OSU 80 Ton Compressor Load Stand
55.300389,64.778482,161.226652,150.409849,120.834287,107.470433,28.730703,14.219667,160.842684,2.837207,60.492565,55.937154,149.156971,161.653639,147.750204,161.310357,106.723667,159.048880,-0.000715,0.002453,32.000000,-235.787053,160.843350,-0.247507,27.744389,0.696114,436380.222240,0.946937,19.727766,2.419085,2.945885,0.336673,0.487245,177.411937,32.000000,191.936930,174.232833,178.538325,157.902235,32.000000,153.098599,67.455428,63.083559,97.353445,3.620253,44.454722,61.744080,54.903201,24.746835,46.287264,59.576089,40.127075
54.564758,64.762257,161.273668,150.411524,120.779956,107.470331,30.107270,14.221808,160.818184,2.837548,60.763842,55.966746,149.157031,161.605210,147.715593,161.260508,106.774579,158.971196,-0.000715,0.002449,32.000000,-235.783274,160.868660,-0.247382,27.768621,0.689126,436082.891981,0.981548,19.227318,2.363200,2.918167,0.373736,0.325661,176.685062,32.000000,192.450629,174.351106,175.784239,157.844069,32.000000,153.628747,67.472974,63.071493,97.342590,3.620253,44.440954,61.744080,55.040303,24.746835,46.227700,59.581971,40.104992
54.554143,64.882158,161.153111,150.424647,120.806436,107.470310,29.078985,14.223092,160.832871,2.837607,60.843088,56.004416,149.088218,161.581536,147.779620,161.305959,106.800118,158.973134,-0.000715,0.002410,32.000000,-235.788546,160.831765,-0.247321,27.878351,0.689758,436149.511748,0.980955,19.249914,2.409559,2.915470,0.292545,0.274562,176.066679,32.000000,193.040530,174.207637,173.428776,158.218938,32.000000,153.072498,67.473412,63.089923,97.366395,3.620253,44.443564,61.744080,54.976300,24.746835,46.224278,59.592681,40.107780
55.331614,64.882158,161.226733,150.424647,120.758628,107.470236,30.082363,14.215814,160.755151,2.837628,60.553567,55.985930,149.064218,161.620913,147.796724,161.240335,106.770749,159.065269,-0.000716,0.002393,32.000000,-235.793857,160.937882,-0.247290,27.896080,0.699388,436535.004512,0.950050,19.940155,2.325234,2.955638,0.319956,0.301553,176.077110,32.000000,193.084248,173.200316,174.742964,159.099004,32.000000,152.600289,67.482525,63.087787,97.384952,3.620253,44.430222,61.744080,54.376236,24.746835,46.638617,59.597785,40.105799
54.365273,64.866207,161.219699,150.433583,120.722499,107.470126,28.711620,14.220951,160.888096,2.837558,60.327505,55.863879,149.143281,161.678250,147.847734,161.264378,106.774181,158.962831,-0.000715,0.002396,32.000000,-235.785113,160.857524,-0.247316,27.980738,0.696541,436658.479479,0.984173,20.070305,2.300528,2.954003,0.545700,0.730826,176.873120,32.000000,192.277345,173.350296,177.621298,159.006655,32.000000,152.134261,67.489972,63.094855,97.411737,3.620253,44.431625,61.744080,54.863534,24.746835,46.581424,59.598916,40.103011
54.987210,64.773807,161.303167,150.418225,120.721531,107.470037,29.127091,14.215529,160.890519,2.837543,60.537951,55.903127,149.171783,161.605293,147.856096,161.345171,106.737946,159.043599,-0.000714,0.002386,32.000000,-235.794142,160.774601,-0.246989,27.987478,0.685788,436176.068131,0.936552,19.323762,2.369526,2.913827,0.398896,0.514130,177.427439,32.000000,191.900313,173.427876,179.480211,158.921491,32.000000,152.888573,67.471223,63.067640,97.437827,3.620253,44.455891,61.744080,54.679119,24.746835,46.258441,59.589091,40.113723
54.942716,64.866757,161.153851,150.421297,120.636154,107.469785,28.856692,14.218668,160.796903,2.837542,60.960015,55.776803,149.191337,161.573850,147.802540,161.170338,106.722036,158.974913,-0.000715,0.002381,32.000000,-235.792806,160.803683,-0.246979,27.937832,0.696812,436821.498628,1.000553,20.236938,2.322033,2.965490,0.420424,0.331488,177.387852,32.000000,191.846561,174.273438,178.835211,157.896739,32.000000,153.254833,67.455998,63.077020,97.487271,3.620253,44.422782,61.744080,54.783677,24.746835,46.255186,59.584773,40.115997
54.273370,64.866757,161.196136,150.421297,120.614636,107.461644,28.448025,14.220381,160.675384,2.837203,61.313210,55.652789,149.144542,161.463984,147.753753,161.220292,106.757080,158.956873,-0.000715,0.002358,32.000000,-235.786340,160.755469,-0.246990,27.896500,0.688294,436330.774770,0.973698,19.545119,2.393010,2.933467,0.410232,0.417195,176.705056,32.000000,192.542890,174.312851,175.809399,157.860622,32.000000,153.955809,67.462635,63.094151,97.501784,3.620253,44.419695,61.744080,55.293152,24.746835,46.575790,59.590812,40.123847
55.194290,65.088415,161.032559,150.457037,120.563004,107.449325,30.085592,14.223520,160.621157,2.837186,61.648204,55.911768,149.067561,161.414270,147.785978,161.023620,106.772885,158.900756,-0.000714,0.002347,32.000000,-235.785987,160.643908,-0.246996,27.813206,0.689708,436523.830122,0.983947,19.680780,2.379375,2.933125,0.382197,0.466888,176.128737,32.000000,193.004892,174.270450,173.534340,158.021889,32.000000,153.328296,67.505744,63.106527,97.546294,3.620253,44.403299,61.744080,55.328486,24.746835,47.345112,59.589789,40.100370
54.502057,65.269927,161.153355,150.504506,120.551028,107.437299,30.124370,14.219524,160.656876,2.837171,61.465039,55.899975,149.088358,161.387111,147.814049,161.065095,106.791162,158.856277,-0.000714,0.002360,32.000000,-235.783262,160.679886,-0.246971,27.752492,0.700044,436887.322266,1.011637,20.326507,2.336570,2.970078,0.346391,0.446648,176.174281,32.000000,193.255872,173.205047,174.535134,159.109449,32.000000,152.805607,67.521426,63.094261,97.526580,3.620253,44.403082,61.744080,55.121122,24.746835,47.977070,59.587321,39.887531
54.749704,65.226199,161.050652,150.535221,120.641142,107.417114,30.104177,14.223663,160.610513,2.836983,61.146383,55.909474,149.125748,161.419633,147.832075,160.991004,106.754043,158.817810,-0.000713,0.002354,32.000000,-235.784369,160.667219,-0.246930,27.714570,0.689195,436471.077792,0.939373,19.661295,2.296619,2.917558,0.208111,0.267312,176.906942,32.000000,192.278918,173.293214,177.621783,158.873814,32.000000,152.326244,67.514483,63.076404,97.534489,3.620253,44.392068,61.744080,55.166268,24.746835,47.980955,59.588816,40.048646
55.051373,65.226199,161.235012,150.535221,120.694123,107.413254,29.691203,14.219667,160.589846,2.836824,61.075193,55.848138,149.230044,161.462618,147.833700,161.048777,106.713098,158.742151,-0.000713,0.002353,32.000000,-235.791151,160.669586,-0.246937,27.719080,0.700976,437123.155616,0.951719,20.508377,2.259197,2.956831,0.201171,0.508943,177.432815,32.000000,192.017881,173.423461,179.273453,159.052979,32.000000,152.772657,67.545389,63.078188,97.594400,3.620253,44.427161,61.744080,54.668848,24.746835,47.832480,59.589573,40.109541
54.201186,65.115366,161.017858,150.538572,120.652557,107.413476,28.735040,14.221237,160.557911,2.836811,61.160895,55.816083,149.182651,161.465329,147.765264,161.028833,106.752392,158.789592,-0.000711,0.002368,32.000000,-235.785811,160.655819,-0.246911,27.737832,0.697878,436882.213249,0.947304,20.225801,2.279757,2.941580,0.323980,0.403754,177.373910,32.000000,191.857454,174.242579,178.810766,157.858974,32.000000,153.661133,67.501012,63.077504,97.616822,3.620253,44.393233,61.744080,54.932696,24.746835,47.450104,59.579827,40.116804
54.788484,65.118391,161.097100,150.532149,120.609810,107.413579,29.337474,14.220809,160.606841,2.836499,61.429938,55.847330,149.227602,161.439290,147.760391,160.918884,106.762399,158.719786,-0.000711,0.002369,32.000000,-235.784109,160.676602,-0.246912,27.778692,0.694350,436738.918805,0.954621,19.935967,2.288125,2.928810,0.324913,0.330217,176.757023,32.000000,192.778849,174.350659,175.575525,157.958612,32.000000,153.784661,67.514418,63.119848,97.654665,3.620253,44.378226,61.744080,54.921813,24.746835,47.462276,59.586819,40.061632
54.778803,65.217398,160.989593,150.537734,120.629109,107.409306,30.078316,14.218668,160.482777,2.836176,61.461028,55.783301,149.135896,161.322635,147.788143,160.978675,106.822727,158.744091,-0.000711,0.002392,32.000000,-235.790019,160.570529,-0.246953,27.841871,0.704518,437098.891980,1.003223,20.645114,2.269259,2.970744,0.284695,0.474332,176.126633,32.000000,193.166513,174.215998,173.590881,158.220269,32.000000,153.540859,67.498953,63.139444,97.707585,3.620253,44.355417,61.744080,54.915972,24.746835,47.463980,59.584449,40.018418
54.489735,65.217398,161.133211,150.537734,120.619546,107.397045,30.098572,14.227659,160.430151,2.835870,61.372376,55.824941,149.153230,161.300468,147.837509,160.884826,106.763089,158.699212,-0.000709,0.002401,32.000000,-235.780865,160.638909,-0.246663,27.852519,0.695684,436669.455471,0.970987,20.080667,2.229190,2.940346,0.292074,0.461651,176.232959,32.000000,193.206443,173.397228,174.487430,159.000766,32.000000,152.507857,67.487542,63.132157,97.697962,3.620253,44.388829,61.744080,55.184011,24.746835,47.810643,59.580712,40.131624
55.025747,65.261676,160.958988,150.544435,120.677193,107.397089,29.868454,14.216956,160.504109,2.835794,61.220204,55.916899,149.202225,161.278346,147.827544,160.839409,106.798698,158.647535,-0.000706,0.002420,32.000000,-235.793207,160.574364,-0.246480,27.914858,0.693983,436674.109930,0.947470,20.188991,2.179330,2.938903,0.339295,0.437389,176.888534,32.000000,192.485174,173.178555,177.660000,159.307019,32.000000,152.547381,67.497048,63.123305,97.736753,3.620253,44.363542,61.744080,55.071723,24.746835,47.967835,59.601375,39.938595
54.839920,65.231699,161.080994,150.548903,120.699358,107.397071,29.186992,14.220809,160.495377,2.835772,61.229627,56.016915,149.226803,161.206019,147.882262,160.811807,106.724968,158.635554,-0.000704,0.002428,32.000000,-235.790010,160.472653,-0.246021,27.942579,0.698181,436949.159539,0.952282,20.467753,2.219639,2.957130,0.270388,0.400627,177.313250,32.000000,191.877126,173.554314,179.485926,158.935607,32.000000,152.585943,67.467346,63.115621,97.740221,3.620253,44.369594,61.744080,54.880851,24.746835,47.867441,59.580781,40.104185
54.728336,65.180270,160.912244,150.553091,120.722163,107.397105,30.099907,14.217669,160.446312,2.835761,61.091019,55.812190,149.235128,161.375141,147.791553,160.890157,106.706734,158.703587,-0.000705,0.002440,32.000000,-235.788887,160.585683,-0.246003,27.941818,0.688683,436562.464204,0.949392,19.996018,2.161765,2.925158,0.258782,0.252053,177.365849,32.000000,191.876512,174.199240,178.786458,158.126728,32.000000,153.725200,67.481869,63.101771,97.798150,3.620253,44.333641,61.744080,55.290882,24.746835,47.870776,59.583485,40.122233
54.970363,65.180270,161.092643,150.553091,120.729955,107.389092,29.219877,14.218811,160.503512,2.835740,61.228204,55.879931,149.242813,161.267967,147.770298,160.862940,106.748667,158.683344,-0.000705,0.002449,32.000000,-235.792499,160.556803,-0.245978,27.956793,0.690958,436802.061164,0.975126,20.144498,2.230333,2.937294,0.205802,0.496403,176.640949,32.000000,192.653130,174.454666,175.651988,157.911981,32.000000,153.640907,67.465309,63.133655,97.826448,3.620253,44.368990,61.744080,54.786601,24.746835,47.694922,59.582895,40.086283
54.991562,65.128292,160.927808,150.548624,120.816744,107.376870,29.466457,14.223520,160.514105,2.835658,61.248147,56.019464,149.130052,161.380503,147.808195,160.951909,106.739079,158.652467,-0.000705,0.002432,32.000000,-235.783364,160.488907,-0.245948,27.936809,0.691723,436846.557645,0.947555,20.200450,2.277878,2.940200,0.214128,0.489903,176.144297,32.000000,193.074191,174.227052,173.590431,158.338535,32.000000,153.628251,67.493390,63.110424,97.840870,3.620253,44.314098,61.744080,54.813942,24.746835,47.516662,59.574535,40.143436
54.214564,65.146993,161.072137,150.556442,120.836887,107.364559,30.092050,14.221665,160.568963,2.835309,60.771675,56.016472,149.146425,161.301326,147.837169,160.901160,106.758987,158.685382,-0.000703,0.002437,32.000000,-235.787022,160.592289,-0.245889,27.873971,0.688724,436557.944609,0.971264,19.967750,2.227224,2.930536,0.300955,0.324641,176.171357,32.000000,193.131531,173.408566,174.511000,158.933170,32.000000,152.521705,67.480511,63.121742,97.813970,3.620253,44.358115,61.744080,55.433442,24.746835,47.583488,59.590055,40.091566
54.688345,64.961635,161.015728,150.539409,120.846706,107.352276,28.555224,14.220951,160.570538,2.835081,60.468157,55.833016,149.228063,161.308279,147.883143,160.981773,106.722249,158.714705,-0.000701,0.002413,32.000000,-235.787900,160.596797,-0.245716,27.801404,0.688087,436439.636800,0.962481,19.895428,2.223510,2.926409,0.228581,0.431046,176.898823,32.000000,192.346977,173.174919,177.761792,159.327431,32.000000,152.573237,67.509928,63.128303,97.863648,3.620253,44.347599,61.744080,54.955745,24.746835,47.585604,59.598021,40.137127
54.710436,64.961635,161.077362,150.539409,120.857685,107.340120,29.555827,14.217669,160.636063,2.834912,60.544798,55.958059,149.240311,161.364538,147.910651,161.030644,106.730958,158.749948,-0.000700,0.002399,32.000000,-235.791674,160.690104,-0.245532,27.792881,0.700850,436918.626558,0.957366,20.663763,2.217782,2.971012,0.219778,0.417855,177.352122,32.000000,191.840839,173.647362,179.565529,158.852209,32.000000,152.968550,67.525830,63.102453,97.901775,3.620253,44.357568,61.744080,55.024129,24.746835,46.941890,59.582600,40.085916
55.165815,64.897558,160.995328,150.508694,120.871371,107.332133,30.083061,14.219239,160.554279,2.834820,60.615775,55.983507,149.203767,161.306077,147.844327,160.964904,106.704832,158.729970,-0.000697,0.002401,32.000000,-235.792235,160.555273,-0.245328,27.726004,0.695458,436352.628669,0.998618,20.020340,2.267151,2.944242,0.363148,0.228963,177.371479,32.000000,192.047139,174.274380,178.726409,158.134073,32.000000,153.704181,67.479175,63.109104,97.919983,3.620253,44.329989,61.744080,55.051702,24.746835,46.718388,59.588403,40.117464
54.754377,64.922858,161.082357,150.481888,120.869241,107.332026,29.517461,14.222664,160.635173,2.834384,60.796607,55.937551,149.206028,161.411783,147.792494,161.041343,106.738241,158.702379,-0.000697,0.002428,32.000000,-235.787007,160.603077,-0.245136,27.736940,0.695539,436270.692748,0.964270,19.999055,2.273622,2.944180,0.249480,0.492843,176.580520,32.000000,192.614064,174.482084,175.655287,157.913451,32.000000,153.832445,67.494967,63.130417,97.964576,3.620253,44.353791,61.744080,54.982571,24.746835,46.804824,59.592248,40.093473
54.625067,65.006186,161.001106,150.473232,120.875408,107.340269,28.927474,14.219239,160.537118,2.834024,61.047486,55.813435,149.145305,161.327447,147.843285,160.968815,106.745108,158.652430,-0.000695,0.002423,32.000000,-235.793710,160.500778,-0.245190,27.751155,0.690462,435883.350071,0.938482,19.497690,2.291144,2.918389,0.344874,0.326510,176.074345,32.000000,193.173943,174.160472,173.576168,158.291270,32.000000,153.844659,67.529226,63.159416,98.004856,3.620253,44.306817,61.744080,55.364278,24.746835,46.803714,59.585954,40.061779
55.085384,65.006186,160.898151,150.473232,120.871801,107.340335,30.080033,14.220666,160.529066,2.833949,61.255033,55.868629,149.130053,161.339314,147.888197,160.895272,106.760771,158.702013,-0.000695,0.002426,32.000000,-235.786874,160.547400,-0.245226,27.742736,0.696223,436136.183935,0.964493,19.917963,2.245851,2.941908,0.285751,0.581838,176.118196,32.000000,193.240928,173.445726,174.729886,159.124515,32.000000,152.459558,67.557897,63.152679,97.993357,3.620253,44.291100,61.744080,54.711352,24.746835,47.092935,59.591343,40.099269
54.760445,65.171745,161.011166,150.492778,120.916874,107.328348,30.097296,14.223520,160.435982,2.833986,61.490479,55.709371,149.174707,161.306280,147.850263,160.908883,106.739103,158.656222,-0.000693,0.002426,32.000000,-235.784839,160.523496,-0.245236,27.811553,0.697536,436362.727475,0.987039,20.125894,2.217465,2.947385,0.315419,0.468678,176.786798,32.000000,192.431356,173.059487,177.722688,159.461184,32.000000,152.718126,67.553495,63.137377,98.005620,3.620253,44.282830,61.744080,54.973274,24.746835,47.669071,59.583741,40.102057
54.181957,65.363985,160.969619,150.529357,120.874088,107.316152,30.093448,14.221808,160.469082,2.833997,61.615768,55.873344,149.215456,161.256446,147.865561,160.829104,106.704895,158.607006,-0.000693,0.002435,32.000000,-235.789175,160.408389,-0.245256,27.842500,0.691025,436009.409268,0.940442,19.683353,2.223163,2.920886,0.329644,0.551174,177.271267,32.000000,191.802975,173.656746,179.469628,158.822930,32.000000,152.596883,67.549399,63.108995,98.020484,3.620253,44.308480,61.744080,55.506134,24.746835,48.339507,59.579325,39.876086
54.833062,65.373336,160.808085,150.554208,120.799937,107.304158,30.105406,14.221950,160.381132,2.834006,61.471308,55.913772,149.253081,161.230162,147.777919,160.859071,106.669472,158.693503,-0.000693,0.002453,32.000000,-235.787721,160.495495,-0.245096,27.900932,0.694460,436464.969261,0.946394,20.161008,2.225105,2.940282,0.383469,0.474025,177.317499,32.000000,192.076184,174.284244,178.471260,158.268102,32.000000,153.500305,67.532315,63.121524,98.004393,3.620253,44.280524,61.744080,54.711589,24.746835,48.344745,59.589819,40.056863
54.674715,65.373336,160.931443,150.554208,120.811766,107.292117,30.092127,14.217812,160.435177,2.834026,61.395059,55.930750,149.201947,161.148701,147.774691,160.818915,106.710777,158.675326,-0.000693,0.002459,32.000000,-235.786942,160.541446,-0.244916,27.941635,0.701804,437159.404674,0.958080,20.912394,2.238105,2.970908,0.354744,0.397374,176.493857,32.000000,192.693220,174.590786,175.525575,157.894979,32.000000,153.640872,67.583720,63.144335,97.992679,3.620253,44.293342,61.744080,55.073044,24.746835,48.382564,59.585885,39.967722
55.284794,65.261401,160.943308,150.569566,120.835549,107.292133,28.567039,14.221808,160.448489,2.833686,61.225094,56.007193,149.169463,161.226920,147.800818,160.907170,106.701146,158.582194,-0.000693,0.002466,32.000000,-235.784913,160.502531,-0.244935,27.940953,0.690668,436743.846173,0.945049,20.292729,2.310797,2.932685,0.351193,0.327155,176.044515,32.000000,193.255513,174.135140,173.481752,158.424961,32.000000,153.291322,67.580216,63.156290,97.989380,3.620253,44.261410,61.744080,54.926558,24.746835,47.998469,59.581617,40.056569
54.895284,65.165694,161.056595,150.566494,120.851312,107.292196,30.103190,14.219524,160.499976,2.833340,60.853381,55.997600,149.196303,161.355627,147.865803,160.942372,106.734374,158.678997,-0.000693,0.002462,32.000000,-235.787032,160.490132,-0.244976,27.900460,0.692244,436719.228277,0.948390,20.445176,2.261660,2.943435,0.381938,0.346775,176.152510,32.000000,193.050440,173.600405,174.957062,159.006840,32.000000,152.409341,67.580041,63.161553,97.952233,3.620253,44.330620,61.744080,54.857579,24.746835,47.669685,59.576050,40.168822
55.253254,65.042213,160.990188,150.541643,120.833375,107.292233,30.090175,14.218525,160.523003,2.833083,60.724884,55.822955,149.224162,161.288072,147.837711,160.938277,106.721875,158.691058,-0.000693,0.002472,32.000000,-235.788195,160.517849,-0.244982,27.784514,0.683795,436155.259328,0.986527,19.747736,2.231160,2.911168,0.410899,0.443056,176.785942,32.000000,192.429189,173.231133,177.612485,159.354664,32.000000,152.425143,67.534790,63.146184,97.952866,3.620253,44.282764,61.744080,55.323224,24.746835,47.672070,59.595267,40.025388
54.635513,65.042213,160.992168,150.541643,120.786429,107.292469,30.107135,14.223948,160.514860,2.832775,60.891991,55.910084,149.212274,161.252061,147.904659,160.984933,106.660262,158.638367,-0.000692,0.002486,32.000000,-235.783756,160.494556,-0.244939,27.742238,0.690347,436225.377438,0.943303,20.025277,2.239645,2.933888,0.196628,0.450175,177.340013,32.000000,191.856828,173.592706,179.523364,158.867202,32.000000,152.958244,67.522196,63.090433,97.929205,3.620253,44.304702,61.744080,55.081689,24.746835,47.244218,59.584459,40.154808
54.935278,65.111241,160.840117,150.528240,120.838775,107.288485,30.096260,14.217098,160.461758,2.832429,61.147357,55.961387,149.213856,161.260545,147.833863,160.892845,106.674227,158.641638,-0.000691,0.002514,32.000000,-235.795523,160.432885,-0.245052,27.683544,0.687830,435827.669775,0.936631,19.558695,2.257339,2.913678,0.273386,0.478226,177.330062,32.000000,192.057114,174.360590,178.444186,158.163600,32.000000,153.586549,67.501454,63.106816,97.945720,3.620253,44.282554,61.744080,55.151837,24.746835,47.485004,59.586819,40.099343
55.431506,65.203647,160.936038,150.531032,120.853033,107.276512,30.077641,14.228800,160.513502,2.832418,61.182975,55.926144,149.226404,161.246473,147.807576,160.972183,106.710635,158.635547,-0.000689,0.002510,32.000000,-235.779559,160.554719,-0.245026,27.711790,0.697342,436386.194863,0.947833,20.151847,2.296252,2.946658,0.358734,0.369159,176.501131,32.000000,192.690630,174.410073,175.646729,157.948103,32.000000,153.995561,67.502286,63.161620,97.990125,3.620253,44.276443,61.744080,54.397932,24.746835,47.807680,59.583308,40.120252
54.657221,65.097490,161.079024,150.525727,120.846439,107.268302,28.802139,14.225233,160.643626,2.832193,60.668658,56.074618,149.126392,161.397060,147.809100,161.056950,106.700419,158.716701,-0.000689,0.002516,32.000000,-235.786569,160.619841,-0.245016,27.807252,0.694191,436229.059950,0.942590,19.932406,2.283697,2.927811,0.289580,0.375820,175.977525,32.000000,193.270501,174.167470,173.515215,158.285939,32.000000,153.421656,67.501870,63.143631,97.976995,3.620253,44.265335,61.744080,55.301280,24.746835,47.810611,59.579610,40.123407
55.059902,65.097490,161.417644,150.525727,120.820699,107.268606,29.015749,14.220951,160.685434,2.831983,60.093955,55.985707,149.141623,161.459824,147.840740,161.024474,106.698536,158.753393,-0.000690,0.002508,32.000000,-235.786425,160.578523,-0.244651,27.852859,0.687216,435889.760420,0.933951,19.549916,2.244664,2.903332,0.410595,0.364542,176.119136,32.000000,193.171895,173.439283,174.965633,158.993324,32.000000,152.755074,67.503557,63.124409,97.953800,3.620253,44.439156,61.744080,54.713965,24.746835,47.443670,59.585236,39.974765
54.729724,64.788107,161.011392,150.477700,120.801125,107.272785,30.093106,14.215386,160.634106,2.831854,60.230823,55.930273,149.178291,161.422449,147.888520,161.062097,106.726485,158.846425,-0.000690,0.002524,32.000000,-235.788876,160.620763,-0.244630,27.917454,0.695717,436269.080434,0.990267,20.186195,2.289841,2.947077,0.346107,0.359719,176.886848,32.000000,192.452715,173.352398,177.640036,159.228712,32.000000,152.308934,67.512472,63.139646,97.974396,3.620253,44.320660,61.744080,54.719347,24.746835,46.368598,59.593939,39.985770
54.149586,64.804882,161.067874,150.449778,120.844461,107.285020,28.966636,14.213959,160.681057,2.831650,60.558600,55.853963,149.189920,161.286605,147.952737,160.980322,106.677704,158.787700,-0.000690,0.002511,32.000000,-235.794892,160.654578,-0.244526,27.954538,0.690444,435993.905395,0.975024,19.799081,2.307527,2.931673,0.207135,0.386852,177.291856,32.000000,191.979069,173.613834,179.588311,158.962083,32.000000,152.874466,67.535186,63.118135,98.025161,3.620253,44.322965,61.744080,55.492215,24.746835,46.423835,59.581007,39.965007
55.393742,64.992161,160.954672,150.457596,120.872727,107.297106,28.806156,14.219524,160.613075,2.831580,60.937402,55.870899,149.180953,161.295923,147.840901,161.007889,106.680952,158.684548,-0.000690,0.002522,32.000000,-235.787852,160.677438,-0.244549,27.937071,0.691126,435750.279991,0.945651,19.806949,2.319633,2.941937,0.154363,0.340916,177.262315,32.000000,191.969966,174.293138,178.663054,158.102239,32.000000,153.456363,67.490415,63.119565,98.006748,3.620253,44.289612,61.744080,55.051178,24.746835,46.421027,59.593399,40.028690
54.612199,64.992161,161.039841,150.457596,120.770074,107.309386,28.985831,14.229942,160.533766,2.831528,61.078031,55.837458,149.193123,161.284644,147.768136,161.009017,106.759164,158.768424,-0.000689,0.002528,32.000000,-235.784646,160.627487,-0.244277,27.910216,0.698513,436329.584145,0.994235,20.384711,2.343133,2.974499,0.319376,0.456696,176.487062,32.000000,192.682744,174.486271,175.673181,158.105829,32.000000,153.768951,67.516218,63.149688,98.018249,3.620253,44.304592,61.744080,55.102217,24.746835,47.070739,59.577663,39.989145
55.159519,65.094740,160.927950,150.477421,120.710198,107.305208,29.234634,14.223663,160.502971,2.831115,61.290585,55.757108,149.121430,161.338559,147.810606,160.954985,106.711204,158.641346,-0.000689,0.002510,32.000000,-235.784697,160.515481,-0.244205,27.830148,0.681975,435763.721442,0.975544,19.374455,2.295458,2.905647,0.339072,0.470124,175.965341,32.000000,193.198090,174.149796,173.538008,158.207684,32.000000,153.187339,67.500185,63.140264,97.999538,3.620253,44.249859,61.744080,55.003863,24.746835,47.427543,59.582944,40.139915
54.850383,65.206122,161.023632,150.487752,120.688825,107.300961,30.099862,14.222093,160.468877,2.830912,61.269151,55.875579,149.122831,161.235035,147.836772,160.972158,106.724538,158.549668,-0.000689,0.002512,32.000000,-235.787742,160.556170,-0.243920,27.754722,0.693673,436199.321894,0.984988,20.124281,2.253372,2.948789,0.314697,0.315780,176.063708,32.000000,193.200357,173.235032,175.077644,158.979790,32.000000,152.435189,67.539589,63.168161,97.999748,3.620253,44.296562,61.744080,54.880492,24.746835,47.815916,59.583308,40.001544
54.967465,65.268002,161.003640,150.506460,120.758043,107.296820,30.107925,14.220666,160.547861,2.830624,61.170619,55.759796,149.148971,161.364436,147.827529,160.958997,106.679740,158.640308,-0.000690,0.002468,32.000000,-235.788513,160.569264,-0.243457,27.723277,0.687916,436041.421523,0.966110,19.700901,2.246594,2.917501,0.380395,0.417710,176.683421,32.000000,192.445979,173.142360,177.704224,159.364837,32.000000,152.113857,67.521170,63.126217,97.959323,3.620253,44.261624,61.744080,55.457432,24.746835,47.818883,59.583770,39.953048
54.872106,65.268002,161.027826,150.506460,120.753393,107.284747,28.532533,14.219524,160.515340,2.830897,60.940384,55.841010,149.182236,161.339641,147.838758,160.956551,106.647203,158.694505,-0.000689,0.002453,32.000000,-235.792113,160.637301,-0.243306,27.711108,0.694592,436367.095098,0.944442,20.108859,2.193748,2.935688,0.295459,0.419598,177.158762,32.000000,192.023391,173.449121,179.632777,158.796511,32.000000,152.892821,67.524280,63.098804,97.958602,3.620253,44.296728,61.744080,54.870377,24.746835,48.037452,59.598562,39.985550
54.489721,65.151393,160.929507,150.512603,120.705723,107.284823,30.086201,14.219810,160.620715,2.831008,60.708620,55.995124,149.231430,161.494896,147.777180,160.974764,106.664184,158.736580,-0.000689,0.002444,32.000000,-235.788386,160.692571,-0.243429,27.738960,0.693787,436449.547321,0.942083,20.058264,2.277609,2.929072,0.313234,0.494465,177.196763,32.000000,192.079249,174.412776,178.517237,158.005140,32.000000,153.204650,67.508203,63.133681,97.972538,3.620253,44.271564,61.744080,54.935349,24.746835,47.635580,59.595474,40.047178
55.127965,64.913783,161.065019,150.493895,120.652887,107.284842,30.084707,14.227088,160.669833,2.830853,60.429121,55.964716,149.210416,161.485046,147.818988,161.052612,106.694144,158.740594,-0.000691,0.002440,32.000000,-235.781764,160.679454,-0.243265,27.784226,0.695416,436535.157151,0.995899,20.149857,2.333496,2.934603,0.350662,0.396940,176.433196,32.000000,192.835049,174.516170,175.497728,157.801419,32.000000,153.973595,67.503516,63.132735,97.980299,3.620253,44.301861,61.744080,54.662352,24.746835,46.812153,59.584567,40.129497
54.299175,64.825782,161.004057,150.460388,120.659373,107.284797,28.761615,14.219239,160.636652,2.830911,60.649804,55.878735,149.115946,161.358604,147.829113,161.004182,106.715835,158.709891,-0.000692,0.002429,32.000000,-235.789285,160.663284,-0.243550,27.902191,0.699352,436604.381089,0.951511,20.401763,2.334639,2.953392,0.305855,0.318525,176.000403,32.000000,193.260281,174.210506,173.503692,158.280650,32.000000,152.934482,67.532888,63.150548,97.962433,3.620253,44.287900,61.744080,54.817085,24.746835,46.810912,59.587370,40.026929
54.710540,64.825782,161.112703,150.460388,120.625783,107.284705,28.824504,14.218954,160.581778,2.830940,60.797542,55.856683,149.113445,161.426343,147.884893,160.955817,106.699755,158.776371,-0.000692,0.002391,32.000000,-235.791373,160.652557,-0.243500,27.903187,0.689537,435762.270253,0.938772,19.550157,2.306407,2.921657,0.402745,0.580657,176.161017,32.000000,193.254412,173.302734,175.131137,159.089865,32.000000,152.699870,67.520995,63.122276,97.947800,3.620253,44.317063,61.744080,55.027829,24.746835,46.503056,59.577132,40.119592
55.138609,64.978135,160.927948,150.455921,120.535035,107.284970,28.593448,14.220095,160.502672,2.830860,60.985966,55.784241,149.154737,161.352283,147.853115,160.923386,106.708235,158.803142,-0.000692,0.002399,32.000000,-235.792198,160.569835,-0.243454,27.928705,0.697540,436173.214171,0.998326,20.260524,2.271492,2.965129,0.474625,0.234438,176.735117,32.000000,192.478606,173.239472,177.925542,159.023462,32.000000,152.406738,67.507503,63.135907,97.942303,3.620253,44.262454,61.744080,54.815376,24.746835,47.030649,59.599250,40.055836
54.451124,65.131867,161.039492,150.481051,120.475387,107.284905,30.102280,14.222093,160.559258,2.830769,61.118172,55.923823,149.183558,161.417900,147.884653,160.917560,106.620492,158.810200,-0.000691,0.002398,32.000000,-235.785447,160.550296,-0.243397,27.934003,0.692296,435918.625704,0.987863,19.863102,2.316202,2.944820,0.449203,0.443054,177.409580,32.000000,191.997710,173.454928,179.690605,158.891299,32.000000,152.980211,67.504502,63.106115,97.951714,3.620253,44.286919,61.744080,55.243003,24.746835,47.564495,59.574073,40.082762
54.534570,65.205572,160.984458,150.506181,120.433071,107.273464,30.092371,14.225090,160.516329,2.830510,61.393671,55.811002,149.189342,161.265927,147.797875,160.856833,106.666492,158.592822,-0.000692,0.002407,32.000000,-235.782942,160.518703,-0.243288,27.844493,0.685413,435818.068240,0.987693,19.604315,2.319250,2.918607,0.341843,0.319110,177.295857,32.000000,192.120739,174.491687,178.648317,157.860998,32.000000,153.735103,67.481284,63.107877,97.974467,3.620253,44.232554,61.744080,54.496504,24.746835,47.566393,59.591618,40.103965
54.657306,65.205572,160.963989,150.506181,120.360294,107.261436,30.088378,14.224662,160.474551,2.830492,61.665593,55.691670,149.184299,161.194702,147.731483,160.805229,106.644716,158.636795,-0.000694,0.002402,32.000000,-235.787468,160.403574,-0.243146,27.818582,0.695404,436695.707544,0.951699,20.419544,2.410031,2.957505,0.400740,0.332750,176.447912,32.000000,192.851520,174.280996,175.509650,158.015262,32.000000,153.801796,67.483672,63.134124,97.970554,3.620253,44.257791,61.744080,55.063200,24.746835,47.825094,59.587419,40.024288
54.757701,65.318056,160.887261,150.527961,120.246168,107.249014,28.936966,14.218383,160.336868,2.830423,61.749418,55.744680,149.120832,161.207182,147.786005,160.775970,106.692619,158.603745,-0.000693,0.002411,32.000000,-235.790469,160.468106,-0.243478,27.746592,0.696342,436595.210266,0.950487,20.412617,2.270395,2.951971,0.223373,0.535928,176.053615,32.000000,193.179888,174.172462,173.428484,158.232965,32.000000,153.322217,67.491208,63.114924,97.996034,3.620253,44.209487,61.744080,54.946330,24.746835,48.219432,59.593438,40.026415
54.167843,65.423391,160.908562,150.565936,120.076869,107.236724,29.577998,14.220381,160.443793,2.830424,61.675386,55.760160,149.152096,161.215053,147.820754,160.785465,106.713743,158.477925,-0.000694,0.002420,32.000000,-235.787979,160.499962,-0.243470,27.715881,0.695147,436506.226366,0.948146,20.294194,2.311119,2.944968,0.197566,0.432048,176.092180,32.000000,193.394800,173.219574,174.981376,159.202880,32.000000,152.445191,67.475064,63.116267,97.974382,3.620253,44.234048,61.744080,55.503596,24.746835,48.590010,59.600391,40.046812
54.561658,65.473997,160.744760,150.595534,120.011591,107.224627,30.096526,14.227230,160.359772,2.830126,61.627504,55.855214,149.221766,161.148659,147.844454,160.799323,106.700200,158.623366,-0.000693,0.002378,32.000000,-235.780310,160.505017,-0.243669,27.691412,0.695396,436444.582694,0.984055,20.309960,2.248975,2.938167,0.209427,0.470853,176.879415,32.000000,192.379758,173.255838,178.154071,159.296121,32.000000,152.486372,67.472655,63.105478,97.944634,3.620253,44.219098,61.744080,54.970538,24.746835,48.596103,59.598572,40.006166
54.357170,65.473997,160.905692,150.595534,119.943264,107.212342,30.099433,14.224519,160.378961,2.829834,61.475049,55.955488,149.275361,161.252795,147.851672,160.810302,106.631278,158.577396,-0.000695,0.002366,32.000000,-235.784824,160.422032,-0.243473,27.708406,0.704552,436909.003603,0.974489,20.985498,2.173613,2.970555,0.321434,0.431771,177.351164,32.000000,192.024278,173.588536,179.385546,158.935668,32.000000,152.803932,67.487616,63.080772,97.955375,3.620253,44.225350,61.744080,55.378290,24.746835,48.778518,59.592287,39.966108
54.292158,65.428342,160.812109,150.603074,120.010691,107.200107,29.584230,14.216385,160.436692,2.829674,61.297782,55.902846,149.266856,161.194581,147.819913,160.856277,106.642501,158.529921,-0.000695,0.002361,32.000000,-235.794925,160.440655,-0.243189,27.759469,0.699064,436685.782650,0.950083,20.654888,2.249850,2.946112,0.269384,0.493969,177.280201,32.000000,192.041318,174.269574,178.712755,158.207971,32.000000,153.724645,67.469983,63.062210,97.971932,3.620253,44.201282,61.744080,55.035105,24.746835,48.626486,59.598365,40.073444
54.664103,65.294954,160.944034,150.596372,120.017904,107.195850,28.685127,14.219952,160.426858,2.829422,61.339198,55.949459,149.225630,161.218376,147.773655,160.760264,106.650644,158.576094,-0.000695,0.002365,32.000000,-235.789554,160.412244,-0.243150,27.808170,0.702038,436920.194265,0.953834,20.852570,2.298960,2.960156,0.361962,0.497456,176.469724,32.000000,192.710206,174.499736,175.370850,157.957028,32.000000,153.864464,67.424443,63.087556,97.966898,3.620253,44.233379,61.744080,55.147329,24.746835,48.169179,59.583603,40.104552
55.213459,65.253426,160.831614,150.585482,120.063585,107.208112,30.096808,14.216956,160.440532,2.829017,61.207358,56.086971,149.142350,161.185038,147.815943,160.866137,106.678636,158.617989,-0.000694,0.002356,32.000000,-235.792060,160.544995,-0.243058,27.886350,0.701098,436827.652536,0.971500,20.869882,2.267273,2.961977,0.333172,0.391458,176.066153,32.000000,193.132762,174.078099,173.638568,158.454847,32.000000,153.366812,67.483127,63.133575,98.012042,3.620253,44.189918,61.744080,54.633387,24.746835,48.173424,59.589474,40.150847
54.873348,65.253426,160.948529,150.585482,120.147396,107.220331,30.089018,14.218668,160.528702,2.828739,60.699111,55.959708,149.157361,161.240256,147.878219,160.972971,106.673802,158.604030,-0.000694,0.002351,32.000000,-235.792150,160.552418,-0.243082,27.910426,0.694987,436347.019479,0.994021,20.377024,2.279034,2.944236,0.289857,0.339164,176.181299,32.000000,193.178393,173.315171,175.116486,159.238792,32.000000,152.320980,67.444617,63.098213,97.958951,3.620253,44.229406,61.744080,54.926623,24.746835,48.032975,59.591618,40.066474
54.550241,65.100515,160.994485,150.560631,120.145343,107.232483,28.606797,14.215814,160.539904,2.828381,60.509854,55.842335,149.217564,161.349796,147.870340,160.937358,106.671750,158.634640,-0.000695,0.002332,32.000000,-235.795332,160.606180,-0.243062,27.975676,0.685106,435899.366789,0.936969,19.807966,2.269096,2.912906,0.284771,0.319430,176.857011,32.000000,192.405147,173.166165,178.240429,159.469151,32.000000,152.590458,67.457235,63.087049,97.978974,3.620253,44.221449,61.744080,54.430086,24.746835,47.504583,59.590714,40.087310
54.704588,65.000411,160.971515,150.518746,120.138311,107.236530,30.109935,14.219524,160.625170,2.828377,60.738517,55.815183,149.224209,161.330342,147.901377,161.025817,106.594073,158.693526,-0.000695,0.002310,32.000000,-235.789655,160.535001,-0.243033,27.966261,0.689670,436195.109828,0.943755,20.134088,2.267914,2.933091,0.202912,0.314837,177.346900,32.000000,191.890981,173.627448,179.752842,158.767966,32.000000,152.749661,67.469502,63.060890,97.991322,3.620253,44.234035,61.744080,55.052127,24.746835,47.158205,59.584193,40.041603
54.301917,65.090065,160.864894,150.503947,120.050390,107.236614,28.840882,14.216670,160.464598,2.828442,61.052462,55.810054,149.218906,161.328956,147.793205,160.923383,106.637687,158.653290,-0.000693,0.002316,32.000000,-235.791525,160.559231,-0.242601,27.936862,0.692431,436259.754419,0.998867,20.292428,2.283159,2.951307,0.184782,0.401447,177.366375,32.000000,192.087189,174.334025,178.464665,158.094016,32.000000,153.756709,67.447882,63.060075,97.985551,3.620253,44.229302,61.744080,55.188782,24.746835,47.158211,59.580987,40.110788
54.872103,65.181645,160.980003,150.525448,120.037672,107.228556,30.093952,14.218668,160.493890,2.828264,61.048887,55.893921,149.125498,161.415617,147.799442,160.957325,106.641831,158.814937,-0.000694,0.002286,32.000000,-235.788544,160.536429,-0.242464,27.870903,0.690295,436188.791341,0.945822,20.043465,2.386204,2.942560,0.259573,0.483036,176.056328,32.000000,193.173215,173.941491,173.796343,158.394158,32.000000,153.509194,67.470094,63.082404,97.964828,3.620253,44.230477,61.744080,54.833456,24.746835,47.471022,59.579827,40.153928
54.653360,65.181645,160.985887,150.525448,120.106995,107.228619,28.485060,14.222093,160.496008,2.828274,61.020612,55.744330,149.150798,161.267660,147.848407,160.955208,106.677677,158.690871,-0.000695,0.002288,32.000000,-235.786267,160.509343,-0.242481,27.836993,0.696288,436506.111181,0.995782,20.522150,2.325256,2.962416,0.248551,0.302506,176.119344,32.000000,193.122345,173.430034,175.012763,159.169985,32.000000,152.402596,67.471979,63.100615,97.924295,3.620253,44.230012,61.744080,55.125521,24.746835,47.791405,59.598385,40.102057
55.008586,65.150568,160.902654,150.542481,120.176515,107.232687,29.276359,14.225661,160.508401,2.828388,61.049196,55.913908,149.215723,161.249043,147.857067,160.875494,106.658038,158.662607,-0.000696,0.002264,32.000000,-235.781060,160.619127,-0.242467,27.781446,0.687775,435992.648004,0.957695,19.859663,2.328510,2.927464,0.261678,0.379214,176.883859,32.000000,192.407684,173.062131,178.133569,159.448805,32.000000,152.583239,67.494758,63.065778,97.907272,3.620253,44.233569,61.744080,55.320561,24.746835,47.685889,59.592504,40.128323
54.744409,65.168444,160.936515,150.555325,120.124101,107.244891,30.100727,14.219810,160.492090,2.828220,61.052682,55.845194,149.245505,161.339274,147.886522,160.866221,106.634318,158.661490,-0.000697,0.002255,32.000000,-235.793139,160.659287,-0.242399,27.741530,0.694561,436275.169050,1.001223,20.274070,2.301458,2.945581,0.215785,0.558746,177.294051,32.000000,191.888932,173.622021,179.717545,158.875470,32.000000,152.608058,67.485735,63.083902,97.926304,3.620253,44.210885,61.744080,55.052453,24.746835,47.750169,59.597244,39.975719
54.992686,65.173670,160.976611,150.553371,120.169926,107.253127,30.104332,14.220809,160.518749,2.828247,61.095208,55.890701,149.256732,161.334563,147.824246,160.894274,106.649476,158.824587,-0.000698,0.002266,32.000000,-235.787551,160.641523,-0.242285,27.716248,0.698475,436377.826916,0.998461,20.443096,2.337560,2.957025,0.266547,0.349686,177.277440,32.000000,192.175508,174.240148,178.439167,158.127571,32.000000,153.845303,67.480544,63.093745,97.920320,3.620253,44.211101,61.744080,55.581504,24.746835,47.752593,59.591215,40.014677
54.725154,65.173670,160.878095,150.553371,120.261488,107.244860,29.086373,14.219667,160.519895,2.828001,61.152265,55.935854,149.220708,161.306342,147.806059,160.841957,106.667380,158.641105,-0.000697,0.002271,32.000000,-235.787053,160.663060,-0.242513,27.706203,0.695586,436348.366904,0.945848,20.173146,2.332159,2.939780,0.269193,0.365309,176.420499,32.000000,192.839283,174.554238,175.262198,158.010528,32.000000,153.405509,67.474410,63.096783,97.911886,3.620253,44.188084,61.744080,55.087420,24.746835,47.773224,59.576414,40.087017
54.237189,65.138743,160.891705,150.557559,120.341554,107.244823,29.472195,14.222949,160.522687,2.827857,61.215474,55.964801,149.152520,161.379606,147.843655,160.888429,106.677638,158.699889,-0.000697,0.002267,32.000000,-235.786394,160.630121,-0.242519,27.724509,0.693034,436187.411869,0.941095,19.939726,2.387240,2.927237,0.394053,0.312270,175.988538,32.000000,193.357778,173.920062,173.413246,158.592090,32.000000,153.318417,67.481771,63.097907,97.923452,3.620253,44.225397,61.744080,55.043438,24.746835,47.654197,59.581194,40.101397
54.612922,65.176970,160.927904,150.563423,120.350726,107.244802,30.075152,14.220666,160.538055,2.827962,60.791833,55.995818,149.142292,161.305710,147.858934,160.978880,106.700271,158.607497,-0.000698,0.002275,32.000000,-235.783924,160.590964,-0.242509,27.769015,0.696514,436300.049044,0.979228,20.196914,2.290314,2.939747,0.326621,0.555401,176.103342,32.000000,193.090762,173.403806,175.258726,159.170504,32.000000,152.348525,67.473491,63.119706,97.915376,3.620253,44.198319,61.744080,55.220257,24.746835,47.789019,59.589052,40.130157
54.826527,65.083190,160.981757,150.557001,120.458625,107.244938,30.104166,14.224234,160.594576,2.827945,60.450875,56.004583,149.189767,161.350386,147.854302,161.077301,106.650862,158.790956,-0.000700,0.002245,32.000000,-235.785929,160.647068,-0.242242,27.843707,0.702780,436571.930221,0.975939,20.633568,2.305382,2.966446,0.244115,0.344021,176.915307,32.000000,192.493709,173.209905,178.045126,159.546980,32.000000,152.389829,67.477171,63.103324,97.908461,3.620253,44.233009,61.744080,55.273429,24.746835,47.791566,59.605328,40.070583
55.492347,65.083190,161.048762,150.557001,120.548762,107.244917,30.106512,14.220666,160.620918,2.827681,60.456227,55.945949,149.234678,161.377812,147.916817,161.023373,106.597891,158.770738,-0.000701,0.002218,32.000000,-235.787366,160.724264,-0.242531,27.867651,0.696689,436314.647452,0.949196,20.308392,2.242941,2.946700,0.291521,0.545708,177.284590,32.000000,191.966235,173.747809,179.652861,158.845255,32.000000,152.855457,67.495110,63.117174,97.946565,3.620253,44.235047,61.744080,54.458466,24.746835,47.467362,59.589455,40.121279
54.379161,64.910483,161.003045,150.526844,120.560237,107.257155,30.104029,14.220809,160.618445,2.828133,60.659992,55.936508,149.212083,161.431623,147.798942,161.073224,106.612589,158.837809,-0.000702,0.002218,32.000000,-235.788370,160.712497,-0.242579,27.933033,0.691915,436139.570496,0.943957,20.008868,2.371376,2.936202,0.494679,0.483419,177.292341,32.000000,192.128222,174.337898,178.295905,158.131124,32.000000,153.617919,67.443744,63.117835,97.941321,3.620253,44.250585,61.744080,55.248781,24.746835,46.867641,59.581921,40.074031
55.177615,64.866757,161.065685,150.497804,120.587706,107.261289,29.310116,14.221237,160.659733,2.828364,61.046703,55.896652,149.192349,161.442165,147.803554,161.045783,106.667192,158.705523,-0.000702,0.002222,32.000000,-235.791876,160.716677,-0.242832,27.920103,0.682570,435784.550611,0.931345,19.371457,2.415642,2.902180,0.438177,0.307258,176.415881,32.000000,192.863950,174.614570,175.413309,157.965527,32.000000,153.863534,67.446702,63.143398,97.940624,3.620253,44.239062,61.744080,54.731963,24.746835,46.714422,59.589307,39.975132
54.716544,65.017737,161.001857,150.489986,120.537038,107.261530,30.102757,14.224662,160.617886,2.828554,61.212190,55.766553,149.111910,161.434824,147.823165,161.063713,106.687627,158.805260,-0.000703,0.002252,32.000000,-235.788451,160.665444,-0.243122,27.934947,0.695652,436339.073377,0.952227,20.267771,2.429822,2.960749,0.355476,0.309499,175.994878,32.000000,193.253638,174.062344,173.558196,158.488215,32.000000,153.319677,67.448980,63.158657,97.955638,3.620253,44.227466,61.744080,55.147372,24.746835,46.712505,59.579276,40.087090
54.416678,65.017737,161.055065,150.489986,120.511167,107.261593,29.548803,14.226232,160.670775,2.828714,61.192202,55.747493,149.127182,161.434273,147.879226,161.092337,106.688820,158.813032,-0.000703,0.002234,32.000000,-235.780325,160.673703,-0.243061,27.938566,0.685272,435620.846862,0.962288,19.455595,2.318253,2.919040,0.398702,0.299125,176.206395,32.000000,193.193620,173.390107,175.332911,159.224770,32.000000,152.647660,67.474434,63.133205,97.905819,3.620253,44.230379,61.744080,55.402443,24.746835,47.236631,59.585314,40.026929
54.789278,65.147818,160.933448,150.509532,120.524554,107.261514,30.106508,14.222521,160.606593,2.828799,61.260997,55.830362,149.194492,161.316211,147.866654,161.036963,106.645944,158.667956,-0.000703,0.002221,32.000000,-235.784035,160.614193,-0.242792,27.868779,0.691219,436115.820772,0.946083,20.049275,2.340770,2.942471,0.414516,0.503800,176.893334,32.000000,192.451160,173.252759,178.253412,159.378467,32.000000,152.476785,67.475267,63.143663,97.934430,3.620253,44.211384,61.744080,54.905728,24.746835,47.689495,59.594697,40.087604
54.326069,65.275702,160.972569,150.546948,120.479584,107.253415,28.559440,14.221808,160.587738,2.829110,60.998040,55.982340,149.209803,161.389883,147.857231,160.974969,106.595654,158.678016,-0.000702,0.002224,32.000000,-235.787863,160.764564,-0.243085,27.828732,0.695448,436323.541120,0.969698,20.338724,2.342923,2.959664,0.395748,0.431466,177.342451,32.000000,191.989964,173.677643,179.764724,158.735262,32.000000,153.140008,67.482452,63.116581,97.923414,3.620253,44.199708,61.744080,55.488772,24.746835,48.135971,59.589494,40.138447
55.151209,65.217398,161.020949,150.560351,120.428586,107.241211,30.104561,14.217812,160.721683,2.829095,60.718857,56.033736,149.261377,161.370717,147.807565,161.080495,106.625029,158.866318,-0.000702,0.002189,32.000000,-235.793662,160.741153,-0.243234,27.810767,0.691845,436331.645135,0.944904,20.109331,2.323318,2.937316,0.438580,0.493368,177.329442,32.000000,192.214827,174.416308,178.315247,158.215680,32.000000,153.487777,67.472309,63.149058,97.955492,3.620253,44.218704,61.744080,55.020115,24.746835,48.139939,59.595739,40.087824
55.221040,65.217398,160.975700,150.560351,120.432394,107.236986,28.627438,14.218668,160.721395,2.829043,60.387085,56.126369,149.238683,161.419369,147.827497,161.123400,106.639310,158.790288,-0.000701,0.002218,32.000000,-235.790347,160.703666,-0.243152,27.779007,0.699572,436905.883497,1.005757,20.684391,2.377942,2.963082,0.200652,0.250305,176.412884,32.000000,192.967922,174.504432,175.407420,158.049264,32.000000,153.986601,67.483263,63.166761,97.949827,3.620253,44.199266,61.744080,54.691457,24.746835,47.940762,59.592513,40.259577
54.479202,64.961085,161.104088,150.526844,120.513929,107.236695,30.088120,14.220666,160.768829,2.829105,60.457416,56.062580,149.114693,161.497547,147.862525,161.179181,106.663868,158.942630,-0.000701,0.002205,32.000000,-235.787530,160.796381,-0.243196,27.735314,0.688715,436141.319522,0.938098,19.831512,2.429652,2.919627,0.217458,0.335628,175.994979,32.000000,193.265171,174.067405,173.439228,158.377287,32.000000,153.086192,67.487403,63.153353,97.961773,3.620253,44.253889,61.744080,54.806080,24.746835,47.052069,59.579709,40.116144
55.408144,64.789482,161.021729,150.467927,120.581075,107.236865,29.232416,14.221665,160.757243,2.829207,60.545377,56.193041,149.135008,161.501645,147.871066,161.130634,106.679800,158.866416,-0.000701,0.002181,32.000000,-235.787842,160.744353,-0.242925,27.727971,0.688337,436044.543708,0.985082,19.764687,2.382641,2.915115,0.235214,0.340284,176.283185,32.000000,193.212080,173.270748,175.322767,159.272830,32.000000,152.468987,67.490491,63.181556,97.961795,3.620253,44.209565,61.744080,54.515470,24.746835,46.455254,59.579374,39.993620
54.734535,64.891508,161.068908,150.444193,120.610873,107.256447,30.089931,14.216099,160.818033,2.829703,60.652826,55.948043,149.172917,161.572749,147.868661,161.168747,106.665815,158.815143,-0.000702,0.002172,32.000000,-235.793244,160.754288,-0.242947,27.727683,0.699606,436153.102027,0.950742,20.221619,2.423654,2.957167,0.249671,0.458670,176.884063,32.000000,192.399801,173.237614,178.249060,159.324712,32.000000,152.433274,67.470383,63.160090,97.969364,3.620253,44.242339,61.744080,54.977968,24.746835,46.452224,59.577683,40.143070
55.113592,64.891508,161.088702,150.444193,120.640922,107.268690,28.645265,14.224091,160.719463,2.829953,60.841722,55.972603,149.159968,161.562471,147.866355,161.198903,106.610270,158.889900,-0.000701,0.002177,32.000000,-235.784760,160.762769,-0.242886,27.720497,0.686402,435228.945207,0.959978,19.158035,2.374924,2.906102,0.333903,0.248333,177.250222,32.000000,191.999420,173.554333,179.789054,158.868204,32.000000,153.094133,67.452465,63.120325,97.996028,3.620253,44.230842,61.744080,54.745959,24.746835,46.804676,59.590979,40.127442
