OSU 80 Ton Compressor Load Stand
54.600700,64.918733,160.916591,150.495012,120.620312,107.219518,30.095901,14.217098,160.426292,2.704181,61.585832,55.754279,149.181681,161.314051,147.788675,160.963904,106.717256,158.657472,-0.000706,0.002079,32.000000,-235.788639,160.537143,-0.240539,27.748244,0.698121,435746.289048,1.001627,20.228780,2.243252,2.962969,0.361026,0.333460,177.413004,32.000000,191.950321,173.920953,179.420025,158.393280,32.000000,153.248873,67.558629,63.128733,97.871462,3.620253,44.200261,61.744080,55.048569,24.746835,46.681873,59.589278,40.114016
54.474336,65.107941,160.929546,150.526844,120.605074,107.227725,29.494404,14.220095,160.459361,2.696978,61.851714,55.696199,149.208061,161.167624,147.711856,160.894538,106.754206,158.525632,-0.000708,0.002098,32.000000,-235.790395,160.499677,-0.240320,27.706335,0.693322,435469.994944,0.943090,19.723088,2.252903,2.935803,0.230380,0.430375,176.944477,32.000000,192.233423,174.425570,177.100955,157.827738,32.000000,153.883049,67.538809,63.152316,97.874634,3.620253,44.199691,61.744080,55.293267,24.746835,46.680703,59.587753,40.118345
55.383501,65.107941,160.843964,150.526844,120.661159,107.228000,30.104859,14.226232,160.432320,2.689741,61.777889,55.643046,149.130884,161.265437,147.716448,160.776811,106.761199,158.557887,-0.000710,0.002101,32.000000,-235.780489,160.591145,-0.240426,27.681184,0.696645,435823.302023,0.947898,20.061947,2.247489,2.947153,0.209688,0.455146,176.228236,32.000000,192.996124,174.384348,174.019924,158.113101,32.000000,153.742559,67.507203,63.136441,97.894957,3.620253,44.169030,61.744080,54.402531,24.746835,47.338773,59.592228,40.021647
54.465961,65.191271,160.854164,150.555325,120.673004,107.228048,29.105156,14.219096,160.401976,2.682348,61.619019,55.724277,149.117634,161.197945,147.764895,160.794937,106.769257,158.561852,-0.000708,0.002119,32.000000,-235.788280,160.490846,-0.240170,27.648795,0.699932,436131.969829,0.970276,20.373178,2.153719,2.954227,0.368358,0.395374,175.999036,32.000000,193.200154,173.598037,173.720565,158.949826,32.000000,152.822723,67.511430,63.148221,97.898677,3.620253,44.203645,61.744080,55.382620,24.746835,47.630267,59.580653,40.112842
55.074688,65.173670,160.795889,150.573196,120.668440,107.228111,29.567663,14.230655,160.507675,2.675140,61.459293,55.691653,149.181643,161.234789,147.856449,160.917322,106.786865,158.546966,-0.000708,0.002139,32.000000,-235.777049,160.555758,-0.240325,27.672739,0.687760,435485.688073,0.933341,19.500009,2.160631,2.904186,0.313754,0.254909,176.391760,32.000000,192.869911,173.065175,176.253052,159.394290,32.000000,152.429409,67.526544,63.183494,97.926910,3.620253,44.143114,61.744080,54.698968,24.746835,47.571862,59.587655,40.120326
54.599336,65.131317,160.826885,150.573754,120.654372,107.216027,29.334998,14.220095,160.415070,2.667820,61.389725,55.736484,149.229916,161.167134,147.831286,160.901709,106.734718,158.559913,-0.000707,0.002150,32.000000,-235.789576,160.586477,-0.240417,27.656767,0.701366,436226.017528,0.983642,20.464603,2.154282,2.953297,0.186962,0.388556,177.179120,32.000000,191.917609,173.327370,178.949979,159.154761,32.000000,152.714397,67.494477,63.158372,97.948965,3.620253,44.196243,61.744080,55.081186,24.746835,47.574362,59.584478,39.978800
54.306646,65.131317,160.809156,150.573754,120.682992,107.203860,30.100810,14.220809,160.457133,2.660614,61.180310,55.722091,149.214386,161.261645,147.833632,160.814415,106.718431,158.565850,-0.000706,0.002183,32.000000,-235.783781,160.599754,-0.240388,27.686665,0.692117,435740.122639,0.956373,19.861088,2.130258,2.919597,0.333331,0.416996,177.374139,32.000000,191.933188,174.064250,179.293010,158.462265,32.000000,153.355331,67.499121,63.150490,97.938942,3.620253,44.147817,61.744080,55.367160,24.746835,47.429296,59.587498,40.059651
54.347628,65.091715,160.871577,150.570404,120.592217,107.191992,30.112708,14.224091,160.548017,2.653174,61.047262,55.782226,149.260617,161.239806,147.736703,160.777604,106.727393,158.639652,-0.000707,0.002185,32.000000,-235.780335,160.567141,-0.240514,27.721572,0.699013,436070.874953,0.973033,20.275847,2.187985,2.945583,0.396163,0.323813,176.896576,32.000000,192.259200,174.495559,176.999416,157.901129,32.000000,154.085797,67.481883,63.148222,97.957636,3.620253,44.187738,61.744080,54.487619,24.746835,47.293393,59.580102,40.015264
54.699809,64.950634,160.908156,150.555604,120.602760,107.179998,29.586145,14.223663,160.522093,2.645883,60.863390,55.845311,149.191731,161.270209,147.796077,160.957267,106.745123,158.571316,-0.000707,0.002200,32.000000,-235.781255,160.712903,-0.240675,27.758944,0.702159,436259.424210,0.953824,20.558821,2.206831,2.961132,0.289174,0.347891,176.108439,32.000000,193.107070,174.394467,174.175162,158.170499,32.000000,153.863430,67.478904,63.146483,97.978758,3.620253,44.173767,61.744080,55.041952,24.746835,46.804511,59.589278,40.115630
54.735214,64.795257,160.964646,150.525727,120.663226,107.171791,30.088116,14.228515,160.555547,2.638611,60.723514,55.805818,149.123060,161.331829,147.821763,161.070337,106.729716,158.722432,-0.000708,0.002208,32.000000,-235.783451,160.719224,-0.240451,27.843549,0.700798,436109.805625,0.952446,20.479527,2.229674,2.960048,0.320908,0.355942,176.134837,32.000000,193.085116,173.766408,174.083415,158.970344,32.000000,153.193832,67.508628,63.157536,97.976856,3.620253,44.206583,61.744080,54.912668,24.746835,46.803800,59.590665,40.089071
54.876995,64.795257,160.875489,150.525727,120.696289,107.171836,28.712895,14.220381,160.483999,2.631395,60.755246,55.731734,149.164292,161.286339,147.858496,160.999456,106.742110,158.706625,-0.000707,0.002205,32.000000,-235.786340,160.659042,-0.240406,27.875414,0.694793,435579.337871,0.962023,19.998293,2.182496,2.941658,0.304683,0.446456,176.465260,32.000000,192.853102,173.278365,176.418195,159.264361,32.000000,152.653020,67.513382,63.153948,97.932726,3.620253,44.159536,61.744080,54.886302,24.746835,46.261721,59.590694,40.068675
54.409662,64.719907,160.818981,150.512045,120.704108,107.171807,30.092206,14.218954,160.511173,2.624247,60.936119,55.745901,149.211745,161.290947,147.870606,160.928763,106.721890,158.659164,-0.000707,0.002220,32.000000,-235.789898,160.666589,-0.240294,27.904603,0.692060,435336.954745,0.944830,19.808813,2.263012,2.940788,0.230844,0.364232,177.253775,32.000000,192.035637,173.337910,179.240454,159.400399,32.000000,152.828990,67.523698,63.137126,97.939623,3.620253,44.196206,61.744080,54.544415,24.746835,45.996601,59.584046,40.008881
54.614252,64.810382,160.821967,150.527682,120.685153,107.172119,29.344155,14.220095,160.470311,2.616928,61.188489,55.716342,149.192832,161.281812,147.818134,160.900732,106.717096,158.592235,-0.000708,0.002241,32.000000,-235.786134,160.611930,-0.239974,27.894323,0.688981,435212.482376,0.987252,19.672414,2.243811,2.931565,0.192334,0.284295,177.416925,32.000000,191.919243,174.221902,179.398923,158.426012,32.000000,153.622995,67.501751,63.137655,97.956877,3.620253,44.134643,61.744080,55.115427,24.746835,46.306936,59.590320,39.919666
54.513124,64.924509,160.967871,150.549461,120.642645,107.159960,28.826856,14.218954,160.509375,2.609809,61.510194,55.723484,149.217191,161.144297,147.695094,160.926481,106.703050,158.532816,-0.000708,0.002232,32.000000,-235.789898,160.466393,-0.239817,27.826738,0.694268,435474.578069,0.950768,20.047682,2.243585,2.955706,0.234340,0.271146,176.973492,32.000000,192.373985,174.394490,177.025913,158.143759,32.000000,154.045145,67.500525,63.148136,97.908540,3.620253,44.174423,61.744080,54.622974,24.746835,46.304207,59.587399,40.141749
54.965261,64.924509,160.840005,150.549461,120.709340,107.147890,30.100209,14.218954,160.402160,2.602598,61.569233,55.594834,149.155486,161.162730,147.763575,160.911487,106.717304,158.643656,-0.000707,0.002230,32.000000,-235.786456,160.635752,-0.239850,27.760439,0.691910,435468.152969,0.971202,19.940520,2.219538,2.944689,0.383338,0.327543,176.121796,32.000000,193.195591,174.534263,174.116078,158.163260,32.000000,153.848967,67.509571,63.131711,97.902045,3.620253,44.136550,61.744080,54.805646,24.746835,46.699120,59.589553,40.044977
54.850003,65.054038,160.781168,150.580177,120.663976,107.135885,29.627970,14.220238,160.407694,2.595634,61.728373,55.646311,149.153005,161.155532,147.809473,160.782878,106.723815,158.592051,-0.000708,0.002201,32.000000,-235.785335,160.565735,-0.239647,27.672398,0.695719,435677.668532,0.990851,20.152267,2.207973,2.952828,0.239106,0.421325,176.166384,32.000000,193.263497,173.596459,174.128423,158.998318,32.000000,153.154916,67.527664,63.136093,97.880096,3.620253,44.158776,61.744080,54.942056,24.746835,47.148721,59.585039,40.077846
54.256423,65.139568,160.714946,150.594138,120.625710,107.123902,28.785353,14.223235,160.350546,2.589649,61.745413,55.692679,149.198598,161.112853,147.828482,160.782126,106.720215,158.490084,-0.000710,0.002196,32.000000,-235.784961,160.508690,-0.239566,27.670248,0.690581,435284.913160,0.940191,19.716886,2.241489,2.926212,0.264426,0.367168,176.512641,32.000000,192.827421,173.297153,176.673901,159.348920,32.000000,152.338606,67.569652,63.159057,97.856369,3.620253,44.085264,61.744080,55.429763,24.746835,47.446682,59.594362,40.132138
54.630503,65.261951,160.736771,150.611730,120.581191,107.111643,29.608795,14.222807,160.239471,2.588975,61.842833,55.750241,149.247931,161.091219,147.846667,160.648382,106.659797,158.461252,-0.000709,0.002197,32.000000,-235.785553,160.333845,-0.239606,27.696316,0.694306,435484.642234,0.957625,19.957141,2.212739,2.931288,0.299100,0.345592,177.238197,32.000000,192.157203,173.359491,179.211685,159.333800,32.000000,152.857830,67.563716,63.136775,97.845566,3.620253,44.103106,61.744080,55.118215,24.746835,47.448690,59.584410,39.830671
54.287034,65.261951,160.734503,150.611730,120.474175,107.099436,30.114080,14.221522,160.283132,2.588969,61.543536,55.727028,149.260340,161.062529,147.795478,160.722719,106.645809,158.459967,-0.000709,0.002189,32.000000,-235.788149,160.295687,-0.239733,27.744467,0.702387,435976.121180,0.997710,20.615744,2.172383,2.962137,0.303791,0.350033,177.480109,32.000000,191.911122,174.263000,179.395506,158.304189,32.000000,153.171447,67.548582,63.144988,97.835052,3.620253,44.085823,61.744080,55.436647,24.746835,47.877110,59.588117,40.113869
54.974548,65.291379,160.806614,150.627088,120.532887,107.099179,28.899404,14.221094,160.341214,2.589107,61.388724,55.782316,149.291439,161.178899,147.764919,160.833931,106.689212,158.411547,-0.000709,0.002213,32.000000,-235.790052,160.440470,-0.239704,27.874417,0.696799,435960.436358,0.962825,20.376417,2.220368,2.942253,0.282896,0.379781,176.985414,32.000000,192.535508,174.428900,176.758936,158.264278,32.000000,154.014010,67.551407,63.160797,97.838714,3.620253,44.119106,61.744080,55.193252,24.746835,47.983270,59.595926,40.141969
54.940094,65.095565,160.711944,150.612847,120.571838,107.098969,29.128699,14.221094,160.336311,2.589277,61.414842,55.752102,149.207064,161.125720,147.780960,160.760102,106.691891,158.474884,-0.000709,0.002237,32.000000,-235.785626,160.422686,-0.239474,27.887871,0.700243,436179.128141,0.953187,20.708456,2.233802,2.960827,0.456035,0.365650,176.109244,32.000000,193.153512,174.551173,174.014598,158.119377,32.000000,153.857516,67.573507,63.157076,97.820124,3.620253,44.071337,61.744080,54.880663,24.746835,47.307086,59.587891,40.010788
54.332857,65.046888,160.685669,150.606145,120.429727,107.111016,30.107190,14.222236,160.306563,2.589502,61.374374,55.821143,149.215770,161.047909,147.852161,160.737775,106.695390,158.523365,-0.000708,0.002236,32.000000,-235.784812,160.424969,-0.239229,27.885983,0.687911,435649.527915,0.979593,20.074843,2.169515,2.925110,0.275965,0.404674,176.073235,32.000000,193.349415,173.589660,174.116803,159.174825,32.000000,153.009318,67.575960,63.163725,97.827274,3.620253,44.115297,61.744080,54.985722,24.746835,47.308461,59.588757,39.875279
55.315751,65.046888,160.746798,150.606145,120.396105,107.123157,29.369410,14.221522,160.399663,2.589696,61.175892,55.862338,149.206464,161.150128,147.892362,160.754989,106.668865,158.403160,-0.000708,0.002209,32.000000,-235.788149,160.434372,-0.239128,27.887163,0.687283,435393.634941,0.972044,19.912106,2.194153,2.925222,0.337091,0.309199,176.590364,32.000000,192.717163,173.436312,176.988066,159.255050,32.000000,152.546613,67.562030,63.178588,97.822580,3.620253,44.074535,61.744080,54.562701,24.746835,47.140234,59.593585,40.140648
54.761724,65.071089,160.764656,150.600002,120.426915,107.122853,28.622493,14.223520,160.450855,2.589673,60.887494,55.849229,149.260540,161.145438,147.914537,160.917358,106.658751,158.615575,-0.000706,0.002182,32.000000,-235.784348,160.504733,-0.239158,27.767258,0.695515,435791.994615,0.952073,20.449003,2.211558,2.957431,0.328873,0.446022,177.332318,32.000000,192.066219,173.321863,179.215633,159.397686,32.000000,152.762594,67.572522,63.123455,97.806337,3.620253,44.094202,61.744080,54.969703,24.746835,47.225115,59.587065,40.151140
54.490843,64.999036,160.782944,150.587437,120.424374,107.130847,29.770112,14.221522,160.448694,2.589710,60.825468,55.898399,149.269766,161.190094,147.844543,160.882601,106.664365,158.541588,-0.000706,0.002202,32.000000,-235.787493,160.559841,-0.239259,27.739143,0.682412,435207.842643,0.956918,19.503645,2.186245,2.905986,0.303653,0.537951,177.356039,32.000000,191.928432,174.284309,179.472470,158.380478,32.000000,153.786246,67.538508,63.138626,97.812811,3.620253,44.080313,61.744080,55.267202,24.746835,46.975781,59.584016,40.088851
55.327622,64.844757,160.800923,150.565936,120.473433,107.143025,29.159596,14.219952,160.448595,2.589809,60.809899,55.853134,149.274169,161.209567,147.760187,160.948830,106.640748,158.660000,-0.000706,0.002198,32.000000,-235.785948,160.618150,-0.239244,27.706938,0.693026,435651.131055,0.992959,20.059121,2.287940,2.935712,0.250355,0.512540,176.901454,32.000000,192.471628,174.551662,176.633021,158.026384,32.000000,154.073393,67.501709,63.129664,97.802617,3.620253,44.107399,61.744080,55.105594,24.746835,46.975767,59.589612,40.088631
54.389161,64.844757,160.855600,150.565936,120.494313,107.147045,29.819972,14.218811,160.532441,2.589943,61.031225,55.690854,149.226458,161.284280,147.811821,160.934814,106.681847,158.641555,-0.000706,0.002211,32.000000,-235.790860,160.574587,-0.239056,27.709036,0.697440,435759.223302,0.959821,20.248320,2.250438,2.950642,0.371105,0.439215,176.157305,32.000000,193.147910,174.561055,174.095375,158.253051,32.000000,154.066323,67.530228,63.166699,97.838104,3.620253,44.098425,61.744080,55.350686,24.746835,46.438212,59.599703,39.843364
55.059389,64.774082,160.777565,150.554767,120.504314,107.146917,30.104386,14.223520,160.490897,2.589872,61.081728,55.710020,149.164195,161.277244,147.892303,160.910187,106.684734,158.590762,-0.000705,0.002225,32.000000,-235.785659,160.518275,-0.239050,27.825716,0.686633,435058.647634,0.963228,19.290174,2.325087,2.906341,0.315674,0.360781,176.081093,32.000000,193.236102,173.743437,174.189233,158.930091,32.000000,152.996877,67.526593,63.147984,97.843833,3.620253,44.107814,61.744080,55.275038,24.746835,46.190069,59.596379,40.123774
54.619093,64.872532,160.889077,150.567332,120.443006,107.146925,30.094380,14.219952,160.534400,2.589687,60.816281,55.864992,149.216091,161.266662,147.902006,160.914442,106.671902,158.570707,-0.000705,0.002215,32.000000,-235.788243,160.581276,-0.238989,27.883623,0.699688,435645.618214,0.959946,20.192366,2.276041,2.957494,0.311026,0.453462,176.670943,32.000000,192.621907,173.434399,177.248542,159.342721,32.000000,152.889925,67.530535,63.171609,97.846944,3.620253,44.104819,61.744080,55.162745,24.746835,46.528897,59.590527,40.149746
55.096854,64.882708,160.955383,150.577664,120.482626,107.150966,30.100647,14.224662,160.568201,2.589541,60.689576,55.789295,149.238107,161.270719,147.901586,160.974727,106.594687,158.641203,-0.000705,0.002217,32.000000,-235.783042,160.681597,-0.239154,27.932587,0.687124,435070.417238,0.937893,19.476164,2.251266,2.920075,0.275855,0.347316,177.314171,32.000000,192.031415,173.490709,179.252063,159.333169,32.000000,152.732895,67.512597,63.104212,97.878643,3.620253,44.117113,61.744080,55.488487,24.746835,46.527062,59.585226,40.007193
54.909920,64.882708,160.823805,150.577664,120.483135,107.155139,29.140790,14.225375,160.496021,2.589220,60.927553,55.775714,149.277272,161.199820,147.854349,160.914161,106.634950,158.683053,-0.000704,0.002230,32.000000,-235.786426,160.604810,-0.239170,27.946486,0.692346,435541.818442,0.946833,19.998004,2.255454,2.945656,0.149446,0.436102,177.474450,32.000000,191.846209,174.386625,179.544746,158.439169,32.000000,153.839907,67.562952,63.179096,97.936986,3.620253,44.075776,61.744080,54.927778,24.746835,46.560680,59.596811,40.084596
54.656347,64.802957,160.879107,150.558955,120.451735,107.151011,28.646199,14.218097,160.412581,2.588946,61.033484,55.690466,149.300247,161.243600,147.805365,161.032865,106.617573,158.642310,-0.000704,0.002230,32.000000,-235.791901,160.605527,-0.239122,27.888107,0.684943,435399.487303,0.937612,19.548884,2.363050,2.921317,0.286792,0.336764,176.877669,32.000000,192.489661,174.576306,176.619111,158.137753,32.000000,153.834329,67.530251,63.163794,97.928677,3.620253,44.106574,61.744080,55.410870,24.746835,46.281505,59.595188,40.120546
55.255940,64.828532,160.835182,150.555325,120.500031,107.138773,29.264422,14.220523,160.424977,2.588829,61.062002,55.760953,149.200661,161.227103,147.805023,160.881602,106.647993,158.530305,-0.000705,0.002231,32.000000,-235.788000,160.584458,-0.239172,27.825322,0.686640,435464.620513,0.972186,19.728228,2.340817,2.928866,0.265308,0.372859,176.120224,32.000000,193.067277,174.599208,173.874095,158.361915,32.000000,153.922810,67.522803,63.169694,97.939312,3.620253,44.075720,61.744080,54.636360,24.746835,46.367533,59.589956,40.031771
55.005499,64.851082,160.897402,150.553929,120.556051,107.130540,29.048176,14.226802,160.549421,2.588785,60.963114,55.871192,149.185490,161.258178,147.854589,160.908580,106.632710,158.669788,-0.000705,0.002203,32.000000,-235.779262,160.678679,-0.239061,27.737963,0.691570,435548.450274,0.993802,19.892504,2.340641,2.943466,0.316971,0.293984,176.048204,32.000000,193.215267,173.724075,174.300875,159.030219,32.000000,152.741037,67.566543,63.178523,97.960437,3.620253,44.115239,61.744080,55.507688,24.746835,46.365066,59.589681,39.965521
54.922596,64.851082,160.848743,150.553929,120.650904,107.130443,28.849741,14.225233,160.420697,2.588323,61.046528,55.710433,149.223798,161.192336,147.882680,160.844100,106.668617,158.630673,-0.000705,0.002179,32.000000,-235.782471,160.625225,-0.239061,27.705626,0.684765,435051.383630,0.961078,19.342448,2.261947,2.910731,0.273174,0.414911,176.651225,32.000000,192.558918,173.414465,177.236082,159.349997,32.000000,152.478067,67.590571,63.193891,97.983845,3.620253,44.073133,61.744080,54.929682,24.746835,46.441168,59.587793,40.097949
54.697215,64.839257,160.806638,150.551416,120.613742,107.142560,28.943689,14.220381,160.420748,2.588106,61.175831,55.710292,149.276472,161.194009,147.932021,160.838107,106.598396,158.596111,-0.000703,0.002167,32.000000,-235.790765,160.599326,-0.238800,27.703712,0.690572,435258.203000,0.973103,19.604846,2.337342,2.925115,0.295795,0.459952,177.280250,32.000000,191.925882,173.631761,179.403423,159.272119,32.000000,152.566071,67.581635,63.180308,98.007337,3.620253,44.066398,61.744080,55.272328,24.746835,46.397880,59.584459,40.126709
54.572383,64.923958,160.826731,150.557001,120.603437,107.154651,30.092812,14.226089,160.446886,2.587654,61.394539,55.800305,149.260442,161.153553,147.839773,160.855550,106.575030,158.543543,-0.000703,0.002173,32.000000,-235.779976,160.620208,-0.238781,27.769251,0.692308,435241.265554,0.981434,19.684428,2.284581,2.928644,0.277549,0.386694,177.490867,32.000000,191.873547,174.283060,179.371525,158.330594,32.000000,153.508564,67.542868,63.182751,98.011863,3.620253,44.057234,61.744080,55.255338,24.746835,46.689872,59.595238,40.098756
54.736555,65.002611,160.940249,150.565936,120.641759,107.166779,29.282734,14.222807,160.466485,2.587102,61.647558,55.733185,149.266266,161.219762,147.839132,160.871499,106.622705,158.515611,-0.000703,0.002133,32.000000,-235.787684,160.529636,-0.238716,27.857239,0.695333,435574.475217,0.982792,19.889414,2.339909,2.939942,0.362020,0.379827,176.806559,32.000000,192.482943,174.735286,176.500470,158.131565,32.000000,153.464617,67.566720,63.198362,98.002961,3.620253,44.056781,61.744080,54.914702,24.746835,46.688778,59.590625,40.110274
54.945944,65.101340,160.871513,150.579618,120.624745,107.170789,30.078520,14.224519,160.461170,2.586809,61.596737,55.783304,149.208588,161.171069,147.779059,160.800686,106.659658,158.472595,-0.000704,0.002109,32.000000,-235.783677,160.589269,-0.238720,27.912366,0.695742,435877.064745,0.947978,20.094496,2.340617,2.947035,0.480712,0.421230,176.114788,32.000000,193.212350,174.474891,173.959807,158.161741,32.000000,153.881133,67.563107,63.193056,98.017782,3.620253,44.033705,61.744080,55.554705,24.746835,46.961738,59.596497,40.009101
55.081014,65.101340,160.856142,150.579618,120.594745,107.170713,29.807020,14.220951,160.437336,2.586497,61.218482,55.916346,149.183531,161.228673,147.830911,160.844545,106.653462,158.585745,-0.000704,0.002075,32.000000,-235.785277,160.676092,-0.238859,27.917323,0.691979,435823.903272,0.971285,20.014877,2.280900,2.940270,0.387487,0.429239,176.183101,32.000000,193.148741,173.898755,174.448004,158.963002,32.000000,152.551727,67.588119,63.206068,97.988626,3.620253,44.059670,61.744080,54.820149,24.746835,47.305771,59.595002,40.103158
54.597078,65.064489,160.923485,150.596651,120.678150,107.182608,29.066164,14.223377,160.410180,2.586263,60.877854,55.994306,149.203044,161.290967,147.861889,160.933839,106.646762,158.625063,-0.000704,0.002069,32.000000,-235.782032,160.657633,-0.238778,27.844362,0.687712,435756.285544,0.941883,19.912263,2.225400,2.927814,0.347582,0.364957,176.763793,32.000000,192.692998,173.420621,177.282548,159.314823,32.000000,152.681834,67.563281,63.168969,97.953738,3.620253,44.020066,61.744080,54.688108,24.746835,47.179006,59.585491,39.860532
54.337224,64.885183,160.901655,150.590787,120.653747,107.194680,28.705592,14.216670,160.492056,2.585754,61.013166,55.952187,149.308033,161.220804,147.934689,160.894047,106.590210,158.634843,-0.000704,0.002063,32.000000,-235.794476,160.584847,-0.238551,27.766707,0.685692,435676.629815,0.947881,19.782696,2.280376,2.920355,0.180987,0.349211,177.381417,32.000000,191.986584,173.705021,179.381012,159.048930,32.000000,152.692784,67.575811,63.161902,97.962914,3.620253,44.069685,61.744080,55.453911,24.746835,46.556914,59.585108,40.000003
54.970441,64.889858,160.913741,150.571241,120.625529,107.202725,29.338594,14.221380,160.474047,2.585369,61.116238,55.892084,149.281477,161.299899,147.851704,160.925811,106.589604,158.639226,-0.000704,0.002021,32.000000,-235.785669,160.686473,-0.238568,27.680659,0.694376,436025.386450,0.981596,20.211196,2.304019,2.947474,0.239125,0.393595,177.575816,32.000000,192.035913,174.373914,179.353005,158.355787,32.000000,153.741755,67.575044,63.177447,97.969132,3.620253,44.051891,61.744080,54.700052,24.746835,46.555261,59.585668,40.020326
54.561579,64.889858,160.956397,150.571241,120.613042,107.202774,30.108392,14.226660,160.529503,2.584828,61.279803,55.845222,149.276333,161.292944,147.800835,161.006387,106.630097,158.550153,-0.000703,0.002025,32.000000,-235.781208,160.574768,-0.238372,27.687111,0.699529,436120.558089,0.998819,20.283068,2.364785,2.961168,0.283495,0.314556,176.856378,32.000000,192.526452,174.708678,176.555740,157.728998,32.000000,153.996286,67.559427,63.150871,97.948959,3.620253,44.079970,61.744080,55.256125,24.746835,46.569898,59.584980,40.128249
54.841925,64.908283,160.993822,150.562027,120.617742,107.198643,29.210604,14.217241,160.537082,2.584333,61.358539,55.787559,149.218135,161.300491,147.839293,160.911568,106.644858,158.633455,-0.000703,0.002044,32.000000,-235.791118,160.727040,-0.238316,27.730725,0.693087,435718.838533,0.964901,19.677264,2.367279,2.927278,0.289925,0.366766,176.218426,32.000000,193.375898,174.421330,173.856476,158.283349,32.000000,153.870774,67.569393,63.180132,97.985561,3.620253,44.028145,61.744080,55.232405,24.746835,46.632422,59.584233,40.147398
54.240202,64.959434,160.880332,150.562306,120.657000,107.186324,29.209390,14.226945,160.571138,2.584015,61.338270,55.807984,149.202324,161.241192,147.904215,160.986952,106.647371,158.635814,-0.000703,0.002021,32.000000,-235.783381,160.663975,-0.238519,27.787373,0.698723,435919.387006,0.948035,20.070827,2.288399,2.949995,0.269435,0.314193,176.158169,32.000000,193.245125,173.735919,174.679260,158.973311,32.000000,153.123702,67.611181,63.174871,97.979261,3.620253,44.049030,61.744080,55.558547,24.746835,46.808834,59.588953,39.988705
55.351592,65.014711,160.946245,150.574592,120.767249,107.186487,30.084629,14.216385,160.566298,2.583636,61.151661,55.910643,149.238390,161.360807,147.909108,160.919512,106.658846,158.683204,-0.000701,0.002006,32.000000,-235.790500,160.669567,-0.238447,27.906361,0.693930,435703.920203,0.971655,19.819153,2.309540,2.935598,0.321271,0.398909,176.870175,32.000000,192.753776,173.497731,177.417091,159.312426,32.000000,152.497101,67.620687,63.193212,97.980405,3.620253,44.035879,61.744080,55.165917,24.746835,46.808250,59.588737,39.960605
54.792609,65.014711,160.858805,150.574592,120.793820,107.186524,28.533147,14.217098,160.565050,2.583248,60.871870,55.859864,149.278215,161.353854,147.937958,161.026325,106.600870,158.710199,-0.000702,0.001977,32.000000,-235.789950,160.706502,-0.238378,27.921939,0.700364,436141.134036,0.983651,20.451339,2.308043,2.966072,0.152575,0.476091,177.448675,32.000000,192.018398,173.722533,179.682366,159.241423,32.000000,152.825490,67.607678,63.151268,97.992963,3.620253,44.040109,61.744080,55.062201,24.746835,47.000263,59.582315,40.074031
54.678637,64.914608,160.924260,150.574034,120.902845,107.198599,29.197921,14.220095,160.533562,2.582806,60.978598,55.825175,149.284699,161.357014,147.845790,160.919474,106.573504,158.756291,-0.000701,0.001967,32.000000,-235.789576,160.783736,-0.238354,27.896919,0.682598,435421.281571,0.933969,19.437239,2.316985,2.907708,0.124674,0.322738,177.530882,32.000000,192.014919,174.423067,179.203976,158.324310,32.000000,153.364773,67.566087,63.161749,98.004698,3.620253,44.059096,61.744080,55.163422,24.746835,46.652174,59.599368,40.115190
55.424205,64.826882,160.891714,150.555884,121.017377,107.210627,29.440326,14.221237,160.554479,2.582364,61.170180,55.812347,149.251258,161.322430,147.834000,160.995097,106.577881,158.787796,-0.000700,0.001972,32.000000,-235.786467,160.582398,-0.238304,27.878640,0.689444,435930.890624,0.995888,19.973018,2.386590,2.935776,0.222314,0.458254,176.801867,32.000000,192.715289,174.687791,176.471199,158.163965,32.000000,153.812953,67.568606,63.159261,98.015545,3.620253,44.045419,61.744080,54.513600,24.746835,46.346129,59.584587,39.937348
54.517494,64.886283,161.006707,150.562864,121.072183,107.218695,29.615487,14.225946,160.664769,2.581980,61.272904,55.699289,149.184813,161.348183,147.850863,161.034195,106.653340,158.741411,-0.000700,0.001989,32.000000,-235.782577,160.714697,-0.238142,27.793379,0.691753,435976.182804,0.975308,19.982668,2.433808,2.943092,0.325257,0.572335,176.259289,32.000000,193.186238,174.610812,173.662211,158.358251,32.000000,153.348131,67.563306,63.158116,98.015420,3.620253,44.054930,61.744080,55.559232,24.746835,46.343638,59.582531,40.133972
55.091769,64.886283,161.006165,150.562864,121.180200,107.218495,29.408550,14.223806,160.557702,2.581658,60.976035,55.880053,149.190837,161.404442,147.881660,161.030587,106.643459,158.740739,-0.000699,0.002004,32.000000,-235.784390,160.750736,-0.237975,27.755272,0.681862,435373.415879,0.952755,19.180113,2.442996,2.902914,0.268097,0.400933,176.175269,32.000000,193.270779,173.678879,174.623756,158.916576,32.000000,152.903333,67.587376,63.152193,98.012270,3.620253,44.078385,61.744080,54.821148,24.746835,46.548111,59.597352,40.120399
54.875269,64.907733,161.085347,150.572917,121.183415,107.222579,30.092280,14.222949,160.706227,2.581364,60.678293,55.960578,149.251779,161.412068,147.896617,161.112198,106.657110,158.789508,-0.000698,0.002002,32.000000,-235.787705,160.781532,-0.237821,27.694323,0.696956,435965.798540,0.964810,20.109820,2.347562,2.953304,0.352038,0.323017,176.817476,32.000000,192.633756,173.569009,177.488473,159.180242,32.000000,152.447421,67.589982,63.169456,97.999140,3.620253,44.033904,61.744080,54.944526,24.746835,46.621110,59.595847,40.004772
54.359885,64.747682,160.945137,150.560910,121.197379,107.234919,30.090689,14.220809,160.699510,2.581038,60.775965,55.805909,149.266468,161.400956,147.924285,161.048615,106.576521,158.836013,-0.000698,0.001996,32.000000,-235.786895,160.723918,-0.237802,27.707620,0.690034,435583.991671,0.960390,19.557331,2.357155,2.922509,0.292425,0.384564,177.330576,32.000000,191.934893,173.732265,179.759969,159.108952,32.000000,152.847928,67.596070,63.128303,98.015377,3.620253,44.055340,61.744080,55.442356,24.746835,46.063664,59.578892,40.077039
55.362265,64.742182,161.058876,150.552812,121.293963,107.235082,30.098407,14.218240,160.573383,2.580729,60.839578,55.955869,149.305993,161.451403,147.887315,161.042134,106.612599,158.896945,-0.000698,0.002004,32.000000,-235.789628,160.811902,-0.237795,27.788265,0.694902,435754.675522,0.942761,19.786549,2.364505,2.935482,0.308281,0.311203,177.666738,32.000000,192.037453,174.598823,179.191692,158.182118,32.000000,153.367327,67.562759,63.138323,98.032125,3.620253,44.073398,61.744080,55.179629,24.746835,46.060033,59.587153,40.144684
54.930822,64.742182,160.900322,150.552812,121.361382,107.235161,29.395977,14.224804,160.733252,2.580546,60.893712,56.013114,149.286662,161.456499,147.807755,161.048373,106.632070,158.820420,-0.000697,0.002020,32.000000,-235.784702,160.770987,-0.238051,27.881918,0.700872,436106.973693,0.952410,20.123627,2.465115,2.960734,0.274181,0.448940,176.810832,32.000000,192.622431,174.715026,176.510237,157.971490,32.000000,154.027745,67.582383,63.152195,98.050984,3.620253,44.035487,61.744080,54.937744,24.746835,46.037238,59.592405,40.076012
54.995870,64.738332,161.109480,150.549741,121.356929,107.247456,29.123677,14.224091,160.765226,2.580225,60.693909,55.982349,149.198484,161.506844,147.847796,161.095086,106.655709,158.811218,-0.000697,0.002020,32.000000,-235.781974,160.707131,-0.237982,27.949843,0.685576,435326.679235,0.933080,19.154520,2.455265,2.909181,0.536174,0.466015,176.230752,32.000000,193.213891,174.598884,173.749034,158.231558,32.000000,153.557124,67.625704,63.175247,98.069633,3.620253,44.079376,61.744080,55.085802,24.746835,46.020132,59.592946,40.052388
54.351280,64.675357,161.031799,150.531032,121.337777,107.251742,30.084714,14.219810,160.849855,2.580001,60.525052,55.997398,149.192679,161.472222,147.867125,161.108896,106.628975,158.874192,-0.000696,0.002020,32.000000,-235.791008,160.957704,-0.237820,27.970352,0.688481,435586.030320,0.963696,19.567625,2.402854,2.929145,0.427679,0.398663,176.211786,32.000000,193.301404,173.601280,174.656402,159.230665,32.000000,152.797611,67.612278,63.179738,98.045046,3.620253,44.078127,61.744080,55.433765,24.746835,45.797554,59.584734,40.120986
54.843187,64.626133,161.094096,150.507019,121.311473,107.251897,28.572984,14.223092,160.843004,2.579887,60.538035,55.908741,149.217457,161.540102,147.911755,161.156671,106.628637,158.894778,-0.000696,0.002025,32.000000,-235.782481,160.964902,-0.237941,27.915146,0.686837,435536.275735,0.971534,19.501333,2.375253,2.929483,0.267491,0.384247,176.789128,32.000000,192.553126,173.570480,177.707074,159.261185,32.000000,152.442099,67.633566,63.148429,98.058364,3.620253,44.086461,61.744080,55.277794,24.746835,45.792882,59.582993,40.068822
54.792667,64.626133,161.330589,150.507019,121.275911,107.260093,29.280074,14.222664,160.842085,2.579651,60.577626,55.931704,149.247617,161.590243,147.928637,161.203996,106.629035,158.961768,-0.000695,0.002002,32.000000,-235.782254,160.855647,-0.237985,27.867913,0.694715,435972.921890,0.952731,20.059633,2.429096,2.962797,0.372431,0.556497,177.450082,32.000000,191.956798,173.643162,179.654761,159.088245,32.000000,152.974872,67.647013,63.156929,98.070817,3.620253,44.175834,61.744080,55.073972,24.746835,45.616703,59.590291,40.002865
54.792420,64.632458,161.180518,150.498363,121.311801,107.272273,29.785420,14.221237,160.820555,2.579401,60.564445,55.925403,149.228506,161.552928,147.839777,161.170625,106.582639,158.958382,-0.000696,0.001999,32.000000,-235.789090,160.922094,-0.237888,27.769697,0.689514,435560.509035,0.993054,19.535792,2.438292,2.937358,0.361837,0.373537,177.516439,32.000000,191.951055,174.551442,179.186994,158.281352,32.000000,153.180693,67.653978,63.145943,98.081410,3.620253,44.078814,61.744080,55.459391,24.746835,45.633329,59.585875,40.138154
55.537837,64.595609,161.093339,150.502551,121.410240,107.284558,30.084946,14.222949,160.937164,2.579213,60.814233,55.967888,149.248379,161.657411,147.819687,161.273221,106.632555,159.057876,-0.000696,0.002024,32.000000,-235.787541,160.873391,-0.237821,27.745097,0.692368,435629.915255,0.970136,19.584385,2.466722,2.944383,0.228661,0.421433,176.725397,32.000000,192.724586,174.587075,176.212878,158.081974,32.000000,153.983864,67.639525,63.161950,98.092447,3.620253,44.096532,61.744080,54.429014,24.746835,45.500003,59.593526,40.109027
54.479318,64.686082,161.183521,150.507019,121.437797,107.292920,30.093876,14.226945,160.812371,2.579044,61.134065,55.881568,149.155614,161.480336,147.830755,161.215611,106.649199,158.886715,-0.000696,0.002011,32.000000,-235.778792,160.825665,-0.237752,27.743995,0.694304,435783.818337,0.953806,19.590947,2.511660,2.941657,0.268110,0.473402,176.199875,32.000000,193.125951,174.492337,173.837686,158.278594,32.000000,153.088894,67.634137,63.170339,98.101622,3.620253,44.113017,61.744080,55.122913,24.746835,45.494183,59.597775,40.034926
54.749043,64.686082,161.034680,150.507019,121.478322,107.293203,29.085797,14.217526,160.775495,2.578929,61.324892,55.902688,149.169805,161.541225,147.855638,161.170337,106.629417,158.834364,-0.000696,0.001989,32.000000,-235.790669,160.854099,-0.237570,27.780240,0.684428,435160.552551,0.930286,18.840540,2.504539,2.900605,0.342661,0.475243,176.138858,32.000000,193.321821,173.455345,174.738751,159.189624,32.000000,152.627823,67.643423,63.165870,98.065579,3.620253,44.077112,61.744080,55.107556,24.746835,45.803590,59.585364,40.093327
54.425762,64.902783,161.103421,150.527402,121.450256,107.293400,28.792758,14.214958,160.756910,2.578693,61.361790,55.734108,149.207472,161.561331,147.865182,161.162716,106.643986,158.963204,-0.000696,0.001996,32.000000,-235.793238,160.899826,-0.237312,27.898257,0.699521,436023.704941,0.950357,19.946505,2.414260,2.958619,0.366814,0.331288,176.799339,32.000000,192.427613,173.527759,177.657493,159.136151,32.000000,152.253272,67.645110,63.175095,98.047752,3.620253,44.046081,61.744080,54.691678,24.746835,46.553065,59.580800,40.064933
54.344847,65.017462,161.039308,150.565098,121.329379,107.293481,28.723243,14.218097,160.752368,2.578353,61.496477,55.847055,149.259126,161.490900,147.879978,161.213608,106.608394,158.897456,-0.000696,0.002007,32.000000,-235.791082,160.855975,-0.237230,27.930541,0.694297,435876.186587,0.977937,19.686322,2.411510,2.941324,0.318452,0.314691,177.285849,32.000000,192.110103,173.571517,179.519280,159.282946,32.000000,152.708871,67.665017,63.153694,98.053589,3.620253,44.074446,61.744080,55.467938,24.746835,46.950130,59.591137,40.098609
54.407020,65.073014,161.041203,150.596093,121.250039,107.289531,28.540482,14.212246,160.730663,2.578096,61.631996,55.837468,149.251401,161.460743,147.839477,161.029133,106.605046,158.918539,-0.000696,0.002021,32.000000,-235.796933,160.780782,-0.237234,27.937491,0.696498,436380.274817,0.994966,20.214984,2.452388,2.960058,0.147842,0.276662,177.424812,32.000000,192.024090,174.551110,178.816139,158.213925,32.000000,153.503055,67.651570,63.156908,98.031728,3.620253,44.062844,61.744080,55.147564,24.746835,46.950381,59.591038,40.121793
54.584893,65.073014,161.081802,150.596093,121.215676,107.277424,30.089565,14.223092,160.747393,2.578254,61.548534,55.866182,149.260868,161.510087,147.760957,161.192200,106.604042,158.774959,-0.000696,0.002040,32.000000,-235.786251,160.844981,-0.237233,27.925506,0.696778,436670.555734,0.999323,20.407965,2.459690,2.963286,0.208151,0.565399,176.684053,32.000000,192.751253,174.588601,176.061789,158.001718,32.000000,153.834761,67.633634,63.163140,98.008620,3.620253,44.083364,61.744080,55.302214,24.746835,47.144189,59.592228,40.111742
55.520534,65.081814,161.089247,150.620944,121.248676,107.277374,29.303170,14.221808,160.751012,2.578216,61.540383,55.864898,149.223144,161.479113,147.816119,161.121161,106.630861,158.837665,-0.000696,0.002069,32.000000,-235.786388,160.909123,-0.237233,27.810216,0.695844,436696.769121,1.004564,20.403345,2.472110,2.959934,0.424539,0.527668,176.141314,32.000000,193.128199,174.547676,173.704095,158.304286,32.000000,153.714248,67.656433,63.188571,98.046549,3.620253,44.083077,61.744080,55.107649,24.746835,47.175861,59.589642,40.150773
54.798394,65.045513,160.954900,150.638536,121.322502,107.277262,30.099287,14.222949,160.730743,2.578412,61.327829,55.957329,149.246599,161.550236,147.876571,161.122955,106.631427,158.941322,-0.000696,0.002058,32.000000,-235.784755,160.870127,-0.237218,27.775099,0.693788,436522.291830,0.949305,20.231479,2.411309,2.951033,0.233920,0.373170,176.214440,32.000000,193.317813,173.584576,174.646392,159.053303,32.000000,152.765404,67.683764,63.191785,98.029044,3.620253,44.041393,61.744080,55.080013,24.746835,47.050903,59.588245,40.125168
55.093294,64.989960,161.049550,150.644958,121.353981,107.277173,29.258284,14.222807,160.771460,2.578669,61.186366,55.859724,149.247140,161.528561,147.890827,161.162579,106.616814,158.846337,-0.000696,0.002069,32.000000,-235.789323,160.767684,-0.237183,27.775860,0.683963,435828.147902,0.956625,19.343226,2.411486,2.901435,0.294165,0.384878,176.922862,32.000000,192.558987,173.427162,177.888319,159.273259,32.000000,152.661978,67.658974,63.178994,97.990986,3.620253,44.089678,61.744080,55.354203,24.746835,47.051558,59.583741,40.049379
54.927033,64.989960,161.027562,150.644958,121.429286,107.285204,30.095626,14.222949,160.799550,2.578719,61.106430,56.047157,149.313660,161.531640,147.928899,161.254641,106.619222,158.941159,-0.000697,0.002076,32.000000,-235.786066,160.859848,-0.237173,27.819343,0.694038,436280.293101,0.944836,19.998254,2.455531,2.937219,0.245153,0.379462,177.443545,32.000000,192.013567,173.729871,179.716981,159.042501,32.000000,152.959162,67.671434,63.171440,97.995828,3.620253,44.060465,61.744080,54.972112,24.746835,46.858657,59.588589,39.985183
54.625898,64.944584,161.045510,150.643283,121.456186,107.297384,29.191362,14.219382,160.822132,2.578720,60.990953,55.928259,149.324909,161.555967,147.865124,161.251237,106.619119,158.969097,-0.000696,0.002079,32.000000,-235.787503,160.858728,-0.236896,27.932692,0.690258,436024.707172,0.966090,19.659547,2.429266,2.923215,0.299025,0.279655,177.444189,32.000000,192.061819,174.491521,178.712450,158.277766,32.000000,153.978728,67.648791,63.158716,98.012999,3.620253,44.098138,61.744080,54.793299,24.746835,46.700629,59.595188,40.109394
54.609929,64.825782,161.099087,150.626529,121.506349,107.301538,28.506113,14.220951,160.830893,2.578678,60.800074,56.025829,149.295151,161.588368,147.812070,161.227545,106.652052,158.922674,-0.000696,0.002082,32.000000,-235.785277,160.811840,-0.236579,28.004315,0.691407,436169.430325,0.942431,19.819044,2.467666,2.931663,0.318234,0.365750,176.715406,32.000000,192.797862,174.710195,175.843127,158.116243,32.000000,153.930079,67.652842,63.174921,97.997648,3.620253,44.084778,61.744080,55.233682,24.746835,46.287039,59.593084,39.989879
55.201465,64.679207,161.093021,150.588274,121.516151,107.301494,28.996379,14.225090,160.877035,2.578991,60.771898,55.978313,149.221864,161.750739,147.892933,161.238202,106.647426,159.031450,-0.000697,0.002089,32.000000,-235.782122,160.943079,-0.236782,27.960203,0.692771,436366.286012,0.977548,20.063491,2.479789,2.948153,0.381911,0.315537,176.082283,32.000000,193.291262,174.339265,173.843417,158.513917,32.000000,153.791586,67.652952,63.199294,98.013063,3.620253,44.104900,61.744080,54.514683,24.746835,46.284532,59.590881,40.017978
54.629253,64.679207,161.194968,150.588274,121.543756,107.301627,29.572194,14.224376,160.890704,2.579266,60.629879,56.032503,149.197727,161.648398,147.929702,161.275137,106.657434,158.980948,-0.000697,0.002115,32.000000,-235.786934,160.944976,-0.236849,27.904840,0.691230,436159.023626,1.001091,19.960091,2.426882,2.949996,0.371009,0.491359,176.237544,32.000000,193.217047,173.536893,174.920333,159.086667,32.000000,152.617436,67.679801,63.194075,97.998664,3.620253,44.112411,61.744080,55.186257,24.746835,45.771327,59.592169,40.012402
54.978800,64.660783,161.166554,150.554767,121.555881,107.309716,29.607045,14.218954,160.927612,2.579737,60.498123,56.090106,149.230770,161.792236,147.935377,161.392763,106.639073,158.990706,-0.000697,0.002121,32.000000,-235.785636,161.050827,-0.236913,27.832456,0.683964,435550.591209,0.972107,19.245222,2.478304,2.918274,0.249493,0.491037,176.945423,32.000000,192.522723,173.336018,177.864130,159.531747,32.000000,152.558725,67.681838,63.186084,97.982933,3.620253,44.118056,61.744080,55.039032,24.746835,45.702603,59.587370,40.080927
54.791122,64.652808,161.305545,150.546948,121.566736,107.309774,28.718264,14.219382,160.974620,2.579795,60.322424,56.083712,149.276800,161.796089,147.962062,161.328977,106.611814,159.117319,-0.000696,0.002121,32.000000,-235.790125,161.090577,-0.237011,27.780659,0.693520,435929.582741,0.964245,19.794878,2.446572,2.950708,0.280362,0.346153,177.350820,32.000000,191.996684,173.720865,179.730914,158.970468,32.000000,152.946940,67.672290,63.168955,98.006827,3.620253,44.151414,61.744080,55.036789,24.746835,45.670012,59.595415,40.048939
54.533376,64.544736,161.232766,150.528240,121.570943,107.329996,29.744655,14.222093,160.958699,2.579807,60.556775,55.899457,149.279922,161.834362,147.887861,161.428172,106.605949,159.149904,-0.000697,0.002137,32.000000,-235.787414,161.141257,-0.236967,27.796264,0.690442,435729.854908,0.956356,19.440166,2.469133,2.931431,0.314785,0.427880,177.424542,32.000000,192.085182,174.434020,178.883158,158.076110,32.000000,153.759548,67.676539,63.176155,98.008939,3.620253,44.120168,61.744080,54.333995,24.746835,45.665015,59.587252,40.103965
55.318235,64.544736,161.319308,150.528240,121.550166,107.342071,29.113407,14.224662,160.957672,2.580033,60.878003,55.844036,149.258469,161.764013,147.813415,161.285690,106.630595,159.109377,-0.000697,0.002142,32.000000,-235.781403,160.983604,-0.236963,27.855403,0.694833,435908.322104,0.989675,19.612546,2.550840,2.944009,0.311310,0.435889,176.601025,32.000000,192.852321,174.758535,175.868072,157.929377,32.000000,153.641717,67.660553,63.177234,98.014143,3.620253,44.155773,61.744080,54.548908,24.746835,45.283473,59.596074,39.994647
54.732069,64.619809,161.300607,150.513162,121.445624,107.354264,30.081914,14.219239,160.989676,2.580319,60.990211,55.981883,149.186100,161.739994,147.847581,161.445201,106.667340,159.090895,-0.000698,0.002161,32.000000,-235.791415,161.062371,-0.237011,27.965002,0.697609,436032.198170,0.960428,19.752935,2.570712,2.956589,0.294133,0.426801,176.144537,32.000000,193.349226,174.242046,173.830056,158.430641,32.000000,153.611365,67.680810,63.192998,98.040404,3.620253,44.110220,61.744080,54.980095,24.746835,45.538129,59.595434,40.209027
54.549944,64.736957,161.294877,150.529915,121.344770,107.358374,30.085691,14.217812,161.058037,2.580637,60.478032,56.075482,149.181037,161.780164,147.882128,161.351365,106.683543,159.198023,-0.000697,0.002184,32.000000,-235.788253,161.104997,-0.237089,28.008904,0.685852,435479.917357,0.965949,18.999120,2.528644,2.916205,0.241644,0.370401,176.173701,32.000000,193.197595,173.552728,175.119699,159.126451,32.000000,152.447859,67.686920,63.198723,98.043913,3.620253,44.150093,61.744080,55.204179,24.746835,45.939703,59.590812,40.124948
55.312316,64.584885,161.287210,150.526565,121.293006,107.362531,30.092287,14.218383,161.074788,2.580963,60.353956,55.956824,149.215421,161.736202,147.902097,161.384695,106.652645,159.146846,-0.000697,0.002198,32.000000,-235.790796,161.116825,-0.236854,27.989550,0.691268,435969.125287,0.946249,19.636392,2.483953,2.947095,0.200017,0.434564,177.007278,32.000000,192.561067,173.397713,178.089364,159.323601,32.000000,152.670583,67.688343,63.197226,98.045650,3.620253,44.101866,61.744080,54.958523,24.746835,45.935917,59.594982,39.996775
54.606157,64.584885,161.277884,150.526565,121.283370,107.366793,30.104073,14.222949,161.042255,2.581439,60.588803,55.914446,149.230692,161.812544,147.934918,161.370682,106.620610,159.260621,-0.000697,0.002182,32.000000,-235.786230,161.072771,-0.236786,27.932823,0.692901,436246.600638,0.949962,19.929156,2.513798,2.956829,0.245546,0.336087,177.390081,32.000000,192.057755,173.783360,179.764630,158.918239,32.000000,152.906522,67.712959,63.181815,98.078377,3.620253,44.146356,61.744080,55.135981,24.746835,45.402279,59.595444,40.234045
54.938325,64.546936,161.354774,150.510090,121.297845,107.383002,28.836808,14.221522,160.996699,2.581727,60.803807,55.925202,149.256129,161.766583,147.823261,161.386042,106.614245,159.220016,-0.000696,0.002177,32.000000,-235.787001,161.072975,-0.236756,27.796106,0.682731,435578.628463,0.934918,19.044923,2.522702,2.915937,0.280874,0.403332,177.423378,32.000000,192.160784,174.379540,178.646741,158.218659,32.000000,154.027245,67.668810,63.174241,98.080386,3.620253,44.156163,61.744080,55.250945,24.746835,45.264266,59.591402,40.131551
55.344792,64.612384,161.320476,150.517350,121.231386,107.399075,28.720589,14.220666,160.998949,2.581776,60.783701,55.984122,149.254487,161.611572,147.801425,161.400179,106.669039,159.136070,-0.000697,0.002166,32.000000,-235.788677,161.100835,-0.236815,27.776437,0.693701,436158.430336,0.947988,19.722833,2.603629,2.953474,0.310877,0.374074,176.591266,32.000000,192.789979,174.681777,175.984800,157.852860,32.000000,154.022204,67.671175,63.168670,98.067026,3.620253,44.163761,61.744080,54.493579,24.746835,45.485152,59.591176,40.074471
54.370422,64.637408,161.287838,150.529357,121.172303,107.399156,28.819564,14.223806,161.008299,2.581984,60.854305,55.948764,149.173292,161.670828,147.843512,161.392399,106.700650,159.132191,-0.000698,0.002167,32.000000,-235.782587,161.049316,-0.236757,27.783046,0.692898,435950.450067,0.983072,19.365174,2.592548,2.937017,0.410151,0.454337,176.134810,32.000000,193.404158,174.159177,173.692205,158.544326,32.000000,153.565431,67.711316,63.192295,98.109795,3.620253,44.144967,61.744080,54.756979,24.746835,45.479573,59.594992,40.134779
55.022900,64.637408,161.196455,150.529357,121.153216,107.399127,29.068178,14.218240,160.943896,2.582196,60.911509,55.875625,149.195869,161.677333,147.876415,161.358150,106.711914,159.049086,-0.000698,0.002152,32.000000,-235.789628,161.066103,-0.236675,27.841372,0.687946,435709.591848,0.979338,19.041404,2.501675,2.914827,0.299551,0.430963,176.215306,32.000000,193.360341,173.573683,175.130612,159.053930,32.000000,152.649303,67.706893,63.203744,98.074171,3.620253,44.122130,61.744080,54.765328,24.746835,45.561185,59.585000,39.995014
54.596916,64.681682,161.355672,150.533825,121.152377,107.399048,28.727174,14.226232,160.931131,2.582461,61.047869,55.851778,149.226971,161.672927,147.866050,161.350495,106.682229,159.020022,-0.000698,0.002147,32.000000,-235.784259,160.987295,-0.236599,27.961907,0.701049,436361.825584,0.995433,20.003154,2.468397,2.966463,0.436147,0.348909,176.960780,32.000000,192.587625,173.341558,178.176175,159.177054,32.000000,152.310002,67.698901,63.171446,98.055440,3.620253,44.109250,61.744080,54.961440,24.746835,45.710015,59.599142,39.991126
