OSU 80 Ton Compressor Load Stand
54.605542,64.813957,161.201155,150.548345,121.167684,107.399201,29.415754,14.224662,160.908804,2.582725,61.046051,55.863528,149.270499,161.687507,147.908895,161.237122,106.671742,159.024982,-0.000699,0.002153,32.000000,-235.785501,160.939877,-0.236605,27.948453,0.690266,435879.233405,0.973970,19.374479,2.421400,2.929625,0.455860,0.322440,177.344031,32.000000,192.074952,173.719919,180.058108,158.933727,32.000000,152.908462,67.703674,63.170389,98.117959,3.620253,44.123520,61.744080,55.135599,24.746835,46.165037,59.589563,40.128249
54.714262,64.813132,161.208890,150.563702,121.165308,107.399104,30.059511,14.222807,160.887173,2.582924,61.136208,55.898871,149.236057,161.595117,147.790959,161.247002,106.636528,159.034553,-0.000700,0.002129,32.000000,-235.787028,160.979301,-0.236673,27.867467,0.693821,436301.104261,0.994168,19.828547,2.438586,2.955399,0.309680,0.544536,177.304987,32.000000,192.210857,174.489073,178.435424,158.053637,32.000000,153.315120,67.663906,63.170566,98.117347,3.620253,44.146145,61.744080,54.422718,24.746835,46.162359,59.588825,40.098169
54.352407,64.813132,161.200749,150.563702,121.165874,107.399007,29.590050,14.219952,160.914718,2.582986,61.227845,55.945398,149.254009,161.685082,147.788373,161.233880,106.681897,159.028108,-0.000699,0.002100,32.000000,-235.788571,160.967310,-0.236646,27.839851,0.693679,436503.631157,0.971072,19.952500,2.451206,2.952102,0.268512,0.527332,176.515480,32.000000,192.974188,174.592793,175.765131,158.010503,32.000000,153.792853,67.679389,63.204956,98.122992,3.620253,44.125094,61.744080,55.340471,24.746835,46.156807,59.586957,40.136246
54.917746,64.816982,161.188876,150.570404,121.090991,107.398839,28.992226,14.225661,160.877933,2.582958,61.078408,55.994802,149.180759,161.615752,147.840326,161.236654,106.705031,159.048344,-0.000699,0.002133,32.000000,-235.781879,160.996024,-0.236567,27.728758,0.694234,436498.843511,0.948183,19.846868,2.490536,2.946378,0.220335,0.505479,176.011458,32.000000,193.358695,174.238326,173.629189,158.553098,32.000000,153.112921,67.700763,63.200510,98.143943,3.620253,44.130753,61.744080,54.803596,24.746835,46.167514,59.586829,40.101250
55.194355,64.777657,161.190826,150.568449,121.001063,107.399132,29.099590,14.221094,160.934165,2.582961,60.786141,55.879291,149.193809,161.622604,147.876256,161.397022,106.688472,159.074304,-0.000700,0.002166,32.000000,-235.785954,161.047910,-0.236764,27.729990,0.699878,436658.349308,0.970324,20.196316,2.442395,2.965844,0.351380,0.370552,176.130137,32.000000,193.321113,173.445710,175.336515,159.180608,32.000000,152.544455,67.657622,63.192276,98.116376,3.620253,44.120202,61.744080,54.603760,24.746835,46.028240,59.585216,40.047032
54.426374,64.721557,161.262307,150.551416,120.967384,107.399027,28.548485,14.219667,160.946140,2.582934,60.700200,55.987022,149.256311,161.585941,147.850872,161.288681,106.663704,159.047575,-0.000699,0.002125,32.000000,-235.789840,161.059046,-0.236808,27.877696,0.694837,436219.479718,0.979063,19.654986,2.427964,2.935096,0.298519,0.528919,176.953537,32.000000,192.470933,173.381343,178.161062,159.265964,32.000000,152.230423,67.669009,63.192847,98.149608,3.620253,44.133099,61.744080,55.017751,24.746835,46.025040,59.587134,40.149453
55.005990,64.721557,161.179420,150.551416,120.995356,107.398902,30.085939,14.219524,160.907589,2.582938,60.650485,55.955204,149.218226,161.671930,147.893479,161.286909,106.649658,159.024578,-0.000698,0.002153,32.000000,-235.787524,161.033451,-0.236744,27.918084,0.690951,436006.052202,0.969936,19.350474,2.455687,2.920422,0.307934,0.296703,177.344210,32.000000,191.963196,173.792239,179.867956,158.874137,32.000000,153.131544,67.649388,63.163081,98.150688,3.620253,44.119759,61.744080,54.764923,24.746835,45.826376,59.590969,40.126268
54.841177,64.665458,161.257321,150.531032,120.969975,107.402739,29.210529,14.220951,160.984361,2.582936,60.533559,56.033139,149.241541,161.737792,147.829218,161.278720,106.699149,159.054246,-0.000697,0.002179,32.000000,-235.789211,161.061799,-0.236712,27.974784,0.697967,436515.639457,1.003967,20.033166,2.468960,2.962944,0.269141,0.424653,177.385063,32.000000,192.140856,174.569270,178.534909,158.032214,32.000000,153.786262,67.663666,63.183292,98.169332,3.620253,44.155353,61.744080,54.668099,24.746835,45.627176,59.580102,40.115483
54.947865,64.566185,161.264989,150.513720,120.970350,107.414759,29.091635,14.223948,160.986868,2.582946,60.354928,56.041171,149.225332,161.676027,147.796596,161.347723,106.681815,159.118131,-0.000698,0.002187,32.000000,-235.786870,161.077522,-0.236843,27.975676,0.688695,436136.886998,0.941554,19.474849,2.473117,2.930216,0.203559,0.480026,176.556505,32.000000,192.902258,174.610507,175.751698,158.028504,32.000000,154.007393,67.653834,63.207710,98.153838,3.620253,44.147943,61.744080,54.793760,24.746835,45.277427,59.589534,39.971537
55.046737,64.408893,161.343676,150.501155,121.073268,107.438897,29.514580,14.223948,161.117618,2.583147,60.272322,56.064562,149.130943,161.809139,147.839565,161.546394,106.711187,159.127436,-0.000697,0.002169,32.000000,-235.789329,161.193528,-0.236791,27.882810,0.689764,436087.066885,0.972888,19.577047,2.436384,2.940442,0.330533,0.275599,176.192035,32.000000,193.184386,174.401911,173.535562,158.451680,32.000000,153.221589,67.647921,63.169136,98.158192,3.620253,44.187811,61.744080,55.058836,24.746835,45.271184,59.584134,40.034779
55.610774,64.408893,161.296363,150.501155,121.160424,107.463087,29.308093,14.219667,161.008900,2.583125,60.440291,55.939753,149.151479,161.790665,147.884517,161.450519,106.742990,159.258482,-0.000696,0.002183,32.000000,-235.788201,161.168199,-0.236574,27.848034,0.688200,435958.495390,0.974612,19.375263,2.481188,2.934873,0.222286,0.387218,176.354982,32.000000,193.286329,173.457068,175.232558,159.192501,32.000000,152.766023,67.676216,63.199674,98.126442,3.620253,44.161315,61.744080,54.192546,24.746835,44.716899,59.585177,39.976672
54.463956,64.408068,161.293458,150.486635,121.193120,107.487476,29.502114,14.222664,161.003888,2.583131,60.551570,55.985958,149.219909,161.737547,147.867356,161.355728,106.680142,159.200590,-0.000695,0.002187,32.000000,-235.782581,161.098591,-0.236464,27.780266,0.689305,435704.786605,0.958544,19.123105,2.455815,2.931031,0.255185,0.281903,177.090967,32.000000,192.264815,173.523231,178.252401,159.164322,32.000000,152.359740,67.685349,63.206765,98.120818,3.620253,44.177503,61.744080,54.889988,24.746835,44.705522,59.588039,40.131111
55.079834,64.520537,161.226092,150.491382,121.134306,107.503698,29.417053,14.220951,161.081116,2.583323,60.433360,55.952895,149.219870,161.788850,147.893221,161.416437,106.658810,159.180594,-0.000695,0.002177,32.000000,-235.785769,161.151373,-0.236360,27.750814,0.682501,435345.210955,0.954660,18.584398,2.480331,2.900452,0.284416,0.345197,177.471483,32.000000,191.977187,173.734817,179.761399,158.824917,32.000000,153.100984,67.680729,63.151503,98.111327,3.620253,44.139323,61.744080,54.640901,24.746835,45.087791,59.596929,40.108587
54.722718,64.450140,161.393843,150.497804,121.075364,107.515779,29.665279,14.215100,161.052057,2.583421,60.200948,55.940546,149.233218,161.925735,147.820498,161.504950,106.684457,159.212615,-0.000696,0.002179,32.000000,-235.792112,161.201975,-0.236333,27.837045,0.699969,436376.071714,0.970757,19.683339,2.518303,2.961472,0.276168,0.374709,177.464260,32.000000,192.000584,174.599187,178.345536,157.900501,32.000000,153.247628,67.688261,63.169952,98.138833,3.620253,44.173144,61.744080,54.454695,24.746835,45.080890,59.585590,40.135513
54.562855,64.450140,161.333271,150.497804,121.101102,107.519839,28.608933,14.218954,161.134687,2.583682,60.111523,56.009862,149.205581,161.891090,147.808809,161.586218,106.703759,159.225446,-0.000696,0.002180,32.000000,-235.789898,161.293771,-0.236300,27.892303,0.692297,436211.546458,0.961950,19.203023,2.531042,2.927135,0.324481,0.503607,176.603220,32.000000,192.780283,174.592161,175.486178,158.049444,32.000000,153.764948,67.685482,63.191839,98.115344,3.620253,44.178754,61.744080,55.064233,24.746835,44.828713,59.595366,40.274030
54.914265,64.315399,161.346899,150.481051,121.049343,107.524090,29.548363,14.226802,161.164763,2.583764,60.262695,55.934055,149.129143,161.860604,147.809951,161.566524,106.718310,159.226766,-0.000697,0.002159,32.000000,-235.786639,161.192793,-0.236283,27.954721,0.695649,436358.959069,0.960726,19.475731,2.519155,2.949302,0.387636,0.473670,176.097174,32.000000,193.079868,174.339328,173.762178,158.331211,32.000000,153.093292,67.685064,63.200204,98.130842,3.620253,44.223027,61.744080,54.481741,24.746835,44.351978,59.592966,40.122233
54.570574,64.309075,161.440374,150.461226,121.035694,107.528058,30.091130,14.219952,161.105777,2.584038,60.399731,55.940688,149.130805,161.743970,147.851998,161.580209,106.730138,159.309372,-0.000697,0.002138,32.000000,-235.788407,161.152006,-0.236273,27.983885,0.696251,436448.216205,0.999469,19.629876,2.505367,2.956833,0.373319,0.316595,176.291536,32.000000,193.225185,173.360983,175.337205,159.375973,32.000000,152.251725,67.676064,63.179443,98.064054,3.620253,44.216001,61.744080,55.047918,24.746835,44.320150,59.589701,40.131404
54.745406,64.438591,161.311216,150.457596,121.037981,107.528148,28.782021,14.220381,160.951920,2.584223,60.585439,55.917400,149.161948,161.837054,147.871767,161.498007,106.752246,159.116359,-0.000696,0.002144,32.000000,-235.787159,161.134160,-0.236393,27.960098,0.689706,435998.889421,0.960527,19.156746,2.491383,2.938160,0.299570,0.256213,177.028522,32.000000,192.187729,173.498258,178.445632,159.134101,32.000000,152.350167,67.705562,63.189020,98.075938,3.620253,44.176936,61.744080,54.994737,24.746835,44.310206,59.587950,40.050260
55.390941,64.438591,161.371662,150.457596,121.078619,107.528116,28.634353,14.220951,160.975372,2.583994,60.777485,55.992854,149.231219,161.789340,147.888971,161.434690,106.712030,159.202632,-0.000697,0.002135,32.000000,-235.787408,161.165568,-0.236490,27.895818,0.694057,436224.470724,0.949803,19.481360,2.515044,2.958378,0.338059,0.282502,177.443290,32.000000,191.994460,173.717859,179.757828,158.830690,32.000000,152.976837,67.721856,63.194107,98.077502,3.620253,44.196226,61.744080,54.337392,24.746835,44.751525,59.580535,40.127589
54.282127,64.543086,161.277646,150.465693,121.046374,107.527794,28.668443,14.221237,161.032697,2.584228,60.799393,55.961140,149.230518,161.776086,147.768266,161.450785,106.698738,159.172554,-0.000695,0.002129,32.000000,-235.785484,161.175480,-0.236092,27.854643,0.691999,436235.503108,0.989837,19.442334,2.409996,2.946571,0.304678,0.436336,177.384681,32.000000,191.957983,174.556629,178.478703,157.763732,32.000000,153.673028,67.679482,63.184970,98.042386,3.620253,44.174282,61.744080,54.736150,24.746835,45.107028,59.595631,40.060751
54.855015,64.557386,161.374428,150.479655,120.978533,107.519513,28.675569,14.216956,161.078264,2.584095,60.771327,55.990483,149.172537,161.720746,147.742558,161.496375,106.764621,159.138400,-0.000695,0.002119,32.000000,-235.794518,161.079830,-0.236019,27.825348,0.685067,435867.400078,0.982098,18.823560,2.487293,2.913322,0.227885,0.363004,176.583231,32.000000,192.889350,174.727206,175.241172,157.786297,32.000000,153.808509,67.688438,63.206106,98.022555,3.620253,44.199399,61.744080,54.802123,24.746835,45.150137,59.587517,39.985990
54.734046,64.523562,161.344238,150.489707,120.971680,107.519456,29.431877,14.226232,161.026088,2.584075,60.712709,55.962723,149.126803,161.844210,147.791987,161.471099,106.774290,159.174284,-0.000695,0.002113,32.000000,-235.779505,161.146211,-0.235979,27.770667,0.701077,436818.445772,1.003428,19.994348,2.487658,2.971100,0.186803,0.316803,176.114489,32.000000,193.335553,174.150936,173.676906,158.356962,32.000000,153.315776,67.687913,63.213526,98.037142,3.620253,44.179675,61.744080,54.380623,24.746835,45.143767,59.586308,40.153561
54.524619,64.523562,161.501747,150.489707,120.994275,107.519524,30.069556,14.223663,161.034143,2.584073,60.602067,56.046409,149.125582,161.849798,147.841052,161.516283,106.767719,159.221994,-0.000695,0.002101,32.000000,-235.784697,161.102526,-0.235936,27.749529,0.694289,436265.388213,0.991550,19.455672,2.407096,2.941835,0.185014,0.536341,176.360601,32.000000,193.238409,173.365912,175.452218,159.181789,32.000000,152.341688,67.649545,63.215529,97.999572,3.620253,44.243940,61.744080,55.073534,24.746835,45.019548,59.592425,40.057156
55.359776,64.514762,161.359321,150.494733,121.014392,107.519524,28.977263,14.225946,161.009295,2.583960,60.747998,55.822741,149.169536,161.807874,147.853464,161.417194,106.744338,159.137270,-0.000696,0.002110,32.000000,-235.781594,161.137115,-0.235946,27.760491,0.697131,436282.979501,0.968347,19.538243,2.412849,2.947786,0.317033,0.410790,177.121829,32.000000,192.388148,173.346836,178.614262,159.199727,32.000000,152.435193,67.628149,63.201550,98.015327,3.620253,44.193262,61.744080,54.590935,24.746835,44.982073,59.590645,40.118492
54.414653,64.588185,161.356221,150.507856,121.036570,107.519587,29.518064,14.223092,160.994837,2.583775,60.995863,55.758486,149.227858,161.790175,147.878747,161.467308,106.719675,159.143883,-0.000696,0.002104,32.000000,-235.784284,161.107503,-0.235952,27.783151,0.701182,436445.284116,0.951843,19.740217,2.439924,2.961997,0.279140,0.292222,177.530308,32.000000,192.026602,173.920210,179.832419,158.819414,32.000000,152.653991,67.623726,63.188318,98.033804,3.620253,44.197849,61.744080,55.144745,24.746835,45.230204,59.589888,40.066841
55.345712,64.724032,161.287741,150.524331,121.142586,107.519401,28.633236,14.218668,160.899869,2.583664,61.235376,55.920723,149.265943,161.745785,147.781662,161.360045,106.751142,159.144030,-0.000696,0.002123,32.000000,-235.788872,161.100795,-0.235916,27.836914,0.688873,435893.519017,0.971204,18.929476,2.426892,2.914739,0.309607,0.288143,177.442303,32.000000,192.090624,174.483332,178.476645,157.885688,32.000000,153.772766,67.626705,63.215993,98.072413,3.620253,44.205440,61.744080,54.802633,24.746835,45.224277,59.597441,40.062659
54.662680,64.724032,161.371657,150.524331,121.166404,107.519424,30.110038,14.221808,160.902028,2.583338,61.312953,55.954238,149.223075,161.771110,147.772619,161.421693,106.756835,159.055755,-0.000698,0.002139,32.000000,-235.785077,161.061839,-0.235856,27.885380,0.701404,436711.834796,0.971964,19.911130,2.454398,2.965308,0.431407,0.238469,176.475636,32.000000,193.029997,174.538650,175.074586,157.864236,32.000000,153.648620,67.593941,63.235346,98.091820,3.620253,44.203006,61.744080,54.922022,24.746835,45.691672,59.584911,40.092226
54.649995,64.782057,161.343751,150.538013,121.136056,107.511081,29.189835,14.217384,160.866224,2.583171,61.277652,55.942992,149.129767,161.776637,147.803337,161.341485,106.775218,159.083000,-0.000698,0.002142,32.000000,-235.790812,161.037837,-0.235880,27.948637,0.687302,436184.436371,0.983704,19.152174,2.422994,2.914187,0.333787,0.452562,176.092385,32.000000,193.193169,174.014514,173.944361,158.490150,32.000000,153.283365,67.581303,63.226407,98.112795,3.620253,44.188413,61.744080,55.182878,24.746835,45.889593,59.586947,40.078653
54.854136,64.782332,161.358221,150.548624,121.066297,107.511084,29.021287,14.220666,160.907260,2.582864,61.133244,55.872690,149.159950,161.755124,147.863670,161.394149,106.771325,159.095097,-0.000699,0.002113,32.000000,-235.786546,161.132977,-0.235667,27.956479,0.695748,436649.819098,0.948415,19.807473,2.379348,2.952136,0.287822,0.379958,176.227664,32.000000,193.131956,173.419769,175.496331,159.133970,32.000000,152.290130,67.566892,63.259188,98.079942,3.620253,44.203251,61.744080,54.777650,24.746835,45.887412,59.589878,40.152314
54.904033,64.764182,161.340330,150.550299,121.110245,107.503242,29.178033,14.221094,160.941356,2.582819,60.986137,55.931433,149.233023,161.796171,147.845446,161.361656,106.724706,159.166535,-0.000697,0.002108,32.000000,-235.787265,161.063247,-0.235570,27.996106,0.694302,436669.350591,0.978642,19.877727,2.372680,2.952310,0.266106,0.308507,177.103562,32.000000,192.282937,173.258304,178.756397,159.268876,32.000000,152.466523,67.546152,63.200275,98.102354,3.620253,44.206382,61.744080,55.064575,24.746835,45.884279,59.582836,40.149379
55.488075,64.764182,161.429291,150.550299,121.178049,107.503325,29.098076,14.223377,160.963579,2.582757,60.874323,55.833818,149.229921,161.723742,147.845386,161.398653,106.701865,159.175674,-0.000697,0.002084,32.000000,-235.785966,161.081194,-0.235501,27.954590,0.691376,436534.298243,0.980271,19.681462,2.381775,2.941587,0.236757,0.423901,177.318770,32.000000,191.916188,173.964562,179.925244,158.670037,32.000000,152.848971,67.546086,63.215687,98.105799,3.620253,44.230883,61.744080,54.217083,24.746835,45.817908,59.586082,40.144023
54.419428,64.692682,161.300170,150.551975,121.229133,107.503110,30.084948,14.220523,160.976251,2.582805,60.799729,55.958964,149.226659,161.826268,147.771638,161.391725,106.738836,159.130867,-0.000696,0.002089,32.000000,-235.788164,161.066266,-0.235408,27.936180,0.689559,436539.805827,0.973905,19.615358,2.459103,2.938588,0.215736,0.372167,177.194422,32.000000,192.245892,174.420439,178.356328,157.914525,32.000000,154.117032,67.474681,63.217955,98.098146,3.620253,44.205991,61.744080,54.647277,24.746835,45.565737,59.590527,40.065080
55.151084,64.610184,161.340578,150.537455,121.281739,107.503042,30.105880,14.216670,161.021266,2.582478,60.703901,55.873892,149.200861,161.848515,147.789985,161.396673,106.770258,159.170110,-0.000696,0.002100,32.000000,-235.794640,161.110055,-0.235336,27.913258,0.683034,436179.194588,0.965196,19.056519,2.485872,2.909261,0.285492,0.410734,176.354818,32.000000,192.960642,174.637254,174.939534,157.857751,32.000000,153.656875,67.473498,63.233498,98.100556,3.620253,44.204688,61.744080,54.489958,24.746835,45.274664,59.591284,40.022747
54.843323,64.518612,161.335989,150.517071,121.304756,107.503110,29.193319,14.224376,160.998573,2.582344,60.696906,55.921396,149.146982,161.793580,147.829727,161.445938,106.797388,159.240011,-0.000696,0.002127,32.000000,-235.790212,161.253183,-0.235305,27.849555,0.697371,436749.158373,0.953678,20.011011,2.429643,2.964018,0.246720,0.298670,176.067100,32.000000,193.329421,174.058218,173.612738,158.568054,32.000000,153.596851,67.479872,63.246180,98.117110,3.620253,44.175525,61.744080,54.547104,24.746835,45.269054,59.589907,40.099123
54.379491,64.518612,161.476978,150.517071,121.314539,107.502995,28.690089,14.218811,161.029127,2.582155,60.647453,55.877982,149.172922,161.836300,147.872094,161.435483,106.832514,159.204409,-0.000694,0.002127,32.000000,-235.789221,161.071569,-0.235247,27.839746,0.687938,436054.608182,0.938816,19.224419,2.415089,2.925429,0.320969,0.326555,176.293535,32.000000,193.046239,173.507378,175.532990,159.007020,32.000000,152.365544,67.454157,63.255470,98.075060,3.620253,44.252134,61.744080,55.144176,24.746835,44.944388,59.596487,40.130450
55.360480,64.518337,161.269437,150.509253,121.293300,107.503006,28.965855,14.219667,161.004487,2.582116,60.667895,56.012849,149.222317,161.776636,147.881958,161.349961,106.752594,159.204122,-0.000696,0.002139,32.000000,-235.793774,161.068346,-0.235077,27.817900,0.693503,436087.083141,0.973945,19.428139,2.417997,2.941762,0.332105,0.422045,177.074738,32.000000,192.343453,173.161301,178.673203,159.216483,32.000000,152.565405,67.417486,63.209413,98.105211,3.620253,44.223364,61.744080,54.554780,24.746835,44.936503,59.585983,40.125388
54.744848,64.595334,161.346534,150.517071,121.390889,107.503278,28.701156,14.217955,161.006207,2.582131,60.425631,55.909289,149.235446,161.829408,147.887111,161.464778,106.737751,159.183964,-0.000697,0.002124,32.000000,-235.792044,161.217066,-0.235094,27.793117,0.700701,436339.069800,1.000389,19.875579,2.367573,2.969446,0.255656,0.365233,177.458704,32.000000,191.968869,173.995494,179.765906,158.529247,32.000000,153.055601,67.436852,63.243098,98.170556,3.620253,44.211012,61.744080,54.800646,24.746835,45.197107,59.595572,40.312842
54.762169,64.463615,161.294056,150.505902,121.443602,107.503021,28.672280,14.218097,161.023020,2.582159,60.551631,55.915766,149.249436,161.890723,147.776172,161.431347,106.763731,159.194227,-0.000696,0.002109,32.000000,-235.789279,161.204809,-0.234947,27.805076,0.686984,435815.551552,0.971433,18.932380,2.447370,2.913079,0.251665,0.449382,177.264947,32.000000,192.174204,174.373149,178.125848,157.987119,32.000000,153.727345,67.423030,63.229207,98.185947,3.620253,44.225476,61.744080,54.742611,24.746835,45.191283,59.588225,40.090539
55.189436,64.463615,161.353639,150.505902,121.536448,107.503084,29.060762,14.223092,160.920636,2.582204,60.816905,55.841654,149.203725,161.863419,147.792092,161.481650,106.801371,159.201834,-0.000696,0.002074,32.000000,-235.787071,161.168524,-0.234793,27.839484,0.696460,436387.079005,0.992826,19.599613,2.453550,2.947246,0.364038,0.608164,176.466369,32.000000,192.887156,174.763920,174.923768,158.019301,32.000000,153.748685,67.452077,63.247106,98.199858,3.620253,44.214607,61.744080,54.412141,24.746835,44.726519,59.590605,40.076159
54.112940,64.467464,161.324272,150.492220,121.446106,107.503103,30.090483,14.219667,160.972617,2.582449,61.076326,55.770168,149.134915,161.785119,147.834781,161.473336,106.828332,159.232690,-0.000696,0.002041,32.000000,-235.788529,161.114847,-0.234801,27.858131,0.695449,436134.539524,0.993124,19.451218,2.431980,2.945355,0.300508,0.490728,176.020720,32.000000,193.253982,173.927215,173.715237,158.607639,32.000000,153.150712,67.462087,63.238762,98.220658,3.620253,44.236039,61.744080,54.435651,24.746835,44.732194,59.578597,40.086944
54.727246,64.621734,161.439296,150.501993,121.296028,107.495043,28.654711,14.218383,161.030987,2.582728,61.094805,55.730061,149.149866,161.808141,147.861188,161.406534,106.815354,159.166435,-0.000696,0.002015,32.000000,-235.788666,161.064615,-0.234791,27.895792,0.689003,435757.265108,0.971446,19.041141,2.397609,2.923633,0.263276,0.308617,176.279037,32.000000,192.911437,173.337778,175.781776,159.330613,32.000000,152.402822,67.474289,63.276122,98.234865,3.620253,44.249515,61.744080,54.811042,24.746835,45.260557,59.587950,40.108954
54.791207,64.761707,161.464470,150.522656,121.243163,107.474687,29.581565,14.216385,160.940570,2.583056,61.052633,55.733586,149.211072,161.774496,147.849359,161.425397,106.759569,159.157908,-0.000695,0.001990,32.000000,-235.789680,161.186128,-0.234839,27.949319,0.703215,436464.799981,0.958900,20.082885,2.383907,2.981251,0.228239,0.329281,177.171155,32.000000,192.197830,173.374099,178.513150,159.301545,32.000000,152.342084,67.467609,63.224651,98.242392,3.620253,44.231335,61.744080,54.692533,24.746835,45.255113,59.580751,40.139695
54.422019,64.761707,161.405350,150.522656,121.190450,107.462399,30.095939,14.220951,160.950039,2.583014,61.051538,55.854783,149.261565,161.743012,147.883564,161.427193,106.762501,159.237728,-0.000696,0.001986,32.000000,-235.786425,161.143542,-0.234702,27.940507,0.694512,436242.422819,0.994783,19.642963,2.368412,2.949889,0.342338,0.293615,177.393303,32.000000,191.818505,173.944664,179.743410,158.749300,32.000000,153.165489,67.489163,63.241713,98.311216,3.620253,44.238875,61.744080,55.088809,24.746835,45.737365,59.589583,40.084816
54.983988,64.771882,161.427989,150.546390,121.227840,107.450321,28.696433,14.225518,160.972747,2.583283,61.138691,55.852689,149.294947,161.754430,147.784435,161.318164,106.760220,159.174877,-0.000696,0.001946,32.000000,-235.782678,161.159203,-0.234854,27.969093,0.692562,436427.187380,0.962549,19.721364,2.420532,2.946905,0.482910,0.434282,177.358622,32.000000,192.031169,174.450346,178.042679,157.992420,32.000000,153.738348,67.471596,63.231587,98.330197,3.620253,44.203911,61.744080,54.421210,24.746835,45.769339,59.588098,40.061265
54.530751,64.755382,161.388973,150.555325,121.270051,107.438249,29.401064,14.221665,161.063361,2.583363,61.261204,55.939801,149.228124,161.675049,147.815394,161.319363,106.816779,159.184899,-0.000697,0.001920,32.000000,-235.786531,161.178029,-0.234714,28.007042,0.697518,436631.790416,0.953095,20.077528,2.451903,2.965810,0.405141,0.370739,176.407763,32.000000,192.707436,174.698722,174.999131,157.940968,32.000000,153.983477,67.453394,63.241737,98.337508,3.620253,44.237262,61.744080,54.980206,24.746835,45.708725,59.594677,39.982835
54.882809,64.796632,161.360873,150.563702,121.275268,107.425985,28.483204,14.222949,160.949912,2.583288,61.259103,56.016944,149.133416,161.746641,147.821851,161.441252,106.826704,159.112562,-0.000697,0.001920,32.000000,-235.784591,161.077665,-0.234892,28.005364,0.689160,436206.767674,0.988189,19.546286,2.427175,2.935909,0.383243,0.268022,176.168119,32.000000,193.188616,174.018416,173.601882,158.653117,32.000000,153.162722,67.455869,63.251754,98.349537,3.620253,44.202272,61.744080,54.942089,24.746835,45.705204,59.581774,40.119959
54.871725,64.796632,161.471318,150.563702,121.391025,107.413836,28.971670,14.219667,161.035050,2.583170,61.202648,55.813701,149.203127,161.669299,147.892067,161.314595,106.836815,159.190737,-0.000696,0.001898,32.000000,-235.790332,161.183210,-0.234759,28.001325,0.694138,436335.843394,0.973233,19.966115,2.374923,2.959596,0.525456,0.386991,176.280874,32.000000,192.951462,173.279003,175.917667,159.250699,32.000000,152.591510,67.446844,63.230135,98.315974,3.620253,44.268307,61.744080,54.693024,24.746835,45.845407,59.592592,40.024214
54.498657,64.855207,161.427948,150.581573,121.367315,107.405886,30.095966,14.221665,161.017272,2.583031,61.149957,55.887009,149.280859,161.732796,147.908227,161.408675,106.783310,159.186205,-0.000696,0.001886,32.000000,-235.783252,161.124513,-0.234699,28.030541,0.689269,436075.461751,0.997460,19.668202,2.333905,2.940099,0.383624,0.484771,177.193983,32.000000,192.165836,173.520912,178.692874,159.270039,32.000000,152.517732,67.473240,63.209396,98.346282,3.620253,44.210052,61.744080,54.225678,24.746835,46.046289,59.591314,40.308293
54.460612,64.878858,161.308926,150.583527,121.324826,107.397695,28.992293,14.215386,160.992851,2.583066,61.013705,56.068508,149.293167,161.817378,147.907225,161.383980,106.784840,159.176988,-0.000696,0.001885,32.000000,-235.788384,161.204382,-0.234606,28.014700,0.689880,436014.501181,0.980751,19.678854,2.357396,2.942705,0.455633,0.679923,177.556882,32.000000,191.914282,174.004568,179.916673,158.654883,32.000000,153.211471,67.451752,63.219172,98.354654,3.620253,44.217480,61.744080,55.037817,24.746835,46.126381,59.581331,40.145858
55.075478,64.763357,161.440574,150.570124,121.378816,107.381594,29.062879,14.216956,161.158512,2.583037,60.598753,56.174687,149.296289,161.912256,147.819306,161.571345,106.789215,159.350450,-0.000696,0.001890,32.000000,-235.796977,161.282473,-0.234638,28.020837,0.694145,436436.512907,0.951349,20.096942,2.408954,2.962054,0.399109,0.496683,177.312706,32.000000,192.163862,174.720632,177.777756,158.030722,32.000000,153.709421,67.458499,63.223025,98.370315,3.620253,44.225856,61.744080,54.317349,24.746835,46.124638,59.596772,40.110641
54.984954,64.763357,161.444636,150.570124,121.383335,107.381738,28.623460,14.224091,161.236252,2.582871,60.302870,56.078025,149.268292,161.937172,147.906304,161.684416,106.831018,159.417984,-0.000697,0.001887,32.000000,-235.784596,161.372167,-0.234475,28.033609,0.694577,436459.338574,0.988315,20.157361,2.403462,2.961937,0.260724,0.266564,176.419910,32.000000,193.042816,174.495302,174.850289,157.958177,32.000000,154.120355,67.484873,63.244931,98.388830,3.620253,44.264199,61.744080,54.557763,24.746835,45.720464,59.591864,40.234559
54.541776,64.460590,161.554847,150.525169,121.374570,107.381675,29.048451,14.226232,161.242806,2.582910,60.368714,55.951353,149.151571,161.992655,147.883848,161.636848,106.840943,159.360705,-0.000695,0.001868,32.000000,-235.786882,161.384586,-0.234468,28.012366,0.686241,435795.073830,0.973288,19.450018,2.473609,2.931261,0.433006,0.414723,176.116557,32.000000,193.155577,174.050106,173.795089,158.561703,32.000000,152.895758,67.479068,63.210234,98.387606,3.620253,44.272420,61.744080,54.824109,24.746835,44.663606,59.588983,40.098389
55.228443,64.409718,161.482526,150.499480,121.288857,107.381911,28.772509,14.219810,161.156627,2.582741,60.419633,55.835773,149.192581,161.921962,147.951975,161.564583,106.852142,159.342693,-0.000695,0.001873,32.000000,-235.787075,161.318611,-0.234466,27.992828,0.687169,435773.580410,0.990034,19.536834,2.460804,2.936160,0.593297,0.366777,176.431062,32.000000,193.102387,173.265597,175.777576,159.300743,32.000000,152.675241,67.508551,63.228573,98.387269,3.620253,44.282582,61.744080,54.348389,24.746835,44.479081,59.584331,40.047985
54.546830,64.505413,161.580451,150.501434,121.332673,107.394275,29.216926,14.220238,161.276201,2.582677,60.499263,55.882496,149.248160,162.013904,147.945560,161.547084,106.806425,159.290068,-0.000695,0.001842,32.000000,-235.785991,161.337476,-0.234591,27.979085,0.693561,435636.866253,0.983530,19.660676,2.426286,2.962039,0.315889,0.365686,177.189957,32.000000,192.116175,173.401672,178.760464,159.260594,32.000000,152.468799,67.506953,63.208562,98.389298,3.620253,44.278822,61.744080,54.366660,24.746835,44.470586,59.600017,40.096408
54.737798,64.505413,161.464742,150.501434,121.322329,107.398487,29.264627,14.227230,161.148848,2.582700,60.600599,55.863823,149.231970,161.945858,147.951816,161.551958,106.781829,159.429775,-0.000696,0.001820,32.000000,-235.779982,161.379875,-0.234526,27.946539,0.684330,435060.260354,0.979163,18.949926,2.407350,2.923901,0.317457,0.319709,177.400183,32.000000,192.068483,173.856641,179.685406,158.794836,32.000000,153.343095,67.519614,63.179456,98.436343,3.620253,44.278854,61.744080,54.764754,24.746835,44.795513,59.592769,40.137494
55.041114,64.537036,161.583595,150.508694,121.264111,107.394485,29.510730,14.222521,161.213763,2.582733,60.742449,55.839946,149.294851,162.027280,147.852532,161.506015,106.818589,159.351281,-0.000694,0.001772,32.000000,-235.784363,161.337149,-0.234431,27.958708,0.694594,435817.354473,0.977991,19.700619,2.430464,2.962234,0.331033,0.378019,177.208305,32.000000,192.180595,174.611151,177.834287,157.776920,32.000000,153.749877,67.479815,63.208056,98.421254,3.620253,44.293993,61.744080,54.661863,24.746835,44.898426,59.590792,40.295233
54.892187,64.581585,161.473520,150.521539,121.229986,107.390299,29.024319,14.225803,161.213122,2.582766,60.761902,55.889361,149.207114,161.950304,147.807679,161.566829,106.852271,159.326976,-0.000694,0.001730,32.000000,-235.783212,161.422663,-0.234147,27.924535,0.692357,435753.839491,0.972664,19.516479,2.515054,2.949785,0.266101,0.399827,176.444884,32.000000,193.162203,174.545920,174.505853,158.218828,32.000000,153.633321,67.473682,63.224063,98.435986,3.620253,44.287886,61.744080,54.614890,24.746835,45.046552,59.592022,40.024214
54.725289,64.570860,161.549877,150.525169,121.275071,107.390414,30.079675,14.220523,161.220754,2.582769,60.598584,56.062437,149.166845,161.965088,147.862197,161.584039,106.842747,159.384054,-0.000694,0.001728,32.000000,-235.792262,161.287183,-0.234198,27.951941,0.688438,435491.833597,0.958712,19.256640,2.444591,2.935689,0.338458,0.354080,176.096012,32.000000,193.273055,174.063183,173.819307,158.645059,32.000000,152.844311,67.447506,63.200263,98.408301,3.620253,44.271849,61.744080,55.131695,24.746835,45.040530,59.591432,40.074544
55.648706,64.570860,161.460345,150.525169,121.291375,107.398839,30.087599,14.217669,161.230648,2.582750,60.077210,56.052760,149.183698,162.062557,147.898888,161.637250,106.861942,159.367324,-0.000694,0.001707,32.000000,-235.787740,161.302113,-0.234151,27.974286,0.690925,435572.136234,0.977788,19.444143,2.400471,2.941649,0.343597,0.455457,176.345753,32.000000,193.197512,173.280792,175.970579,159.305227,32.000000,152.407968,67.440562,63.206670,98.393148,3.620253,44.292414,61.744080,53.953894,24.746835,44.997142,59.598759,40.226488
54.927725,64.429242,161.609010,150.514837,121.237529,107.411210,30.092048,14.221380,161.205266,2.582751,60.181276,55.979313,149.248362,161.967250,147.928240,161.717560,106.823994,159.404336,-0.000693,0.001686,32.000000,-235.785505,161.359502,-0.234237,27.939930,0.692810,435694.768897,0.946643,19.593974,2.434508,2.952015,0.442102,0.506237,177.273649,32.000000,192.300055,173.454374,178.865363,159.132531,32.000000,152.721206,67.441833,63.207947,98.426711,3.620253,44.315853,61.744080,54.588921,24.746835,44.498215,59.587498,40.298608
54.381386,64.323099,161.498930,150.496129,121.235289,107.423593,30.094052,14.217526,161.282478,2.582595,60.530902,55.874749,149.231392,162.030278,147.903620,161.595711,106.814346,159.381220,-0.000692,0.001660,32.000000,-235.790833,161.339660,-0.234312,27.925296,0.679477,435043.048766,0.929074,18.710288,2.408129,2.901421,0.377607,0.474889,177.482594,32.000000,192.183365,174.120477,179.482635,158.455293,32.000000,153.147562,67.373310,63.179656,98.425403,3.620253,44.312964,61.744080,55.022702,24.746835,44.121194,59.592209,39.988925
54.620524,64.445466,161.470837,150.494733,121.185967,107.431715,30.093897,14.229514,161.176464,2.582901,60.961385,55.684014,149.250305,162.025464,147.803711,161.607209,106.823973,159.391575,-0.000691,0.001661,32.000000,-235.780157,161.363068,-0.234388,27.902007,0.690432,435477.100717,0.942216,19.257661,2.461967,2.942212,0.359259,0.307128,177.272149,32.000000,192.504098,174.637357,177.670680,157.862758,32.000000,154.037818,67.364044,63.180802,98.424682,3.620253,44.334452,61.744080,54.685719,24.746835,44.111452,59.592769,39.978507
54.246978,64.445466,161.490414,150.494733,121.124586,107.431812,29.525952,14.219952,161.093029,2.583012,61.110518,55.852484,149.189944,161.865500,147.853718,161.593899,106.835133,159.312800,-0.000690,0.001680,32.000000,-235.785621,161.302112,-0.234332,27.896893,0.697707,435781.367213,0.952478,19.678232,2.461692,2.969746,0.362877,0.360299,176.408188,32.000000,193.300686,174.611528,174.510993,157.987318,32.000000,153.590478,67.386631,63.191789,98.415471,3.620253,44.310440,61.744080,55.181411,24.746835,44.528064,59.592572,40.282834
55.038241,64.638233,161.509567,150.520142,121.113846,107.423831,28.946116,14.225090,161.130690,2.583144,60.842817,55.843489,149.162705,161.922511,147.834429,161.631958,106.853153,159.237786,-0.000692,0.001686,32.000000,-235.783434,161.288323,-0.234526,27.892199,0.695183,435798.889199,0.948251,19.569556,2.456511,2.956230,0.383370,0.323683,176.163860,32.000000,193.448605,173.864074,173.894143,158.787687,32.000000,153.135902,67.384288,63.175210,98.406761,3.620253,44.330293,61.744080,54.483069,24.746835,45.190802,59.585216,40.103451
54.691189,64.621184,161.461602,150.540526,121.092142,107.423876,29.331846,14.224091,161.178069,2.583232,60.672634,55.697921,149.198951,161.865397,147.901597,161.562019,106.886375,159.255233,-0.000692,0.001683,32.000000,-235.786236,161.284061,-0.234725,27.867808,0.700531,436037.461896,0.973860,19.930800,2.411522,2.976948,0.333610,0.240726,176.505522,32.000000,193.233707,173.368179,175.839525,159.218353,32.000000,152.033440,67.421879,63.211737,98.396537,3.620253,44.306401,61.744080,54.788444,24.746835,45.126354,59.589848,40.285842
54.998774,64.564535,161.495187,150.552812,121.000470,107.423996,29.122211,14.216242,161.087194,2.583298,60.659253,55.908876,149.232555,161.896046,147.868977,161.528746,106.813948,159.291623,-0.000691,0.001692,32.000000,-235.792773,161.216985,-0.234803,27.876253,0.690209,435681.744087,0.978002,19.360593,2.361276,2.934497,0.382745,0.542617,177.307595,32.000000,192.371748,173.289656,178.753961,159.566820,32.000000,152.534152,67.411212,63.139520,98.389263,3.620253,44.329355,61.744080,55.102989,24.746835,45.120902,59.593399,40.053048
54.998196,64.564535,161.374841,150.552812,120.966127,107.432085,28.880956,14.216385,161.003656,2.583510,60.846244,55.876206,149.277644,161.744481,147.902340,161.497760,106.828585,159.187781,-0.000690,0.001678,32.000000,-235.791811,161.219412,-0.234712,27.858865,0.695332,435832.990598,0.971883,19.677148,2.335549,2.952242,0.371271,0.288092,177.521734,32.000000,192.141789,174.024745,179.711938,158.575144,32.000000,153.165772,67.438091,63.168210,98.453431,3.620253,44.286318,61.744080,54.520463,24.746835,44.918076,59.593408,40.145344
54.580137,64.553811,161.359112,150.553929,120.981027,107.432156,30.095891,14.222664,160.973979,2.583705,61.051974,55.782748,149.270259,161.772456,147.770366,161.444389,106.794338,159.198794,-0.000690,0.001672,32.000000,-235.786843,161.228302,-0.234551,27.813809,0.690936,435688.489214,0.972670,19.324751,2.423609,2.936342,0.239414,0.387202,177.246059,32.000000,192.404487,174.438124,177.554517,158.091589,32.000000,153.874280,67.381725,63.148790,98.416045,3.620253,44.340489,61.744080,54.818618,24.746835,44.874493,59.587753,40.102131
54.441284,64.633558,161.360388,150.543318,120.957435,107.432138,29.385952,14.225661,160.999530,2.583838,61.209898,55.820507,149.241962,161.680676,147.803733,161.399307,106.876352,159.206688,-0.000690,0.001674,32.000000,-235.780896,161.123124,-0.234698,27.811711,0.690954,435689.079355,0.980880,19.325307,2.364356,2.934184,0.167878,0.312695,176.456567,32.000000,193.232500,174.707216,174.344018,158.003138,32.000000,153.763877,67.420676,63.190030,98.444640,3.620253,44.280949,61.744080,55.031574,24.746835,45.145164,59.600037,39.975058
55.312766,64.746307,161.313437,150.551416,120.902506,107.431923,28.663928,14.218668,160.869796,2.583975,61.407518,55.692173,149.184683,161.636817,147.842732,161.269755,106.849558,159.171618,-0.000690,0.001700,32.000000,-235.789528,161.055110,-0.234693,27.790573,0.697720,436039.105641,0.949245,19.716866,2.403334,2.956371,0.281709,0.446195,176.066423,32.000000,193.570152,173.746198,173.633699,158.923476,32.000000,153.162225,67.408759,63.199806,98.448506,3.620253,44.337112,61.744080,54.775890,24.746835,45.139890,59.592946,40.157229
54.428402,64.746307,161.362177,150.551416,120.814483,107.431865,29.286668,14.216385,160.876829,2.584014,61.571182,55.726114,149.218528,161.627030,147.888067,161.375363,106.900927,159.056046,-0.000691,0.001705,32.000000,-235.792139,160.995885,-0.234829,27.789078,0.699852,436079.786937,0.975131,19.930748,2.324714,2.963934,0.206572,0.386354,176.507592,32.000000,193.128674,173.295348,176.370320,159.321488,32.000000,152.370885,67.413339,63.201898,98.414442,3.620253,44.289289,61.744080,55.025839,24.746835,45.527456,59.584321,40.125828
54.902421,64.921483,161.299301,150.573475,120.691592,107.427839,29.485775,14.222236,160.859308,2.583999,61.529668,55.830564,149.275525,161.608901,147.875455,161.282286,106.820299,159.076425,-0.000692,0.001725,32.000000,-235.786452,161.113499,-0.234887,27.795949,0.688479,435681.148202,0.982559,19.205915,2.336436,2.916387,0.242739,0.317126,177.398231,32.000000,192.273526,173.363494,178.765712,159.305101,32.000000,152.733824,67.387906,63.157512,98.401698,3.620253,44.265921,61.744080,54.878057,24.746835,46.133318,59.590409,40.071757
54.832507,64.975385,161.284968,150.601119,120.720256,107.415562,28.842443,14.219952,160.866504,2.584079,61.299098,55.875713,149.291255,161.599766,147.863787,161.247896,106.773828,159.137479,-0.000693,0.001768,32.000000,-235.790046,161.026374,-0.234770,27.785144,0.700828,436192.924755,0.978986,20.055954,2.235381,2.964669,0.213055,0.523991,177.612114,32.000000,192.078737,174.123555,179.559544,158.398123,32.000000,153.077209,67.381816,63.171890,98.416620,3.620253,44.262855,61.744080,54.692607,24.746835,46.319475,59.592848,40.061558
54.488942,64.861807,161.299907,150.605307,120.808416,107.419483,28.963877,14.223948,160.934404,2.583786,61.279396,55.832277,149.294958,161.661509,147.772255,161.286117,106.832167,159.098053,-0.000693,0.001780,32.000000,-235.783920,161.105096,-0.234588,27.798414,0.694210,436257.643837,0.963503,19.774208,2.324773,2.937927,0.212337,0.463584,177.260161,32.000000,192.479805,174.417141,177.308655,158.242156,32.000000,153.917604,67.385037,63.170944,98.422917,3.620253,44.278724,61.744080,54.531280,24.746835,46.319121,59.583770,40.046078
54.863093,64.861807,161.388457,150.605307,120.879449,107.431702,29.627246,14.222378,160.939699,2.583512,61.124446,55.874240,149.242845,161.695011,147.821000,161.368970,106.860762,159.157045,-0.000694,0.001795,32.000000,-235.789095,161.064695,-0.234629,27.781761,0.695406,436429.718875,0.986414,19.895312,2.397493,2.941412,0.231868,0.473368,176.398353,32.000000,193.115512,174.605623,174.499152,157.943992,32.000000,153.895287,67.410821,63.191838,98.445765,3.620253,44.298125,61.744080,54.671626,24.746835,45.923038,59.591471,40.119005
54.698369,64.779032,161.264640,150.595534,120.789894,107.431828,30.085760,14.224091,160.929644,2.583350,60.948575,55.821211,149.187007,161.726576,147.885061,161.378832,106.864637,159.147494,-0.000694,0.001797,32.000000,-235.785088,161.044217,-0.234741,27.767572,0.699661,436405.452962,0.988871,20.112929,2.322203,2.960232,0.228641,0.384724,176.355299,32.000000,193.385444,173.736632,173.725865,159.103214,32.000000,153.045628,67.417963,63.206127,98.439638,3.620253,44.303356,61.744080,54.996128,24.746835,45.633038,59.590035,40.154515
54.974872,64.701482,161.341777,150.581573,120.727112,107.431860,30.070127,14.222664,160.895856,2.583216,60.922748,55.812962,149.230377,161.754838,147.912127,161.444389,106.878556,159.020535,-0.000694,0.001832,32.000000,-235.784548,161.058454,-0.234825,27.781420,0.695361,436134.451198,0.959544,19.752326,2.318968,2.941658,0.251189,0.390796,176.598586,32.000000,193.018180,173.271562,176.466219,159.409196,32.000000,152.593014,67.421731,63.177285,98.412734,3.620253,44.286108,61.744080,54.583725,24.746835,45.360402,59.591559,40.131844
54.359974,64.741632,161.272889,150.586320,120.642210,107.427912,28.913078,14.225946,160.906003,2.583025,61.105314,55.809422,149.281631,161.739034,147.919667,161.288767,106.835333,159.105764,-0.000693,0.001852,32.000000,-235.781102,161.055536,-0.234917,27.762327,0.697320,436126.054071,0.947862,19.828078,2.310988,2.948253,0.265933,0.345579,177.383728,32.000000,192.242825,173.254988,178.796699,159.520770,32.000000,152.580270,67.432049,63.143313,98.419688,3.620253,44.312513,61.744080,54.387701,24.746835,45.356106,59.589101,40.016804
54.346326,64.741632,161.316551,150.586320,120.646325,107.415845,30.095968,14.218954,160.875965,2.582982,61.253563,55.818348,149.268103,161.612633,147.916399,161.260424,106.828970,159.051758,-0.000693,0.001842,32.000000,-235.786947,161.052459,-0.234883,27.768071,0.693331,435791.178124,0.942878,19.484635,2.242480,2.934828,0.271697,0.476640,177.582390,32.000000,191.963489,173.994477,179.722442,158.668377,32.000000,153.435251,67.442214,63.148509,98.442175,3.620253,44.282368,61.744080,55.128435,24.746835,45.491700,59.588127,40.099709
55.005080,64.818907,161.187124,150.602236,120.666452,107.415850,30.086186,14.223663,160.860082,2.583001,61.183827,55.876499,149.293138,161.632024,147.831387,161.297240,106.837532,158.980887,-0.000693,0.001842,32.000000,-235.783222,160.961231,-0.235004,27.789052,0.702056,436354.189895,0.992967,20.117490,2.322353,2.966758,0.307185,0.327035,177.259973,32.000000,192.326037,174.510835,177.178973,158.215598,32.000000,153.851182,67.452137,63.155973,98.425121,3.620253,44.167907,61.744080,54.524893,24.746835,45.756854,59.581587,40.141676
54.817493,64.802682,161.365187,150.607262,120.664275,107.415740,28.939760,14.224804,160.931338,2.582990,60.860751,56.030495,149.245849,161.800044,147.842677,161.307998,106.861524,159.108867,-0.000691,0.001848,32.000000,-235.785030,160.940509,-0.235110,27.813311,0.702195,436327.182195,0.954097,20.130704,2.305494,2.968306,0.304572,0.344906,176.483123,32.000000,193.159175,174.492384,174.278294,158.256782,32.000000,154.102239,67.430342,63.184267,98.426858,3.620253,44.296214,61.744080,54.714358,24.746835,45.697871,59.588334,40.013796
54.325174,64.631083,161.220504,150.588833,120.727083,107.419664,28.856572,14.219667,160.963137,2.582779,60.620756,55.964606,149.187870,161.693116,147.882497,161.334152,106.886974,159.166087,-0.000690,0.001885,32.000000,-235.786889,161.059373,-0.235005,27.829440,0.692241,435955.259962,0.941958,19.573072,2.266449,2.930404,0.325388,0.332660,176.244251,32.000000,193.339864,173.758894,173.753325,158.976280,32.000000,152.869802,67.418908,63.174029,98.394330,3.620253,44.319749,61.744080,54.634406,24.746835,45.695031,59.591943,40.111742
55.160074,64.631083,161.347757,150.588833,120.702091,107.431734,28.813980,14.223235,160.976184,2.582643,60.573537,55.951280,149.234503,161.740891,147.937974,161.366730,106.882475,159.113990,-0.000690,0.001883,32.000000,-235.787911,161.107646,-0.234875,27.868412,0.694886,436015.959417,0.982942,19.737049,2.297496,2.943681,0.323276,0.492040,176.588165,32.000000,192.940344,173.188560,176.737078,159.531749,32.000000,152.839567,67.419587,63.178059,98.364489,3.620253,44.293759,61.744080,54.422942,24.746835,45.094306,59.589681,40.106533
54.439028,64.564535,161.372189,150.562306,120.697488,107.431713,30.089657,14.222093,160.966871,2.582522,60.697671,55.871518,149.264943,161.706308,147.909805,161.365914,106.790959,159.139946,-0.000691,0.001883,32.000000,-235.791184,161.124452,-0.234753,27.976017,0.700359,436084.886490,0.995246,20.040640,2.296643,2.967694,0.348156,0.529079,177.454922,32.000000,192.082032,173.376582,178.957553,159.268669,32.000000,152.594817,67.379652,63.117003,98.367257,3.620253,44.274924,61.744080,54.607502,24.746835,44.857448,59.598926,40.120986
54.422176,64.609084,161.347171,150.560910,120.674913,107.431687,28.557936,14.221665,160.961703,2.582782,60.652318,55.716450,149.278653,161.824147,147.900303,161.467185,106.814886,159.112257,-0.000690,0.001889,32.000000,-235.790137,161.017807,-0.234834,27.980816,0.688532,435555.459825,0.980136,19.236711,2.278748,2.925082,0.284796,0.340148,177.602953,32.000000,192.051415,174.074244,179.601685,158.568498,32.000000,153.794181,67.378010,63.136271,98.363707,3.620253,44.293631,61.744080,55.075745,24.746835,45.005970,59.586927,40.130377
55.001530,64.548311,161.272891,150.560072,120.738306,107.431708,29.580435,14.221522,161.046548,2.582838,60.483321,56.028837,149.305249,161.880446,147.824473,161.433468,106.856040,159.199611,-0.000690,0.001892,32.000000,-235.788476,161.091249,-0.234863,28.004472,0.695681,436157.061974,0.952189,19.863908,2.381422,2.964274,0.233346,0.395735,177.243890,32.000000,192.441357,174.708584,177.208235,157.961172,32.000000,153.944712,67.370080,63.164696,98.416503,3.620253,44.311389,61.744080,54.710902,24.746835,45.000344,59.589356,40.130450
55.031623,64.548311,161.404353,150.560072,120.757830,107.423509,29.510776,14.223520,161.057535,2.582796,60.385090,55.913230,149.201902,161.804143,147.835602,161.467410,106.877645,159.203568,-0.000692,0.001923,32.000000,-235.786151,161.154268,-0.234923,28.008039,0.695781,436181.866333,1.003723,19.924754,2.345591,2.964732,0.178928,0.393989,176.393336,32.000000,193.174725,174.506723,174.284473,158.215566,32.000000,153.912476,67.360178,63.171896,98.397359,3.620253,44.315953,61.744080,54.538757,24.746835,44.782972,59.592110,40.151360
55.073403,64.391569,161.289454,150.539409,120.704509,107.415404,30.104694,14.212389,160.932815,2.582995,60.528556,55.920942,149.184569,161.864461,147.898618,161.380657,106.889660,159.163707,-0.000692,0.001943,32.000000,-235.792528,161.162716,-0.235040,27.966917,0.686873,435606.410201,0.957576,19.305882,2.341985,2.932153,0.171030,0.565137,176.347122,32.000000,193.299771,173.842058,173.948596,158.981558,32.000000,152.913764,67.404473,63.195916,98.427962,3.620253,44.283795,61.744080,54.505645,24.746835,44.228181,59.583377,40.118492
54.984042,64.424017,161.505460,150.520142,120.730160,107.415483,29.482043,14.222949,161.051571,2.582979,60.518443,55.908111,149.183490,161.862134,147.886490,161.497805,106.885180,159.211486,-0.000693,0.001946,32.000000,-235.783279,161.089739,-0.235076,27.964766,0.686851,435507.020046,0.959182,19.277017,2.322080,2.932938,0.211801,0.440056,176.633263,32.000000,192.986663,173.261001,176.718576,159.315286,32.000000,152.716410,67.373739,63.180924,98.405770,3.620253,44.353646,61.744080,54.581849,24.746835,44.335088,59.592140,40.146665
