OSU 80 Ton Compressor Load Stand
54.562294,64.525487,161.376242,150.518188,120.697506,107.415585,30.106914,14.222949,161.082787,2.582934,60.789668,55.777348,149.239169,161.823963,147.930077,161.449401,106.853322,159.204466,-0.000692,0.001984,32.000000,-235.785410,161.122534,-0.235125,27.909849,0.686470,435198.228598,0.939001,19.080220,2.292934,2.928627,0.246880,0.346619,177.413782,32.000000,192.088936,173.530298,179.117474,159.475331,32.000000,152.569389,67.389316,63.183192,98.431828,3.620253,44.293101,61.744080,54.775370,24.746835,44.326798,59.588334,40.134559
54.712728,64.525487,161.464274,150.518188,120.645208,107.415394,28.918409,14.226517,160.965248,2.583144,61.160341,55.724875,149.250916,161.825247,147.890039,161.330897,106.822659,159.190730,-0.000691,0.001983,32.000000,-235.784137,161.117291,-0.235209,27.871716,0.688662,435317.083066,0.960644,19.198369,2.317948,2.937315,0.366141,0.350332,177.563573,32.000000,192.200277,174.082007,179.731238,158.569597,32.000000,153.759318,67.373039,63.197371,98.452266,3.620253,44.340925,61.744080,54.831281,24.746835,44.672052,59.592464,40.020619
54.689313,64.703132,161.341737,150.536338,120.568892,107.411210,30.091046,14.222378,160.891648,2.583074,61.511896,55.709041,149.251797,161.757489,147.788443,161.344035,106.815250,159.220546,-0.000690,0.002004,32.000000,-235.789751,161.119679,-0.235220,27.831774,0.695462,435822.677748,0.949022,19.705764,2.346790,2.957651,0.332542,0.479846,177.052729,32.000000,192.473312,174.555971,177.229175,158.024354,32.000000,153.699240,67.351526,63.180770,98.445188,3.620253,44.307083,61.744080,54.558144,24.746835,45.283325,59.589691,40.033385
54.519254,64.870607,161.424802,150.570404,120.550635,107.390666,29.522149,14.223806,160.934425,2.583021,61.586272,55.754164,149.157833,161.809811,147.801738,161.394355,106.856088,159.105256,-0.000690,0.002030,32.000000,-235.782915,161.068732,-0.235187,27.800381,0.694707,435779.052791,0.985017,19.560701,2.371549,2.951128,0.235449,0.492183,176.251414,32.000000,193.220860,174.416769,174.283933,158.350701,32.000000,154.172706,67.363138,63.232180,98.486819,3.620253,44.332741,61.744080,54.995798,24.746835,45.860966,59.594569,40.133972
55.233087,64.950634,161.295494,150.598047,120.670308,107.358012,30.096296,14.229371,160.927079,2.582972,61.584414,55.844035,149.157853,161.800859,147.845188,161.407581,106.870221,159.192115,-0.000690,0.002050,32.000000,-235.778661,161.066629,-0.235212,27.757685,0.695862,436045.034932,0.947495,19.760905,2.391770,2.950151,0.330195,0.261500,176.225686,32.000000,193.261443,173.800057,174.006450,158.809746,32.000000,152.723097,67.406032,63.232202,98.500686,3.620253,44.288620,61.744080,54.382529,24.746835,46.136546,59.591628,40.101397
54.348473,65.028462,161.272551,150.620944,120.774787,107.337751,30.080795,14.219952,160.950511,2.582685,61.667041,55.789621,149.221959,161.654740,147.881600,161.210085,106.880769,159.105810,-0.000692,0.002058,32.000000,-235.789718,161.070753,-0.235382,27.762878,0.699522,436229.843105,0.969337,20.092445,2.301380,2.960877,0.250203,0.325126,176.657664,32.000000,193.055237,173.125440,176.919236,159.590878,32.000000,152.420773,67.398781,63.248759,98.501297,3.620253,44.336579,61.744080,55.046727,24.746835,46.135835,59.594461,40.033972
55.280446,65.028462,161.268245,150.620944,120.877650,107.325442,30.098988,14.224376,160.975038,2.582565,61.777060,55.845700,149.230244,161.720663,147.889900,161.303006,106.827624,159.034980,-0.000693,0.002047,32.000000,-235.782836,161.014645,-0.235366,27.793956,0.690236,435683.188462,0.937163,19.486400,2.324583,2.920269,0.286572,0.470370,177.291087,32.000000,192.064738,173.460742,179.428331,159.189449,32.000000,152.628025,67.411180,63.232357,98.535975,3.620253,44.283703,61.744080,54.350221,24.746835,46.406293,59.592769,40.049086
54.729487,65.124992,161.413242,150.654732,120.920008,107.325379,30.070539,14.228229,160.912699,2.582724,61.840420,55.773045,149.276495,161.664648,147.861190,161.374984,106.800287,159.189831,-0.000693,0.002051,32.000000,-235.778655,161.144783,-0.235362,27.786140,0.702195,436306.354546,0.954575,20.415455,2.276937,2.967380,0.237679,0.514910,177.623405,32.000000,192.074268,174.075216,179.427265,158.462094,32.000000,153.452115,67.386887,63.242661,98.524438,3.620253,44.329177,61.744080,54.826807,24.746835,46.741971,59.590340,40.125388
54.387125,65.167069,161.222111,150.671765,120.853541,107.309165,30.083394,14.217955,160.952599,2.582385,62.005333,55.881349,149.331048,161.746377,147.790130,161.357375,106.864068,159.066430,-0.000692,0.002051,32.000000,-235.788766,161.128961,-0.235279,27.876332,0.688535,435712.288859,0.936102,19.518953,2.299624,2.917275,0.191090,0.538342,177.148857,32.000000,192.507668,174.663614,177.112302,158.085114,32.000000,153.874971,67.415804,63.280505,98.566743,3.620253,44.272132,61.744080,55.128848,24.746835,46.890573,59.580810,40.141529
55.461180,65.155244,161.440949,150.689636,120.937560,107.296920,28.503995,14.227659,161.093380,2.582327,61.722921,56.014668,149.290384,161.895717,147.857200,161.458999,106.881275,159.213583,-0.000693,0.002042,32.000000,-235.784143,161.131159,-0.235370,27.959468,0.697021,436292.399411,0.947684,20.144063,2.393536,2.949292,0.280266,0.324311,176.333388,32.000000,193.230938,174.484533,174.283801,158.222422,32.000000,153.887942,67.409166,63.327791,98.592544,3.620253,44.330070,61.744080,54.939657,24.746835,46.892978,59.588009,40.123554
54.537923,65.155244,161.309213,150.689636,120.952436,107.276554,30.077122,14.227230,161.033297,2.582134,61.429194,55.866260,149.251521,161.853039,147.863216,161.466231,106.833677,159.234866,-0.000693,0.002044,32.000000,-235.781129,161.154879,-0.235434,27.973998,0.698687,436391.215394,0.953841,20.516650,2.276705,2.964343,0.361674,0.333523,176.354615,32.000000,193.277643,173.690326,174.237828,159.038919,32.000000,152.966547,67.409496,63.308883,98.589861,3.620253,44.300264,61.744080,55.000784,24.746835,46.854179,59.588363,39.990906
54.642767,65.027362,161.467601,150.683772,120.877204,107.268370,29.324415,14.221237,161.131577,2.582149,61.084204,55.995901,149.307876,161.957156,147.942531,161.516465,106.864490,159.234749,-0.000693,0.002054,32.000000,-235.786467,161.266359,-0.235612,28.013494,0.682775,435542.187824,0.984987,19.473217,2.322754,2.910882,0.405789,0.329240,176.734325,32.000000,192.922743,173.280951,177.022372,159.420972,32.000000,152.660208,67.377534,63.321100,98.580418,3.620253,44.361446,61.744080,55.028650,24.746835,46.411459,59.592671,40.113723
55.021826,64.900308,161.413818,150.676512,120.883572,107.268397,28.987538,14.219952,161.143367,2.582125,60.796916,56.042374,149.344697,162.010356,147.992751,161.564237,106.847515,159.348549,-0.000692,0.002039,32.000000,-235.785457,161.327075,-0.235651,28.046696,0.694293,436202.229989,0.950804,20.359051,2.379498,2.957744,0.387575,0.499726,177.384701,32.000000,192.061824,173.575865,179.580463,159.351738,32.000000,153.013429,67.387874,63.333582,98.641969,3.620253,44.343477,61.744080,54.592293,24.746835,45.970388,59.590979,40.269848
55.013334,64.713857,161.487428,150.649147,120.818781,107.268473,29.712584,14.226802,161.317250,2.582227,60.721703,56.051822,149.322265,161.995184,147.937901,161.707663,106.788444,159.357358,-0.000692,0.002028,32.000000,-235.780410,161.448952,-0.235592,28.028862,0.692210,435852.226768,0.972732,20.130000,2.348634,2.954967,0.425891,0.347981,177.633106,32.000000,192.109480,174.185621,179.403072,158.568161,32.000000,153.638988,67.350830,63.322290,98.655809,3.620253,44.378839,61.744080,54.558991,24.746835,45.968954,59.588373,40.040282
54.380808,64.713857,161.544621,150.649147,120.860890,107.268538,29.600283,14.222521,161.348108,2.582264,60.717953,55.987927,149.372894,162.106070,147.884631,161.655466,106.833387,159.467835,-0.000692,0.002015,32.000000,-235.784855,161.472245,-0.235430,28.038802,0.685772,435445.739232,0.976202,19.638410,2.414493,2.933632,0.425473,0.296597,177.057393,32.000000,192.623369,174.642164,177.069436,158.154540,32.000000,154.199406,67.339241,63.341596,98.672669,3.620253,44.391022,61.744080,55.131953,24.746835,45.317883,59.583780,40.025755
55.187397,64.639333,161.548153,150.630718,120.974602,107.272486,29.003130,14.216956,161.323421,2.582521,60.909971,55.903579,149.276298,162.114370,147.934132,161.689341,106.873516,159.405299,-0.000691,0.002028,32.000000,-235.792715,161.441716,-0.235326,27.988501,0.686253,435311.270424,0.952067,19.460104,2.477346,2.935423,0.311423,0.355461,176.235422,32.000000,193.406190,174.464406,174.216912,158.371577,32.000000,153.767839,67.333391,63.359976,98.709159,3.620253,44.406231,61.744080,54.944022,24.746835,45.054466,59.599742,39.997655
54.897469,64.715507,161.594316,150.629880,120.993027,107.284658,28.830814,14.221808,161.217299,2.582269,61.051459,55.843294,149.240876,162.121995,147.955405,161.675777,106.866231,159.441656,-0.000691,0.002031,32.000000,-235.790814,161.426173,-0.235241,27.961724,0.694847,435664.019366,0.967993,20.069550,2.479833,2.970618,0.411059,0.528417,176.219007,32.000000,193.298676,173.633034,174.259239,159.163457,32.000000,152.946729,67.327083,63.357402,98.690968,3.620253,44.417180,61.744080,54.674401,24.746835,45.313950,59.588344,40.021940
54.795442,64.830182,161.503835,150.646075,120.979134,107.284697,30.079571,14.220095,161.249744,2.582296,60.881865,55.978029,149.300914,162.137085,148.007548,161.734203,106.867363,159.409907,-0.000690,0.002038,32.000000,-235.786953,161.464598,-0.235458,27.898126,0.685010,434926.403758,0.971788,19.218809,2.412859,2.927265,0.431173,0.342405,176.703311,32.000000,192.921367,173.437025,176.978412,159.358937,32.000000,152.430583,67.332450,63.374087,98.712984,3.620253,44.394056,61.744080,54.560555,24.746835,45.309856,59.596880,40.009614
55.371857,64.830182,161.736140,150.646075,120.961537,107.284606,30.104891,14.224947,161.326019,2.582522,60.657452,56.092039,149.346161,162.124156,147.973268,161.696029,106.832115,159.492462,-0.000691,0.002028,32.000000,-235.785379,161.501266,-0.235192,27.869933,0.690003,435301.326821,0.983632,19.572991,2.435752,2.943566,0.182698,0.283777,177.389614,32.000000,192.237035,173.374635,179.567957,159.337103,32.000000,153.208204,67.313304,63.359450,98.733605,3.620253,44.466755,61.744080,54.249597,24.746835,45.705313,59.590281,40.284448
54.671533,64.700932,161.587178,150.640491,121.024293,107.284590,30.089682,14.227088,161.319824,2.582455,60.753396,56.049022,149.363490,162.166263,147.923207,161.851695,106.834209,159.428980,-0.000692,0.002025,32.000000,-235.781272,161.493290,-0.235118,27.826712,0.692837,435531.972535,0.945032,19.785764,2.420990,2.947395,0.218552,0.406959,177.487382,32.000000,192.153144,174.322051,179.341272,158.299342,32.000000,153.511244,67.306051,63.346308,98.740937,3.620253,44.434436,61.744080,54.335340,24.746835,45.253155,59.584980,40.277332
54.620483,64.663808,161.664095,150.624854,121.100393,107.284480,30.086172,14.220523,161.290542,2.582449,61.022221,56.005746,149.358688,162.126584,147.881445,161.836167,106.837915,159.515299,-0.000690,0.002009,32.000000,-235.784886,161.435168,-0.235119,27.813678,0.686634,435202.610848,0.933352,19.233364,2.491675,2.920909,0.354508,0.389008,176.981663,32.000000,192.723913,174.520727,177.006390,158.053382,32.000000,154.200787,67.286640,63.368211,98.704938,3.620253,44.452815,61.744080,54.867616,24.746835,45.119858,59.590232,40.220839
54.852179,64.802132,161.635273,150.627646,121.148931,107.288293,30.073671,14.222807,161.199502,2.582675,61.391781,55.900496,149.251145,162.070631,147.893697,161.700082,106.868330,159.477589,-0.000691,0.002002,32.000000,-235.784242,161.496514,-0.235061,27.824929,0.696390,435504.718008,0.946756,19.775840,2.462332,2.955600,0.346096,0.357949,176.310593,32.000000,193.306009,174.601735,173.942699,158.135698,32.000000,153.613805,67.273386,63.385426,98.685058,3.620253,44.461490,61.744080,54.641466,24.746835,45.115019,59.596349,40.121279
55.460578,64.802132,161.654499,150.627646,121.165234,107.300311,29.184673,14.217812,161.262007,2.582994,61.398508,55.996862,149.266054,162.094183,147.929584,161.707147,106.879131,159.438150,-0.000692,0.002018,32.000000,-235.793006,161.372088,-0.235120,27.834396,0.697653,435481.642331,0.947750,19.787938,2.495674,2.959771,0.301338,0.406979,176.181759,32.000000,193.502923,173.608279,174.408898,159.191825,32.000000,153.240086,67.298866,63.421480,98.661437,3.620253,44.457146,61.744080,54.124605,24.746835,45.592132,59.586278,40.074031
55.366639,64.943209,161.538598,150.653894,121.106313,107.292138,30.086661,14.226089,161.260314,2.583083,61.137280,55.984834,149.306140,162.136064,147.963267,161.768392,106.907219,159.568858,-0.000693,0.002030,32.000000,-235.782271,161.470102,-0.234923,27.917376,0.694378,435466.602970,0.944095,19.703145,2.449075,2.946743,0.368239,0.457658,176.730418,32.000000,192.891527,173.447116,177.250113,159.377074,32.000000,152.799449,67.306952,63.415803,98.640815,3.620253,44.429729,61.744080,54.859217,24.746835,46.080151,59.597765,40.012109
54.775292,64.884358,161.660334,150.669531,121.038842,107.292269,30.065521,14.222664,161.280751,2.583361,61.027815,56.084557,149.361752,162.082396,147.977080,161.773279,106.851211,159.559393,-0.000695,0.002021,32.000000,-235.785860,161.468145,-0.234759,27.974312,0.686030,435067.094159,0.961141,19.120679,2.421347,2.914764,0.278923,0.300349,177.351880,32.000000,192.247125,173.507828,179.734333,159.371233,32.000000,153.015239,67.315387,63.379528,98.615590,3.620253,44.464914,61.744080,54.685975,24.746835,45.874847,59.600312,40.311814
54.659286,64.739982,161.639174,150.668693,121.026320,107.303393,30.095409,14.225233,161.403120,2.583661,60.755791,56.009806,149.331976,162.238141,147.922489,161.799806,106.818200,159.445244,-0.000695,0.001996,32.000000,-235.785914,161.466309,-0.234659,28.032482,0.685018,435242.404060,0.934365,19.351371,2.449348,2.917616,0.312556,0.286852,177.510226,32.000000,192.190333,174.488240,179.190923,158.449299,32.000000,153.541126,67.260308,63.384416,98.594714,3.620253,44.468143,61.744080,54.833532,24.746835,45.873183,59.586839,40.110421
55.241992,64.739982,161.777438,150.668693,121.023026,107.315680,29.480660,14.219524,161.399700,2.583737,60.872664,56.064687,149.359971,162.205354,147.892635,161.735751,106.868920,159.454064,-0.000694,0.002018,32.000000,-235.787032,161.576117,-0.234781,28.062878,0.692004,435688.719392,0.946063,19.859329,2.501298,2.951337,0.318077,0.355431,176.963882,32.000000,192.813911,174.479456,176.489123,158.160725,32.000000,154.231726,67.257656,63.419391,98.575255,3.620253,44.513162,61.744080,54.285306,24.746835,45.368482,59.591373,40.238300
54.325945,64.642633,161.653076,150.656407,120.989245,107.315557,30.085772,14.223520,161.396341,2.583914,60.997434,55.913880,149.290473,162.205108,147.877098,161.808361,106.911684,159.492667,-0.000693,0.002030,32.000000,-235.781069,161.554497,-0.234691,28.081288,0.691845,435677.908670,0.947075,19.826694,2.485323,2.957213,0.183376,0.282395,176.239116,32.000000,193.269065,174.678395,174.059121,158.433317,32.000000,153.771562,67.282307,63.428263,98.564226,3.620253,44.480641,61.744080,54.058090,24.746835,45.026023,59.602171,40.315776
54.804306,64.701207,161.690950,150.653615,120.954456,107.315439,28.951504,14.218240,161.296921,2.583876,60.892246,55.963016,149.237279,162.257901,147.952182,161.848226,106.891194,159.578312,-0.000696,0.002030,32.000000,-235.794709,161.501411,-0.234647,28.053699,0.683838,435215.305948,0.955644,19.267234,2.438389,2.928523,0.267167,0.320521,176.156323,32.000000,193.477089,173.688896,174.292804,159.401968,32.000000,153.199979,67.282351,63.434580,98.521458,3.620253,44.493078,61.744080,54.641888,24.746835,45.224402,59.593064,40.255468
54.251226,64.707257,161.749074,150.653056,120.962167,107.315510,28.805081,14.224234,161.450498,2.583774,60.783008,55.959913,149.298779,162.164877,147.971890,161.849330,106.883951,159.592468,-0.000697,0.002060,32.000000,-235.781831,161.572342,-0.234536,28.032167,0.695140,435633.000152,0.953673,20.051442,2.412194,2.975615,0.190173,0.414467,176.750220,32.000000,192.876928,173.449705,177.412901,159.370286,32.000000,152.579235,67.278495,63.431962,98.529403,3.620253,44.471548,61.744080,54.404416,24.746835,45.220102,59.585403,40.096628
54.741489,64.707257,161.678904,150.653056,120.969500,107.315523,29.791738,14.221808,161.374689,2.583777,60.661630,56.041792,149.351649,162.186267,148.017238,161.762970,106.824967,159.598857,-0.000696,0.002065,32.000000,-235.785405,161.457826,-0.234384,28.043523,0.689561,435422.479584,0.981620,19.648260,2.469431,2.950333,0.163026,0.329428,177.402943,32.000000,192.246688,173.497728,179.543018,159.402030,32.000000,152.850338,67.277268,63.425711,98.531286,3.620253,44.494436,61.744080,54.716771,24.746835,45.236881,59.592287,40.200663
55.115291,64.651158,161.739041,150.650822,121.062822,107.315489,30.099588,14.222807,161.323388,2.583605,60.608140,56.068294,149.332399,162.110597,147.938150,161.823945,106.812891,159.533907,-0.000697,0.002070,32.000000,-235.785553,161.567815,-0.234400,27.974417,0.697894,435835.099472,0.997763,20.188471,2.482745,2.981482,0.285151,0.561956,177.441285,32.000000,192.084876,174.457454,179.263691,158.200942,32.000000,153.724021,67.267015,63.435066,98.546798,3.620253,44.491581,61.744080,54.236635,24.746835,45.037475,59.592179,40.177406
54.764250,64.579385,161.761764,150.636302,121.139515,107.315439,28.846621,14.219096,161.336185,2.583749,60.766017,55.961436,149.345006,162.109333,147.869641,161.753414,106.862562,159.513056,-0.000697,0.002105,32.000000,-235.789919,161.539304,-0.234402,27.958052,0.690626,435612.633197,0.955163,19.714771,2.544471,2.953498,0.294921,0.363026,176.989426,32.000000,192.854052,174.657549,176.233242,158.239151,32.000000,153.920264,67.283316,63.483224,98.545952,3.620253,44.534293,61.744080,54.653892,24.746835,44.783071,59.595611,40.285109
54.881604,64.655558,161.677857,150.623737,121.115105,107.315366,29.528950,14.222236,161.268392,2.584031,61.004433,55.945732,149.273785,162.141836,147.912187,161.742863,106.882176,159.466570,-0.000698,0.002081,32.000000,-235.786616,161.382548,-0.234433,27.911658,0.687380,435295.114462,0.938152,19.299671,2.528683,2.934558,0.326528,0.251510,176.297191,32.000000,193.405634,174.594057,173.894926,158.381178,32.000000,154.164331,67.301086,63.473056,98.566555,3.620253,44.505630,61.744080,54.824415,24.746835,44.777017,59.591835,40.257009
55.220495,64.655558,161.724987,150.623737,121.125656,107.315507,28.946552,14.226089,161.228771,2.583963,60.929787,55.835554,149.217469,162.021386,147.985285,161.712817,106.868970,159.478585,-0.000698,0.002092,32.000000,-235.783090,161.441386,-0.234338,27.879899,0.692499,435337.255872,0.985664,19.564985,2.470064,2.953784,0.250378,0.646343,176.245633,32.000000,193.597658,173.585975,174.392176,159.157531,32.000000,153.057842,67.308120,63.454613,98.513075,3.620253,44.527298,61.744080,54.264533,24.746835,45.036367,59.587498,40.300369
54.407832,64.728432,161.662514,150.622899,121.134356,107.323648,29.175161,14.225090,161.273208,2.584015,60.960195,55.997155,149.308327,162.154314,147.980313,161.800967,106.885276,159.436123,-0.000699,0.002051,32.000000,-235.787859,161.506629,-0.234289,27.848034,0.691873,435320.820513,0.960804,19.528286,2.430501,2.945939,0.287347,0.284806,176.923954,32.000000,192.882904,173.297575,177.605042,159.431797,32.000000,152.849227,67.313509,63.477173,98.529536,3.620253,44.521074,61.744080,54.494599,24.746835,45.284969,59.590281,40.265153
54.877062,64.762807,161.639389,150.634068,121.152099,107.331790,29.038719,14.223235,161.302079,2.584064,60.828428,55.978569,149.324738,162.115429,147.988754,161.804490,106.845780,159.403579,-0.000699,0.002037,32.000000,-235.785617,161.471653,-0.234038,27.852046,0.688238,435111.425360,0.973474,19.203369,2.448863,2.928713,0.261239,0.336317,177.573981,32.000000,192.240377,173.635011,179.550662,159.258846,32.000000,152.792245,67.327313,63.469713,98.567553,3.620253,44.509342,61.744080,54.554019,24.746835,45.400500,59.589160,40.107927
55.157997,64.692132,161.657779,150.637419,121.066095,107.343873,29.705747,14.225518,161.396541,2.584159,60.688922,56.217362,149.330721,162.189488,147.926184,161.805633,106.861356,159.483728,-0.000700,0.002038,32.000000,-235.781530,161.547195,-0.233923,27.847221,0.700089,435782.393465,0.982101,20.057976,2.414333,2.971310,0.221121,0.527006,177.706094,32.000000,192.252173,174.374881,179.024507,158.453997,32.000000,153.872217,67.313050,63.468767,98.598532,3.620253,44.490042,61.744080,54.228674,24.746835,45.397086,59.580515,40.303231
55.474000,64.692132,161.715896,150.637419,120.950548,107.356024,30.090932,14.220809,161.404089,2.584203,60.561232,56.034621,149.356537,162.181843,147.854528,161.776151,106.877891,159.515095,-0.000699,0.002056,32.000000,-235.788043,161.495659,-0.233736,27.867126,0.693582,435615.352839,0.977545,19.639899,2.439857,2.945482,0.481941,0.477138,177.033301,32.000000,192.878649,174.632861,176.154883,158.189566,32.000000,154.004465,67.332988,63.508868,98.613618,3.620253,44.543889,61.744080,53.980479,24.746835,45.147427,59.596487,40.004919
54.470698,64.534836,161.667568,150.610892,120.951065,107.380450,29.472908,14.222521,161.415608,2.584433,60.643196,55.948292,149.231461,162.195790,147.870167,161.755698,106.900038,159.514359,-0.000700,0.002063,32.000000,-235.785674,161.547950,-0.233788,27.919133,0.689884,435337.206636,0.950130,19.299749,2.458684,2.930813,0.330850,0.412180,176.326048,32.000000,193.365777,174.518622,173.878465,158.541202,32.000000,154.037036,67.343833,63.498854,98.639587,3.620253,44.508530,61.744080,54.586932,24.746835,44.595699,59.591343,40.188851
55.142451,64.509812,161.747941,150.589112,120.946157,107.404766,28.956659,14.221380,161.381942,2.584304,60.687476,55.949424,149.255657,162.223848,147.957641,161.825615,106.926390,159.630914,-0.000700,0.002051,32.000000,-235.785997,161.433903,-0.233583,27.916431,0.685424,435132.338064,0.932151,18.997885,2.455610,2.915166,0.304385,0.393178,176.435024,32.000000,193.495484,173.672734,174.404665,159.244763,32.000000,152.763670,67.352838,63.516264,98.644511,3.620253,44.564158,61.744080,54.255327,24.746835,44.502055,59.586298,40.289584
54.803479,64.610734,161.620321,150.594697,120.987477,107.416925,28.894509,14.221380,161.393873,2.584476,60.755635,55.862520,149.299705,162.252069,147.955677,161.745592,106.931792,159.516972,-0.000701,0.002087,32.000000,-235.786980,161.547788,-0.233362,27.980974,0.697446,435666.940059,0.970948,19.803591,2.433148,2.967973,0.294848,0.387217,177.012403,32.000000,192.872720,173.254888,177.617277,159.490553,32.000000,152.546432,67.391898,63.524143,98.642336,3.620253,44.526431,61.744080,54.463109,24.746835,44.495000,59.586937,40.082688
54.580411,64.610734,161.737721,150.594697,120.883667,107.429121,29.434885,14.220381,161.432099,2.584706,60.892787,55.931532,149.316756,162.151889,148.001326,161.886711,106.871428,159.557436,-0.000700,0.002081,32.000000,-235.793060,161.443020,-0.233352,28.009613,0.688775,435206.667528,0.975088,19.132313,2.456796,2.933274,0.402585,0.390380,177.576752,32.000000,192.090767,173.808033,179.498239,159.148901,32.000000,152.611850,67.401823,63.518223,98.661289,3.620253,44.567893,61.744080,54.734233,24.746835,44.839578,59.593113,40.114163
55.248358,64.665458,161.621004,150.603353,120.874314,107.441417,30.064216,14.228087,161.346319,2.584809,61.010032,55.917796,149.310813,162.125501,147.921094,161.732090,106.862070,159.535432,-0.000700,0.002101,32.000000,-235.777814,161.420541,-0.233086,28.037281,0.691551,435622.734616,0.984263,19.558583,2.402516,2.949089,0.319278,0.459507,177.701579,32.000000,192.186611,174.373149,179.034604,158.396466,32.000000,154.092638,67.367013,63.504579,98.683958,3.620253,44.562989,61.744080,54.729869,24.746835,45.024382,59.585954,40.151433
55.146871,64.690482,161.700764,150.623458,120.883987,107.453550,30.071385,14.222521,161.330620,2.584865,60.977351,55.857002,149.304789,162.169853,147.888013,161.678120,106.912790,159.466856,-0.000701,0.002101,32.000000,-235.788789,161.449892,-0.232878,28.052886,0.694442,435953.869318,0.970677,19.773524,2.480240,2.963292,0.412806,0.355002,177.015815,32.000000,192.725250,174.855554,175.922012,158.071351,32.000000,153.948593,67.386642,63.539352,98.720301,3.620253,44.561910,61.744080,54.234338,24.746835,45.106518,59.593408,40.119959
55.089220,64.692132,161.613706,150.634348,120.955405,107.453471,30.071690,14.220666,161.250642,2.584846,61.084440,55.840528,149.253678,162.068980,147.884806,161.713424,106.921186,159.482304,-0.000701,0.002116,32.000000,-235.791627,161.409694,-0.232873,28.044415,0.684414,435631.944225,0.937884,19.186622,2.480157,2.925354,0.465973,0.278149,176.443510,32.000000,193.430362,174.441520,173.800945,158.427093,32.000000,154.048081,67.414355,63.531232,98.729980,3.620253,44.527050,61.744080,54.983940,24.746835,45.102064,59.590753,40.248939
55.024675,64.692132,161.741715,150.634348,120.981313,107.453487,30.084779,14.228800,161.249134,2.584853,61.201285,55.811626,149.251137,162.124910,147.955399,161.733130,106.899543,159.479175,-0.000701,0.002118,32.000000,-235.778740,161.435124,-0.232894,28.002951,0.685841,435681.003135,0.939743,19.308751,2.400009,2.932184,0.427259,0.476457,176.342993,32.000000,193.336010,173.682941,174.730934,158.951959,32.000000,152.716483,67.422811,63.525510,98.726599,3.620253,44.582389,61.744080,54.337708,24.746835,45.103358,59.581882,40.154735
54.247429,64.796082,161.652681,150.648309,121.033213,107.453382,30.091834,14.220666,161.259468,2.584770,61.283186,55.983148,149.297246,162.212368,147.950928,161.649211,106.938392,159.507280,-0.000701,0.002125,32.000000,-235.790316,161.395989,-0.232798,27.939904,0.686490,435706.292411,0.940827,19.365623,2.398244,2.933672,0.332026,0.314861,177.034830,32.000000,192.810520,173.380222,177.658500,159.439900,32.000000,152.771738,67.446228,63.542346,98.743734,3.620253,44.563894,61.744080,54.450389,24.746835,45.460611,59.596605,40.259210
54.933674,64.879683,161.667492,150.669810,121.020152,107.453424,30.092330,14.217526,161.315656,2.584761,61.153638,56.094039,149.343674,162.100423,147.982966,161.774009,106.891423,159.490102,-0.000701,0.002122,32.000000,-235.788374,161.437392,-0.232914,27.933347,0.688884,435796.638952,0.941640,19.427502,2.418544,2.939440,0.357762,0.350584,177.603858,32.000000,192.024718,173.843308,179.605322,159.156441,32.000000,152.958615,67.452933,63.522739,98.784232,3.620253,44.566345,61.744080,54.426942,24.746835,45.748158,59.588196,40.238374
54.907832,64.745207,161.685907,150.675116,120.988248,107.453466,28.505895,14.222664,161.362307,2.584893,60.850194,56.044923,149.341093,162.121220,147.908005,161.743291,106.901158,159.488220,-0.000700,0.002134,32.000000,-235.785696,161.444977,-0.233058,27.861016,0.700942,436408.668622,0.956626,20.280977,2.391756,2.979914,0.206012,0.282776,177.732384,32.000000,192.198758,174.424829,179.029538,158.456492,32.000000,153.828538,67.436373,63.515718,98.784825,3.620253,44.576456,61.744080,53.870808,24.746835,45.746426,59.595533,40.172563
54.720464,64.745207,161.736972,150.675116,120.977573,107.461592,30.093388,14.226517,161.383974,2.585031,60.759374,56.064532,149.356102,162.247745,147.870092,161.783814,106.932974,159.575162,-0.000701,0.002131,32.000000,-235.781843,161.489293,-0.232832,27.843707,0.691917,436141.682982,0.943606,19.702388,2.431353,2.942958,0.227658,0.487257,177.078271,32.000000,192.748256,174.785114,175.930932,158.127924,32.000000,154.040221,67.451137,63.535152,98.804094,3.620253,44.600112,61.744080,54.565111,24.746835,45.276151,59.597155,40.012035
55.394782,64.576360,161.714585,150.655849,120.993239,107.461466,30.089337,14.224662,161.440630,2.585052,60.791038,56.022230,149.281820,162.097771,147.911856,161.771529,106.959220,159.564982,-0.000701,0.002142,32.000000,-235.783206,161.590554,-0.232674,27.848506,0.693869,435950.175997,0.996280,19.592733,2.420811,2.944678,0.195828,0.432863,176.449673,32.000000,193.344325,174.467480,173.630147,158.516390,32.000000,153.576359,67.468465,63.544616,98.798475,3.620253,44.582547,61.744080,54.711823,24.746835,44.684996,59.594156,40.012549
54.721303,64.571410,161.684026,150.646913,120.996945,107.461492,29.459207,14.225946,161.332738,2.585135,60.705647,55.779371,149.282340,162.217811,147.953137,161.901240,106.934984,159.596303,-0.000700,0.002147,32.000000,-235.779955,161.536691,-0.232706,27.848716,0.697131,436050.139344,0.947375,19.772969,2.426299,2.955694,0.273508,0.316697,176.424141,32.000000,193.335215,173.555143,174.902957,159.464002,32.000000,152.763409,67.466122,63.538081,98.778427,3.620253,44.588686,61.744080,54.556326,24.746835,44.661700,59.587075,40.172270
54.735305,64.597534,161.692079,150.643842,121.046335,107.461463,29.631161,14.221950,161.409807,2.585223,60.576473,55.918807,149.304315,162.308592,147.988863,161.885184,106.959642,159.574350,-0.000702,0.002139,32.000000,-235.783787,161.597469,-0.232481,27.875912,0.687389,435284.435445,0.934305,18.957663,2.395686,2.919311,0.344598,0.613870,177.153789,32.000000,192.554726,173.394599,177.614376,159.514705,32.000000,152.435422,67.493503,63.549283,98.779232,3.620253,44.570854,61.744080,54.778174,24.746835,44.655532,59.589376,40.240942
55.045310,64.597534,161.873539,150.643842,120.993646,107.461434,28.616946,14.220095,161.477903,2.585187,60.442229,55.948952,149.361687,162.193201,148.055098,161.984701,106.940909,159.643015,-0.000704,0.002152,32.000000,-235.788264,161.514687,-0.232404,27.921073,0.696435,435800.341359,0.967301,19.598364,2.433358,2.954682,0.312024,0.278690,177.686136,32.000000,192.021290,173.778195,179.836643,159.145372,32.000000,153.109257,67.517597,63.537949,98.817722,3.620253,44.662178,61.744080,54.285942,24.746835,44.740386,59.591373,40.233238
54.317302,64.501013,161.739840,150.629042,121.012113,107.461502,29.129084,14.218811,161.403562,2.585249,60.635056,55.867749,149.339755,162.285551,147.940949,161.868843,106.894258,159.621162,-0.000704,0.002129,32.000000,-235.785779,161.639851,-0.232227,27.999699,0.695639,435775.949223,0.961482,19.611002,2.399284,2.954073,0.330212,0.306199,177.660129,32.000000,192.139188,174.468519,178.926010,158.350128,32.000000,153.817089,67.499418,63.523447,98.809168,3.620253,44.640643,61.744080,54.275425,24.746835,44.398755,59.591068,40.227589
54.940075,64.507888,161.832962,150.622620,121.047602,107.469554,29.308641,14.228943,161.381987,2.585328,60.843802,55.854977,149.353163,162.178558,147.890385,161.809709,106.969022,159.605829,-0.000703,0.002122,32.000000,-235.781548,161.591899,-0.232228,28.031774,0.691017,435598.616032,0.989349,19.313115,2.447468,2.940733,0.290348,0.482908,177.040392,32.000000,192.802759,174.724077,176.051869,158.139398,32.000000,154.103972,67.490788,63.543628,98.800341,3.620253,44.655212,61.744080,54.387480,24.746835,44.415461,59.590566,40.042776
54.763575,64.571960,161.720221,150.634906,121.036930,107.469722,30.068503,14.224519,161.491643,2.585136,60.751047,56.069032,149.234552,162.306756,147.937261,161.898183,106.967179,159.584755,-0.000701,0.002116,32.000000,-235.783513,161.562348,-0.232000,28.076069,0.698290,436070.191441,0.986134,19.918194,2.484747,2.977685,0.205449,0.385353,176.448937,32.000000,193.428385,174.426521,173.567247,158.588586,32.000000,153.670873,67.517862,63.544488,98.792058,3.620253,44.607506,61.744080,54.620511,24.746835,44.408378,59.591323,40.060164
55.392471,64.571960,161.880771,150.634906,120.970990,107.462672,28.914053,14.216385,161.486124,2.585095,60.264134,56.090624,149.218702,162.314445,147.957190,161.774660,106.967058,159.662975,-0.000700,0.002103,32.000000,-235.791975,161.625188,-0.232126,28.062930,0.689422,435519.880648,0.967890,19.324446,2.403405,2.945627,0.187530,0.473110,176.512516,32.000000,193.342149,173.653921,174.855124,159.296473,32.000000,152.986231,67.532560,63.549220,98.750593,3.620253,44.687080,61.744080,53.970491,24.746835,44.624538,59.596300,40.177699
54.501826,64.432266,161.757272,150.633231,120.878353,107.450400,30.102023,14.223948,161.491889,2.585272,60.102341,56.022004,149.314663,162.281064,147.986280,161.953188,106.984931,159.648827,-0.000701,0.002088,32.000000,-235.782280,161.662773,-0.232019,28.005862,0.690415,435737.990192,0.946964,19.558210,2.396209,2.953062,0.206885,0.528764,177.209148,32.000000,192.650938,173.495894,177.835834,159.425394,32.000000,152.688538,67.539788,63.544775,98.760205,3.620253,44.642202,61.744080,54.525319,24.746835,44.132325,59.591491,40.252093
54.916181,64.350322,161.804199,150.611171,120.873364,107.446227,29.246319,14.215671,161.486881,2.585183,60.350097,55.940467,149.336617,162.285185,148.038744,161.929102,106.929364,159.698174,-0.000701,0.002076,32.000000,-235.793836,161.613054,-0.232031,27.977171,0.682827,435269.955300,0.972326,18.955468,2.429878,2.922433,0.326751,0.590542,177.663931,32.000000,192.173615,173.725621,179.957855,159.125938,32.000000,153.300705,67.560487,63.534212,98.750277,3.620253,44.672871,61.744080,54.376636,24.746835,43.839427,59.589465,40.083422
54.877458,64.472414,161.750536,150.605028,120.906018,107.446324,30.090454,14.218811,161.366789,2.585232,60.814052,55.792053,149.329053,162.175277,147.940892,161.844559,106.925514,159.645812,-0.000700,0.002083,32.000000,-235.792335,161.576219,-0.232059,27.861593,0.695462,435612.072394,0.950412,19.670940,2.405937,2.967924,0.311281,0.546564,177.739872,32.000000,192.181030,174.680218,178.861968,158.276130,32.000000,153.425813,67.524742,63.530493,98.744383,3.620253,44.663908,61.744080,54.141706,24.746835,43.830077,59.592563,40.146885
54.737696,64.472414,161.862737,150.605028,120.807711,107.446254,28.367866,14.216670,161.315454,2.585305,61.088732,55.762298,149.319368,162.150625,147.871001,161.803304,106.935227,159.633387,-0.000698,0.002060,32.000000,-235.785788,161.573915,-0.231867,27.851994,0.690513,435303.853423,0.969798,19.189827,2.482663,2.946385,0.237894,0.481081,176.929731,32.000000,192.992228,174.625242,175.909811,158.267384,32.000000,154.325182,67.532453,63.541167,98.719265,3.620253,44.701312,61.744080,54.510858,24.746835,44.246124,59.587724,40.127883
54.698588,64.666008,161.776052,150.631555,120.746458,107.446311,30.078002,14.221950,161.316321,2.585495,61.239091,55.828492,149.258972,162.126543,147.911823,161.858455,106.984560,159.574840,-0.000698,0.002040,32.000000,-235.786081,161.482116,-0.231994,27.847641,0.693944,435510.570010,0.943640,19.349127,2.464062,2.947486,0.420508,0.306993,176.394022,32.000000,193.372413,174.444867,173.727073,158.515279,32.000000,153.465423,67.567477,63.554197,98.724508,3.620253,44.639617,61.744080,54.915366,24.746835,44.912123,59.591363,40.043363
54.704377,64.741632,161.675681,150.663667,120.655720,107.446353,30.084116,14.218954,161.288972,2.585428,61.103532,55.895343,149.275083,162.160249,147.979387,161.763376,107.006222,159.478143,-0.000697,0.002049,32.000000,-235.788586,161.501635,-0.231814,27.857108,0.696538,435587.520929,1.003771,19.483580,2.449022,2.957062,0.305636,0.313401,176.404938,32.000000,193.435721,173.525334,174.834616,159.424746,32.000000,152.805371,67.558059,63.560206,98.666091,3.620253,44.646856,61.744080,54.571792,24.746835,45.170081,59.583613,40.253781
54.596187,64.772432,161.583413,150.686006,120.659916,107.446274,29.074846,14.222093,161.289660,2.585418,61.071637,55.931295,149.308143,162.101401,147.964511,161.649660,106.931232,159.574493,-0.000695,0.002041,32.000000,-235.787086,161.377511,-0.231519,27.965212,0.697227,435785.539951,0.947943,19.714842,2.374575,2.957591,0.291812,0.328111,177.069618,32.000000,192.620383,173.469986,177.902117,159.366375,32.000000,152.511615,67.541391,63.536768,98.646990,3.620253,44.645559,61.744080,54.726812,24.746835,45.166363,59.591982,40.083495
54.629032,64.772432,161.699816,150.686006,120.702143,107.446269,29.432712,14.223663,161.301199,2.585157,61.109801,55.859768,149.337140,162.042287,147.972230,161.653674,106.911203,159.404497,-0.000694,0.002047,32.000000,-235.784041,161.279717,-0.231405,28.007908,0.696661,435841.609336,0.947832,19.784890,2.311422,2.955443,0.316522,0.408951,177.632243,32.000000,192.115215,173.655066,179.840838,159.128563,32.000000,152.893808,67.569383,63.496735,98.650858,3.620253,44.661036,61.744080,54.667051,24.746835,45.269958,59.596319,40.103451
54.760280,64.794982,161.649049,150.700526,120.742954,107.446254,30.084881,14.225518,161.179005,2.585035,61.474197,55.740932,149.339302,162.060781,147.882212,161.603376,106.933539,159.461201,-0.000695,0.002046,32.000000,-235.779399,161.333620,-0.231201,27.978115,0.695146,436117.501273,0.982966,19.920000,2.427755,2.959610,0.398694,0.429767,177.591615,32.000000,192.054714,174.610432,178.802065,158.264775,32.000000,153.607157,67.521811,63.514585,98.664975,3.620253,44.625763,61.744080,54.011307,24.746835,45.345144,59.592415,40.096701
54.245445,64.933309,161.718998,150.710858,120.793516,107.438291,29.677401,14.219239,161.175668,2.585063,61.756410,55.772501,149.340303,161.951896,147.879786,161.477797,106.968156,159.372812,-0.000694,0.002085,32.000000,-235.790432,161.308088,-0.231023,27.976751,0.694099,436132.446240,0.970368,19.888316,2.374828,2.959961,0.517036,0.511351,176.916705,32.000000,192.856847,174.600669,175.810052,158.141400,32.000000,154.257736,67.556199,63.534503,98.679046,3.620253,44.678325,61.744080,54.981658,24.746835,45.822827,59.595307,40.032872
54.987447,65.033962,161.558577,150.729288,120.755968,107.430053,29.112727,14.222093,161.123281,2.585322,61.756347,55.844229,149.302423,161.851817,147.929831,161.552851,107.017006,159.419904,-0.000694,0.002102,32.000000,-235.790856,161.207173,-0.231074,27.943628,0.692889,436026.987133,0.946871,19.784403,2.376834,2.951940,0.389884,0.482218,176.319434,32.000000,193.325245,174.426912,173.855379,158.477072,32.000000,153.496328,67.580907,63.546367,98.704676,3.620253,44.623230,61.744080,54.716868,24.746835,45.821867,59.600647,40.253928
54.795158,65.033962,161.503519,150.729288,120.802822,107.421904,29.068841,14.217812,161.101348,2.585453,61.607052,55.772698,149.289735,161.865806,147.962830,161.473110,107.010752,159.372691,-0.000693,0.002079,32.000000,-235.793334,161.222308,-0.231041,27.898467,0.700487,436478.251947,0.970244,20.420128,2.304270,2.981246,0.309010,0.310629,176.442115,32.000000,193.368759,173.465656,175.174397,159.393610,32.000000,153.271496,67.545797,63.545376,98.671066,3.620253,44.609503,61.744080,54.527224,24.746835,46.171606,59.585570,40.141602
54.523616,65.049913,161.586783,150.733476,120.885421,107.413888,29.490652,14.224234,161.123950,2.585376,61.360550,55.902898,149.352932,161.837482,147.968243,161.519462,106.974901,159.294554,-0.000693,0.002080,32.000000,-235.786585,161.348488,-0.231026,27.842841,0.690651,435965.689094,0.974492,19.805048,2.275640,2.938099,0.273314,0.495429,177.136164,32.000000,192.494694,173.408875,178.178487,159.488896,32.000000,152.784301,67.585418,63.528320,98.671002,3.620253,44.601820,61.744080,54.470367,24.746835,46.227594,59.586504,40.089732
55.577610,64.980335,161.546917,150.733755,120.938095,107.405663,28.971086,14.222236,161.093024,2.585204,61.387918,55.881407,149.430533,161.859463,148.026563,161.499210,106.968036,159.264478,-0.000692,0.002088,32.000000,-235.789238,161.268990,-0.230849,27.813888,0.694121,436078.922526,0.979682,19.989818,2.261622,2.947405,0.231296,0.214898,177.723572,32.000000,192.179932,173.788108,179.925120,159.181034,32.000000,153.380740,67.609183,63.506622,98.682939,3.620253,44.629080,61.744080,53.844456,24.746835,45.986556,59.589543,40.053341
54.855302,64.966860,161.596169,150.725657,120.966775,107.393632,28.685127,14.220095,161.010799,2.585431,61.444801,55.966171,149.404801,161.877061,147.932218,161.523146,106.953177,159.294496,-0.000692,0.002091,32.000000,-235.788920,161.145133,-0.230799,27.802715,0.699561,436332.216565,0.970962,20.267537,2.263916,2.963611,0.187330,0.390470,177.724177,32.000000,192.136874,174.739566,178.869357,158.118197,32.000000,154.064518,67.573527,63.521390,98.661115,3.620253,44.588187,61.744080,54.698769,24.746835,45.986273,59.591068,40.093253
54.746696,64.966860,161.635694,150.725657,120.959224,107.389591,29.245157,14.220523,161.117952,2.585411,61.165463,55.995188,149.387112,161.977323,147.922495,161.476963,107.006505,159.354670,-0.000689,0.002076,32.000000,-235.787017,161.250635,-0.230899,27.811396,0.685556,435476.835648,0.967380,19.187400,2.257861,2.906691,0.185493,0.420028,176.866896,32.000000,193.065884,174.574049,175.580384,158.256454,32.000000,154.075417,67.575390,63.529115,98.667179,3.620253,44.665158,61.744080,54.550502,24.746835,45.939039,59.591845,40.005799
54.951876,64.918183,161.605976,150.718397,121.017484,107.389701,30.094911,14.221665,161.106018,2.585410,61.013606,56.046523,149.284235,161.950244,147.951987,161.590070,106.978422,159.417843,-0.000689,0.002080,32.000000,-235.788006,161.314756,-0.230755,27.830830,0.695748,435945.493458,0.991143,19.864869,2.285615,2.945862,0.335020,0.324741,176.405341,32.000000,193.271569,174.455019,173.910971,158.589645,32.000000,153.773405,67.594292,63.537237,98.670141,3.620253,44.640600,61.744080,54.447566,24.746835,45.769196,59.589956,40.187383
54.199625,64.778207,161.653238,150.694104,121.092583,107.389895,30.107358,14.223806,161.230737,2.585289,60.779691,55.912378,149.323780,162.039494,148.003792,161.642408,106.998494,159.314041,-0.000689,0.002068,32.000000,-235.786193,161.408592,-0.230679,27.825165,0.697153,435895.740494,0.974262,19.969360,2.258132,2.952428,0.286450,0.287434,176.450326,32.000000,193.354493,173.519080,174.994512,159.500474,32.000000,152.777008,67.646307,63.531384,98.628181,3.620253,44.676585,61.744080,55.030537,24.746835,45.281653,59.593841,40.268748
54.931163,64.717707,161.596564,150.675953,121.127815,107.389898,28.862313,14.222949,161.156334,2.585240,60.718182,55.795704,149.348793,162.056581,148.020471,161.653939,106.958877,159.369829,-0.000689,0.002048,32.000000,-235.786558,161.360909,-0.230542,27.839904,0.693640,435742.878086,0.942717,19.723411,2.313338,2.940864,0.321744,0.345617,177.278151,32.000000,192.495932,173.391194,178.201554,159.645634,32.000000,152.702210,67.630823,63.500352,98.625118,3.620253,44.629161,61.744080,54.459916,24.746835,45.278461,59.594716,40.275938
54.533779,64.717707,161.639561,150.675953,121.096674,107.390194,28.518281,14.221808,161.184121,2.585196,60.742436,55.869608,149.383433,161.898349,148.087928,161.652308,106.948622,159.356608,-0.000687,0.002037,32.000000,-235.789175,161.415405,-0.230583,27.892959,0.704049,436031.421151,0.956454,20.309470,2.248693,2.982553,0.286179,0.305159,177.685172,32.000000,192.141875,173.905681,179.927967,159.103351,32.000000,153.141995,67.661660,63.505415,98.648086,3.620253,44.679545,61.744080,54.748940,24.746835,45.064475,59.599270,39.980414
55.440932,64.677007,161.640186,150.666459,121.115729,107.390202,28.709870,14.215671,161.307100,2.585141,60.516846,56.032245,149.383773,162.092532,147.964098,161.638512,106.948875,159.344758,-0.000685,0.002039,32.000000,-235.793672,161.369294,-0.230405,27.927525,0.693258,435515.289298,0.982860,19.542823,2.312269,2.941801,0.288607,0.461786,177.615868,32.000000,192.130794,174.505248,178.975513,158.312440,32.000000,154.136935,67.626248,63.509135,98.643925,3.620253,44.643088,61.744080,54.555041,24.746835,44.918801,59.590163,40.040062
55.014298,64.508438,161.623217,150.652777,121.140045,107.390414,30.096876,14.220095,161.215259,2.585066,60.410829,55.966983,149.338930,161.965150,147.943550,161.611970,106.999232,159.402072,-0.000684,0.002037,32.000000,-235.790067,161.419566,-0.230335,27.960150,0.697557,435816.335577,1.002748,19.925516,2.316846,2.964026,0.327590,0.409164,176.800157,32.000000,192.907386,174.807862,175.574581,158.114102,32.000000,153.744322,67.650405,63.519612,98.656625,3.620253,44.681875,61.744080,54.303788,24.746835,44.328436,59.598267,40.004699
54.701504,64.457565,161.673856,150.622061,121.094534,107.390380,28.840954,14.219096,161.246131,2.584919,60.545078,55.913841,149.295965,162.000202,147.971357,161.602985,107.010010,159.350468,-0.000684,0.002013,32.000000,-235.789099,161.333561,-0.230080,27.991648,0.684273,435122.629341,0.977909,19.014287,2.311505,2.915539,0.285724,0.510831,176.370322,32.000000,193.405898,174.425894,173.753382,158.745809,32.000000,153.783816,67.665801,63.530484,98.687980,3.620253,44.644267,61.744080,54.817725,24.746835,44.321362,59.594549,40.319665
55.044383,64.457565,161.605486,150.622061,121.065783,107.390178,28.694569,14.225233,161.212552,2.584672,60.563174,55.837622,149.265647,162.027218,148.001930,161.584022,106.993875,159.342892,-0.000683,0.002010,32.000000,-235.781652,161.439224,-0.229788,27.998283,0.688841,435081.872677,0.940440,19.253761,2.285757,2.937840,0.320055,0.399111,176.480463,32.000000,193.305941,173.622982,175.537928,159.388969,32.000000,152.573408,67.649267,63.513868,98.662860,3.620253,44.682124,61.744080,54.289090,24.746835,44.137036,59.596113,40.020179
54.285540,64.544186,161.631608,150.614243,121.097710,107.386291,29.138664,14.222093,161.312214,2.584839,60.412783,55.997245,149.298628,162.223256,147.956884,161.648193,106.974852,159.482099,-0.000682,0.001996,32.000000,-235.785939,161.397906,-0.229921,28.041792,0.692414,435206.448454,0.987476,19.503591,2.252821,2.955565,0.321925,0.517575,177.317066,32.000000,192.553311,173.527222,178.225690,159.679240,32.000000,152.814876,67.652903,63.478633,98.646063,3.620253,44.692265,61.744080,54.589479,24.746835,44.430620,59.593251,40.230230
54.956416,64.477639,161.592467,150.615360,121.033848,107.382315,29.007308,14.222664,161.292355,2.584752,60.134656,55.922607,149.324364,162.067225,148.034087,161.708251,106.932639,159.528377,-0.000681,0.001958,32.000000,-235.786351,161.420666,-0.230054,28.032823,0.687324,434997.421421,0.985665,19.174035,2.265703,2.935912,0.315495,0.539774,177.691389,32.000000,192.211967,174.087215,179.843469,159.049902,32.000000,153.149979,67.667752,63.489375,98.682934,3.620253,44.686559,61.744080,54.379111,24.746835,44.192834,59.590714,40.196921
54.810236,64.323648,161.608547,150.589112,121.048905,107.382289,28.857351,14.219810,161.275446,2.584558,60.291638,55.746107,149.374433,162.056868,147.922743,161.691055,106.955914,159.445045,-0.000680,0.001989,32.000000,-235.788058,161.359891,-0.230015,28.036468,0.696853,435679.065441,0.985871,19.992140,2.344490,2.977434,0.228022,0.287338,177.561751,32.000000,192.340060,174.574805,178.792814,158.378202,32.000000,154.102303,67.658051,63.483807,98.682344,3.620253,44.698610,61.744080,54.602339,24.746835,44.185316,59.586013,40.092740
54.856699,64.323648,161.607860,150.589112,121.007762,107.382336,29.210483,14.221950,161.226921,2.584452,60.508718,55.840025,149.302673,162.060803,147.909511,161.597364,106.988838,159.478201,-0.000678,0.001995,32.000000,-235.787557,161.313247,-0.230034,28.044887,0.687601,435186.000735,0.976749,19.278509,2.406562,2.940375,0.240775,0.296563,176.739023,32.000000,193.064154,174.947276,175.363647,158.172497,32.000000,153.841208,67.649007,63.472209,98.664599,3.620253,44.697694,61.744080,54.465968,24.746835,43.641263,59.604000,40.117611
54.194657,64.379745,161.609206,150.584365,120.965949,107.382693,28.749937,14.227230,161.221577,2.584524,60.856141,55.734523,149.236812,162.030358,147.942191,161.659849,107.038060,159.399249,-0.000677,0.002004,32.000000,-235.780146,161.285242,-0.230049,28.041818,0.689257,435021.897828,0.984318,19.264996,2.347523,2.948510,0.259842,0.507496,176.272749,32.000000,193.669605,174.323318,173.695666,158.877483,32.000000,153.473531,67.716326,63.513520,98.695825,3.620253,44.710542,61.744080,54.569220,24.746835,43.826710,59.586042,40.140208
54.584553,64.579660,161.516681,150.609217,121.002558,107.382703,30.089303,14.220523,161.114029,2.584440,60.974732,55.782719,149.247300,162.003912,147.961839,161.497009,106.991414,159.289374,-0.000676,0.002017,32.000000,-235.787508,161.234482,-0.230024,28.034501,0.688414,434921.910251,0.971507,19.220314,2.328832,2.946000,0.240106,0.416719,176.399294,32.000000,193.436180,173.630886,175.659224,159.469642,32.000000,152.397622,67.716568,63.470274,98.634682,3.620253,44.673901,61.744080,54.734360,24.746835,44.512413,59.590507,40.133532
