OSU 80 Ton Compressor Load Stand
54.957108,64.718532,161.513596,150.641049,120.962673,107.374491,29.228769,14.218668,161.105473,2.584658,60.926656,55.817413,149.304275,161.838931,147.993775,161.548285,106.999201,159.231527,-0.000676,0.002034,32.000000,-235.791003,161.218106,-0.229862,28.029439,0.697654,435365.492339,1.000580,19.915828,2.245717,2.982014,0.169307,0.497934,177.193563,32.000000,192.589278,173.485110,178.405933,159.623760,32.000000,152.746509,67.720246,63.487353,98.640536,3.620253,44.694308,61.744080,54.279865,24.746835,44.506364,59.590694,40.222013
54.816102,64.718532,161.475179,150.641049,121.006083,107.366332,29.116320,14.221808,161.116784,2.584717,60.983416,55.751679,149.332672,161.883994,147.986799,161.560225,106.941249,159.349262,-0.000677,0.002054,32.000000,-235.785405,161.194488,-0.230116,27.993588,0.692521,435466.718775,0.948996,19.738453,2.245179,2.959018,0.138665,0.325206,177.589909,32.000000,192.130424,174.126016,180.001643,158.818089,32.000000,153.051685,67.720532,63.465058,98.645861,3.620253,44.665472,61.744080,54.517174,24.746835,44.984174,59.593674,39.984596
54.823652,64.719632,161.550384,150.648868,121.060595,107.361244,28.630776,14.221522,161.059133,2.584549,61.275594,55.759028,149.344680,161.828898,147.904742,161.445040,106.956194,159.280579,-0.000677,0.002083,32.000000,-235.790443,161.209050,-0.230014,27.969329,0.687791,435350.404750,0.969893,19.518736,2.212539,2.938903,0.165276,0.427397,177.509111,32.000000,192.417859,174.580086,178.425565,158.272387,32.000000,153.933959,67.703299,63.461537,98.632848,3.620253,44.685482,61.744080,55.123601,24.746835,44.983951,59.588304,40.153414
55.341728,64.798557,161.446482,150.665063,121.113696,107.361275,30.106416,14.219667,160.902666,2.584265,61.468795,55.715264,149.333014,161.819376,147.866387,161.388261,106.985244,159.202980,-0.000675,0.002087,32.000000,-235.790987,161.079278,-0.230178,27.955115,0.690386,435538.012442,0.976339,19.654236,2.321066,2.945762,0.209518,0.414430,176.590915,32.000000,193.105784,174.802332,175.578321,158.071915,32.000000,154.021456,67.726314,63.459997,98.667393,3.620253,44.661269,61.744080,54.078030,24.746835,45.254150,59.588776,40.084082
54.286525,64.941559,161.401576,150.685447,121.142972,107.357260,29.336022,14.217669,160.904263,2.584089,61.749437,55.592412,149.259930,161.678068,147.891070,161.255717,106.985352,159.053249,-0.000677,0.002093,32.000000,-235.787904,160.994232,-0.230093,27.913599,0.691146,435481.034542,0.992701,19.648075,2.276620,2.946728,0.248113,0.509339,176.334024,32.000000,193.526638,174.273859,173.818075,158.855527,32.000000,153.325715,67.745783,63.509255,98.682355,3.620253,44.635464,61.744080,54.684688,24.746835,45.251250,59.586642,40.008661
54.535734,64.941559,161.190044,150.685447,121.128882,107.345056,30.097581,14.221665,160.828502,2.583991,61.891569,55.575779,149.276261,161.665098,147.922667,161.293613,106.970868,159.079609,-0.000677,0.002090,32.000000,-235.787678,160.992028,-0.229882,27.879086,0.684224,435168.475380,0.934455,19.230502,2.214229,2.917265,0.228309,0.276777,176.534948,32.000000,193.316223,173.638652,175.740349,159.306969,32.000000,152.582582,67.739520,63.469088,98.665325,3.620253,44.580492,61.744080,54.790656,24.746835,45.746602,59.592100,40.014090
54.207735,65.144243,161.291359,150.725099,121.056640,107.331417,29.259708,14.224376,160.784633,2.583820,62.233182,55.565657,149.350404,161.542039,147.935999,161.163497,106.963397,159.033185,-0.000676,0.002077,32.000000,-235.786606,160.910223,-0.230106,27.845018,0.699725,436089.914799,0.979995,20.388559,2.149753,2.973143,0.337776,0.262895,177.299748,32.000000,192.546432,173.568122,178.388762,159.343887,32.000000,152.587530,67.775300,63.461143,98.672234,3.620253,44.632436,61.744080,55.427276,24.746835,46.450983,59.589770,40.115997
54.609308,65.359585,161.160776,150.775083,120.994805,107.309533,29.449832,14.218954,160.754858,2.583543,62.352890,55.685149,149.387285,161.397632,147.976378,161.137538,106.937091,158.937979,-0.000673,0.002100,32.000000,-235.786128,160.788631,-0.229896,27.867467,0.696222,435895.546414,0.950263,20.147479,2.175572,2.955678,0.277632,0.388874,177.619333,32.000000,192.227845,174.012061,180.111977,158.929574,32.000000,153.425546,67.775301,63.472017,98.693047,3.620253,44.570672,61.744080,54.809525,24.746835,47.201291,59.581971,40.062439
54.804576,65.373886,161.262928,150.806916,121.052842,107.289216,29.243762,14.222378,160.912895,2.583474,61.988117,56.118546,149.421862,161.630413,147.878079,161.249670,106.938284,158.885576,-0.000673,0.002084,32.000000,-235.786145,160.891583,-0.229888,27.829387,0.702331,436370.137963,0.984426,20.667637,2.163079,2.975431,0.331292,0.380523,177.614154,32.000000,192.417945,174.776398,178.290364,158.231015,32.000000,153.856824,67.742828,63.474085,98.676188,3.620253,44.587391,61.744080,54.673732,24.746835,47.206466,59.587557,40.010788
54.700652,65.373886,161.248268,150.806916,121.047156,107.285371,29.562081,14.223948,160.917080,2.583358,61.123566,55.952318,149.357090,161.604741,147.863844,161.251403,106.967692,159.017249,-0.000674,0.002063,32.000000,-235.787034,161.058433,-0.229880,27.833767,0.695993,436355.149759,0.970480,20.494494,2.148430,2.951159,0.244091,0.247047,176.710081,32.000000,193.238656,174.797306,175.339782,158.159162,32.000000,154.378487,67.743507,63.497350,98.661316,3.620253,44.599839,61.744080,54.738834,24.746835,47.261470,59.598277,40.218344
54.442389,64.953659,161.283249,150.782622,120.967082,107.285356,30.095148,14.223520,160.925477,2.583235,60.830832,55.908682,149.334439,161.748680,147.926480,161.330182,106.966583,159.111337,-0.000676,0.002056,32.000000,-235.784676,160.939551,-0.229879,27.816353,0.694576,436152.332795,0.973320,20.320679,2.124686,2.942508,0.258696,0.349769,176.397279,32.000000,193.474139,174.351397,173.746781,158.681847,32.000000,153.234793,67.783625,63.491255,98.683480,3.620253,44.618085,61.744080,54.372900,24.746835,45.804706,59.584203,40.111008
54.738114,64.683057,161.184623,150.721190,120.931375,107.285329,29.282548,14.219810,160.893819,2.583225,60.762202,55.939570,149.337680,161.686570,147.969343,161.312619,107.003673,159.132113,-0.000675,0.002058,32.000000,-235.782485,161.015626,-0.230091,27.777696,0.695808,436151.148121,0.964829,20.420734,2.151929,2.947831,0.256929,0.409877,176.582157,32.000000,193.440645,173.542604,175.933146,159.449784,32.000000,152.902193,67.791331,63.504020,98.652277,3.620253,44.580238,61.744080,54.709394,24.746835,44.863800,59.597155,40.065227
54.590051,64.704782,161.292185,150.695221,120.819028,107.285382,29.082298,14.223235,160.856548,2.583188,60.867823,55.800050,149.360553,161.667320,148.004066,161.358255,106.980817,159.071547,-0.000675,0.002044,32.000000,-235.780371,160.985113,-0.230404,27.787373,0.699092,435744.915221,0.951644,20.249781,2.193498,2.962457,0.421776,0.492583,177.349627,32.000000,192.542215,173.522611,178.470610,159.537932,32.000000,152.564196,67.808038,63.484014,98.686208,3.620253,44.574455,61.744080,54.323052,24.746835,44.859238,59.590428,40.045638
54.270358,64.704782,161.236762,150.695221,120.893917,107.293450,29.036349,14.226089,160.913500,2.582878,61.097224,55.788123,149.356792,161.663486,148.015534,161.321016,106.943335,159.021675,-0.000676,0.002041,32.000000,-235.779812,161.036426,-0.230454,27.753830,0.695051,435080.814379,0.971502,19.693820,2.165340,2.944651,0.388570,0.494327,177.650294,32.000000,192.232404,173.954711,180.046470,159.131626,32.000000,153.569638,67.818900,63.463987,98.697745,3.620253,44.598378,61.744080,55.117701,24.746835,44.930370,59.592887,40.153121
55.281472,64.792232,161.285541,150.695500,120.832853,107.285188,28.875414,14.224091,160.825044,2.582588,61.530109,55.684601,149.384927,161.609614,147.907354,161.185376,106.903441,159.042367,-0.000675,0.002041,32.000000,-235.785416,161.066081,-0.230635,27.735550,0.697321,435261.995885,0.981186,19.858270,2.162157,2.954608,0.188386,0.493972,177.549192,32.000000,192.317099,174.767347,178.268405,158.232749,32.000000,153.964556,67.788530,63.477369,98.700829,3.620253,44.615070,61.744080,54.622583,24.746835,45.230395,59.591864,40.157229
54.501376,64.983635,161.123683,150.714767,120.721353,107.284962,30.075498,14.223663,160.808599,2.582600,61.811212,55.680275,149.337102,161.564489,147.907054,161.136869,106.997858,158.902205,-0.000675,0.002049,32.000000,-235.784205,160.881120,-0.230688,27.737989,0.702418,435595.332747,0.989220,20.167451,2.178191,2.970991,0.198570,0.400285,176.747051,32.000000,193.207751,174.728772,175.221606,158.577568,32.000000,154.059182,67.784874,63.536000,98.698593,3.620253,44.559721,61.744080,54.915194,24.746835,45.892460,59.595385,39.998389
54.311573,65.143143,161.140182,150.746880,120.625626,107.272761,29.695176,14.222949,160.723388,2.582479,61.933496,55.677124,149.299520,161.419735,147.927684,161.022886,106.950893,158.845010,-0.000675,0.002006,32.000000,-235.786230,160.849406,-0.230673,27.718399,0.689311,435059.314794,0.974762,19.281741,2.226984,2.917533,0.267578,0.406003,176.403776,32.000000,193.464478,174.419851,173.794113,158.732892,32.000000,153.467913,67.803245,63.518504,98.723037,3.620253,44.556789,61.744080,55.056095,24.746835,45.892224,59.591884,40.087090
54.312481,65.143143,161.150951,150.746880,120.488538,107.260439,28.753863,14.220809,160.697713,2.582360,61.952196,55.573623,149.328497,161.423793,147.971570,161.030361,106.955247,158.864254,-0.000675,0.002005,32.000000,-235.787551,160.824260,-0.230623,27.709534,0.699672,435675.885002,0.951199,20.222742,2.072268,2.956323,0.287518,0.375633,176.659990,32.000000,193.361287,173.444673,176.143301,159.588045,32.000000,152.872367,67.810405,63.510229,98.712579,3.620253,44.569198,61.744080,55.133421,24.746835,46.447748,59.590340,40.041236
54.116789,65.263601,161.036408,150.778992,120.363103,107.248204,30.092630,14.220238,160.674587,2.581933,62.131493,55.668240,149.365118,161.453238,147.948455,160.987090,106.942922,158.924246,-0.000676,0.002020,32.000000,-235.786810,160.769031,-0.230706,27.745595,0.703098,436079.706400,0.967408,20.565873,2.094616,2.966958,0.304297,0.350439,177.504533,32.000000,192.340166,173.682716,178.701653,159.609896,32.000000,152.760216,67.770182,63.481089,98.713786,3.620253,44.603935,61.744080,54.403482,24.746835,46.868934,59.594569,40.025608
54.275647,65.383237,161.066844,150.813339,120.312276,107.227764,28.785387,14.218954,160.603025,2.581677,62.176437,55.645514,149.435375,161.342332,147.986469,161.044967,106.895620,158.767230,-0.000675,0.002028,32.000000,-235.791373,160.769542,-0.230659,27.775650,0.703271,436020.459474,0.998944,20.564993,2.098547,2.967107,0.275661,0.354408,177.884413,32.000000,192.171337,174.128285,179.988029,158.885182,32.000000,153.582759,67.807956,63.497313,98.749131,3.620253,44.541119,61.744080,55.198503,24.746835,47.288417,59.600480,40.114310
54.722791,65.360960,161.109915,150.836795,120.213134,107.207071,29.364289,14.219239,160.647602,2.581620,62.045368,55.792968,149.471130,161.386173,147.925541,161.057150,106.915862,158.827424,-0.000677,0.002017,32.000000,-235.784531,160.766401,-0.230686,27.792382,0.704782,436303.502780,0.958517,20.875283,2.136689,2.975720,0.372863,0.366844,177.651742,32.000000,192.266867,174.858709,178.401232,158.257373,32.000000,154.262913,67.773030,63.489388,98.752704,3.620253,44.571340,61.744080,54.812972,24.746835,47.293932,59.589091,40.061852
54.641765,65.360960,160.953021,150.836795,120.075144,107.194817,30.114952,14.221808,160.620098,2.581562,62.059073,55.672247,149.425410,161.252531,147.899157,160.971384,106.931350,158.791305,-0.000676,0.002038,32.000000,-235.788847,160.720674,-0.230651,27.844782,0.702037,436371.393204,0.998934,20.840778,2.116403,2.967571,0.325368,0.330477,176.816555,32.000000,193.106745,174.847445,175.130756,158.268164,32.000000,154.507951,67.751287,63.501824,98.731007,3.620253,44.498241,61.744080,54.909976,24.746835,47.221829,59.591717,40.177259
54.298566,65.286978,160.965162,150.834561,119.959269,107.182419,28.957873,14.219810,160.450904,2.580986,62.243490,55.646371,149.326099,161.224432,147.968787,160.906150,106.908035,158.747518,-0.000677,0.002036,32.000000,-235.790517,160.553560,-0.230560,27.879059,0.695446,435903.011360,0.970151,20.386479,2.122077,2.944110,0.298026,0.276246,176.552720,32.000000,193.287637,174.410896,174.038687,158.906874,32.000000,153.712100,67.759106,63.505919,98.729149,3.620253,44.529607,61.744080,55.384360,24.746835,46.969611,59.589661,40.017758
55.110131,65.399464,160.856836,150.843217,119.811836,107.170220,29.648495,14.229514,160.426613,2.580714,62.379523,55.580866,149.369143,161.201511,148.011910,160.796391,106.916431,158.637403,-0.000678,0.002053,32.000000,-235.779338,160.621022,-0.230311,27.869670,0.694533,435876.457924,0.947412,20.464565,2.091039,2.945604,0.366927,0.553891,176.705303,32.000000,193.346943,173.616847,176.109834,159.771209,32.000000,153.043878,67.744632,63.509771,98.701096,3.620253,44.459271,61.744080,54.561365,24.746835,47.364586,59.591471,40.151507
54.368590,65.552657,160.938293,150.878681,119.748511,107.149943,29.279508,14.224662,160.357040,2.580533,62.372914,55.752421,149.424792,161.172027,148.009765,160.833425,106.884658,158.600229,-0.000677,0.002058,32.000000,-235.779928,160.505548,-0.230307,27.911658,0.698226,436009.382070,0.991847,20.722311,2.095499,2.964446,0.404514,0.419613,177.507305,32.000000,192.271613,173.742908,179.061919,159.636290,32.000000,152.924725,67.731888,63.493617,98.726026,3.620253,44.471655,61.744080,55.000772,24.746835,47.370335,59.591284,40.155249
54.439124,65.552657,160.821078,150.878681,119.705860,107.133994,28.879634,14.221665,160.386403,2.580451,62.248748,55.724896,149.480918,161.206223,147.981439,160.840369,106.846648,158.493085,-0.000677,0.002064,32.000000,-235.784892,160.406125,-0.230289,27.900617,0.687055,435531.971375,0.953149,20.052919,2.039667,2.918825,0.378842,0.353442,177.815945,32.000000,192.172188,174.227495,179.961579,158.974575,32.000000,153.543882,67.700114,63.474227,98.737435,3.620253,44.445657,61.744080,55.159950,24.746835,47.909841,59.593192,40.079900
54.121060,65.526528,160.828922,150.906327,119.694366,107.121825,29.053981,14.222378,160.274182,2.580454,62.399596,55.624899,149.513532,161.123579,147.937554,160.707278,106.874384,158.518774,-0.000678,0.002061,32.000000,-235.786965,160.402433,-0.230315,27.891464,0.696649,436246.797803,0.979952,20.920176,2.055420,2.960134,0.357623,0.296867,177.488869,32.000000,192.301575,174.919946,178.272269,158.389328,32.000000,154.299285,67.677975,63.493376,98.759409,3.620253,44.467789,61.744080,54.642953,24.746835,47.826883,59.591884,39.845051
54.208497,65.546881,160.640229,150.916659,119.585117,107.109597,30.103831,14.216385,160.402697,2.580115,62.595007,55.640834,149.450906,161.031781,147.951368,160.772832,106.914153,158.470828,-0.000680,0.002052,32.000000,-235.793450,160.457624,-0.230177,27.906413,0.695379,436209.209159,0.991950,20.851936,2.047244,2.954145,0.365765,0.469937,176.595073,32.000000,193.232613,174.897970,175.153831,158.346645,32.000000,154.246968,67.676421,63.529449,98.792322,3.620253,44.381341,61.744080,55.391744,24.746835,47.905178,59.587478,39.954295
54.568064,65.653871,160.788831,150.938440,119.440344,107.085108,30.099868,14.220523,160.175898,2.579980,62.664804,55.636363,149.423994,161.055005,148.029153,160.687006,106.898207,158.453418,-0.000680,0.002064,32.000000,-235.789475,160.388994,-0.230137,27.877591,0.699906,436288.050338,0.992221,21.134061,2.030585,2.971651,0.317976,0.289611,176.470251,32.000000,193.358191,174.274179,174.113861,158.884480,32.000000,153.683152,67.712708,63.520756,98.800711,3.620253,44.407337,61.744080,54.752043,24.746835,47.913049,59.590143,40.122087
54.420249,65.653871,160.699351,150.938440,119.427392,107.060734,28.807601,14.223377,160.256712,2.579925,62.391459,55.660659,149.456189,161.073356,148.042745,160.673562,106.913927,158.476025,-0.000679,0.002056,32.000000,-235.782360,160.421869,-0.230034,27.854276,0.697518,436122.895573,0.955854,21.069537,1.970141,2.963377,0.291952,0.462753,176.594862,32.000000,193.283925,173.793995,176.185076,159.659478,32.000000,152.805589,67.691773,63.540696,98.756370,3.620253,44.390221,61.744080,55.239989,24.746835,48.293695,59.594205,40.064053
54.471075,65.642594,160.759404,150.949051,119.317566,107.048475,29.327247,14.216670,160.267656,2.579507,62.136805,55.728998,149.471115,161.070727,148.039036,160.762034,106.841022,158.401899,-0.000679,0.002046,32.000000,-235.793165,160.416630,-0.229972,27.795136,0.693936,435954.744169,0.949073,20.828579,1.978580,2.946574,0.398171,0.237040,177.384951,32.000000,192.421712,173.578938,179.196513,159.660524,32.000000,153.182122,67.685641,63.470972,98.749018,3.620253,44.398730,61.744080,55.399056,24.746835,48.263869,59.589956,40.071463
55.392740,65.582911,160.627890,150.940953,119.325628,107.036091,28.548264,14.224947,160.292604,2.578822,62.141144,55.600340,149.476599,161.120927,148.030818,160.768519,106.801024,158.491633,-0.000681,0.002048,32.000000,-235.782429,160.367312,-0.229912,27.760911,0.696036,435926.859013,0.994399,20.971404,1.972609,2.952933,0.321590,0.443005,177.634079,32.000000,192.066404,174.412332,179.993736,158.961817,32.000000,153.329953,67.672919,63.469895,98.749993,3.620253,44.355244,61.744080,54.439888,24.746835,48.065741,59.593330,40.153634
54.123957,65.567509,160.775214,150.931180,119.283283,107.023913,29.213342,14.222521,160.169888,2.578548,62.317354,55.654605,149.538563,161.095338,147.984349,160.688352,106.811636,158.485942,-0.000681,0.002042,32.000000,-235.786986,160.423134,-0.229919,27.735918,0.696955,435974.137111,0.975631,20.910983,2.013543,2.951280,0.210849,0.562390,177.558500,32.000000,192.504491,174.914077,178.184718,158.291029,32.000000,154.362920,67.677080,63.497077,98.738627,3.620253,44.407742,61.744080,55.293868,24.746835,48.074130,59.593035,40.008954
54.355612,65.567509,160.668542,150.931180,119.334372,107.011977,29.275753,14.225518,160.270457,2.577886,62.360602,55.592789,149.456191,160.998338,147.976852,160.728345,106.830329,158.389852,-0.000681,0.002046,32.000000,-235.780711,160.421725,-0.229924,27.742684,0.684497,435283.984804,0.983543,19.966163,2.092242,2.899800,0.210633,0.412145,176.602562,32.000000,193.211358,175.005030,175.032100,158.214240,32.000000,154.269180,67.643924,63.484246,98.729796,3.620253,44.362202,61.744080,55.376655,24.746835,48.028855,59.588363,39.947546
54.965888,65.595562,160.678325,150.928387,119.274617,107.003799,29.237604,14.219810,160.240233,2.577446,62.290502,55.769011,149.416873,161.049887,148.022781,160.697049,106.847204,158.385450,-0.000681,0.002012,32.000000,-235.790353,160.357933,-0.229813,27.695923,0.703005,436073.666868,0.985956,21.172228,2.079176,2.970500,0.272759,0.404457,176.346102,32.000000,193.549268,174.180006,174.041943,159.017522,32.000000,153.963005,67.667467,63.512924,98.743215,3.620253,44.362895,61.744080,54.888859,24.746835,48.134633,59.584124,39.978066
54.274305,65.584561,160.634274,150.935927,119.246719,107.000683,28.916855,14.226660,160.260485,2.577271,62.055656,55.672551,149.467197,161.084468,148.071293,160.602363,106.831841,158.418744,-0.000681,0.002019,32.000000,-235.784650,160.275045,-0.229797,27.679112,0.699112,435823.141945,0.979112,20.947590,2.019040,2.955878,0.207572,0.378007,176.643586,32.000000,193.240874,173.718224,176.395781,159.501726,32.000000,153.049575,67.664708,63.511824,98.709244,3.620253,44.341740,61.744080,55.453785,24.746835,48.104979,59.585609,40.001764
54.649777,65.566408,160.741138,150.942349,119.193987,106.988487,30.093203,14.222378,160.215834,2.577130,62.113892,55.722686,149.530303,161.061754,148.054917,160.592704,106.794058,158.444336,-0.000683,0.002014,32.000000,-235.784506,160.368986,-0.229811,27.665501,0.691931,435369.665948,0.968356,20.387339,2.000266,2.923237,0.211223,0.277250,177.499978,32.000000,192.499889,173.613949,179.196989,159.847678,32.000000,153.394346,67.675528,63.493008,98.690378,3.620253,44.344163,61.744080,54.832871,24.746835,48.113392,59.592828,40.136980
54.434591,65.566408,160.623786,150.942349,119.213997,106.976370,30.098281,14.221950,160.264438,2.577031,62.049526,55.681161,149.517718,160.927725,148.088013,160.642310,106.724160,158.469863,-0.000683,0.002035,32.000000,-235.789524,160.332499,-0.229719,27.658918,0.701673,435854.673552,0.992846,21.043403,2.029991,2.959674,0.289557,0.359803,177.677632,32.000000,192.163906,174.474728,180.104147,158.821385,32.000000,153.863174,67.650935,63.453655,98.668807,3.620253,44.330526,61.744080,55.328484,24.746835,48.058558,59.594451,40.026415
54.534051,65.550731,160.682865,150.951285,119.174052,106.976278,30.084513,14.221522,160.274960,2.576862,62.073480,55.839435,149.609950,161.089608,148.011697,160.658180,106.758201,158.422259,-0.000683,0.002027,32.000000,-235.787985,160.412672,-0.229704,27.651470,0.697133,435595.990203,0.946638,20.662288,2.078812,2.941295,0.252654,0.273835,177.503251,32.000000,192.598674,174.799545,178.135984,158.470106,32.000000,154.547238,67.649534,63.514555,98.663421,3.620253,44.333438,61.744080,55.428436,24.746835,48.012163,59.594480,40.108587
55.237129,65.492424,160.774591,150.947376,119.302705,106.976275,30.108803,14.224234,160.289112,2.576682,62.006223,55.747120,149.515219,161.035878,148.002857,160.677841,106.790945,158.423175,-0.000685,0.002028,32.000000,-235.785601,160.398578,-0.229439,27.653699,0.699718,435840.954639,0.950509,20.870071,2.159719,2.950767,0.224235,0.585550,176.651795,32.000000,193.281456,175.028125,174.995122,158.516592,32.000000,154.511058,67.634052,63.514886,98.622604,3.620253,44.370250,61.744080,54.669910,24.746835,47.817493,59.581676,39.979167
55.061599,65.488574,160.703351,150.952123,119.415228,106.983388,28.707299,14.226517,160.172740,2.576313,62.031228,55.596549,149.436365,161.045338,148.051831,160.699519,106.763145,158.331758,-0.000688,0.002044,32.000000,-235.782334,160.376713,-0.229660,27.665999,0.698742,435678.262921,0.948986,20.758277,2.105147,2.946469,0.223442,0.371444,176.520762,32.000000,193.434675,174.165383,174.238491,159.287374,32.000000,153.827333,67.637205,63.508855,98.594544,3.620253,44.316537,61.744080,55.313426,24.746835,47.824580,59.593517,39.915191
54.492024,65.488574,160.614539,150.952123,119.441765,106.995506,30.113401,14.219096,160.101905,2.576176,62.142993,55.623566,149.463479,161.048195,148.104894,160.603275,106.749097,158.338376,-0.000690,0.002061,32.000000,-235.789591,160.362440,-0.229655,27.648978,0.689292,435040.758085,0.934727,20.024326,2.072799,2.910625,0.254656,0.315574,176.725762,32.000000,193.174815,173.763817,176.563824,159.767762,32.000000,152.993806,67.639002,63.519025,98.545436,3.620253,44.310525,61.744080,55.302761,24.746835,47.818252,59.581980,40.004479
54.113325,65.590887,160.699731,150.948772,119.409904,106.979698,30.096413,14.225233,160.126346,2.575851,62.311109,55.782718,149.532787,160.893814,148.106538,160.586757,106.714580,158.440171,-0.000689,0.002071,32.000000,-235.783127,160.319466,-0.229619,27.650080,0.691130,435241.727948,0.983877,20.188538,2.061159,2.918610,0.282740,0.302694,177.499674,32.000000,192.431502,173.673932,179.296540,159.860678,32.000000,153.255926,67.664932,63.513303,98.519829,3.620253,44.285346,61.744080,55.374820,24.746835,48.181273,59.590517,39.900297
54.446117,65.681375,160.697689,150.974463,119.426165,106.955272,29.335501,14.223806,160.073110,2.575642,62.332579,55.647442,149.594567,160.905437,148.119687,160.585330,106.716023,158.364470,-0.000690,0.002095,32.000000,-235.783571,160.364049,-0.229859,27.647772,0.699110,435715.702120,0.948897,20.736719,2.078063,2.947487,0.375439,0.373912,177.708903,32.000000,192.168103,174.454508,180.228319,158.972994,32.000000,153.629386,67.653500,63.524813,98.534936,3.620253,44.324750,61.744080,55.414329,24.746835,48.504188,59.581833,39.992960
54.532996,65.624716,160.640672,150.997082,119.452089,106.943055,30.101318,14.217812,160.186099,2.575567,62.121543,55.821430,149.599070,160.946587,148.040026,160.628719,106.722619,158.497394,-0.000689,0.002108,32.000000,-235.788089,160.323466,-0.229735,27.663324,0.704784,436132.118519,0.956898,21.205933,2.156494,2.969689,0.201155,0.405381,177.513440,32.000000,192.603518,174.850460,178.039956,158.539546,32.000000,154.437252,67.645529,63.531439,98.501043,3.620253,44.297749,61.744080,54.625096,24.746835,48.513994,59.595139,39.930818
54.415548,65.624716,160.723058,150.997082,119.493901,106.926641,30.101553,14.227659,160.238439,2.575271,61.856208,55.761591,149.519004,160.954477,148.008174,160.671813,106.745773,158.338286,-0.000691,0.002122,32.000000,-235.777095,160.418482,-0.229107,27.669959,0.700230,435922.734707,0.975102,20.973893,2.122397,2.951500,0.277049,0.558142,176.606785,32.000000,193.302301,175.069351,174.954027,158.316178,32.000000,154.287896,67.640691,63.522395,98.491893,3.620253,44.323800,61.744080,55.444099,24.746835,48.326391,59.594136,40.018565
54.587698,65.449244,160.639267,150.997082,119.524244,106.914545,30.092784,14.220095,160.202437,2.575177,61.941287,55.750616,149.501357,160.973177,148.107421,160.568092,106.690279,158.281424,-0.000691,0.002091,32.000000,-235.785806,160.372250,-0.228947,27.671480,0.698218,435722.303813,0.948369,20.833281,2.173131,2.945752,0.233736,0.447234,176.449964,32.000000,193.564073,174.170587,174.076320,159.385273,32.000000,153.645232,67.660488,63.524728,98.470406,3.620253,44.271975,61.744080,55.349413,24.746835,47.724841,59.592484,39.968455
55.182357,65.453370,160.689691,150.997920,119.483840,106.910580,30.097083,14.221094,160.280742,2.574850,61.838716,55.665036,149.532710,161.016588,148.147592,160.664923,106.725075,158.461988,-0.000692,0.002088,32.000000,-235.788085,160.394622,-0.228763,27.683964,0.699896,435686.176767,0.950479,20.946796,2.081348,2.953624,0.359372,0.361426,176.655643,32.000000,193.129114,173.816034,176.930939,159.705909,32.000000,153.153552,67.667344,63.534126,98.448915,3.620253,44.305802,61.744080,54.794395,24.746835,47.745641,59.588589,39.842484
54.383868,65.461346,160.741972,150.997361,119.538885,106.902690,30.104368,14.227516,160.320015,2.574839,61.796424,55.923885,149.586128,161.089240,148.129893,160.775814,106.657598,158.525870,-0.000691,0.002075,32.000000,-235.777402,160.377386,-0.228579,27.699122,0.696708,435384.807252,0.946891,20.605002,2.112305,2.942774,0.346585,0.379918,177.567279,32.000000,192.333363,173.815761,179.604508,159.848265,32.000000,153.056289,67.672140,63.516784,98.448258,3.620253,44.288684,61.744080,55.384610,24.746835,47.752166,59.586544,39.940062
54.981920,65.461346,160.799209,150.997361,119.646175,106.902769,28.728057,14.222664,160.297512,2.574867,61.525444,55.880211,149.597592,161.099558,148.101389,160.759227,106.638066,158.545505,-0.000691,0.002098,32.000000,-235.785368,160.450035,-0.228507,27.691438,0.688445,434892.825426,0.935446,20.037669,2.155408,2.911976,0.273253,0.302928,177.729253,32.000000,192.117593,174.606461,180.272077,158.954008,32.000000,154.125137,67.623522,63.480888,98.459461,3.620253,44.332076,61.744080,54.990968,24.746835,47.786481,59.591294,40.111448
54.761251,65.328507,160.802355,150.968319,119.684397,106.902729,30.100182,14.220523,160.313349,2.574546,61.422534,55.921116,149.658150,161.195294,148.088181,160.834990,106.701230,158.592499,-0.000693,0.002102,32.000000,-235.788820,160.477589,-0.228517,27.709298,0.699190,435566.383171,0.950375,20.814078,2.250430,2.955692,0.303575,0.458992,177.452113,32.000000,192.582541,175.116526,178.040139,158.451933,32.000000,154.521806,67.648206,63.516566,98.451345,3.620253,44.281651,61.744080,54.918511,24.746835,47.330919,59.596978,40.145711
54.662665,65.197046,160.798238,150.933134,119.865986,106.902643,28.386734,14.228087,160.443164,2.574388,61.230641,55.976924,149.592851,161.203020,148.091688,160.836035,106.708832,158.644791,-0.000693,0.002089,32.000000,-235.779617,160.527410,-0.228410,27.739904,0.691397,435192.061961,0.983930,20.237734,2.278425,2.924583,0.331164,0.441736,176.568695,32.000000,193.370494,175.151320,175.254388,158.558135,32.000000,154.801278,67.659943,63.561395,98.445769,3.620253,44.322610,61.744080,55.258363,24.746835,46.878871,59.594972,40.042043
55.182584,65.060913,160.866520,150.896274,119.932781,106.918949,30.076908,14.223092,160.496516,2.574328,60.985519,55.894771,149.503021,161.292802,148.140318,160.952296,106.665643,158.663629,-0.000694,0.002056,32.000000,-235.782973,160.633527,-0.228373,27.772949,0.693719,435029.808656,0.942931,20.316995,2.235519,2.936426,0.256378,0.382159,176.362592,32.000000,193.593615,174.331290,174.243346,159.298324,32.000000,153.668730,67.632350,63.561263,98.398959,3.620253,44.321389,61.744080,55.347522,24.746835,46.881707,59.585845,40.137127
54.856350,65.060913,160.902832,150.896274,120.031626,106.943448,29.241161,14.226945,160.485333,2.574352,60.850379,55.914381,149.490036,161.276917,148.167679,160.928606,106.690140,158.647404,-0.000694,0.002063,32.000000,-235.779775,160.595285,-0.228328,27.777591,0.694030,434899.111900,1.001489,20.280502,2.250448,2.941647,0.325317,0.315177,176.855987,32.000000,193.175003,173.813384,177.211418,159.834190,32.000000,153.390620,67.627708,63.557854,98.338958,3.620253,44.352438,61.744080,55.082049,24.746835,46.410227,59.582895,40.106679
54.871090,64.999311,160.928082,150.856063,120.132003,106.955741,28.666138,14.221950,160.468571,2.574221,60.953843,56.003925,149.543818,161.317108,148.204801,160.913017,106.650907,158.636696,-0.000695,0.002074,32.000000,-235.787065,160.673012,-0.228392,27.836232,0.686224,434501.910001,0.935156,19.644995,2.301756,2.915168,0.224823,0.337803,177.611734,32.000000,192.372027,174.055544,179.629972,159.745515,32.000000,153.097194,67.653705,63.542999,98.357178,3.620253,44.309244,61.744080,55.429459,24.746835,46.196762,59.597913,40.051507
54.844536,65.002061,160.873583,150.830652,120.288503,106.967888,29.245453,14.224376,160.561051,2.574358,60.919904,55.897030,149.535815,161.368962,148.148417,160.900449,106.615710,158.713886,-0.000697,0.002066,32.000000,-235.784311,160.686206,-0.228387,27.859704,0.690851,434777.996795,0.968444,19.957916,2.270268,2.933167,0.284979,0.355307,177.681467,32.000000,192.182265,174.700021,180.198361,159.004560,32.000000,154.334487,67.665333,63.568902,98.353773,3.620253,44.336341,61.744080,55.101790,24.746835,46.206308,59.588835,40.110421
54.747230,64.902233,160.895420,150.810546,120.495189,106.980160,29.791309,14.217812,160.631466,2.574409,60.837992,55.879745,149.524591,161.510842,148.084234,160.997539,106.607902,158.662430,-0.000697,0.002081,32.000000,-235.793170,160.718963,-0.228356,27.876437,0.689249,434811.689424,0.987527,19.882144,2.304887,2.932839,0.306397,0.440482,177.389361,32.000000,192.583815,175.114484,178.043279,158.502613,32.000000,154.215514,67.653464,63.573700,98.310953,3.620253,44.350663,61.744080,54.737362,24.746835,46.206337,59.598818,40.036907
54.438985,64.902233,160.928084,150.810546,120.621603,107.000300,30.092993,14.217526,160.563844,2.574666,60.951675,55.960841,149.423788,161.402730,148.068939,161.075972,106.605078,158.795512,-0.000698,0.002096,32.000000,-235.790505,160.694204,-0.228450,27.908013,0.688901,434956.864780,0.968601,19.910422,2.373337,2.933265,0.352644,0.322455,176.580608,32.000000,193.269255,175.119908,175.035367,158.725523,32.000000,154.391704,67.647989,63.587014,98.294448,3.620253,44.352191,61.744080,55.433202,24.746835,45.858545,59.592956,40.070289
54.788376,64.894258,160.939856,150.797980,120.764196,107.006133,29.357344,14.223520,160.552350,2.574671,61.122573,55.834285,149.434994,161.383602,148.103017,161.005855,106.651747,158.654916,-0.000700,0.002096,32.000000,-235.783036,160.578481,-0.228632,27.937937,0.689780,434949.945553,0.952579,19.904219,2.358980,2.938878,0.262464,0.381780,176.420759,32.000000,193.486833,174.373967,174.442978,159.360077,32.000000,153.311621,67.692292,63.584704,98.301402,3.620253,44.322783,61.744080,54.921870,24.746835,45.829389,59.588117,40.164860
54.574549,64.994911,160.863987,150.806078,120.838229,107.020228,29.305198,14.221665,160.497377,2.574677,61.205337,55.758196,149.466288,161.306383,148.194540,160.975479,106.679490,158.719500,-0.000700,0.002110,32.000000,-235.786039,160.814022,-0.228488,27.921231,0.693471,435255.456134,0.949119,20.201645,2.419122,2.956118,0.296839,0.312765,176.807947,32.000000,193.099592,173.812333,177.331366,159.807534,32.000000,152.934577,67.715308,63.600306,98.281219,3.620253,44.325659,61.744080,55.317256,24.746835,46.177598,59.588432,40.105432
54.638465,65.146168,160.832732,150.821437,120.846184,107.028356,30.097661,14.226802,160.457406,2.574708,61.606162,55.761709,149.512548,161.291945,148.184519,160.945250,106.627692,158.723494,-0.000700,0.002117,32.000000,-235.782541,160.596937,-0.228519,27.912471,0.688025,434925.188622,0.966070,19.856638,2.311897,2.937482,0.225140,0.402563,177.587189,32.000000,192.273247,174.062697,179.743779,159.604852,32.000000,153.003338,67.705192,63.586796,98.313262,3.620253,44.315979,61.744080,55.519703,24.746835,46.177524,59.587016,40.054955
55.306919,65.146168,160.898223,150.821437,120.921676,107.036636,28.823995,14.218525,160.473318,2.574556,61.882417,55.798265,149.480116,161.198516,148.079666,160.905029,106.567161,158.670653,-0.000699,0.002098,32.000000,-235.787048,160.607423,-0.228508,27.898808,0.691341,435217.214143,0.972377,20.163359,2.311977,2.947601,0.151476,0.355558,177.751727,32.000000,192.118583,174.672383,180.180461,158.777237,32.000000,153.913447,67.663869,63.545269,98.296331,3.620253,44.330601,61.744080,54.705424,24.746835,46.704464,59.601434,40.052974
54.226213,65.317781,160.956406,150.860810,120.998325,107.048882,29.414496,14.216956,160.512934,2.574387,61.944063,55.882949,149.558746,161.323043,148.023236,160.908512,106.592688,158.679041,-0.000699,0.002115,32.000000,-235.793043,160.547932,-0.228497,27.888422,0.690913,435524.599504,0.946004,20.252955,2.365493,2.943581,0.201503,0.310113,177.367071,32.000000,192.531020,175.245833,177.692798,158.378359,32.000000,153.901095,67.661307,63.568619,98.337761,3.620253,44.303703,61.744080,55.248551,24.746835,47.303681,59.583564,39.987824
54.770629,65.345834,160.821438,150.888176,121.064440,107.053013,29.327163,14.223377,160.363437,2.574359,61.943537,55.827970,149.507247,161.270413,148.029150,160.892931,106.600141,158.626859,-0.000699,0.002127,32.000000,-235.783835,160.437859,-0.228475,27.889602,0.682494,435216.521333,0.974670,19.611361,2.403264,2.909188,0.150736,0.405177,176.557129,32.000000,193.368011,175.044233,174.857701,158.552554,32.000000,154.429505,67.675258,63.566749,98.364561,3.620253,44.295760,61.744080,55.197287,24.746835,47.405727,59.592631,40.122013
54.949510,65.360410,160.873456,150.906047,121.078831,107.053010,30.082850,14.225233,160.444723,2.574354,61.845237,55.988364,149.454747,161.308972,148.088528,160.883052,106.612768,158.634754,-0.000697,0.002105,32.000000,-235.784602,160.600915,-0.228356,27.880712,0.698141,436207.596114,0.976751,20.823252,2.381349,2.968240,0.228634,0.378637,176.511859,32.000000,193.426507,174.414592,174.455776,159.234505,32.000000,153.083762,67.690194,63.575487,98.380520,3.620253,44.291762,61.744080,54.927462,24.746835,47.410704,59.583328,40.089511
54.766332,65.360410,160.908246,150.906047,121.152750,107.053123,30.090868,14.218097,160.448864,2.574334,61.518253,56.078529,149.499986,161.396613,148.093479,160.944694,106.627614,158.663858,-0.000697,0.002096,32.000000,-235.788623,160.620700,-0.228347,27.865055,0.690183,435868.057188,0.969007,20.325294,2.351414,2.936272,0.381975,0.453468,176.955119,32.000000,193.190265,173.858253,177.221359,159.641069,32.000000,153.054949,67.631109,63.560016,98.360167,3.620253,44.322855,61.744080,55.171894,24.746835,47.466469,59.598926,40.052828
54.671311,65.308705,160.937613,150.911632,121.250278,107.061120,30.095797,14.221522,160.540709,2.574345,61.255706,56.007395,149.604043,161.394165,148.152031,160.910959,106.600312,158.694381,-0.000697,0.002084,32.000000,-235.788968,160.726915,-0.228361,27.785223,0.688203,435737.835952,0.941299,20.167909,2.342189,2.927660,0.287801,0.418441,177.703768,32.000000,192.316364,174.077234,179.855690,159.482200,32.000000,152.748379,67.668449,63.564506,98.419747,3.620253,44.270036,61.744080,55.356969,24.746835,47.291753,59.591333,40.060972
55.416918,65.149743,160.914990,150.877006,121.252904,107.077599,29.672158,14.221522,160.460134,2.574139,61.303568,56.031598,149.564350,161.340986,148.122164,160.971587,106.597109,158.692422,-0.000697,0.002085,32.000000,-235.791755,160.738500,-0.228355,27.752938,0.691231,435835.479104,0.944533,20.344005,2.339882,2.938087,0.221208,0.267834,177.867218,32.000000,192.334571,174.687929,180.066399,158.859323,32.000000,153.889564,67.646636,63.562657,98.443818,3.620253,44.316743,61.744080,54.618749,24.746835,46.743864,59.591973,40.140282
54.751359,65.130767,160.939220,150.844893,121.293877,107.089861,30.086968,14.219810,160.448943,2.574106,61.446745,55.938596,149.541764,161.382502,148.084682,160.982424,106.579168,158.699525,-0.000698,0.002057,32.000000,-235.789205,160.732219,-0.228308,27.721388,0.694587,435918.850487,0.946135,20.383827,2.380334,2.943731,0.324358,0.318421,177.351537,32.000000,192.743393,175.269271,177.706564,158.243140,32.000000,154.344735,67.633980,63.568337,98.448195,3.620253,44.300466,61.744080,55.060052,24.746835,46.746019,59.594933,40.051287
54.657813,65.130767,161.053601,150.844893,121.332269,107.102070,28.643512,14.228087,160.657757,2.574001,61.515036,56.016396,149.474478,161.403666,148.098774,161.049699,106.614594,158.786810,-0.000696,0.002039,32.000000,-235.783059,160.741964,-0.228124,27.738698,0.684927,435250.596565,0.945097,19.509926,2.382694,2.903716,0.224511,0.365009,176.581690,32.000000,193.543470,174.959455,174.813336,158.696246,32.000000,154.250297,67.620665,63.580045,98.507240,3.620253,44.358742,61.744080,55.260247,24.746835,46.682057,59.595562,40.136246
55.322383,65.164319,160.980662,150.832327,121.379936,107.110135,30.078685,14.226089,160.595941,2.573702,61.406325,56.095292,149.454289,161.369043,148.132629,161.035641,106.633234,158.822031,-0.000696,0.002037,32.000000,-235.780632,160.869188,-0.228120,27.738960,0.694925,435773.606633,0.944685,20.128779,2.403695,2.939456,0.245687,0.478058,176.486844,32.000000,193.507158,174.310058,174.677349,159.349823,32.000000,153.294487,67.650997,63.565784,98.465023,3.620253,44.300535,61.744080,55.258119,24.746835,46.800681,59.590645,40.076012
55.023753,65.156619,161.102457,150.824229,121.430278,107.110095,28.711476,14.223092,160.641976,2.573769,61.152352,56.024396,149.485943,161.476156,148.156342,161.124401,106.629672,158.924651,-0.000697,0.002056,32.000000,-235.785923,160.833723,-0.228197,27.742186,0.696312,435817.300560,0.994284,20.218899,2.405859,2.946580,0.358505,0.471959,176.982202,32.000000,193.264394,173.837588,177.310288,159.767278,32.000000,152.754589,67.667750,63.605616,98.467450,3.620253,44.370504,61.744080,54.925394,24.746835,46.776289,59.590006,40.121206
54.915294,65.041663,161.027446,150.821157,121.450990,107.114357,30.123319,14.217669,160.721540,2.573998,60.882957,55.914039,149.508953,161.626030,148.213287,161.104310,106.601909,158.931145,-0.000696,0.002047,32.000000,-235.793313,160.912000,-0.228232,27.779164,0.687061,435396.889848,0.934410,19.614742,2.402383,2.909865,0.290455,0.284535,177.691568,32.000000,192.328432,174.089510,179.902226,159.635056,32.000000,152.887106,67.665057,63.560680,98.505278,3.620253,44.346392,61.744080,55.465748,24.746835,46.778543,59.588432,40.037934
55.362433,65.041663,161.120649,150.821157,121.400871,107.126462,28.850056,14.223948,160.682057,2.574360,60.907778,55.988542,149.512414,161.521220,148.123450,161.210006,106.587422,158.986396,-0.000695,0.002028,32.000000,-235.786378,160.988601,-0.228276,27.806675,0.691510,435602.730727,0.984773,19.892872,2.450114,2.927871,0.341090,0.343543,177.879662,32.000000,192.318368,174.653651,179.940027,158.778179,32.000000,153.765237,67.657612,63.560306,98.513944,3.620253,44.375473,61.744080,54.622645,24.746835,46.380265,59.594500,40.076159
55.046851,64.912683,161.105665,150.801331,121.435342,107.138818,30.094582,14.224947,160.829496,2.574775,60.786459,56.061500,149.539126,161.601825,148.053854,161.236430,106.597283,158.987885,-0.000692,0.002016,32.000000,-235.783740,160.914873,-0.228219,27.856951,0.691571,435591.308872,0.940418,19.882021,2.480671,2.932288,0.255558,0.341675,177.394284,32.000000,192.726485,175.139006,177.225494,158.341375,32.000000,154.164477,67.664380,63.563345,98.495389,3.620253,44.395829,61.744080,54.861291,24.746835,45.932092,59.593005,40.108147
54.409975,64.808732,161.134015,150.773128,121.443785,107.158481,29.467289,14.222807,160.797119,2.575090,60.676222,56.046040,149.436103,161.589407,148.104509,161.258573,106.641211,158.912612,-0.000692,0.001988,32.000000,-235.785061,160.974080,-0.228175,27.918005,0.685271,435360.523264,0.973250,19.453841,2.518930,2.910288,0.331400,0.419078,176.653484,32.000000,193.354132,175.009719,174.629933,158.499773,32.000000,153.832648,67.668957,63.576307,98.505597,3.620253,44.377526,61.744080,55.420331,24.746835,45.569643,59.583938,40.065814
55.548424,64.722657,161.146909,150.742132,121.454234,107.207249,29.001577,14.229799,160.882889,2.575488,60.506311,56.051571,149.440365,161.689708,148.181901,161.262469,106.625009,158.993879,-0.000692,0.001999,32.000000,-235.776921,160.980257,-0.227933,27.971008,0.688070,435428.649228,0.938714,19.626786,2.509707,2.926701,0.407215,0.362345,177.070761,32.000000,192.955846,173.787378,177.450789,159.449876,32.000000,152.537315,67.675703,63.597301,98.459934,3.620253,44.380504,61.744080,54.429981,24.746835,45.266895,59.592808,40.084743
54.612436,64.670683,161.203920,150.722865,121.455428,107.231562,30.076264,14.217098,160.824262,2.575775,60.741711,55.859214,149.462036,161.587125,148.157910,161.308929,106.620196,158.944450,-0.000693,0.002011,32.000000,-235.796670,160.893319,-0.227912,27.956111,0.695280,435715.181661,0.971035,20.136204,2.433394,2.961479,0.430454,0.217914,177.744816,32.000000,192.197940,174.010965,179.866931,159.472960,32.000000,152.979325,67.674456,63.541273,98.481978,3.620253,44.451482,61.744080,55.254561,24.746835,45.262904,59.603017,40.062806
54.751692,64.670683,161.116565,150.722865,121.432979,107.251836,30.096112,14.221094,160.723985,2.576221,61.202418,55.922174,149.480805,161.625866,148.111206,161.286360,106.597141,158.987786,-0.000691,0.002004,32.000000,-235.789232,160.900904,-0.228178,27.919919,0.678738,435032.595353,0.964469,18.957506,2.484561,2.901017,0.335115,0.466902,177.813994,32.000000,192.321655,174.760109,179.615920,158.615052,32.000000,153.680809,67.662959,63.569025,98.503276,3.620253,44.374124,61.744080,55.110728,24.746835,45.077822,59.592808,40.026415
54.947929,64.812857,161.116073,150.737385,121.418446,107.263909,30.086750,14.221094,160.709929,2.576276,61.462074,55.747716,149.477623,161.467797,148.004420,161.084918,106.620868,158.971952,-0.000690,0.002042,32.000000,-235.788577,160.802193,-0.228110,27.840822,0.692042,435720.649804,0.947767,19.802574,2.468109,2.951780,0.380866,0.495739,177.389580,32.000000,192.642389,175.066866,176.991767,158.251840,32.000000,154.170698,67.649490,63.577233,98.473822,3.620253,44.435322,61.744080,54.853613,24.746835,45.567767,59.596388,40.180634
54.377989,65.013611,161.034691,150.763913,121.407633,107.275977,28.687798,14.227373,160.626481,2.576595,61.371867,55.958180,149.414035,161.527418,148.028698,160.997648,106.666741,158.929912,-0.000689,0.002057,32.000000,-235.785248,160.882546,-0.228049,27.787766,0.690818,435753.602522,0.944654,19.668372,2.509808,2.942677,0.234923,0.242395,176.603938,32.000000,193.292570,175.077251,174.467488,158.398827,32.000000,153.982975,67.656872,63.607228,98.502859,3.620253,44.342219,61.744080,55.434855,24.746835,46.262619,59.591255,40.166400
55.215662,65.020212,161.050852,150.785415,121.376681,107.296324,29.271616,14.220666,160.717836,2.576610,61.170993,55.973726,149.419939,161.545180,148.065083,161.069170,106.673335,158.925163,-0.000691,0.002069,32.000000,-235.790152,160.846307,-0.228028,27.723565,0.690456,435816.695078,0.941677,19.621874,2.479268,2.932159,0.258522,0.360407,176.638955,32.000000,193.366012,174.041657,174.730304,159.093683,32.000000,153.452335,67.687882,63.592815,98.459726,3.620253,44.394355,61.744080,55.044786,24.746835,46.262815,59.597883,40.031698
54.877735,65.020212,161.099511,150.785415,121.357432,107.308478,30.084091,14.222236,160.651743,2.576632,61.125187,55.877346,149.457956,161.585084,148.103550,161.098609,106.657824,158.899799,-0.000691,0.002055,32.000000,-235.793336,160.840045,-0.228000,27.700460,0.699761,436451.387907,0.999710,20.372033,2.415309,2.961395,0.353181,0.687748,177.055769,32.000000,192.875547,173.848188,177.454046,159.501376,32.000000,152.598267,67.694123,63.606195,98.462138,3.620253,44.365176,61.744080,54.981973,24.746835,46.286008,59.594480,39.997509
54.447534,64.955584,161.040491,150.791279,121.266372,107.320874,30.102385,14.223092,160.692968,2.576624,60.921208,55.988822,149.500675,161.514002,148.163865,161.175576,106.626503,158.889718,-0.000691,0.002036,32.000000,-235.782481,160.898333,-0.227856,27.754538,0.690083,435944.258540,0.963530,19.572646,2.406672,2.916760,0.266645,0.268932,177.829826,32.000000,192.244383,173.844768,179.855958,159.557008,32.000000,153.227574,67.700102,63.573318,98.490753,3.620253,44.383185,61.744080,55.102209,24.746835,46.061433,59.593743,40.011375
54.722791,64.942384,161.143726,150.790162,121.153594,107.333248,29.178578,14.219239,160.597427,2.576933,60.969199,55.889456,149.455656,161.467247,148.079918,161.105717,106.591978,158.906759,-0.000690,0.002051,32.000000,-235.788793,160.816327,-0.227726,27.819185,0.695556,436261.157864,0.944011,19.896656,2.411268,2.935608,0.289984,0.340532,177.801058,32.000000,192.073831,174.662877,179.586703,158.521934,32.000000,153.584960,67.654990,63.578578,98.489232,3.620253,44.378273,61.744080,55.133758,24.746835,46.014928,59.593821,39.975792
54.750719,64.879408,161.073485,150.769219,121.159325,107.333093,28.876234,14.230513,160.696630,2.576944,61.038824,55.971228,149.450475,161.510004,148.023689,161.162136,106.603180,158.917707,-0.000690,0.002065,32.000000,-235.776372,160.925823,-0.227755,27.911475,0.699840,436585.887745,0.951636,20.246731,2.438248,2.957719,0.284141,0.455866,177.300240,32.000000,192.661669,174.863596,176.779984,158.359199,32.000000,154.088518,67.673036,63.574551,98.475644,3.620253,44.365662,61.744080,54.309418,24.746835,46.014099,59.581725,40.142703
54.680456,64.879408,161.148130,150.769219,121.159501,107.333106,29.463895,14.223520,160.712355,2.576941,61.017825,56.048378,149.411077,161.428952,148.031447,161.166063,106.641204,158.923284,-0.000690,0.002069,32.000000,-235.784348,160.863846,-0.227710,27.933898,0.694888,436496.332973,0.976380,19.967903,2.480109,2.944728,0.284184,0.483016,176.516481,32.000000,193.255466,174.963863,174.334369,158.269641,32.000000,153.775611,67.698571,63.609410,98.526067,3.620253,44.376528,61.744080,55.141983,24.746835,45.793846,59.591609,40.119372
54.797266,64.861807,161.182274,150.749951,121.079579,107.333111,30.083212,14.222378,160.776752,2.577144,60.703981,56.109937,149.379842,161.607576,148.091566,161.116028,106.620373,159.049633,-0.000689,0.002062,32.000000,-235.786801,160.889136,-0.227638,27.975860,0.691803,436364.267140,0.985878,19.878035,2.473617,2.941943,0.181298,0.386785,176.561150,32.000000,193.340863,173.959630,174.577849,159.248455,32.000000,153.000807,67.692681,63.584258,98.500224,3.620253,44.383310,61.744080,55.200876,24.746835,45.730872,59.594441,39.980121
55.425920,64.791132,161.234665,150.735710,121.040389,107.333237,29.372162,14.223377,160.872054,2.577239,60.488954,55.962306,149.404935,161.549849,148.097660,161.246269,106.632708,158.986968,-0.000689,0.002061,32.000000,-235.787277,160.856034,-0.227486,27.964163,0.692506,436335.138770,0.967589,19.945715,2.437993,2.947088,0.272048,0.378294,177.138617,32.000000,192.683211,173.778634,177.637027,159.247488,32.000000,152.683792,67.678534,63.584258,98.461280,3.620253,44.406666,61.744080,54.490139,24.746835,45.483312,59.592159,40.070803
