OSU 80 Ton Compressor Load Stand
54.804129,64.677007,161.182663,150.723424,120.986960,107.333248,28.851256,14.222521,160.888359,2.577335,60.509177,55.773347,149.439251,161.660245,148.121755,161.258451,106.589157,158.986275,-0.000690,0.002030,32.000000,-235.782724,160.943121,-0.227379,27.867100,0.689981,436274.434080,0.945389,19.815634,2.513176,2.941429,0.329746,0.293313,177.745917,32.000000,192.084879,173.806126,179.837469,159.332978,32.000000,152.930894,67.669490,63.548409,98.475142,3.620253,44.396729,61.744080,55.369040,24.746835,45.480306,59.590999,40.126048
55.058711,64.677007,161.278169,150.723424,120.936406,107.333306,30.095564,14.223235,160.881391,2.577330,60.724489,55.954366,149.414260,161.575480,148.080342,161.271876,106.589431,159.161983,-0.000690,0.002010,32.000000,-235.787256,161.008772,-0.227127,27.834134,0.681827,435710.207027,0.955933,19.142729,2.473888,2.909012,0.332683,0.233090,177.944765,32.000000,192.003321,174.770371,179.679298,158.485685,32.000000,153.569360,67.651292,63.575698,98.497502,3.620253,44.420848,61.744080,54.805092,24.746835,45.079666,59.593821,40.079387
54.896223,64.649233,161.169834,150.703039,120.867644,107.341573,30.099655,14.226660,160.803260,2.577271,61.051088,55.768389,149.434210,161.545138,148.004727,161.281821,106.601368,159.063709,-0.000690,0.002012,32.000000,-235.778749,160.873348,-0.226968,27.752755,0.692213,436072.857701,0.985133,19.624230,2.517143,2.941068,0.319302,0.547604,177.315575,32.000000,192.700202,174.932814,176.606217,158.178906,32.000000,154.111092,67.626523,63.593458,98.484656,3.620253,44.415437,61.744080,55.003808,24.746835,44.978379,59.592032,40.009541
54.299058,64.739157,161.195935,150.703319,120.824969,107.341636,28.579166,14.219810,160.780721,2.577265,61.253761,55.799224,149.355570,161.621646,148.021547,161.259651,106.653351,159.061266,-0.000689,0.001973,32.000000,-235.788222,160.990499,-0.227116,27.744021,0.689940,435898.187057,0.939567,19.379741,2.592422,2.929204,0.240717,0.265221,176.591475,32.000000,193.256565,174.892296,174.377416,158.190871,32.000000,153.777510,67.676105,63.607740,98.531903,3.620253,44.395045,61.744080,55.456472,24.746835,45.285782,59.590527,40.135293
54.498703,64.878033,161.161173,150.718956,120.820796,107.345654,29.289467,14.217384,160.858052,2.577257,61.052032,55.907256,149.320512,161.577133,148.037465,161.164653,106.628127,159.018520,-0.000689,0.001987,32.000000,-235.790812,160.930641,-0.226799,27.809141,0.693750,435979.850268,0.942523,19.507914,2.538235,2.935900,0.393522,0.410635,176.466168,32.000000,193.477810,173.868946,174.781383,159.283361,32.000000,153.001832,67.661456,63.569186,98.469907,3.620253,44.372562,61.744080,54.406527,24.746835,45.282028,59.589288,40.121279
54.463283,64.878033,161.178272,150.718956,120.857864,107.357860,30.093155,14.223663,160.825596,2.577547,60.983307,55.924256,149.407319,161.612286,148.075292,161.168324,106.662735,158.978928,-0.000689,0.002003,32.000000,-235.786172,160.878509,-0.226778,27.829466,0.702489,436417.439903,1.005001,20.174012,2.485200,2.968669,0.296784,0.384819,177.078473,32.000000,192.706886,173.732564,177.803432,159.413869,32.000000,152.860359,67.666997,63.585626,98.478338,3.620253,44.386389,61.744080,55.319806,24.746835,45.762147,59.591687,40.044684
54.741682,64.867307,161.296910,150.732918,120.889143,107.370093,28.739386,14.220951,160.873877,2.577722,60.946608,55.971738,149.404597,161.667647,148.067995,161.203261,106.604216,158.928387,-0.000691,0.001980,32.000000,-235.783802,160.904514,-0.226813,27.930253,0.698244,436540.973715,0.977055,20.119723,2.492041,2.957156,0.375689,0.426301,177.813175,32.000000,192.163979,173.856521,179.638769,159.378817,32.000000,153.037648,67.620743,63.547928,98.509614,3.620253,44.401298,61.744080,55.112673,24.746835,45.723074,59.591520,39.992887
55.269809,64.865382,161.293770,150.739061,120.905431,107.382462,28.699177,14.225803,160.868596,2.578044,61.152691,55.842091,149.456762,161.592730,148.034558,161.197682,106.653863,158.979763,-0.000692,0.001979,32.000000,-235.787310,160.953745,-0.226824,27.987320,0.698373,436543.327725,0.951754,20.153953,2.440403,2.959393,0.422713,0.364221,177.828634,32.000000,192.121456,174.792513,179.765202,158.394376,32.000000,153.916805,67.627905,63.588993,98.552093,3.620253,44.424900,61.744080,54.628832,24.746835,45.714475,59.587026,40.150333
54.284402,64.879408,161.154712,150.737665,121.019304,107.394731,28.573289,14.226660,160.804078,2.578133,61.403765,55.861465,149.469568,161.569607,148.005872,161.276605,106.666589,158.961030,-0.000693,0.002029,32.000000,-235.780553,160.978586,-0.226537,27.988710,0.692569,436502.421741,0.991063,19.874636,2.477176,2.946510,0.286240,0.355982,177.104634,32.000000,192.812311,175.054214,176.574515,158.214480,32.000000,154.053328,67.617788,63.618548,98.554499,3.620253,44.368442,61.744080,55.122302,24.746835,45.712538,59.587576,40.173590
55.137240,64.879408,161.173835,150.737665,120.963415,107.398692,29.232142,14.221808,160.861495,2.578363,61.289623,55.985102,149.368060,161.591834,147.996731,161.220741,106.651413,159.025719,-0.000692,0.002060,32.000000,-235.786060,160.964271,-0.226249,27.966104,0.684064,436079.321792,0.982060,19.366039,2.449634,2.918298,0.342682,0.371104,176.471921,32.000000,193.358084,174.802724,174.396148,158.387416,32.000000,153.813659,67.608633,63.594715,98.566483,3.620253,44.385810,61.744080,54.748022,24.746835,45.759468,59.591658,40.273884
54.743740,64.942109,161.229510,150.750789,120.830490,107.403814,28.651523,14.221665,160.814936,2.578538,61.074266,55.874501,149.354553,161.685326,148.053664,161.303554,106.656524,159.072426,-0.000691,0.002034,32.000000,-235.785547,161.001491,-0.226223,27.892671,0.697012,436812.202522,1.006382,20.328463,2.428849,2.968711,0.355502,0.273356,176.526298,32.000000,193.427170,174.030069,174.996508,159.181343,32.000000,152.708178,67.625892,63.586970,98.540727,3.620253,44.371581,61.744080,54.828484,24.746835,45.975896,59.586927,40.104845
54.567936,64.916533,161.195414,150.756094,120.815694,107.403665,29.491086,14.221380,160.863355,2.578953,60.783554,56.072552,149.399718,161.665139,148.089387,161.298705,106.669693,159.078017,-0.000692,0.002035,32.000000,-235.783538,160.929253,-0.226237,27.849030,0.686027,436263.739899,0.966907,19.506898,2.471851,2.923139,0.285459,0.428134,177.068292,32.000000,192.752981,173.632457,177.857937,159.627075,32.000000,152.701714,67.622060,63.591900,98.526315,3.620253,44.393253,61.744080,55.227079,24.746835,45.886198,59.587350,40.143143
55.378701,64.813957,161.308045,150.750510,120.733987,107.403680,29.521813,14.223235,160.985173,2.579093,60.585741,56.065798,149.475773,161.742359,148.121780,161.347824,106.632804,159.048857,-0.000693,0.002042,32.000000,-235.783486,160.992129,-0.226219,27.792749,0.693574,436637.870474,0.994573,19.947455,2.486827,2.945168,0.185778,0.516753,177.668510,32.000000,192.134732,174.140047,180.034418,159.271834,32.000000,152.493004,67.605854,63.562235,98.522005,3.620253,44.390710,61.744080,55.140260,24.746835,45.884996,59.587960,40.108954
54.922482,64.813957,161.229743,150.750510,120.758428,107.411759,29.608948,14.224234,161.001209,2.579339,60.771143,55.986715,149.444780,161.771252,148.069783,161.405703,106.662220,159.050835,-0.000694,0.002063,32.000000,-235.784126,161.109134,-0.226209,27.792881,0.696885,436697.206426,0.969637,20.091364,2.476062,2.954032,0.212225,0.844221,177.833815,32.000000,192.231205,174.825059,179.395896,158.577041,32.000000,153.846300,67.587326,63.559507,98.495485,3.620253,44.402870,61.744080,54.907616,24.746835,45.526396,59.582895,40.065080
54.692078,64.677832,161.412272,150.721190,120.679847,107.415897,29.040604,14.217669,160.914723,2.579682,61.093405,55.938729,149.432395,161.756858,147.982339,161.326776,106.702251,158.964936,-0.000693,0.002073,32.000000,-235.788887,161.020827,-0.226181,27.790599,0.687468,436062.068387,0.952670,19.210606,2.500413,2.912817,0.246802,0.285182,177.102284,32.000000,192.746341,175.040910,176.470510,158.150070,32.000000,153.702454,67.582508,63.584772,98.455186,3.620253,44.407359,61.744080,55.312654,24.746835,45.050085,59.591825,40.151287
54.932031,64.751807,161.312570,150.703598,120.669626,107.428062,28.565993,14.223948,160.891420,2.579696,61.374389,55.951506,149.363780,161.706858,148.029390,161.297689,106.715690,159.151269,-0.000693,0.002074,32.000000,-235.786870,161.121738,-0.226073,27.758367,0.693414,436352.898547,0.958686,19.647410,2.471847,2.935587,0.319852,0.348035,176.595073,32.000000,193.386464,174.859786,174.077327,158.601018,32.000000,153.952534,67.606030,63.621367,98.477185,3.620253,44.434081,61.744080,54.908801,24.746835,45.302481,59.586908,40.074324
54.856897,64.900858,161.253764,150.715046,120.646776,107.436053,29.447585,14.227230,160.847469,2.579629,61.310359,55.893874,149.339387,161.652720,148.064372,161.351168,106.709808,159.090071,-0.000693,0.002088,32.000000,-235.779654,161.036262,-0.226048,27.796237,0.697113,436254.683807,0.981688,19.732940,2.394869,2.951292,0.283517,0.402466,176.559236,32.000000,193.413725,174.056093,175.040677,159.132056,32.000000,152.880650,67.584326,63.592034,98.406600,3.620253,44.403305,61.744080,54.891523,24.746835,45.298909,59.591019,40.123774
54.154145,64.900858,161.210453,150.715046,120.639899,107.436072,29.605309,14.221665,160.908586,2.579606,61.290638,55.882461,149.363600,161.718277,148.072630,161.299317,106.662726,159.026882,-0.000693,0.002100,32.000000,-235.789153,160.961191,-0.225762,27.806675,0.694457,436216.114117,0.993482,19.576089,2.461558,2.936585,0.343878,0.459324,177.189485,32.000000,192.752774,173.652296,177.971994,159.624226,32.000000,152.715143,67.556313,63.574759,98.389589,3.620253,44.400548,61.744080,55.582159,24.746835,45.814664,59.595759,40.100737
54.727510,64.975110,161.254589,150.734872,120.614576,107.435962,30.098171,14.226089,160.898791,2.579317,61.294102,55.988246,149.429894,161.689750,148.056012,161.267071,106.652112,159.041263,-0.000694,0.002099,32.000000,-235.785385,161.047031,-0.225721,27.844100,0.694649,436522.118624,0.965659,19.797333,2.441131,2.939535,0.316790,0.405848,177.746381,32.000000,192.227155,174.129756,180.023447,159.154453,32.000000,153.010417,67.601826,63.554425,98.447940,3.620253,44.400877,61.744080,54.561309,24.746835,46.071591,59.588648,40.104772
54.593653,65.003436,161.164971,150.747159,120.643718,107.436004,29.700595,14.219952,160.788054,2.579358,61.467386,55.821459,149.416668,161.697153,148.036287,161.357417,106.692375,158.950079,-0.000694,0.002101,32.000000,-235.784637,161.001084,-0.225515,27.890520,0.703916,437111.385231,0.974315,20.476261,2.461039,2.976881,0.353948,0.358923,177.776790,32.000000,192.408977,174.661568,179.371235,158.462950,32.000000,153.856604,67.577778,63.569984,98.454854,3.620253,44.388552,61.744080,55.192619,24.746835,46.169655,59.590763,39.998096
55.277218,65.022962,161.315655,150.749672,120.717064,107.423742,28.949391,14.225803,160.883306,2.579321,61.629018,55.932407,149.440200,161.676577,147.987875,161.261407,106.722729,158.965398,-0.000693,0.002090,32.000000,-235.786982,161.058493,-0.225333,27.925060,0.695385,436834.954604,0.947447,19.996084,2.477838,2.946500,0.348375,0.447959,177.075077,32.000000,192.918540,175.079164,176.353549,158.240596,32.000000,153.815340,67.563171,63.574959,98.431289,3.620253,44.494268,61.744080,54.983174,24.746835,46.169704,59.593507,40.061779
54.289896,65.022962,161.127404,150.749672,120.747733,107.411591,29.591520,14.221237,160.902111,2.579231,61.616028,55.878784,149.368505,161.702679,147.982322,161.272649,106.693608,158.928836,-0.000693,0.002070,32.000000,-235.788762,160.987847,-0.225192,27.922831,0.695761,436884.151382,0.962809,20.153448,2.398351,2.952083,0.422669,0.303460,176.406403,32.000000,193.551425,174.660826,174.175151,158.511183,32.000000,153.767260,67.560850,63.603150,98.449674,3.620253,44.376815,61.744080,55.448903,24.746835,46.237786,59.589179,40.144610
55.118406,65.087315,161.159777,150.762796,120.758575,107.403554,28.704824,14.217955,160.924815,2.578931,61.385065,55.864131,149.349635,161.720766,148.058260,161.289250,106.732652,159.142990,-0.000692,0.002044,32.000000,-235.792372,160.926317,-0.225027,27.966812,0.686147,436321.889234,0.974215,19.516538,2.374588,2.918303,0.474149,0.409744,176.521997,32.000000,193.411254,174.032420,175.112693,159.332459,32.000000,152.513859,67.609275,63.587416,98.446927,3.620253,44.434044,61.744080,55.018221,24.746835,46.462027,59.588344,40.134706
54.871349,65.066964,161.235857,150.774245,120.779274,107.403607,28.717767,14.218668,160.909021,2.578972,61.285670,55.899444,149.429736,161.707124,148.047094,161.315063,106.716850,159.067960,-0.000692,0.002042,32.000000,-235.788544,160.992621,-0.224961,27.984803,0.698861,437022.258232,0.972170,20.466695,2.387979,2.967908,0.329373,0.384191,177.202461,32.000000,192.758903,173.724995,178.137567,159.620388,32.000000,152.605533,67.601653,63.585193,98.403670,3.620253,44.413816,61.744080,54.939713,24.746835,46.392572,59.590596,40.009834
55.031308,65.045788,161.224068,150.777037,120.765224,107.403699,28.911993,14.224091,160.821285,2.578939,61.194128,55.805617,149.457929,161.733427,148.105046,161.198414,106.642528,159.061630,-0.000692,0.002020,32.000000,-235.782957,161.019091,-0.224965,27.993903,0.686651,436424.319807,0.985638,19.732845,2.441037,2.923883,0.237584,0.347290,177.577310,32.000000,192.049495,174.110148,180.016496,159.142842,32.000000,152.738784,67.564267,63.545536,98.357956,3.620253,44.438035,61.744080,54.843453,24.746835,46.393535,59.596192,39.997729
55.044782,65.045788,161.157004,150.777037,120.806546,107.403686,29.012973,14.219239,160.878049,2.578950,61.138524,56.024117,149.435559,161.754839,148.045310,161.336821,106.680508,159.031312,-0.000692,0.002014,32.000000,-235.786334,161.047360,-0.224954,28.018949,0.689826,436599.450159,0.990053,19.949548,2.424582,2.938434,0.265948,0.308581,177.749482,32.000000,192.199063,174.740463,179.363368,158.442110,32.000000,153.744429,67.572655,63.563164,98.351722,3.620253,44.389047,61.744080,54.760124,24.746835,46.320717,59.590655,40.137494
55.085608,64.985285,161.264636,150.767264,120.762315,107.403714,28.840095,14.216956,160.968598,2.578944,61.028463,56.067966,149.429077,161.713242,147.999965,161.366481,106.706656,158.998176,-0.000691,0.002019,32.000000,-235.791240,161.147214,-0.224952,28.033347,0.687343,436611.220743,0.980183,19.774796,2.496180,2.929679,0.199950,0.513876,176.885422,32.000000,192.850925,175.090878,176.287475,158.178627,32.000000,154.155469,67.564728,63.597012,98.328725,3.620253,44.431920,61.744080,54.993051,24.746835,46.110863,59.583436,40.139181
55.002105,64.882433,161.223508,150.752464,120.851055,107.403780,29.409502,14.225375,160.844960,2.579253,61.025264,56.045360,149.339130,161.771741,148.014980,161.454434,106.737808,159.135230,-0.000690,0.002029,32.000000,-235.781345,161.116639,-0.224817,28.010452,0.686275,436523.326731,0.976506,19.761876,2.445163,2.927744,0.249657,0.350672,176.404226,32.000000,193.485271,174.732969,173.829770,158.587482,32.000000,153.753059,67.587790,63.590915,98.309175,3.620253,44.409561,61.744080,54.780204,24.746835,45.753277,59.594903,40.081514
54.589887,64.793057,161.246760,150.729288,120.877781,107.403880,29.640393,14.218383,160.960546,2.579258,60.881338,55.950489,149.343213,161.814666,148.059444,161.395451,106.732429,159.190921,-0.000689,0.002013,32.000000,-235.791616,161.181599,-0.225108,28.033977,0.685682,436354.511851,0.981394,19.662238,2.404763,2.927528,0.165773,0.355748,176.516235,32.000000,193.445771,173.900165,175.322422,159.212233,32.000000,153.010205,67.583936,63.585371,98.277239,3.620253,44.435515,61.744080,54.333229,24.746835,45.751585,59.599486,40.151654
54.847963,64.793057,161.354719,150.729288,120.816445,107.403948,29.442190,14.228229,160.948492,2.579339,60.617733,56.075341,149.400024,161.708692,148.040561,161.431701,106.717043,159.182485,-0.000691,0.002007,32.000000,-235.778327,161.112804,-0.225059,28.053122,0.687006,436206.786049,0.963746,19.639453,2.432545,2.931224,0.156861,0.507141,177.102354,32.000000,192.787105,173.740338,178.192405,159.479352,32.000000,152.678050,67.556231,63.572585,98.268932,3.620253,44.454577,61.744080,54.885936,24.746835,45.438488,59.592907,40.175058
55.043318,64.791682,161.374272,150.718956,120.779804,107.413327,28.861191,14.219382,161.077422,2.579362,60.321333,56.086636,149.468436,161.857751,148.110240,161.491793,106.702265,159.157803,-0.000690,0.002005,32.000000,-235.785208,161.200546,-0.225082,28.036940,0.691953,436381.601863,0.964006,19.946703,2.461862,2.953784,0.182993,0.375685,177.777848,32.000000,192.257738,174.040982,179.851012,159.173211,32.000000,153.178177,67.563283,63.567964,98.311040,3.620253,44.467805,61.744080,54.351103,24.746835,45.430726,59.584577,40.095601
54.901943,64.626683,161.380246,150.697734,120.760270,107.425623,29.088567,14.225233,161.107134,2.579391,60.241841,55.947105,149.426777,161.993614,148.049081,161.476620,106.707165,159.224869,-0.000690,0.002005,32.000000,-235.780668,161.307066,-0.225099,28.034449,0.688394,436232.842821,0.965442,19.698121,2.473623,2.941854,0.200501,0.385663,177.697707,32.000000,192.301236,174.906251,178.953010,158.254808,32.000000,153.557005,67.566788,63.579430,98.315184,3.620253,44.468462,61.744080,54.788603,24.746835,44.854421,59.591127,40.101984
55.654410,64.484514,161.491450,150.660316,120.798022,107.437913,30.071270,14.217669,161.327566,2.579436,60.182749,55.993146,149.377914,161.909544,148.020696,161.664956,106.739091,159.289785,-0.000690,0.001997,32.000000,-235.792002,161.266055,-0.225082,28.000486,0.686280,436162.595114,0.981089,19.509172,2.477791,2.931769,0.231691,0.434965,176.929671,32.000000,193.029900,174.828992,176.125906,158.215866,32.000000,154.473995,67.547427,63.561231,98.319708,3.620253,44.516390,61.744080,54.760899,24.746835,44.849048,59.601906,40.140502
54.750836,64.484514,161.499330,150.660316,120.782852,107.441973,28.937188,14.227516,161.167765,2.579790,60.327169,56.041003,149.278436,162.022161,148.023883,161.630962,106.732893,159.370151,-0.000688,0.002000,32.000000,-235.783794,161.405450,-0.225130,27.949607,0.688036,436069.556652,0.975876,19.479869,2.501715,2.939427,0.394748,0.402387,176.379282,32.000000,193.413217,174.674110,173.842882,158.519779,32.000000,153.546442,67.561729,63.581455,98.338750,3.620253,44.512235,61.744080,54.874470,24.746835,44.348325,59.597067,40.033752
54.815155,64.407243,161.508002,150.631276,120.775036,107.441973,29.056416,14.222664,161.226327,2.580006,60.488545,56.043948,149.297349,162.018614,148.063776,161.605086,106.752446,159.271436,-0.000687,0.002011,32.000000,-235.785532,161.352303,-0.225341,27.939720,0.678966,435328.143856,0.929594,18.618518,2.497678,2.901683,0.231071,0.481875,176.555605,32.000000,193.432232,173.760156,175.152942,159.441472,32.000000,152.908226,67.572024,63.607687,98.340018,3.620253,44.544832,61.744080,54.635467,24.746835,44.072049,59.580722,40.110348
55.302439,64.507613,161.528809,150.627646,120.726777,107.441868,28.879333,14.221094,161.168044,2.580005,60.507631,55.911129,149.349139,161.985887,148.051668,161.585914,106.720544,159.427230,-0.000686,0.001997,32.000000,-235.786938,161.330827,-0.225347,27.919972,0.692474,435991.056577,0.983754,19.483027,2.538391,2.949714,0.274171,0.401776,177.171853,32.000000,192.664095,173.547166,178.259223,159.395679,32.000000,152.385314,67.539236,63.565545,98.333511,3.620253,44.529654,61.744080,54.371406,24.746835,44.412265,59.597991,40.189584
54.466071,64.621184,161.483151,150.642166,120.719640,107.441852,29.807629,14.221665,161.210618,2.580218,60.600085,55.889770,149.409771,161.933768,148.092603,161.589744,106.689060,159.287251,-0.000686,0.002000,32.000000,-235.780302,161.298603,-0.225082,27.880003,0.691720,435795.065704,0.978241,19.343858,2.476441,2.946411,0.278031,0.322950,177.620950,32.000000,192.184166,173.925314,180.169655,159.194817,32.000000,152.963886,67.539850,63.546509,98.348710,3.620253,44.556847,61.744080,55.028790,24.746835,44.405178,59.598277,40.266987
55.117725,64.621184,161.521783,150.642166,120.765237,107.442020,30.106635,14.224519,161.252861,2.580529,60.731974,55.949478,149.400166,162.089961,147.964905,161.629921,106.725462,159.279005,-0.000686,0.002018,32.000000,-235.781054,161.247289,-0.225139,27.897391,0.685878,435663.887405,0.974895,18.977086,2.575247,2.920826,0.280505,0.387204,177.741351,32.000000,192.283631,174.785624,178.730496,158.097154,32.000000,153.752288,67.555138,63.573578,98.327633,3.620253,44.531920,61.744080,54.541033,24.746835,44.793798,59.592159,40.265887
54.835093,64.620084,161.609456,150.641887,120.858818,107.450167,29.174580,14.226374,161.162210,2.580705,60.849182,55.880997,149.383799,162.032927,147.945459,161.603744,106.755423,159.340932,-0.000687,0.001968,32.000000,-235.783461,161.360581,-0.225127,27.862196,0.698327,436472.375389,0.960907,19.894410,2.546620,2.964839,0.257092,0.291174,176.816794,32.000000,193.114094,174.772583,175.917303,158.094078,32.000000,154.128109,67.563856,63.604916,98.316921,3.620253,44.584620,61.744080,54.723360,24.746835,44.784519,59.594697,40.117831
54.537786,64.622284,161.494195,150.645517,120.809625,107.450140,30.081902,14.225946,161.207381,2.580905,60.990374,55.787005,149.308417,162.000037,147.992591,161.588321,106.791596,159.299531,-0.000688,0.001993,32.000000,-235.783725,161.279063,-0.225082,27.825716,0.689132,435940.751492,0.938917,19.267365,2.506676,2.930487,0.336316,0.462583,176.435049,32.000000,193.417252,174.621090,173.770886,158.481370,32.000000,153.555935,67.573734,63.596444,98.300032,3.620253,44.529970,61.744080,55.032205,24.746835,44.786695,59.593585,40.157596
55.367065,64.705882,161.398414,150.664226,120.850753,107.450138,28.873893,14.218811,161.245355,2.581025,60.910574,55.874246,149.308978,162.018513,148.004199,161.620953,106.791367,159.413194,-0.000687,0.002007,32.000000,-235.790696,161.306191,-0.225002,27.813652,0.694257,436109.663983,0.974518,19.537523,2.503313,2.947190,0.231553,0.312113,176.544073,32.000000,193.530317,173.570835,175.248264,159.206570,32.000000,152.788898,67.576428,63.587862,98.251206,3.620253,44.531644,61.744080,54.983726,24.746835,44.781259,59.593576,40.000297
54.633519,64.705882,161.452539,150.664226,120.797781,107.449904,30.094178,14.225233,161.087849,2.581413,60.979544,55.844932,149.368251,161.927548,148.011015,161.568702,106.777675,159.316937,-0.000687,0.001974,32.000000,-235.782963,161.213086,-0.225299,27.788212,0.698795,436245.300065,0.950836,19.826222,2.449360,2.961143,0.248150,0.334363,177.350811,32.000000,192.679379,173.701965,178.290239,159.266877,32.000000,152.519476,67.583043,63.589908,98.257863,3.620253,44.518105,61.744080,54.946612,24.746835,45.067098,59.588019,40.135659
54.850458,64.755932,161.523129,150.683772,120.802224,107.453936,28.952442,14.221808,161.191312,2.581411,60.843636,56.047965,149.378097,161.982196,148.023927,161.632262,106.725070,159.402478,-0.000687,0.001967,32.000000,-235.786880,161.318162,-0.225387,27.802637,0.687554,435785.176742,0.974412,19.113637,2.498398,2.915062,0.259788,0.326306,177.701781,32.000000,192.354090,173.858009,179.626589,159.068169,32.000000,153.006204,67.564690,63.552652,98.246514,3.620253,44.563389,61.744080,55.290480,24.746835,45.237008,59.593753,40.021940
54.870080,64.777107,161.562727,150.701643,120.823767,107.460967,30.082843,14.228087,161.251198,2.581384,60.949973,55.956132,149.434105,161.971347,147.997004,161.611323,106.774098,159.239803,-0.000689,0.001976,32.000000,-235.781912,161.273372,-0.225568,27.810845,0.698419,436324.346312,0.948816,19.817439,2.470756,2.955192,0.248408,0.422732,177.692632,32.000000,192.303990,174.700980,178.784368,158.092176,32.000000,153.818842,67.576474,63.583726,98.249834,3.620253,44.561467,61.744080,54.764136,24.746835,45.307071,59.598503,40.151287
54.416695,64.708357,161.488440,150.701085,120.902404,107.461177,28.584449,14.225233,161.086868,2.581450,61.170933,55.897399,149.428183,161.959847,147.958693,161.548330,106.769536,159.276617,-0.000689,0.001980,32.000000,-235.782471,161.186818,-0.225533,27.784305,0.695483,436369.368326,0.982083,19.658597,2.560094,2.944791,0.270548,0.261891,176.932834,32.000000,193.055549,174.791288,175.452386,158.200540,32.000000,153.935239,67.563749,63.578885,98.227957,3.620253,44.569532,61.744080,55.152849,24.746835,45.303863,59.587144,40.129570
55.355894,64.708357,161.563704,150.701085,120.932603,107.461140,30.098831,14.225375,161.068542,2.581540,60.957606,56.091979,149.303277,161.936173,147.961922,161.510173,106.768659,159.328507,-0.000690,0.001993,32.000000,-235.783968,161.177497,-0.225556,27.802322,0.695260,436309.939527,0.944921,19.660910,2.441196,2.944459,0.321756,0.435571,176.458502,32.000000,193.385620,174.449776,173.767626,158.617100,32.000000,153.690818,67.567276,63.584520,98.220645,3.620253,44.569004,61.744080,54.360053,24.746835,45.061116,59.596388,40.007854
54.764100,64.763357,161.472022,150.711416,120.902632,107.457156,30.096738,14.222093,161.234908,2.581604,60.646675,56.020149,149.319586,161.893414,148.034633,161.634340,106.817454,159.287516,-0.000690,0.001966,32.000000,-235.783480,161.297237,-0.225564,27.842920,0.701731,436542.254966,1.003446,20.029328,2.461575,2.967627,0.282385,0.411767,176.511707,32.000000,193.521324,173.580239,175.217243,159.492833,32.000000,152.760599,67.574723,63.583639,98.217706,3.620253,44.570595,61.744080,54.620578,24.746835,45.248286,59.590625,40.129277
54.617938,64.653083,161.657902,150.706111,120.945045,107.461146,29.163351,14.225518,161.111342,2.581938,60.913953,55.934558,149.378398,162.030766,148.037179,161.681769,106.781469,159.395904,-0.000690,0.001940,32.000000,-235.783169,161.323993,-0.225310,27.831879,0.688719,435886.191621,0.935068,19.126777,2.484741,2.918636,0.382677,0.290990,177.323260,32.000000,192.500239,173.568261,178.365984,159.469396,32.000000,152.600181,67.573759,63.552983,98.180162,3.620253,44.606043,61.744080,54.980328,24.746835,44.861720,59.598031,40.065740
55.276672,64.710007,161.397902,150.691032,120.949735,107.469185,30.099574,14.218668,161.053663,2.581979,61.371810,55.759098,149.378579,161.933870,148.070877,161.496295,106.725955,159.218631,-0.000691,0.001929,32.000000,-235.786741,161.241764,-0.225300,27.869828,0.695494,436260.066147,0.946441,19.749101,2.418339,2.948501,0.314755,0.457934,177.695207,32.000000,192.126859,174.091215,179.756270,159.043416,32.000000,152.923328,67.552317,63.541474,98.164670,3.620253,44.553488,61.744080,54.984894,24.746835,44.856728,59.588235,40.114676
54.540638,64.710007,161.545743,150.691032,120.886337,107.469203,30.092097,14.223520,160.986930,2.581976,61.865479,55.732599,149.430105,161.895167,147.962524,161.546618,106.801569,159.243562,-0.000692,0.001906,32.000000,-235.784839,161.173684,-0.225284,27.917743,0.698332,436300.340386,0.979373,19.779666,2.500873,2.959795,0.351370,0.427798,177.636065,32.000000,192.232552,174.562326,178.658075,158.225320,32.000000,153.810976,67.586244,63.574309,98.182787,3.620253,44.573414,61.744080,55.042402,24.746835,45.050071,59.594530,40.117244
54.694379,64.960535,161.387336,150.725378,120.795255,107.456970,28.535047,14.221380,160.959293,2.581988,61.954078,55.865932,149.395068,161.720439,147.945703,161.359170,106.827797,159.026923,-0.000692,0.001888,32.000000,-235.787636,161.084743,-0.225299,27.942657,0.687515,436062.811224,0.936605,19.204105,2.480242,2.919819,0.337881,0.345698,176.818634,32.000000,192.887292,174.987690,175.379209,158.099362,32.000000,153.669695,67.571197,63.571734,98.147018,3.620253,44.539928,61.744080,54.644179,24.746835,45.917587,59.586386,40.173664
54.977741,65.151393,161.441013,150.775920,120.819403,107.444947,28.659782,14.219239,160.946856,2.582015,61.536488,55.971162,149.304558,161.842438,147.975394,161.439171,106.837951,159.127787,-0.000694,0.001862,32.000000,-235.786334,161.103487,-0.225412,27.974784,0.696961,436423.299381,0.950851,19.911192,2.415342,2.961933,0.391507,0.401963,176.385630,32.000000,193.353045,174.379888,173.769348,158.627512,32.000000,153.593748,67.599472,63.573803,98.121122,3.620253,44.543836,61.744080,54.657575,24.746835,46.580181,59.596497,40.325974
54.855721,65.061463,161.470738,150.796863,120.863191,107.445029,29.423919,14.220809,161.057765,2.581995,60.930707,56.010255,149.389966,161.840419,148.036960,161.449868,106.838032,159.263867,-0.000693,0.001855,32.000000,-235.788043,161.183699,-0.225355,28.021598,0.694016,436560.421119,1.000174,20.013426,2.295985,2.950712,0.343943,0.383591,176.439773,32.000000,193.252718,173.756275,175.434148,159.299364,32.000000,152.378559,67.600568,63.597901,98.084249,3.620253,44.560206,61.744080,55.117057,24.746835,46.582360,59.588717,40.083715
55.341533,65.061463,161.497376,150.796863,120.792178,107.445031,28.756741,14.224947,161.072200,2.582021,60.838469,55.971023,149.453857,161.905893,148.042313,161.554075,106.824344,159.334608,-0.000693,0.001828,32.000000,-235.783085,161.159285,-0.225348,28.010767,0.689878,436562.808251,0.990536,19.931792,2.329203,2.936480,0.307032,0.361773,177.182206,32.000000,192.530230,173.515239,178.613691,159.682150,32.000000,153.033409,67.616403,63.557365,98.071227,3.620253,44.566176,61.744080,54.342176,24.746835,46.271204,59.589937,40.130744
54.452848,64.804882,161.542392,150.768102,120.801791,107.451090,29.686913,14.221522,161.059459,2.582033,60.797663,55.884592,149.462642,161.924653,148.043878,161.421082,106.792548,159.207120,-0.000693,0.001844,32.000000,-235.789460,161.172013,-0.225613,27.997024,0.690323,436524.039574,0.966956,19.959071,2.387602,2.943553,0.337811,0.525394,177.583656,32.000000,191.986256,174.172767,180.078766,158.815819,32.000000,153.189952,67.621858,63.549047,98.099367,3.620253,44.603710,61.744080,54.292155,24.746835,45.379333,59.587980,40.021060
54.681485,64.749332,161.585108,150.745763,120.858079,107.451195,28.818095,14.219239,161.077933,2.582080,60.795978,55.988381,149.437330,161.884035,147.966334,161.542825,106.773040,159.241729,-0.000695,0.001842,32.000000,-235.789448,161.180498,-0.225727,28.034344,0.684121,436214.174165,0.979774,19.493596,2.431675,2.918195,0.367879,0.348906,177.539619,32.000000,192.381214,174.720881,178.419488,158.326115,32.000000,154.112443,67.600394,63.554240,98.120237,3.620253,44.602304,61.744080,54.890562,24.746835,45.183510,59.590792,40.080707
55.377450,64.690482,161.528526,150.720073,120.875109,107.451308,30.089099,14.224376,161.128669,2.582032,60.717564,56.058980,149.391587,161.945614,147.943739,161.619999,106.812334,159.308409,-0.000696,0.001830,32.000000,-235.783819,161.292178,-0.225745,27.987871,0.696254,436562.881484,0.965631,20.090891,2.408704,2.966647,0.252455,0.167972,176.653935,32.000000,193.032657,174.887057,175.471371,157.988014,32.000000,154.104512,67.621068,63.554526,98.100070,3.620253,44.605027,61.744080,54.630402,24.746835,45.179902,59.594126,40.298828
54.844313,64.690482,161.484844,150.720073,120.946446,107.451242,29.703680,14.223235,161.103012,2.582074,60.943232,55.915381,149.327654,161.941373,147.994722,161.517974,106.822151,159.340731,-0.000698,0.001842,32.000000,-235.786928,161.233278,-0.225770,27.952020,0.692253,436364.901557,0.989995,19.814647,2.443083,2.955024,0.302944,0.430134,176.305365,32.000000,193.448972,174.326518,174.091611,158.635110,32.000000,153.487023,67.627661,63.543590,98.120830,3.620253,44.573514,61.744080,54.718915,24.746835,44.971250,59.582590,40.131991
54.649899,64.636308,161.405923,150.699688,120.972551,107.451242,30.093444,14.225090,161.055672,2.582116,61.040064,55.870129,149.340281,161.941434,148.038986,161.510376,106.858930,159.172653,-0.000697,0.001825,32.000000,-235.781794,161.182759,-0.225670,27.901247,0.683625,435715.833953,0.934836,19.088325,2.432434,2.916865,0.320621,0.235374,176.475894,32.000000,193.253856,173.704342,175.524632,159.275689,32.000000,152.684511,67.611521,63.555386,98.157976,3.620253,44.572003,61.744080,55.278336,24.746835,44.778302,59.588245,40.037421
55.245292,64.729532,161.497154,150.709182,121.058187,107.451310,30.108393,14.224234,161.030464,2.582145,61.167614,55.826714,149.373999,161.863745,148.028201,161.507890,106.821650,159.216851,-0.000698,0.001797,32.000000,-235.784290,161.210782,-0.225687,27.854748,0.691556,436068.548804,0.957172,19.599057,2.436499,2.944423,0.188628,0.317135,177.192281,32.000000,192.549474,173.457957,178.423632,159.609413,32.000000,152.554681,67.595992,63.556090,98.160894,3.620253,44.580871,61.744080,54.396819,24.746835,45.096984,59.586259,40.123260
54.410850,64.854657,161.371466,150.735431,121.064005,107.451221,29.267985,14.223092,160.993693,2.582223,61.204348,55.752801,149.403175,161.839766,148.068475,161.405865,106.799860,159.332100,-0.000699,0.001791,32.000000,-235.785759,161.228730,-0.225423,27.805076,0.695046,436049.460680,0.948359,19.732070,2.327509,2.953453,0.276610,0.356756,177.581209,32.000000,192.028673,174.068190,180.092132,158.989168,32.000000,153.346474,67.624180,63.545109,98.188291,3.620253,44.615956,61.744080,54.967227,24.746835,45.093091,59.591323,40.145637
54.950950,64.854657,161.402506,150.735431,121.076526,107.451137,28.778279,14.219952,160.972412,2.581935,61.255720,55.875225,149.429528,161.756042,147.972611,161.476718,106.808758,159.319493,-0.000702,0.001777,32.000000,-235.791194,161.091474,-0.225425,27.801640,0.688637,435842.343650,0.936813,19.253628,2.383782,2.923275,0.183234,0.274403,177.468147,32.000000,192.416277,174.720178,178.334142,158.387585,32.000000,153.979633,67.617238,63.531443,98.180006,3.620253,44.555464,61.744080,54.659702,24.746835,45.525163,59.591540,40.135953
54.578502,64.896458,161.326896,150.755815,121.240395,107.451187,30.085985,14.223520,160.968625,2.581940,61.202244,55.840783,149.411099,161.820129,147.935100,161.428784,106.830861,159.216301,-0.000702,0.001768,32.000000,-235.787462,161.141216,-0.225421,27.792723,0.701052,436649.812131,0.980421,20.181282,2.455083,2.965796,0.256556,0.400724,176.542703,32.000000,193.015335,174.749641,175.491199,158.205332,32.000000,154.278022,67.609550,63.558005,98.170999,3.620253,44.597428,61.744080,54.177882,24.746835,45.668513,59.593595,40.180854
54.444732,64.864007,161.469686,150.763913,121.247469,107.446238,28.731876,14.222093,160.979619,2.581953,61.090264,55.758462,149.364157,161.846923,148.004248,161.515854,106.869879,159.278701,-0.000703,0.001776,32.000000,-235.788397,161.184331,-0.225443,27.788422,0.693836,436252.035774,0.986261,19.660774,2.440771,2.937210,0.220291,0.385587,176.332034,32.000000,193.394528,174.317107,173.772987,158.809024,32.000000,153.385387,67.628496,63.566172,98.158992,3.620253,44.582542,61.744080,55.078492,24.746835,45.554269,59.589435,40.155102
55.182706,64.785082,161.619401,150.744366,121.322746,107.433924,28.707320,14.220951,161.026201,2.581932,60.526823,55.978722,149.346166,161.882648,148.069639,161.465167,106.829544,159.367015,-0.000703,0.001770,32.000000,-235.793473,161.323179,-0.225499,27.803345,0.698951,436524.833651,0.950630,20.061092,2.374336,2.955869,0.213964,0.322834,176.481491,32.000000,193.265235,173.612339,176.020875,159.459873,32.000000,152.853235,67.626284,63.550987,98.151594,3.620253,44.578094,61.744080,54.800586,24.746835,45.552312,59.587734,40.147618
54.926549,64.785082,161.479509,150.744366,121.284765,107.421599,28.890290,14.224662,161.117841,2.581941,60.564069,55.900077,149.397874,161.943779,148.053642,161.588993,106.853952,159.388192,-0.000702,0.001761,32.000000,-235.784190,161.367190,-0.225580,27.814386,0.701381,436473.800532,0.998006,20.157863,2.362127,2.965754,0.287747,0.485489,177.211975,32.000000,192.454510,173.613062,178.544745,159.492981,32.000000,152.526513,67.651250,63.552659,98.158170,3.620253,44.589551,61.744080,54.654398,24.746835,45.275361,59.598680,40.013503
54.418032,64.590384,161.418738,150.709462,121.296256,107.413372,30.089111,14.223520,161.050997,2.581753,60.624408,55.950753,149.391332,161.855528,148.074892,161.566990,106.813702,159.326162,-0.000703,0.001787,32.000000,-235.782872,161.267664,-0.225558,27.847667,0.691252,435879.956498,0.983758,19.369048,2.440393,2.928805,0.279685,0.408417,177.576327,32.000000,192.035649,174.148769,180.225019,158.920285,32.000000,153.387422,67.655325,63.507830,98.170539,3.620253,44.592204,61.744080,54.244708,24.746835,44.594835,59.587183,40.044904
54.675041,64.586535,161.479542,150.692987,121.360711,107.413332,28.947719,14.222236,161.077988,2.581370,60.766210,55.927215,149.403978,161.936785,147.982818,161.580048,106.828146,159.330754,-0.000704,0.001786,32.000000,-235.783501,161.296727,-0.225216,27.892828,0.693823,435959.493896,0.982467,19.614629,2.425079,2.939917,0.280386,0.524882,177.408121,32.000000,192.255684,174.795419,178.469371,158.374718,32.000000,154.090099,67.634214,63.536793,98.188340,3.620253,44.594803,61.744080,54.860110,24.746835,44.575563,59.600745,39.989365
54.794566,64.601109,161.628923,150.687402,121.366394,107.413450,28.717682,14.222236,161.027159,2.581388,61.029112,55.838686,149.370181,161.889968,147.978287,161.602376,106.860005,159.304309,-0.000703,0.001766,32.000000,-235.785304,161.207805,-0.225313,27.882102,0.699292,436090.307280,0.952516,19.910063,2.438691,2.966273,0.276882,0.428059,176.632780,32.000000,193.142166,174.821910,175.467791,158.407664,32.000000,154.473580,67.655895,63.542691,98.211276,3.620253,44.619057,61.744080,54.481432,24.746835,44.569612,59.596821,40.131551
54.805111,64.601109,161.426745,150.687402,121.355738,107.413610,28.934908,14.224519,161.034345,2.581298,61.080953,55.886614,149.305605,161.946083,148.050336,161.552832,106.889224,159.352136,-0.000705,0.001772,32.000000,-235.783021,161.306679,-0.225391,27.904367,0.694861,435874.604267,0.984913,19.658062,2.426219,2.953442,0.381645,0.321799,176.285977,32.000000,193.412585,174.361833,173.903861,158.873264,32.000000,153.367790,67.684255,63.564083,98.256046,3.620253,44.583919,61.744080,54.733393,24.746835,44.614442,59.584823,40.141969
54.480754,64.697907,161.480295,150.692428,121.376928,107.413553,30.082540,14.223235,161.173780,2.581072,60.637636,56.083666,149.336463,162.011681,148.064870,161.560022,106.886379,159.222218,-0.000705,0.001750,32.000000,-235.784797,161.228057,-0.225713,27.976830,0.694126,435745.729958,0.990445,19.557533,2.383003,2.949725,0.316777,0.407199,176.411838,32.000000,193.345688,173.546874,176.118190,159.465030,32.000000,152.940273,67.693059,63.543660,98.243936,3.620253,44.612121,61.744080,55.037016,24.746835,44.945502,59.596162,40.261411
55.106336,64.713032,161.536557,150.698851,121.389299,107.405338,28.769352,14.216670,161.126356,2.580904,60.338038,56.025447,149.365779,161.994024,148.044343,161.487289,106.811674,159.300702,-0.000706,0.001779,32.000000,-235.794312,161.304703,-0.225709,27.990127,0.692613,435679.203579,0.982801,19.547389,2.374324,2.945469,0.313656,0.403082,177.156354,32.000000,192.324514,173.719511,178.831385,159.520724,32.000000,152.491523,67.648997,63.520288,98.247213,3.620253,44.627364,61.744080,54.490737,24.746835,44.993708,59.584439,40.102938
54.615382,64.507063,161.410041,150.678187,121.415475,107.405369,29.040666,14.221094,161.124897,2.580719,60.594386,55.948977,149.389813,161.964191,148.063088,161.506218,106.801752,159.383319,-0.000706,0.001735,32.000000,-235.787757,161.279759,-0.225745,28.000643,0.695660,436046.226130,0.951786,19.956942,2.321361,2.963988,0.276565,0.396110,177.456081,32.000000,192.200626,174.100918,179.992555,159.163226,32.000000,153.448423,67.669475,63.534177,98.302657,3.620253,44.646857,61.744080,54.664797,24.746835,44.989578,59.588029,40.009981
54.792651,64.507063,161.609386,150.678187,121.425279,107.405464,29.582265,14.224091,161.134758,2.580757,61.027209,55.912339,149.392074,161.984805,147.989175,161.589563,106.823985,159.276291,-0.000706,0.001700,32.000000,-235.784924,161.235929,-0.225810,28.019238,0.687016,435751.517689,0.982693,19.370123,2.429784,2.931361,0.319523,0.319092,177.340982,32.000000,192.250004,174.841569,178.461769,158.129513,32.000000,153.779487,67.654474,63.517429,98.313058,3.620253,44.655933,61.744080,54.761592,24.746835,44.267806,59.594176,40.192886
55.408925,64.579935,161.361378,150.664226,121.364994,107.405495,30.096992,14.220381,161.141344,2.580727,61.268180,55.941278,149.357436,161.873268,147.975422,161.531255,106.873156,159.268990,-0.000707,0.001697,32.000000,-235.787979,161.226508,-0.225770,28.015802,0.692521,435827.378373,0.982665,19.636112,2.475186,2.955395,0.313440,0.361912,176.456183,32.000000,193.101372,174.814905,175.296206,158.354947,32.000000,154.081976,67.676483,63.557108,98.308495,3.620253,44.597549,61.744080,54.671975,24.746835,44.514264,59.584282,40.057010
54.682731,64.737232,161.509495,150.680421,121.284875,107.405590,28.792384,14.219239,161.068617,2.580709,61.062283,55.970837,149.300345,161.923675,148.022595,161.471278,106.863443,159.240587,-0.000707,0.001678,32.000000,-235.789121,161.193714,-0.225494,28.019998,0.690436,435655.925311,0.961220,19.465330,2.406986,2.949472,0.352919,0.406962,176.198261,32.000000,193.368714,174.280810,173.902615,158.676862,32.000000,153.327129,67.693894,63.552026,98.313144,3.620253,44.628951,61.744080,54.820005,24.746835,45.054766,59.589760,40.135366
54.703057,64.779032,161.403817,150.694383,121.301847,107.405682,30.075661,14.224091,161.145381,2.581012,61.001385,55.793759,149.321597,162.011395,148.035124,161.516385,106.888015,159.255723,-0.000707,0.001661,32.000000,-235.785908,161.277371,-0.225318,28.020732,0.681348,435225.407576,0.933325,18.947745,2.354679,2.912191,0.285921,0.312002,176.357441,32.000000,193.403133,173.540409,176.111000,159.484075,32.000000,152.640356,67.688025,63.523966,98.264063,3.620253,44.601913,61.744080,54.130915,24.746835,45.050984,59.591904,40.212769
54.546144,64.779032,161.494783,150.694383,121.269312,107.405595,30.067995,14.223092,161.025563,2.581048,61.275413,55.930832,149.387813,161.872554,148.057656,161.434549,106.851032,159.382541,-0.000706,0.001672,32.000000,-235.783792,161.235256,-0.225109,28.010190,0.691977,435975.519575,0.990401,19.801346,2.352189,2.953574,0.224921,0.406191,177.315085,32.000000,192.413812,173.706424,178.896688,159.561284,32.000000,152.538812,67.687258,63.506051,98.296596,3.620253,44.625828,61.744080,54.925817,24.746835,45.192842,59.592228,40.113356
55.277993,64.808732,161.444247,150.696617,121.247220,107.405684,29.339290,14.215957,160.948640,2.581027,61.488267,55.719675,149.416668,161.838666,148.044666,161.370371,106.846763,159.240569,-0.000707,0.001667,32.000000,-235.798468,161.168731,-0.225080,28.008065,0.691342,435970.053574,0.947860,19.823562,2.334120,2.950545,0.183785,0.332931,177.647026,32.000000,192.251582,174.221771,180.061438,158.755940,32.000000,153.360422,67.688463,63.521061,98.350515,3.620253,44.613576,61.744080,55.132526,24.746835,45.293001,59.601699,40.196261
54.078468,64.947609,161.470841,150.728729,121.246331,107.405779,30.086839,14.220666,160.964627,2.580989,61.594915,55.806091,149.436157,161.806183,147.927448,161.417618,106.844859,159.135254,-0.000707,0.001668,32.000000,-235.786054,161.064940,-0.224947,28.026450,0.694110,436158.210142,0.951120,19.974901,2.425572,2.960700,0.227269,0.324323,177.362251,32.000000,192.448972,174.804602,178.527678,158.114181,32.000000,153.966996,67.660695,63.501100,98.327710,3.620253,44.621581,61.744080,55.351851,24.746835,45.772795,59.600106,39.984816
55.024567,65.014711,161.542399,150.766985,121.186329,107.389685,29.365849,14.224234,161.030301,2.580738,61.367274,55.918816,149.429875,161.802409,147.969530,161.438787,106.883098,159.066017,-0.000708,0.001662,32.000000,-235.785109,161.165913,-0.225067,28.027577,0.684077,435694.087574,0.960538,19.301566,2.368861,2.920588,0.247462,0.306008,176.528391,32.000000,193.422071,174.841867,175.132966,158.279833,32.000000,154.165880,67.675456,63.553149,98.376763,3.620253,44.595510,61.744080,55.041986,24.746835,45.772041,59.589002,40.108807
55.012674,65.014711,161.806949,150.766985,121.203286,107.365403,30.089793,14.218668,161.082102,2.580522,61.033879,56.020297,149.343212,161.836484,148.026306,161.467773,106.890805,159.149907,-0.000707,0.001672,32.000000,-235.787397,161.145011,-0.225121,28.048952,0.700377,436733.430685,0.960053,20.596526,2.325504,2.985862,0.194279,0.338257,176.340411,32.000000,193.442196,174.223140,173.983755,158.820240,32.000000,153.529970,67.657171,63.542719,98.340774,3.620253,44.742907,61.744080,54.553235,24.746835,46.005086,59.584046,40.137347
54.360587,64.904158,161.404302,150.791279,121.253239,107.365548,28.960554,14.221380,161.040685,2.580491,60.824900,56.009689,149.394579,161.805591,148.099093,161.416702,106.911611,159.145109,-0.000706,0.001664,32.000000,-235.786652,161.137770,-0.224841,28.032613,0.687720,436018.212774,0.964958,19.750186,2.257497,2.935823,0.206153,0.303515,176.564566,32.000000,193.467826,173.503826,176.216377,159.585517,32.000000,152.823212,67.689670,63.556980,98.352547,3.620253,44.638238,61.744080,54.769553,24.746835,45.620636,59.587262,40.139841
54.987158,64.750707,161.481823,150.775083,121.349779,107.373791,28.826479,14.220951,160.992206,2.580540,60.854962,55.985220,149.430777,161.850349,148.066800,161.403887,106.856793,159.299107,-0.000706,0.001669,32.000000,-235.788556,161.235074,-0.224741,27.976909,0.688256,435913.962868,0.941754,19.761592,2.285857,2.941267,0.222338,0.532305,177.390742,32.000000,192.499972,173.573930,179.027897,159.593719,32.000000,152.878837,67.675195,63.512327,98.332532,3.620253,44.636778,61.744080,54.592701,24.746835,45.086071,59.592543,40.119592
54.686187,64.725957,161.445419,150.752464,121.406054,107.386108,29.357998,14.227088,160.963694,2.580549,60.872326,55.982097,149.465532,161.862684,148.076862,161.448976,106.859052,159.300509,-0.000705,0.001687,32.000000,-235.780124,161.198299,-0.224553,27.990677,0.695730,436172.431219,0.991182,20.279424,2.262990,2.969142,0.190195,0.362955,177.528618,32.000000,192.372264,174.147085,179.909288,158.769031,32.000000,153.333057,67.676617,63.526719,98.363326,3.620253,44.626687,61.744080,54.484251,24.746835,45.082483,59.593674,40.272563
54.677197,64.725957,161.479821,150.752464,121.389556,107.390152,28.918669,14.227801,160.945939,2.580547,61.293364,55.976151,149.443383,161.889172,147.965162,161.410900,106.882496,159.210134,-0.000706,0.001702,32.000000,-235.780394,161.171113,-0.224409,27.972162,0.688607,435666.842416,0.982911,19.522069,2.383979,2.936719,0.246100,0.434232,177.423163,32.000000,192.601713,174.742178,178.261434,158.215087,32.000000,153.981644,67.667771,63.523683,98.347242,3.620253,44.638599,61.744080,54.854840,24.746835,44.992662,59.600853,40.109614
54.765814,64.739157,161.325183,150.722865,121.318041,107.390123,30.088882,14.221808,160.972633,2.580525,61.613890,55.878380,149.399843,161.846964,147.979437,161.386490,106.901169,159.169044,-0.000706,0.001717,32.000000,-235.785568,161.124656,-0.224692,27.938566,0.692253,435888.226320,0.971047,19.786741,2.382323,2.952216,0.213320,0.474512,176.423758,32.000000,193.386507,174.786765,174.981839,158.242682,32.000000,153.881412,67.673794,63.528482,98.331963,3.620253,44.590817,61.744080,54.602412,24.746835,45.034646,59.591589,40.136833
54.190023,64.926984,161.411306,150.725099,121.260006,107.384230,30.101984,14.222236,160.858328,2.580476,61.579760,55.878158,149.326043,161.702209,148.004917,161.319119,106.896794,159.005089,-0.000707,0.001712,32.000000,-235.785304,161.031104,-0.224686,27.902453,0.692996,435861.289720,0.986015,19.795405,2.320052,2.953330,0.310348,0.361295,176.283768,32.000000,193.544120,174.068249,173.917180,158.797127,32.000000,153.468865,67.667925,63.527601,98.334774,3.620253,44.621620,61.744080,55.277255,24.746835,45.683519,59.593546,40.125095
55.203291,65.025712,161.378242,150.746042,121.232653,107.383970,28.647162,14.220523,160.972329,2.580463,60.946456,56.031899,149.346814,161.761669,148.063813,161.400689,106.921471,159.126786,-0.000706,0.001708,32.000000,-235.785378,161.067571,-0.224656,27.891884,0.692028,435778.009914,0.946003,19.723252,2.283719,2.945728,0.374371,0.376702,176.593000,32.000000,193.371178,173.604773,176.124089,159.532761,32.000000,152.576425,67.686079,63.560062,98.309094,3.620253,44.598681,61.744080,54.849780,24.746835,45.682468,59.597018,40.018345
