OSU 80 Ton Compressor Load Stand
54.906063,65.025712,161.416252,150.746042,121.265084,107.383915,29.652366,14.220666,160.918864,2.580473,60.878139,55.949361,149.432038,161.851532,148.067682,161.459015,106.853864,159.151742,-0.000705,0.001712,32.000000,-235.789824,161.159246,-0.224432,27.833478,0.701526,436429.033948,0.957142,20.467564,2.217598,2.978617,0.263756,0.381400,177.329189,32.000000,192.587431,173.415269,179.119044,159.542432,32.000000,153.153052,67.676991,63.501587,98.336402,3.620253,44.625265,61.744080,54.657777,24.746835,46.025408,59.588816,40.096041
54.308470,64.811482,161.347279,150.729008,121.249832,107.384046,30.097405,14.220666,160.926873,2.580464,61.140131,55.866842,149.440303,161.697866,148.088150,161.378177,106.848697,159.107667,-0.000705,0.001726,32.000000,-235.788841,161.133630,-0.224405,27.805758,0.687967,435808.003016,0.985596,19.589979,2.245252,2.923345,0.249592,0.343212,177.634399,32.000000,192.105643,174.306406,180.000572,158.727337,32.000000,153.433169,67.697687,63.500642,98.347247,3.620253,44.595207,61.744080,54.475595,24.746835,45.280381,59.588983,40.155322
55.421386,64.781507,161.350833,150.703319,121.228123,107.384036,29.740990,14.218811,160.905568,2.580425,61.474649,55.795626,149.420614,161.700089,147.986153,161.322050,106.828582,159.024844,-0.000706,0.001732,32.000000,-235.793319,161.093759,-0.224441,27.803214,0.693617,436155.249649,0.957896,19.874937,2.323587,2.939862,0.215149,0.589520,177.510634,32.000000,192.600738,174.748234,177.693951,158.157916,32.000000,154.396155,67.675306,63.482331,98.322921,3.620253,44.607780,61.744080,54.198861,24.746835,45.173516,59.594795,40.110568
54.360184,64.933309,161.460988,150.712813,121.179452,107.384235,30.093790,14.224091,160.907580,2.580385,61.619698,55.895608,149.389879,161.687752,147.990404,161.284304,106.880471,159.147821,-0.000705,0.001756,32.000000,-235.782302,160.991191,-0.224332,27.754145,0.701830,436283.342529,0.954683,20.237218,2.309806,2.970941,0.205826,0.425716,176.540385,32.000000,193.428331,174.781848,174.973585,158.062028,32.000000,154.128479,67.705330,63.523377,98.371701,3.620253,44.611181,61.744080,55.051419,24.746835,45.170372,59.591707,40.107560
54.495535,64.933309,161.722941,150.712813,121.139798,107.384277,30.093976,14.217526,160.861627,2.580296,61.603948,55.837713,149.319822,161.677109,147.992209,161.357599,106.881329,159.013439,-0.000704,0.001769,32.000000,-235.792636,160.961621,-0.224550,27.735157,0.686609,435501.170776,0.944586,19.137427,2.294306,2.911346,0.258412,0.393878,176.452685,32.000000,193.584578,173.964325,174.050808,159.015596,32.000000,153.601029,67.713959,63.498178,98.393048,3.620253,44.736859,61.744080,55.027324,24.746835,45.696138,59.597746,40.175425
55.294230,65.049088,161.207992,150.735989,121.047187,107.380104,30.102728,14.218097,160.826568,2.580443,61.289560,55.934772,149.376413,161.662836,148.067183,161.346273,106.902325,159.058901,-0.000703,0.001786,32.000000,-235.789607,161.111808,-0.224486,27.753935,0.703119,436354.001466,0.954106,20.308964,2.295294,2.970207,0.243190,0.421637,176.737708,32.000000,193.321550,173.624028,176.339971,159.265406,32.000000,152.914046,67.740105,63.511075,98.375297,3.620253,44.695889,61.744080,54.995061,24.746835,46.098022,59.584095,40.122894
54.330635,65.021037,161.280826,150.761679,120.912764,107.376162,30.112286,14.216670,160.859627,2.580572,61.235581,55.805019,149.464215,161.718829,148.062593,161.356254,106.877018,159.069717,-0.000704,0.001809,32.000000,-235.792345,161.032881,-0.224431,27.745516,0.702782,436255.256266,0.951479,20.178061,2.236654,2.967637,0.388028,0.493781,177.502047,32.000000,192.598184,173.424731,179.036847,159.718012,32.000000,152.792902,67.715535,63.469236,98.380663,3.620253,44.592303,61.744080,55.174633,24.746835,46.001262,59.588137,40.141235
54.824300,64.939909,161.470633,150.764751,120.886720,107.371905,30.078787,14.217384,160.818827,2.580403,61.396123,55.831560,149.456033,161.621504,148.060871,161.314919,106.861740,159.085612,-0.000703,0.001795,32.000000,-235.793271,160.956420,-0.224445,27.783046,0.689491,435799.866473,0.936255,19.526406,2.235210,2.915458,0.315241,0.320900,177.643940,32.000000,192.165821,174.244399,180.059585,158.771000,32.000000,153.679649,67.729881,63.497454,98.406597,3.620253,44.616205,61.744080,55.331630,24.746835,46.001564,59.584951,40.103231
54.650221,64.939909,161.571544,150.764751,120.864877,107.367827,30.111877,14.218954,160.802092,2.580233,61.494656,55.771728,149.488366,161.583270,147.968713,161.315837,106.867184,159.035108,-0.000704,0.001799,32.000000,-235.790226,161.035001,-0.224446,27.842343,0.703149,436471.545319,0.954245,20.425303,2.265168,2.968506,0.288094,0.372185,177.485500,32.000000,192.536596,174.686723,177.563440,158.294047,32.000000,153.970096,67.715339,63.492038,98.401653,3.620253,44.694332,61.744080,54.936677,24.746835,45.719201,59.595897,40.013943
54.440356,64.977310,161.232472,150.766147,120.794720,107.355896,29.153463,14.223520,160.746023,2.580249,61.646360,55.941494,149.408610,161.605455,147.949748,161.263850,106.887255,159.001639,-0.000705,0.001791,32.000000,-235.786806,160.880325,-0.224423,27.896867,0.695967,436025.748788,0.945552,19.867729,2.287281,2.945238,0.298697,0.440425,176.587432,32.000000,193.267448,174.782832,174.979760,158.440313,32.000000,154.018967,67.710434,63.473727,98.389795,3.620253,44.608799,61.744080,54.888695,24.746835,45.848470,59.594785,39.996775
54.275219,65.024887,161.284525,150.773128,120.785716,107.343823,28.758934,14.218525,160.659637,2.580224,61.781089,55.718833,149.395504,161.613347,148.036033,161.140207,106.895902,158.848912,-0.000707,0.001792,32.000000,-235.789015,160.939451,-0.224429,27.919369,0.697249,436118.705968,0.947807,20.035362,2.260120,2.956466,0.424000,0.497922,176.375155,32.000000,193.518845,174.032489,174.000940,159.109990,32.000000,153.099803,67.737282,63.502802,98.371220,3.620253,44.600883,61.744080,55.292774,24.746835,46.013455,59.596270,40.120326
54.724446,65.140943,161.162027,150.785415,120.729523,107.331732,29.336389,14.222664,160.614417,2.580208,61.691466,55.709814,149.396464,161.517815,148.055277,161.044440,106.901325,158.886351,-0.000709,0.001775,32.000000,-235.785860,160.790547,-0.224569,27.952912,0.697403,436228.166866,0.983132,20.275398,2.225652,2.961635,0.457936,0.397144,176.646072,32.000000,193.188837,173.485135,176.631382,159.553020,32.000000,152.782538,67.730011,63.524765,98.354208,3.620253,44.556668,61.744080,54.892104,24.746835,46.013813,59.600008,40.028690
54.253370,65.140943,161.200470,150.785415,120.725203,107.319536,29.005207,14.222378,160.628514,2.580197,61.355745,55.867093,149.439746,161.456194,148.016368,161.111138,106.824758,158.815383,-0.000710,0.001764,32.000000,-235.782375,160.865315,-0.224695,27.956951,0.699348,436341.015034,0.999988,20.482843,2.151287,2.971605,0.367282,0.377071,177.484141,32.000000,192.373638,173.656258,179.035921,159.529246,32.000000,152.535737,67.719545,63.461139,98.337132,3.620253,44.570270,61.744080,55.345869,24.746835,46.418535,59.590773,39.990612
55.017023,65.197321,161.108062,150.800493,120.770213,107.311211,29.445865,14.220951,160.742801,2.580196,61.016969,55.935514,149.453392,161.617567,148.012899,161.149478,106.803071,158.909615,-0.000711,0.001793,32.000000,-235.788064,160.895867,-0.224656,27.939537,0.692005,436130.126740,0.971598,20.164869,2.161978,2.944973,0.414010,0.328946,177.640790,32.000000,192.188778,174.187959,179.884239,158.854970,32.000000,153.785626,67.716589,63.480749,98.400768,3.620253,44.563032,61.744080,55.046936,24.746835,46.616728,59.597814,40.055542
54.998645,64.965760,161.340323,150.786811,120.790458,107.310986,30.112398,14.226374,160.824876,2.580164,61.063532,56.022480,149.470300,161.475687,147.966991,161.272897,106.865430,158.885980,-0.000711,0.001814,32.000000,-235.780018,160.907489,-0.224362,27.921126,0.698444,436567.185016,0.992021,20.620078,2.207997,2.971253,0.410600,0.336958,177.369179,32.000000,192.601340,174.730301,177.598391,158.227517,32.000000,154.057714,67.738006,63.509801,98.411528,3.620253,44.617771,61.744080,54.704997,24.746835,45.814979,59.607993,39.987457
54.522866,64.830732,161.166765,150.756094,120.785270,107.311111,29.007417,14.217812,160.727240,2.580172,61.305981,55.834425,149.399148,161.523729,148.002356,161.231087,106.863924,159.006378,-0.000710,0.001810,32.000000,-235.790548,160.819142,-0.224415,27.857449,0.688110,436124.959957,0.962250,19.940032,2.270244,2.928331,0.323590,0.482783,176.545715,32.000000,193.289363,174.855939,174.700161,158.452792,32.000000,154.315332,67.715474,63.485065,98.424462,3.620253,44.557128,61.744080,54.536406,24.746835,45.814486,59.592032,40.143950
55.195852,64.830732,161.244009,150.756094,120.753204,107.311216,29.547333,14.223377,160.686062,2.580146,61.544591,55.719949,149.372255,161.535004,148.063399,161.123709,106.882679,158.926406,-0.000710,0.001816,32.000000,-235.784818,160.888993,-0.224093,27.822175,0.689286,435681.219199,0.940713,19.726099,2.197714,2.933533,0.357369,0.297023,176.295437,32.000000,193.563525,174.118073,174.120671,159.045814,32.000000,153.394728,67.762598,63.511938,98.442194,3.620253,44.585347,61.744080,54.515792,24.746835,45.343527,59.593733,40.083935
54.433624,64.952284,161.114734,150.751627,120.721856,107.311156,30.091469,14.218525,160.645908,2.579847,61.626565,55.798590,149.335994,161.457235,148.060592,161.127332,106.899360,158.795695,-0.000710,0.001838,32.000000,-235.791473,160.742029,-0.224097,27.754092,0.696412,435830.242078,0.985630,20.049081,2.251023,2.955948,0.223736,0.321975,176.746425,32.000000,193.235831,173.479899,176.655411,159.609822,32.000000,152.879891,67.751211,63.489202,98.405231,3.620253,44.567543,61.744080,54.932250,24.746835,45.764023,59.591087,40.118638
54.428150,65.126092,161.210355,150.773966,120.734388,107.311064,30.094400,14.220951,160.649805,2.579799,61.381911,55.816935,149.426622,161.386580,148.069874,161.119653,106.843391,158.809385,-0.000710,0.001854,32.000000,-235.787900,160.798624,-0.224052,27.722490,0.688396,435319.271331,0.954564,19.402118,2.197863,2.921307,0.182661,0.391247,177.459668,32.000000,192.425949,173.697241,179.304953,159.451464,32.000000,152.947459,67.759686,63.469703,98.439870,3.620253,44.572447,61.744080,55.200941,24.746835,46.367252,59.584911,40.145711
54.261028,65.120042,161.040928,150.797980,120.778970,107.303025,29.733877,14.221808,160.671581,2.579788,61.292486,55.913629,149.467701,161.544038,148.037138,161.173151,106.808081,158.908838,-0.000709,0.001846,32.000000,-235.783438,160.877470,-0.224285,27.716091,0.700274,435987.230195,0.952155,20.256881,2.124918,2.959838,0.217890,0.372943,177.669123,32.000000,192.388832,174.327588,179.886555,158.780110,32.000000,154.105586,67.754299,63.455088,98.463247,3.620253,44.553883,61.744080,55.037878,24.746835,46.369066,59.597234,40.119152
54.536519,65.120042,161.243164,150.797980,120.789907,107.303002,30.099853,14.216385,160.753107,2.579441,61.377419,55.905770,149.483689,161.503053,147.960599,161.183374,106.847850,158.938676,-0.000710,0.001860,32.000000,-235.791155,160.728957,-0.224353,27.725112,0.701878,436350.552095,0.952610,20.435984,2.186781,2.961893,0.278117,0.465165,177.433109,32.000000,192.711464,174.887895,177.371950,158.332638,32.000000,154.019073,67.755571,63.475185,98.437144,3.620253,44.584805,61.744080,55.146741,24.746835,46.349800,59.589179,40.159797
54.699790,64.988310,161.141556,150.786531,120.824216,107.303010,28.988100,14.226660,160.787897,2.579393,61.431477,55.853181,149.396408,161.475972,147.989708,161.353531,106.880798,158.881369,-0.000709,0.001853,32.000000,-235.784978,160.817548,-0.224661,27.759836,0.703613,436500.915060,0.967357,20.591754,2.264900,2.967893,0.308816,0.722594,176.576977,32.000000,193.538422,174.703603,174.536673,158.369237,32.000000,154.508776,67.781540,63.497105,98.448326,3.620253,44.551095,61.744080,54.603659,24.746835,45.893180,59.590625,40.058477
54.597005,64.977860,161.164405,150.770894,120.789246,107.302897,29.076784,14.226517,160.733166,2.579336,61.489714,55.829485,149.362630,161.458864,148.013765,161.170364,106.843372,158.940646,-0.000708,0.001854,32.000000,-235.781023,160.835679,-0.224684,27.792959,0.700378,436226.370193,0.950258,20.325204,2.237971,2.956609,0.300269,0.422423,176.292906,32.000000,193.558793,174.006361,174.075397,159.048833,32.000000,153.220121,67.758307,63.458281,98.395280,3.620253,44.553931,61.744080,55.102021,24.746835,45.856701,59.593782,40.172783
54.404461,65.055688,161.140845,150.776758,120.791308,107.302768,29.197619,14.221522,160.667046,2.579255,61.461955,55.873222,149.406554,161.431195,148.077192,161.115986,106.881280,158.791999,-0.000708,0.001877,32.000000,-235.789460,160.853363,-0.224458,27.880764,0.696586,435857.794928,0.983097,20.035987,2.180361,2.945926,0.260947,0.339172,176.852867,32.000000,193.223577,173.538345,176.585207,159.710462,32.000000,152.936118,67.779745,63.485265,98.391392,3.620253,44.573933,61.744080,55.527537,24.746835,45.856382,59.588983,40.123407
55.308678,65.055688,161.058338,150.776758,120.840081,107.310860,28.879190,14.223235,160.631005,2.579254,61.565276,55.778609,149.469522,161.593424,148.070196,161.127640,106.820914,158.788488,-0.000708,0.001882,32.000000,-235.784141,160.796339,-0.224385,27.884305,0.697239,435992.918235,0.982112,20.124638,2.243296,2.951891,0.313195,0.489540,177.556771,32.000000,192.298369,173.791663,179.271096,159.424481,32.000000,152.845273,67.788744,63.465456,98.395493,3.620253,44.518925,61.744080,54.523996,24.746835,46.127234,59.589907,40.194427
54.622541,65.136817,160.925401,150.797143,120.868552,107.310907,30.090448,14.221237,160.578178,2.579205,61.766143,55.739412,149.473225,161.437598,148.052576,160.983525,106.813610,158.765432,-0.000708,0.001866,32.000000,-235.789909,160.764483,-0.224109,27.943392,0.697750,436156.182710,0.982081,20.388494,2.141407,2.961905,0.231538,0.268904,177.816659,32.000000,192.324029,174.352592,179.781866,159.009647,32.000000,153.599214,67.781563,63.479565,98.415826,3.620253,44.561362,61.744080,55.292154,24.746835,46.410318,59.591432,40.177846
54.644630,65.220973,161.246141,150.820040,120.808943,107.302650,30.091740,14.227230,160.573875,2.579147,61.938320,55.767335,149.448315,161.436740,147.953724,161.018692,106.784892,158.763916,-0.000709,0.001857,32.000000,-235.784243,160.755955,-0.224073,27.936494,0.685042,435681.100841,0.975028,19.519202,2.200262,2.911990,0.286046,0.373124,177.269093,32.000000,192.540432,174.887569,177.447100,158.198129,32.000000,154.119417,67.747229,63.452164,98.408114,3.620253,44.578902,61.744080,55.116466,24.746835,46.704696,59.586318,39.962366
54.687249,65.264977,161.037198,150.838191,120.734272,107.290528,30.095895,14.217955,160.531585,2.579119,62.076673,55.588312,149.412938,161.380321,147.967797,160.979591,106.818527,158.767537,-0.000709,0.001864,32.000000,-235.792372,160.611421,-0.223715,27.887347,0.692541,436289.334284,0.949011,20.258962,2.197637,2.946135,0.185811,0.423287,176.550845,32.000000,193.441396,174.763245,174.376319,158.515373,32.000000,153.997086,67.772170,63.480996,98.435648,3.620253,44.623006,61.744080,54.879128,24.746835,46.707876,59.592336,40.028983
54.708944,65.264977,160.948037,150.838191,120.687959,107.278211,28.952934,14.218668,160.557304,2.579004,62.044887,55.820986,149.390609,161.269945,148.034937,161.044355,106.851375,158.748498,-0.000711,0.001847,32.000000,-235.789691,160.656840,-0.223586,27.870562,0.693813,436417.613649,0.948687,20.321815,2.225703,2.950814,0.187018,0.330867,176.401092,32.000000,193.462691,174.207639,174.488896,159.086992,32.000000,153.330091,67.790171,63.470236,98.420626,3.620253,44.480933,61.744080,55.057937,24.746835,46.864374,59.587871,40.118638
54.687631,65.338408,160.953262,150.873934,120.719635,107.265936,30.066885,14.222664,160.516191,2.578936,61.803793,55.774464,149.411698,161.353057,148.083488,160.951705,106.824936,158.624350,-0.000711,0.001844,32.000000,-235.788154,160.596714,-0.223789,27.854486,0.693618,436331.417955,0.947742,20.324737,2.193627,2.944694,0.235741,0.338472,176.743412,32.000000,193.151605,173.564558,176.759805,159.579701,32.000000,152.962108,67.774558,63.473778,98.405979,3.620253,44.514597,61.744080,54.958320,24.746835,47.123686,59.590566,40.126048
54.483448,65.363710,160.904430,150.905489,120.738841,107.253688,30.094879,14.226945,160.538941,2.578569,61.720984,55.824553,149.508621,161.447058,148.106701,160.912145,106.827325,158.703885,-0.000712,0.001863,32.000000,-235.784529,160.601159,-0.223709,27.814176,0.693304,436197.950948,0.984611,20.303835,2.152580,2.941896,0.306608,0.586092,177.525372,32.000000,192.240725,173.775337,179.674328,159.488112,32.000000,153.099522,67.794921,63.452847,98.408792,3.620253,44.461097,61.744080,55.267800,24.746835,47.216473,59.594962,40.116657
54.990835,65.321356,160.985202,150.911912,120.735141,107.241626,29.561990,14.219810,160.539977,2.578502,61.627211,55.791102,149.515805,161.295882,148.041152,160.905824,106.779869,158.710952,-0.000713,0.001878,32.000000,-235.785108,160.751472,-0.223436,27.766235,0.694087,436318.905296,0.948618,20.397801,2.125538,2.943138,0.236979,0.412879,177.790092,32.000000,192.286507,174.577857,179.815888,158.721550,32.000000,153.962346,67.787806,63.450714,98.405452,3.620253,44.488369,61.744080,54.771471,24.746835,47.221707,59.598100,39.985550
54.300167,65.321356,161.013392,150.911912,120.772502,107.229642,29.554261,14.220951,160.529024,2.578505,61.560660,55.874600,149.558481,161.361459,148.001259,160.971669,106.827241,158.781960,-0.000714,0.001852,32.000000,-235.788228,160.700892,-0.223157,27.768307,0.697676,436443.449256,0.951621,20.620141,2.157415,2.953272,0.235391,0.446187,177.231896,32.000000,192.634319,174.890677,177.439841,158.424027,32.000000,154.462767,67.792909,63.451242,98.409912,3.620253,44.492686,61.744080,55.426180,24.746835,47.079371,59.596929,40.129056
54.989383,65.222898,161.058306,150.886221,120.666174,107.217635,28.360786,14.217669,160.600270,2.578414,61.463935,55.858485,149.464864,161.367311,148.033154,161.007990,106.821528,158.598624,-0.000714,0.001852,32.000000,-235.790035,160.715883,-0.223263,27.743890,0.692073,436079.137949,0.958673,20.089189,2.207915,2.927491,0.227604,0.445218,176.541790,32.000000,193.476144,174.860912,174.481814,158.426191,32.000000,154.294298,67.761180,63.461586,98.410971,3.620253,44.511836,61.744080,55.073128,24.746835,46.741419,59.584616,40.034192
54.975694,65.161294,161.065786,150.855783,120.667071,107.213596,28.926102,14.225518,160.653554,2.578351,61.180222,56.001644,149.442015,161.468142,148.102815,161.085268,106.816987,158.677809,-0.000714,0.001853,32.000000,-235.782514,160.719327,-0.223109,27.749031,0.701562,436415.878247,0.972317,20.755137,2.191123,2.965247,0.187611,0.363444,176.434620,32.000000,193.507912,174.143833,174.361660,159.290360,32.000000,153.399807,67.753649,63.462380,98.397552,3.620253,44.507654,61.744080,54.844055,24.746835,46.530576,59.591471,40.027516
54.234877,65.056238,161.128796,150.818923,120.658670,107.213740,29.178621,14.221522,160.641877,2.578330,61.012582,55.868024,149.457502,161.538206,148.124804,161.083880,106.806438,158.716908,-0.000714,0.001816,32.000000,-235.788149,160.666384,-0.223115,27.771480,0.692595,435755.716283,0.998819,19.992126,2.117859,2.928898,0.244945,0.432229,176.844286,32.000000,193.127415,173.636836,177.298921,159.767007,32.000000,152.950230,67.749378,63.439687,98.397342,3.620253,44.513087,61.744080,55.010222,24.746835,46.532897,59.593113,40.138814
54.802060,65.056238,161.030335,150.818923,120.677494,107.213963,30.108563,14.221665,160.592171,2.578346,60.885908,55.897892,149.524729,161.531987,148.161685,160.984116,106.799237,158.762432,-0.000714,0.001811,32.000000,-235.787842,160.769153,-0.223146,27.773473,0.692530,435673.032237,0.979370,19.943658,2.156519,2.929764,0.272985,0.398590,177.622060,32.000000,192.298670,173.843573,179.669456,159.773721,32.000000,153.124451,67.773859,63.457185,98.443477,3.620253,44.495917,61.744080,55.010016,24.746835,46.169182,59.586662,40.123260
54.684087,64.968785,161.241612,150.791558,120.743033,107.213871,29.258810,14.219382,160.739106,2.578312,60.884090,55.900157,149.468688,161.418614,148.093736,161.095918,106.757728,158.736805,-0.000714,0.001803,32.000000,-235.792092,160.829849,-0.222809,27.821441,0.702214,436066.464287,0.985302,20.553305,2.183912,2.970944,0.250928,0.454011,177.826829,32.000000,192.301628,174.657034,179.791688,158.718702,32.000000,153.773612,67.740402,63.434011,98.437308,3.620253,44.530315,61.744080,54.448421,24.746835,45.865704,59.593880,40.075352
54.801219,64.876933,161.239243,150.774245,120.841246,107.213989,28.603755,14.221808,160.615195,2.578244,61.062455,55.894299,149.516407,161.448609,148.014332,161.109753,106.758210,158.863457,-0.000714,0.001768,32.000000,-235.788191,160.786101,-0.222741,27.872162,0.693946,435685.918223,0.943945,20.005452,2.210719,2.938399,0.335783,0.296528,177.249080,32.000000,192.736167,174.833647,177.359270,158.470840,32.000000,154.236963,67.771824,63.460158,98.441408,3.620253,44.565280,61.744080,54.987023,24.746835,45.546103,59.594205,40.090172
54.655720,64.897558,161.204455,150.760841,120.910907,107.221992,30.082529,14.224519,160.632616,2.577933,61.315027,55.811243,149.400496,161.465186,148.036464,161.045643,106.786657,158.764796,-0.000714,0.001771,32.000000,-235.781710,160.830744,-0.222786,27.911737,0.695036,435730.263940,0.973451,20.031593,2.241191,2.948602,0.349189,0.436862,176.476740,32.000000,193.351660,174.954177,174.392949,158.487797,32.000000,153.864909,67.795166,63.456020,98.457680,3.620253,44.520073,61.744080,55.206256,24.746835,45.544332,59.587026,40.127809
54.145109,64.897558,160.990184,150.760841,120.911746,107.213827,28.756183,14.219382,160.687460,2.577589,61.156466,55.796035,149.366260,161.544874,148.068439,161.095266,106.803049,158.884538,-0.000715,0.001755,32.000000,-235.787503,160.863133,-0.222775,27.942159,0.691985,435521.268258,0.993144,19.826956,2.295240,2.942256,0.348898,0.325528,176.392756,32.000000,193.550406,173.977776,174.754374,159.243517,32.000000,153.334886,67.793065,63.449727,98.474227,3.620253,44.481787,61.744080,55.581631,24.746835,45.614424,59.584075,40.143143
54.736869,64.999586,161.157878,150.758887,120.966510,107.221955,28.819803,14.224662,160.721995,2.577766,61.071050,55.889843,149.430732,161.492408,148.107888,161.153677,106.803407,158.808524,-0.000715,0.001768,32.000000,-235.784026,160.783571,-0.222672,27.957737,0.692938,435624.096571,0.947231,19.987708,2.224316,2.949453,0.398535,0.749811,176.954731,32.000000,192.919269,173.812139,177.356333,159.555919,32.000000,152.385563,67.787065,63.465860,98.477400,3.620253,44.512780,61.744080,55.282923,24.746835,45.967947,59.589179,40.062512
54.695931,64.977035,161.067634,150.766426,121.026939,107.229941,30.086233,14.216670,160.695372,2.577597,61.132031,55.859923,149.448700,161.504154,148.092373,161.049854,106.737949,158.827304,-0.000714,0.001789,32.000000,-235.793165,160.753879,-0.222377,27.923329,0.698293,435917.112730,1.001186,20.481736,2.259475,2.973310,0.341047,0.361464,177.607600,32.000000,192.314440,173.808016,179.820522,159.363509,32.000000,153.243862,67.781351,63.422896,98.460305,3.620253,44.506287,61.744080,55.136482,24.746835,45.889586,59.585147,40.166547
54.587639,64.964385,161.131481,150.776200,120.979470,107.229802,30.091687,14.221380,160.633399,2.577580,61.414711,55.755636,149.447400,161.410009,148.045366,161.035495,106.737111,158.837890,-0.000712,0.001788,32.000000,-235.788455,160.707031,-0.222344,27.873814,0.690706,435676.540521,0.987380,20.011549,2.226396,2.944229,0.263297,0.365550,177.681539,32.000000,192.205935,174.686246,179.732162,158.393811,32.000000,153.692874,67.767031,63.412684,98.492785,3.620253,44.484136,61.744080,55.584704,24.746835,45.889255,59.589278,40.113062
55.303049,64.964385,161.027808,150.776200,120.979929,107.237862,30.094965,14.222949,160.571718,2.577244,61.775619,55.814059,149.494380,161.393961,147.983120,161.045214,106.763007,158.798650,-0.000711,0.001798,32.000000,-235.784427,160.602384,-0.222126,27.821205,0.691764,435841.509832,0.946615,20.028431,2.299938,2.944783,0.359478,0.547707,177.207288,32.000000,192.877583,174.950005,177.115326,158.382565,32.000000,154.533883,67.766439,63.439272,98.474358,3.620253,44.490470,61.744080,54.638180,24.746835,45.844848,59.595238,40.026415
54.433723,65.092815,161.053719,150.791558,120.962907,107.250174,29.405153,14.220951,160.432596,2.577043,61.949612,55.724020,149.421029,161.436823,147.991521,160.910389,106.802847,158.729397,-0.000710,0.001825,32.000000,-235.785769,160.556986,-0.222075,27.733662,0.694709,435900.448792,0.948488,20.120200,2.305333,2.951794,0.241771,0.402965,176.497366,32.000000,193.310803,175.012366,174.411841,158.176465,32.000000,154.142702,67.791841,63.456023,98.499720,3.620253,44.462466,61.744080,55.442094,24.746835,46.291199,59.590999,40.026415
54.685634,65.251500,161.153726,150.812222,120.963814,107.254407,30.095163,14.223092,160.515312,2.576881,61.740490,55.794547,149.380649,161.349407,148.038671,160.914811,106.769205,158.628859,-0.000710,0.001797,32.000000,-235.780350,160.638585,-0.221995,27.717166,0.685901,435379.532074,0.934878,19.433277,2.262545,2.911735,0.188055,0.317738,176.457899,32.000000,193.586109,173.909833,174.743604,159.235972,32.000000,153.420089,67.793833,63.441298,98.462948,3.620253,44.530235,61.744080,55.195839,24.746835,46.843906,59.588334,40.136687
54.284842,65.239124,161.024835,150.826184,120.929379,107.246635,30.098790,14.227230,160.569135,2.576557,61.298908,55.992636,149.446702,161.318147,148.045428,160.948122,106.778419,158.613082,-0.000711,0.001815,32.000000,-235.782768,160.770640,-0.221961,27.717140,0.700418,436134.402082,0.974189,20.397318,2.192882,2.958712,0.236545,0.419803,176.962568,32.000000,192.947967,173.897780,177.490889,159.364941,32.000000,152.966471,67.796221,63.464608,98.428884,3.620253,44.518983,61.744080,55.050588,24.746835,46.847526,59.586445,40.142923
54.743065,65.239124,161.007759,150.826184,120.959555,107.246559,29.352081,14.224662,160.607916,2.576572,61.026446,55.890168,149.485159,161.419164,148.159365,160.992166,106.730584,158.786977,-0.000713,0.001814,32.000000,-235.784845,160.640481,-0.221936,27.705443,0.698111,436265.899408,0.947443,20.312818,2.183212,2.946912,0.296265,0.520589,177.651796,32.000000,192.387899,173.867537,179.877490,159.524761,32.000000,153.153074,67.800447,63.425782,98.457287,3.620253,44.477415,61.744080,55.173973,24.746835,46.808025,59.597175,40.026636
54.794962,65.065589,161.143273,150.811942,121.016141,107.242596,29.025632,14.227516,160.654408,2.576564,61.038329,56.001206,149.484579,161.515816,148.069664,161.006917,106.684654,158.847781,-0.000713,0.001845,32.000000,-235.780516,160.827867,-0.221929,27.782915,0.703062,436477.843121,0.954967,20.687755,2.167200,2.966295,0.289067,0.435028,177.873532,32.000000,192.195820,174.841018,179.720822,158.641480,32.000000,153.943598,67.766114,63.441873,98.431400,3.620253,44.465446,61.744080,54.708227,24.746835,46.207662,59.591982,40.121793
54.654735,64.925334,161.147963,150.795746,121.049044,107.238350,28.838609,14.224091,160.599337,2.576490,61.084143,55.907953,149.475815,161.438494,148.012131,161.006589,106.716873,158.832440,-0.000714,0.001871,32.000000,-235.786563,160.755426,-0.221947,27.849948,0.696952,436258.631789,0.970198,20.245121,2.289940,2.941154,0.265015,0.335999,177.154006,32.000000,192.828071,174.876293,177.047317,158.288435,32.000000,154.085201,67.776077,63.433487,98.404496,3.620253,44.520340,61.744080,55.237666,24.746835,45.721273,59.582954,40.020619
55.120191,64.891783,161.056516,150.775083,121.117384,107.238471,28.708615,14.218954,160.661045,2.576169,60.952327,55.954633,149.406384,161.379525,148.046552,161.087667,106.711512,158.833669,-0.000713,0.001862,32.000000,-235.788750,160.837905,-0.221832,27.920051,0.694467,436058.335912,0.979590,20.021633,2.362050,2.940841,0.319083,0.391589,176.498615,32.000000,193.348178,174.940622,174.433186,158.550893,32.000000,153.870000,67.788296,63.445351,98.367361,3.620253,44.485099,61.744080,55.432131,24.746835,45.720198,59.590458,40.007487
54.962611,64.891783,161.044735,150.775083,121.146801,107.246475,30.102870,14.222664,160.671783,2.576144,60.942421,55.980435,149.397120,161.487963,148.096306,161.050307,106.753762,158.776164,-0.000715,0.001874,32.000000,-235.786024,160.815836,-0.221633,27.941241,0.694430,435875.195301,0.988332,20.016434,2.323226,2.948472,0.281837,0.222712,176.384640,32.000000,193.523237,174.053663,174.615073,159.286989,32.000000,152.955848,67.852626,63.460252,98.357009,3.620253,44.486319,61.744080,54.963755,24.746835,45.602226,59.591992,40.090392
55.063559,64.842007,161.098481,150.754698,121.100354,107.246504,28.913448,14.227230,160.770163,2.575812,61.003914,55.922463,149.444963,161.417002,148.127095,161.103767,106.764751,158.749225,-0.000715,0.001894,32.000000,-235.780801,160.771945,-0.221559,27.950237,0.685920,435514.251900,0.983440,19.535601,2.329116,2.921915,0.171127,0.424025,176.897289,32.000000,192.875923,173.728657,177.717804,159.647813,32.000000,152.692277,67.845488,63.469386,98.325536,3.620253,44.452611,61.744080,55.257992,24.746835,45.427478,59.595808,40.059431
54.829906,64.876933,161.063856,150.735989,121.030265,107.246528,30.098167,14.222236,160.693583,2.575811,61.221333,55.872311,149.439241,161.372694,148.112985,161.033907,106.684427,158.867640,-0.000717,0.001906,32.000000,-235.787927,160.839393,-0.221445,27.920129,0.687535,435569.101952,0.940941,19.686704,2.262107,2.930078,0.152541,0.484704,177.550798,32.000000,192.237558,173.956613,179.771905,159.429128,32.000000,152.875339,67.828827,63.428801,98.335600,3.620253,44.487930,61.744080,55.073447,24.746835,45.546557,59.594353,40.132798
54.153889,64.984735,161.010841,150.735989,120.859957,107.246565,28.749845,14.222949,160.650332,2.575823,61.499230,55.811623,149.436299,161.405706,148.043766,161.031850,106.673877,158.771715,-0.000717,0.001892,32.000000,-235.787541,160.711537,-0.221271,27.865710,0.686061,435405.416063,0.977529,19.540093,2.239517,2.925682,0.189058,0.433714,177.704851,32.000000,192.237406,174.849163,179.390354,158.529185,32.000000,153.905730,67.826024,63.428910,98.339406,3.620253,44.449317,61.744080,54.850755,24.746835,45.544785,59.593300,40.016658
55.300036,64.984735,160.995378,150.735989,120.845631,107.238434,28.986137,14.221380,160.538115,2.575528,61.715747,55.871454,149.461872,161.299735,147.968070,161.082107,106.710554,158.764922,-0.000716,0.001873,32.000000,-235.787472,160.766420,-0.221141,27.813179,0.689910,435785.322453,0.943573,19.799362,2.370822,2.937518,0.188078,0.477664,177.071521,32.000000,192.946153,175.022698,176.844407,158.331700,32.000000,154.055602,67.821975,63.442404,98.316196,3.620253,44.460638,61.744080,54.673309,24.746835,45.918622,59.599860,40.138007
54.669291,65.116466,161.244846,150.758328,120.800508,107.238534,30.069233,14.224091,160.561092,2.575479,61.694021,55.963182,149.378152,161.398528,148.017506,160.937812,106.766954,158.659568,-0.000714,0.001860,32.000000,-235.785088,160.714637,-0.220905,27.737727,0.700558,436430.450725,1.001766,20.560388,2.340077,2.973209,0.220999,0.574573,176.455062,32.000000,193.406007,174.988327,174.269792,158.461831,32.000000,154.073887,67.854335,63.464480,98.346233,3.620253,44.450479,61.744080,55.482824,24.746835,46.376750,59.587232,40.117098
55.337567,65.159369,161.206146,150.785415,120.693871,107.250609,29.098594,14.222521,160.443972,2.575292,61.510315,55.886241,149.388057,161.447039,148.042665,160.914403,106.738964,158.812750,-0.000714,0.001873,32.000000,-235.787314,160.750430,-0.220948,27.693326,0.686051,435520.449199,0.970757,19.456504,2.300473,2.911307,0.184492,0.398163,176.417153,32.000000,193.640786,174.005612,174.666463,159.305641,32.000000,152.986364,67.837301,63.446102,98.292672,3.620253,44.601964,61.744080,55.006853,24.746835,46.528261,59.594333,40.062586
54.515000,65.131867,161.023312,150.789603,120.692502,107.262742,30.097991,14.220666,160.626638,2.575236,61.406948,55.964630,149.434019,161.311746,148.062050,160.982792,106.735661,158.739559,-0.000714,0.001871,32.000000,-235.791627,160.760486,-0.220961,27.712288,0.697807,436028.327649,0.948091,20.193536,2.198695,2.949459,0.240553,0.478100,177.166305,32.000000,192.913681,173.724402,177.748701,159.446628,32.000000,152.798975,67.831433,63.433930,98.273273,3.620253,44.468594,61.744080,55.341176,24.746835,46.434997,59.587567,40.079240
54.936705,65.107941,161.004294,150.789882,120.730803,107.274980,28.712973,14.220951,160.563673,2.574781,61.324839,56.073424,149.499488,161.338131,148.123449,161.109059,106.723641,158.678792,-0.000713,0.001881,32.000000,-235.787900,160.747229,-0.221310,27.791727,0.689782,435732.341218,0.966843,19.595289,2.292657,2.913141,0.408668,0.290297,177.754822,32.000000,192.190469,174.079824,179.823937,159.389581,32.000000,153.020822,67.846081,63.434018,98.314148,3.620253,44.476773,61.744080,55.542534,24.746835,46.436894,59.595867,40.121500
54.904837,65.107941,161.386846,150.789882,120.793165,107.287213,30.099367,14.224947,160.651676,2.574412,61.266679,56.083754,149.507392,161.323368,148.094425,161.094476,106.705868,158.714457,-0.000712,0.001917,32.000000,-235.782593,160.748288,-0.221411,27.822595,0.699875,436322.181515,0.950405,20.357814,2.264444,2.953743,0.328826,0.390992,177.766775,32.000000,192.311500,174.647410,179.484539,158.543526,32.000000,154.182809,67.845995,63.440623,98.329537,3.620253,44.589696,61.744080,55.020979,24.746835,46.355428,59.581499,40.151507
54.553186,65.038362,161.096288,150.785973,120.821695,107.299427,28.775011,14.219382,160.536771,2.574266,61.251866,55.860847,149.473858,161.390557,147.994173,161.040017,106.699275,158.839647,-0.000711,0.001936,32.000000,-235.786519,160.769644,-0.221461,27.915225,0.692041,436066.918439,0.987839,19.927734,2.250290,2.930724,0.419741,0.416175,177.096555,32.000000,192.860286,174.975062,176.771310,158.303259,32.000000,153.883958,67.804306,63.446389,98.294367,3.620253,44.515532,61.744080,54.987996,24.746835,46.114889,59.590684,40.138227
54.513415,64.962735,161.136740,150.770615,120.859028,107.311657,29.612171,14.222949,160.544915,2.574501,61.337925,55.979258,149.412731,161.446977,148.050625,160.953620,106.728188,158.876842,-0.000711,0.001936,32.000000,-235.783279,160.740090,-0.221387,27.910347,0.693326,436161.410285,0.943387,19.960950,2.282258,2.939488,0.385677,0.307657,176.530061,32.000000,193.507954,174.797593,174.108619,158.668576,32.000000,154.127515,67.815210,63.448986,98.323157,3.620253,44.504772,61.744080,55.368123,24.746835,45.852663,59.584311,40.120913
55.202011,64.986110,161.106984,150.757770,120.876871,107.323848,28.818465,14.227373,160.549992,2.574282,61.230456,55.977347,149.411250,161.386477,148.082278,160.996833,106.743658,158.753285,-0.000711,0.001921,32.000000,-235.783445,160.845183,-0.221238,27.905285,0.694608,436389.931061,0.993423,20.227433,2.343926,2.953013,0.301019,0.333662,176.473367,32.000000,193.479028,174.030542,174.670235,159.219479,32.000000,152.574865,67.811926,63.471613,98.299018,3.620253,44.528830,61.744080,55.002041,24.746835,45.852126,59.593467,40.015704
54.290744,64.986110,161.065197,150.757770,120.944479,107.335839,29.217106,14.220381,160.581407,2.574299,61.390406,55.807105,149.447508,161.355668,148.072516,161.021784,106.726220,158.742865,-0.000712,0.001961,32.000000,-235.787487,160.735074,-0.221065,27.879086,0.695365,436302.242063,0.966032,20.190212,2.331023,2.955910,0.276404,0.494713,177.120884,32.000000,192.957999,173.679302,177.895719,159.678326,32.000000,152.942035,67.798767,63.476367,98.276994,3.620253,44.479057,61.744080,55.554300,24.746835,45.933036,59.595159,40.140869
54.576045,65.028462,161.074453,150.745483,120.992890,107.347912,28.934306,14.221522,160.511617,2.574354,61.345880,55.907009,149.446928,161.346369,148.111926,160.993752,106.669758,158.656836,-0.000714,0.001964,32.000000,-235.786182,160.716310,-0.220755,27.792828,0.686104,435869.279728,0.979110,19.551603,2.262358,2.918498,0.341271,0.664755,177.692884,32.000000,192.196636,173.999617,179.739367,159.206180,32.000000,152.811243,67.798965,63.415510,98.236853,3.620253,44.502196,61.744080,55.228940,24.746835,46.080195,59.580584,40.142042
55.010752,65.077139,161.416118,150.754977,121.008805,107.351791,30.089455,14.218811,160.550746,2.574371,61.391832,55.878470,149.462036,161.350509,148.016608,160.992345,106.689396,158.723338,-0.000715,0.001984,32.000000,-235.791844,160.793710,-0.220990,27.777722,0.699127,436591.123419,0.983820,20.429021,2.275308,2.966716,0.230381,0.337094,177.694131,32.000000,192.265221,174.579587,179.412225,158.654362,32.000000,153.915280,67.790120,63.449275,98.237002,3.620253,44.598479,61.744080,54.947639,24.746835,46.249740,59.612449,40.024581
54.620354,65.048263,161.156405,150.747717,121.065316,107.351560,30.093752,14.228229,160.548560,2.574207,61.578301,55.972843,149.467638,161.342147,147.959753,160.970961,106.697331,158.650320,-0.000714,0.002007,32.000000,-235.782425,160.637359,-0.220704,27.716956,0.697559,436614.574394,0.987916,20.195466,2.294714,2.951376,0.183141,0.355932,177.027389,32.000000,192.763351,175.108260,176.264097,158.076049,32.000000,154.021822,67.783769,63.470074,98.204047,3.620253,44.509186,61.744080,55.731478,24.746835,46.250850,59.595690,40.124361
55.212850,65.048263,161.238248,150.747717,121.078729,107.351245,30.101494,14.219952,160.558915,2.574055,61.567962,55.902677,149.377094,161.320820,148.013019,160.935955,106.703361,158.775574,-0.000717,0.002018,32.000000,-235.788407,160.743130,-0.220653,27.691779,0.693465,436355.484907,0.941840,19.825865,2.303723,2.934265,0.201394,0.264970,176.382154,32.000000,193.478760,174.679236,174.067756,158.674944,32.000000,153.865550,67.791192,63.470844,98.225398,3.620253,44.536576,61.744080,54.802386,24.746835,46.151349,59.595779,40.098169
54.619494,65.097215,161.141783,150.749113,121.004208,107.351127,29.503659,14.226517,160.498634,2.573937,61.400051,55.998258,149.407391,161.290028,148.026993,160.921495,106.696056,158.747042,-0.000717,0.002013,32.000000,-235.781023,160.666647,-0.220978,27.686036,0.699252,436569.645101,0.949084,20.172517,2.264333,2.950483,0.251418,0.394485,176.468303,32.000000,193.340747,174.031892,174.944187,159.307450,32.000000,152.960146,67.810615,63.445622,98.205973,3.620253,44.618343,61.744080,55.291822,24.746835,46.322369,59.591363,40.014677
54.694795,65.104091,160.982754,150.749672,120.983920,107.351036,29.609437,14.221665,160.518788,2.573824,61.105793,55.988857,149.405530,161.298063,148.065883,160.985746,106.715673,158.746271,-0.000716,0.002062,32.000000,-235.783908,160.682026,-0.221079,27.740114,0.692075,436144.450863,0.937569,19.603386,2.312255,2.920303,0.254825,0.404995,177.134016,32.000000,192.824455,173.642100,177.962579,159.484776,32.000000,152.792660,67.812323,63.481212,98.208109,3.620253,44.453723,61.744080,55.251236,24.746835,46.347658,59.589386,40.096848
54.974282,64.986935,161.049686,150.738782,121.004787,107.351245,28.864971,14.220238,160.579794,2.573845,61.016137,56.019918,149.443547,161.364823,148.056740,160.997846,106.663459,158.777329,-0.000717,0.002066,32.000000,-235.786810,160.701647,-0.220613,27.791491,0.700081,436641.250092,0.968206,20.222299,2.307273,2.950261,0.230089,0.380515,177.742877,32.000000,192.087567,174.159256,180.060901,159.238608,32.000000,153.061371,67.805665,63.436046,98.218044,3.620253,44.520653,61.744080,54.789349,24.746835,46.349156,59.601345,40.109908
54.416529,64.986935,161.034770,150.738782,121.036785,107.359434,30.103327,14.219952,160.589478,2.573896,61.089661,55.905276,149.445169,161.429136,148.038560,161.099097,106.670830,158.796306,-0.000718,0.002073,32.000000,-235.785948,160.800562,-0.220183,27.827892,0.697047,436557.545047,0.963294,20.156581,2.287322,2.943292,0.249521,0.337008,177.762675,32.000000,192.274711,174.706825,179.236440,158.462200,32.000000,154.008021,67.777070,63.443685,98.265648,3.620253,44.468213,61.744080,55.476919,24.746835,45.942460,59.601276,40.097655
54.990918,64.923683,161.109208,150.725937,121.039143,107.359295,30.092985,14.221237,160.644043,2.574012,61.072475,56.091252,149.456273,161.388986,148.036354,161.093699,106.712093,158.774737,-0.000717,0.002059,32.000000,-235.787614,160.740499,-0.219945,27.909796,0.691965,436306.761986,0.982272,19.770655,2.352912,2.929546,0.323799,0.452788,177.129205,32.000000,192.852998,175.046636,176.252913,158.338692,32.000000,154.096309,67.770916,63.466354,98.272771,3.620253,44.518444,61.744080,55.106019,24.746835,45.722192,59.587812,40.112475
55.192122,64.894808,161.103471,150.718118,121.066129,107.367197,30.092209,14.225090,160.576964,2.574116,61.028658,55.920972,149.367170,161.488758,148.040785,161.148075,106.730309,158.878003,-0.000718,0.002033,32.000000,-235.781467,160.844368,-0.219911,27.932115,0.698713,436715.539668,0.952628,20.308067,2.353711,2.959299,0.335696,0.422939,176.582763,32.000000,193.430440,174.749500,173.997767,158.703363,32.000000,153.855871,67.783245,63.466201,98.295179,3.620253,44.488849,61.744080,54.797344,24.746835,45.620762,59.587537,40.121133
54.940271,64.868407,161.015458,150.712813,121.186589,107.387563,29.022986,14.221665,160.558503,2.574147,61.062899,56.002177,149.354064,161.417798,148.061934,161.118411,106.736360,158.739741,-0.000718,0.002026,32.000000,-235.783908,160.807822,-0.219873,27.963612,0.688972,436137.845019,0.941783,19.691437,2.303160,2.929742,0.299627,0.428079,176.565809,32.000000,193.367515,173.936288,175.057077,159.321544,32.000000,152.919766,67.754758,63.469768,98.274380,3.620253,44.542808,61.744080,55.468067,24.746835,45.619248,59.600440,40.094060
55.004544,64.868407,161.107737,150.712813,121.247674,107.391699,30.086221,14.228372,160.614241,2.574437,60.959382,55.982569,149.397747,161.413576,148.076367,161.130985,106.692395,158.828395,-0.000719,0.002010,32.000000,-235.780643,160.841776,-0.220090,28.002584,0.685659,435953.033455,0.938001,19.469762,2.329401,2.918958,0.241410,0.381620,177.097555,32.000000,192.807930,173.522418,177.976146,159.676254,32.000000,152.696659,67.751801,63.438778,98.293846,3.620253,44.487723,61.744080,54.958753,24.746835,45.525749,59.595592,40.106753
54.669427,64.913783,161.037029,150.717560,121.236815,107.399667,30.087622,14.222949,160.650822,2.574593,61.017917,56.067300,149.410333,161.500646,148.099640,161.090685,106.630948,158.859539,-0.000719,0.001991,32.000000,-235.780493,160.833417,-0.219848,27.967074,0.688032,436159.737722,0.977614,19.684777,2.263824,2.930737,0.185670,0.396030,177.749635,32.000000,192.056029,174.071884,179.937478,159.320534,32.000000,153.272597,67.772232,63.412475,98.313336,3.620253,44.541672,61.744080,55.377409,24.746835,45.681737,59.586209,40.145711
54.765677,64.910208,160.992702,150.711975,121.291144,107.407499,29.710691,14.227801,160.650771,2.574737,61.030677,56.003928,149.425200,161.549379,148.035313,161.147364,106.655069,158.818357,-0.000720,0.002032,32.000000,-235.779083,160.783937,-0.219619,27.961934,0.686601,436223.992684,0.941881,19.623088,2.345962,2.928990,0.255692,0.400512,177.706227,32.000000,192.309090,174.831530,178.966134,158.489038,32.000000,153.835870,67.770195,63.407919,98.341702,3.620253,44.446997,61.744080,55.180236,24.746835,45.668074,59.596723,40.109247
55.001486,64.876658,161.037270,150.693545,121.301158,107.415556,29.329991,14.223806,160.637786,2.574611,61.120703,56.028359,149.427262,161.480948,148.017191,161.055523,106.695309,158.785957,-0.000720,0.002007,32.000000,-235.781931,160.797725,-0.219690,27.922254,0.691887,436682.031155,0.948418,19.990719,2.420815,2.945651,0.231326,0.355075,177.053265,32.000000,192.853788,174.847927,176.163339,158.336871,32.000000,154.111511,67.747073,63.444061,98.336546,3.620253,44.508051,61.744080,54.813045,24.746835,45.666782,59.588639,40.052754
54.231688,64.876658,161.146450,150.693545,121.235221,107.415567,28.929701,14.219382,160.626661,2.574417,61.183413,55.871081,149.339657,161.474077,148.030744,161.097548,106.691165,158.845524,-0.000721,0.002007,32.000000,-235.788322,160.899192,-0.219534,27.882259,0.690574,436591.009245,0.958642,19.894435,2.378966,2.939664,0.200200,0.321546,176.340801,32.000000,193.438291,174.678112,173.979779,158.498975,32.000000,153.519476,67.751059,63.461868,98.364489,3.620253,44.499941,61.744080,55.619761,24.746835,45.548592,59.591235,40.108220
54.784623,64.897833,161.088149,150.688240,121.207744,107.419189,28.876083,14.220095,160.586515,2.574381,61.201098,55.876830,149.306838,161.502033,148.048144,161.041708,106.697318,158.813915,-0.000721,0.001996,32.000000,-235.790723,160.837742,-0.219238,27.814884,0.688502,436327.677017,0.966462,19.634272,2.324778,2.927871,0.169127,0.366486,176.408006,32.000000,193.473879,173.722012,175.167868,159.385851,32.000000,153.154972,67.744686,63.430789,98.330543,3.620253,44.507548,61.744080,54.677834,24.746835,45.620495,59.586200,40.132358
54.780607,64.954484,161.311404,150.691870,121.186563,107.423141,30.099446,14.223520,160.600073,2.574437,61.414104,55.908519,149.361930,161.413944,148.093429,161.085389,106.684822,158.798078,-0.000721,0.001984,32.000000,-235.786479,160.777698,-0.219202,27.803082,0.700495,436877.381403,0.995238,20.376819,2.354566,2.971445,0.261743,0.336651,177.211890,32.000000,192.648911,173.721075,177.958033,159.493700,32.000000,152.382801,67.786248,63.458347,98.352061,3.620253,44.553411,61.744080,55.138601,24.746835,45.815866,59.601316,40.149232
54.998289,65.101065,161.108473,150.710579,121.154530,107.423050,29.298843,14.224804,160.606261,2.574431,61.586701,55.921012,149.419099,161.412618,148.113373,161.013496,106.667967,158.716926,-0.000722,0.001988,32.000000,-235.785194,160.854851,-0.219134,27.757370,0.694398,436520.880556,0.986047,19.863824,2.334805,2.940390,0.240111,0.292115,177.752616,32.000000,192.269205,173.943521,179.995116,159.231737,32.000000,153.466957,67.786400,63.441773,98.394880,3.620253,44.602052,61.744080,55.677989,24.746835,45.815211,59.584282,40.172783
54.376590,65.101065,161.002195,150.710579,121.189946,107.415263,28.751228,14.222664,160.535967,2.574185,61.667931,55.970364,149.434346,161.439025,148.004101,161.040202,106.654111,158.724906,-0.000722,0.001990,32.000000,-235.787499,160.696894,-0.219127,27.732115,0.695779,436644.413957,0.946225,19.924342,2.340483,2.944681,0.202968,0.368526,177.673896,32.000000,192.277387,174.696934,178.934405,158.142724,32.000000,153.774204,67.760650,63.435962,98.392136,3.620253,44.450439,61.744080,55.514686,24.746835,46.325276,59.589317,40.120766
54.825627,65.148918,161.527138,150.732918,121.246137,107.415160,28.886494,14.223235,160.572331,2.574490,61.444125,55.964275,149.423962,161.408602,147.995221,161.106453,106.710324,158.731843,-0.000721,0.001978,32.000000,-235.786436,160.824728,-0.219086,27.726057,0.693418,436731.830911,0.968202,19.861747,2.322391,2.929336,0.248082,0.305169,176.979520,32.000000,193.017335,174.848478,176.077580,158.256776,32.000000,154.300531,67.760519,63.453813,98.436032,3.620253,44.519201,61.744080,55.136219,24.746835,46.493231,59.591756,39.982102
55.322813,65.077964,161.205103,150.739340,121.361597,107.415116,30.083809,14.222093,160.529676,2.574223,61.274126,55.971417,149.339959,161.376629,148.032950,161.059841,106.728893,158.715520,-0.000722,0.001988,32.000000,-235.787578,160.803518,-0.218804,27.733872,0.702138,437163.834609,0.999061,20.460841,2.339683,2.960873,0.320323,0.428083,176.521089,32.000000,193.496786,174.732076,174.048626,158.385353,32.000000,153.677561,67.776351,63.463036,98.434298,3.620253,44.521685,61.744080,54.687660,24.746835,46.248836,59.585364,40.084596
54.233030,64.977310,160.988952,150.721469,121.541206,107.421143,30.071249,14.223806,160.558029,2.574279,61.241058,55.959485,149.318867,161.436088,148.055242,161.043951,106.698497,158.782529,-0.000723,0.002005,32.000000,-235.786193,160.721041,-0.218911,27.791150,0.698304,436800.832512,0.985502,20.075462,2.286458,2.946198,0.382287,0.305558,176.535376,32.000000,193.455025,173.712088,175.103826,159.372400,32.000000,152.844009,67.727893,63.430637,98.385945,3.620253,44.492769,61.744080,55.143130,24.746835,46.249958,59.588117,40.129497
