OSU 80 Ton Compressor Load Stand
55.035969,64.977310,161.080250,150.721469,121.623473,107.429106,28.693634,14.218097,160.618839,2.574311,61.141204,56.071219,149.389065,161.418309,148.106900,161.096590,106.714492,158.776168,-0.000724,0.002011,32.000000,-235.794688,160.802296,-0.218989,27.837124,0.689868,436314.784772,0.936686,19.527975,2.260859,2.913899,0.305887,0.576340,177.387864,32.000000,192.701861,173.733389,178.025022,159.498657,32.000000,152.642529,67.796803,63.471884,98.430201,3.620253,44.478778,61.744080,55.127845,24.746835,45.900379,59.594510,40.136907
54.803703,64.982810,161.180171,150.715605,121.697160,107.428867,30.088172,14.224947,160.678806,2.574383,60.993222,55.899388,149.414119,161.523198,148.103433,161.186884,106.639585,158.868066,-0.000725,0.002007,32.000000,-235.781937,160.838515,-0.219248,27.900381,0.702377,437024.422183,0.957738,20.476170,2.320114,2.968467,0.227446,0.261045,177.802046,32.000000,192.305853,174.032767,180.000815,159.267297,32.000000,153.101602,67.784279,63.457205,98.453767,3.620253,44.518451,61.744080,55.437590,24.746835,45.919190,59.589376,40.071903
55.494042,64.890133,161.246345,150.698013,121.738036,107.428828,28.834380,14.223377,160.673314,2.574463,60.949902,56.017697,149.434028,161.524727,148.053298,161.234697,106.682148,158.855886,-0.000725,0.002012,32.000000,-235.781868,160.946588,-0.219485,27.932875,0.690595,436460.904440,0.987601,19.701847,2.301379,2.926818,0.318154,0.249183,177.739172,32.000000,192.319470,174.915883,178.796718,158.425522,32.000000,153.824304,67.761965,63.450667,98.469828,3.620253,44.531689,61.744080,54.842125,24.746835,45.596923,59.588766,40.135513
54.570388,64.801857,161.206881,150.678746,121.737861,107.432835,29.194080,14.226945,160.707935,2.574746,60.762940,56.121326,149.428026,161.562062,148.021004,161.147975,106.703315,158.930300,-0.000727,0.002025,32.000000,-235.781087,160.874123,-0.219413,27.985091,0.692610,436786.156859,0.946261,19.930443,2.415848,2.941045,0.310256,0.396474,176.931913,32.000000,193.092796,174.836593,175.778204,158.370201,32.000000,154.289162,67.767463,63.464557,98.510867,3.620253,44.516093,61.744080,55.376162,24.746835,45.595342,59.599644,40.100296
55.081635,64.801857,161.150207,150.678746,121.640799,107.444842,28.686322,14.218097,160.667053,2.574750,60.707876,55.944680,149.315226,161.591060,148.048928,161.151024,106.704047,158.965854,-0.000728,0.002022,32.000000,-235.788459,160.976223,-0.219256,27.956295,0.682529,436085.562914,0.973563,19.176784,2.368043,2.905651,0.314747,0.493709,176.292798,32.000000,193.393866,174.611758,174.005064,158.591337,32.000000,153.406666,67.755944,63.441687,98.500766,3.620253,44.501306,61.744080,55.089601,24.746835,45.286188,59.594028,40.138668
55.208874,64.689932,161.171158,150.660875,121.542095,107.456753,30.084941,14.220238,160.647620,2.575171,60.711231,55.844648,149.347765,161.553887,148.088760,161.210370,106.738276,158.893067,-0.000730,0.002006,32.000000,-235.786319,160.973143,-0.219138,27.976987,0.693467,436580.425601,0.979418,19.974322,2.378902,2.954109,0.297344,0.356573,176.442064,32.000000,193.462550,173.653664,175.409176,159.491231,32.000000,152.853348,67.764507,63.462422,98.493560,3.620253,44.587949,61.744080,55.148716,24.746835,44.893905,59.587242,40.002351
54.696467,64.695157,161.119652,150.644679,121.464657,107.468747,28.673867,14.226517,160.737416,2.575395,60.755355,56.054461,149.372038,161.596543,148.104315,161.205893,106.695676,158.961704,-0.000730,0.002005,32.000000,-235.783318,160.894253,-0.218694,27.970955,0.687068,436270.349968,0.986625,19.482616,2.393466,2.925661,0.603736,0.657195,177.227168,32.000000,192.515061,173.757856,178.240902,159.402246,32.000000,152.517786,67.761945,63.447719,98.492316,3.620253,44.488770,61.744080,55.309662,24.746835,44.907597,59.592730,40.157963
55.170054,64.752082,161.162554,150.636302,121.483355,107.476956,28.763760,14.223806,160.732416,2.575277,60.728295,56.007567,149.408999,161.555171,148.116585,161.212634,106.673819,158.958013,-0.000730,0.001967,32.000000,-235.785865,160.910958,-0.218457,27.910163,0.684769,436000.338447,0.938177,19.248859,2.327918,2.919298,0.247078,0.321482,177.613436,32.000000,192.220550,173.989422,179.905672,159.192824,32.000000,153.066452,67.794069,63.446136,98.507996,3.620253,44.537835,61.744080,55.423083,24.746835,44.903209,59.588540,40.008367
54.965816,64.752082,161.228272,150.636302,121.482985,107.476709,30.087112,14.223377,160.752908,2.575154,60.865847,55.975138,149.361333,161.622277,148.026558,161.219377,106.671098,158.919713,-0.000730,0.001969,32.000000,-235.787769,160.880182,-0.218713,27.878010,0.691765,436504.636472,0.994691,19.746036,2.400052,2.945705,0.267855,0.495114,177.550979,32.000000,192.200881,174.809814,178.846229,158.207683,32.000000,154.018115,67.772282,63.412525,98.477545,3.620253,44.526660,61.744080,55.135970,24.746835,45.097159,59.596123,40.052241
54.611659,64.758682,161.144397,150.624295,121.428140,107.476486,29.525756,14.224091,160.672066,2.574919,61.194274,55.873679,149.358933,161.533597,148.021487,161.207867,106.717053,158.832766,-0.000731,0.001959,32.000000,-235.788366,160.890848,-0.218988,27.835734,0.687159,436331.647884,0.982383,19.348157,2.420321,2.921196,0.337147,0.417674,176.823285,32.000000,193.120857,174.975279,175.580670,158.143289,32.000000,153.969351,67.771735,63.437068,98.488598,3.620253,44.527154,61.744080,55.356481,24.746835,45.116555,59.593772,40.028030
54.836908,64.851907,161.109111,150.626250,121.388460,107.476594,29.088871,14.224091,160.656703,2.574880,61.534684,55.817313,149.300080,161.482702,148.015093,161.133060,106.732418,158.846152,-0.000730,0.001939,32.000000,-235.784105,160.873553,-0.219230,27.780004,0.690990,436478.185611,0.943040,19.543926,2.406564,2.933246,0.252959,0.354365,176.363656,32.000000,193.545266,174.577028,173.860437,158.513859,32.000000,153.704071,67.768911,63.448029,98.521373,3.620253,44.487330,61.744080,55.221560,24.746835,45.437006,59.599201,40.117318
54.370605,65.033687,160.974488,150.653615,121.305108,107.476400,29.645375,14.223235,160.596683,2.574887,61.688991,55.763015,149.308165,161.397346,148.044141,161.113135,106.726349,158.805138,-0.000729,0.001911,32.000000,-235.785617,160.781165,-0.219230,27.725794,0.696568,436638.511936,0.967887,19.891322,2.323187,2.950733,0.251495,0.374432,176.549825,32.000000,193.378697,173.813294,175.465130,159.186999,32.000000,152.704395,67.786078,63.451904,98.463452,3.620253,44.493593,61.744080,54.951465,24.746835,45.434874,59.592218,40.034046
54.583254,65.033687,161.011844,150.653615,121.205929,107.468259,28.824866,14.223092,160.595233,2.574886,61.775945,55.861796,149.357712,161.471915,148.037785,161.086427,106.722748,158.796017,-0.000729,0.001896,32.000000,-235.786579,160.852160,-0.219492,27.725244,0.694915,436580.551742,0.978203,19.767603,2.313583,2.937969,0.185139,0.421879,177.272704,32.000000,192.565633,173.581354,178.402673,159.320406,32.000000,152.909148,67.768319,63.420252,98.473870,3.620253,44.452500,61.744080,55.378621,24.746835,46.066104,59.597647,40.066841
54.823627,65.195396,161.184918,150.690474,121.207401,107.460065,28.973411,14.218383,160.645765,2.575105,61.829208,55.882752,149.378524,161.413374,148.052921,161.023535,106.666264,158.697934,-0.000728,0.001888,32.000000,-235.790796,160.746129,-0.219353,27.709219,0.702533,437174.523108,0.969423,20.399255,2.301996,2.960690,0.363370,0.377974,177.681868,32.000000,192.206415,174.199215,179.816813,158.820440,32.000000,152.907038,67.735759,63.387522,98.475878,3.620253,44.486845,61.744080,55.039890,24.746835,46.403890,59.583505,40.036100
54.669705,65.243800,161.007234,150.726216,121.237523,107.460039,28.819106,14.219096,160.500366,2.574995,62.008945,55.955425,149.423906,161.449486,147.965455,161.038590,106.684960,158.732112,-0.000729,0.001888,32.000000,-235.789591,160.670158,-0.219283,27.755692,0.699698,436999.999897,0.992647,20.193735,2.301669,2.949840,0.317621,0.365521,177.716266,32.000000,192.292607,174.771382,178.786143,158.118867,32.000000,154.216574,67.740488,63.429915,98.477885,3.620253,44.448138,61.744080,55.320760,24.746835,46.506487,59.589829,40.127149
55.029860,65.242700,160.985125,150.746600,121.182044,107.460068,30.109114,14.222807,160.551146,2.575014,61.852686,56.091035,149.390330,161.381747,147.967240,161.097387,106.763090,158.640000,-0.000730,0.001871,32.000000,-235.787848,160.834742,-0.219173,27.856112,0.697761,437140.436517,0.983118,20.123865,2.315913,2.940063,0.310715,0.360409,176.853914,32.000000,193.102359,175.012460,175.536664,158.118510,32.000000,153.931977,67.742438,63.452784,98.498533,3.620253,44.481782,61.744080,55.606597,24.746835,46.508593,59.592651,40.018565
55.380670,65.242700,161.033070,150.746600,121.152815,107.459910,28.808356,14.223663,160.581094,2.575174,61.554537,55.991180,149.325377,161.424037,147.987870,160.955474,106.729911,158.806546,-0.000730,0.001863,32.000000,-235.777812,160.810962,-0.219146,27.880974,0.698092,437278.104070,0.991590,20.320469,2.311939,2.945091,0.284183,0.376645,176.338730,32.000000,193.429806,174.448745,173.959631,158.603243,32.000000,153.702639,67.752490,63.446579,98.495153,3.620253,44.438953,61.744080,55.109736,24.746835,46.507700,59.596644,40.141749
54.825682,65.111791,161.112049,150.746880,121.062859,107.459879,30.094105,14.218668,160.579695,2.575454,61.456037,55.987810,149.342986,161.428667,148.066453,161.082655,106.748355,158.831914,-0.000729,0.001883,32.000000,-235.791494,160.799441,-0.219298,27.955036,0.690551,436861.873960,0.942230,19.973096,2.194128,2.925414,0.370166,0.255054,176.516620,32.000000,193.344432,173.751666,175.528510,159.130137,32.000000,152.591826,67.751372,63.431237,98.462779,3.620253,44.477182,61.744080,55.433202,24.746835,46.237202,59.585393,40.083202
55.146290,65.082364,161.016521,150.734872,121.019559,107.459924,30.092340,14.222236,160.611701,2.575541,61.458929,56.010058,149.382328,161.527664,148.058636,161.114744,106.711740,158.791570,-0.000728,0.001882,32.000000,-235.787107,160.698587,-0.219510,27.972031,0.685364,436688.928662,0.977864,19.637470,2.299039,2.907749,0.306316,0.388010,177.212509,32.000000,192.568272,173.503089,178.641142,159.651017,32.000000,152.729991,67.751570,63.420562,98.467576,3.620253,44.447223,61.744080,55.020830,24.746835,46.176820,59.600912,40.021060
54.225711,65.122792,161.019272,150.739340,120.974006,107.455960,28.776894,14.217241,160.584805,2.575527,61.587158,55.935702,149.419286,161.398367,148.100992,161.030216,106.692668,158.825916,-0.000727,0.001914,32.000000,-235.792102,160.749229,-0.219589,27.953620,0.691136,436853.419982,0.946254,20.038281,2.291517,2.938624,0.155421,0.373724,177.558832,32.000000,192.187691,174.187225,179.983902,158.777379,32.000000,153.099016,67.770796,63.395976,98.510560,3.620253,44.514654,61.744080,55.158061,24.746835,46.177531,59.594648,40.090539
55.222182,65.122792,161.073569,150.739340,120.959366,107.443615,30.071242,14.222236,160.621670,2.575489,61.640017,55.988616,149.417025,161.466818,148.013030,161.051671,106.694259,158.755983,-0.000727,0.001901,32.000000,-235.790222,160.790608,-0.219750,27.932220,0.685918,436663.449664,0.940145,19.701190,2.310762,2.919807,0.170993,0.291049,177.484845,32.000000,192.256506,174.631936,178.693050,158.201441,32.000000,153.956963,67.752512,63.415654,98.525014,3.620253,44.464666,61.744080,54.975433,24.746835,46.262757,59.581794,40.116070
54.634460,65.168444,161.086786,150.736268,120.881928,107.443725,29.446972,14.218240,160.553934,2.575206,61.579319,55.879686,149.394435,161.398387,147.977827,161.006442,106.692734,158.777290,-0.000727,0.001889,32.000000,-235.792414,160.869823,-0.219334,27.851076,0.699029,437388.339368,1.001679,20.628749,2.344621,2.969427,0.210904,0.312465,176.646274,32.000000,193.028650,175.045406,175.432085,158.070579,32.000000,153.903529,67.730287,63.405860,98.495369,3.620253,44.480947,61.744080,55.248549,24.746835,46.359124,59.583279,40.094794
54.556418,65.128842,161.167977,150.732918,120.778493,107.435537,30.096892,14.221237,160.628843,2.575206,61.631674,55.926378,149.345030,161.497792,148.036507,161.006668,106.720494,158.798243,-0.000726,0.001891,32.000000,-235.791548,160.767909,-0.219424,27.775755,0.686075,436636.234167,0.939332,19.668989,2.312919,2.916827,0.247858,0.454944,176.185145,32.000000,193.553003,174.306639,173.826369,158.524119,32.000000,153.598895,67.759850,63.404629,98.521382,3.620253,44.495968,61.744080,55.386413,24.746835,46.278017,59.587252,40.035293
54.991408,65.131592,161.075485,150.729567,120.767881,107.435568,29.653676,14.228087,160.650729,2.575253,61.348257,56.066589,149.334523,161.433192,148.063308,161.083925,106.748798,158.861411,-0.000726,0.001897,32.000000,-235.780109,160.742454,-0.219424,27.736888,0.696251,437115.491041,0.970797,20.279094,2.323619,2.948447,0.399401,0.434019,176.488150,32.000000,193.278073,173.842608,175.839043,159.245727,32.000000,152.578924,67.757090,63.412728,98.478484,3.620253,44.484825,61.744080,54.957127,24.746835,46.279129,59.593212,40.072417
54.514688,65.131592,161.075793,150.729567,120.765269,107.435678,30.090108,14.224091,160.686285,2.575492,61.205287,55.936217,149.404020,161.448935,148.062085,161.128008,106.703706,158.789507,-0.000723,0.001876,32.000000,-235.782630,160.826890,-0.219419,27.752991,0.699411,437024.393251,0.951164,20.314791,2.304883,2.954152,0.246474,0.337292,177.300133,32.000000,192.535844,173.736312,178.665571,159.325053,32.000000,152.731927,67.764907,63.386292,98.447822,3.620253,44.459895,61.744080,55.405824,24.746835,46.285991,59.592563,40.117318
54.893388,65.073839,161.078379,150.735989,120.767792,107.443694,29.208201,14.223235,160.683141,2.575503,61.076450,56.051341,149.413005,161.427198,148.117933,161.169689,106.660598,158.836154,-0.000721,0.001854,32.000000,-235.783650,160.807760,-0.219154,27.761016,0.694030,436666.668390,0.956939,19.898876,2.303771,2.929103,0.364166,0.407304,177.674011,32.000000,192.208859,174.273693,180.102371,158.731422,32.000000,153.127054,67.773908,63.370247,98.465742,3.620253,44.460254,61.744080,55.164777,24.746835,46.166771,59.590714,40.144537
55.296949,64.992161,161.153737,150.730125,120.772083,107.451824,30.083178,14.224947,160.725550,2.575562,61.115885,55.996200,149.448722,161.552724,148.026884,161.205138,106.681160,158.863332,-0.000719,0.001854,32.000000,-235.781445,160.812083,-0.219388,27.822752,0.700190,437092.225050,0.952192,20.357840,2.317909,2.954723,0.304285,0.354497,177.544800,32.000000,192.530643,174.794541,178.658454,158.149944,32.000000,154.106612,67.778046,63.394482,98.424259,3.620253,44.484549,61.744080,54.906905,24.746835,45.996915,59.587331,40.050260
55.421285,64.944584,161.138197,150.714767,120.802308,107.452163,28.923151,14.218383,160.700353,2.575578,61.397211,55.935869,149.402541,161.506683,147.994709,161.117084,106.744655,158.878805,-0.000718,0.001849,32.000000,-235.789157,160.850387,-0.219238,27.911239,0.694722,436868.528131,0.973378,19.935243,2.381099,2.934386,0.225094,0.352447,176.722737,32.000000,193.147056,175.087211,175.533548,158.104409,32.000000,154.066571,67.800316,63.409758,98.394395,3.620253,44.479001,61.744080,55.387933,24.746835,45.996848,59.600371,40.118125
54.429338,65.115641,160.965155,150.718677,120.808665,107.452053,29.670957,14.225090,160.530711,2.575770,61.789472,55.866393,149.387234,161.349284,148.078786,161.044258,106.746417,158.809116,-0.000718,0.001844,32.000000,-235.784745,160.783183,-0.218884,27.910058,0.687874,436462.671897,0.937295,19.466880,2.372236,2.914333,0.451934,0.252662,176.463345,32.000000,193.490165,173.862227,175.903456,159.347706,32.000000,152.734643,67.807280,63.423868,98.332727,3.620253,44.467524,61.744080,55.269819,24.746835,45.897320,59.580495,40.110274
54.890623,65.281478,161.129538,150.749393,120.718780,107.456078,29.449617,14.220666,160.606372,2.575931,61.565173,56.034965,149.441741,161.320718,148.067881,161.087261,106.744847,158.794897,-0.000716,0.001814,32.000000,-235.790808,160.744333,-0.218881,27.910032,0.683855,436178.804826,0.972341,19.300602,2.315401,2.907515,0.282224,0.540367,177.241089,32.000000,192.655246,173.707845,178.807213,159.391439,32.000000,152.731671,67.827402,63.392657,98.303833,3.620253,44.474418,61.744080,55.357787,24.746835,46.254442,59.602142,40.132578
54.269733,65.281478,161.125009,150.749393,120.632964,107.460021,30.087819,14.220809,160.602102,2.575998,61.277043,55.933260,149.431176,161.491165,148.026446,161.021071,106.672014,158.765004,-0.000716,0.001807,32.000000,-235.787223,160.772376,-0.218587,27.855036,0.697059,437108.517446,0.967424,20.424385,2.283640,2.957323,0.384279,0.332805,177.677967,32.000000,192.213935,174.250652,180.070970,158.824436,32.000000,153.238392,67.807937,63.379781,98.289333,3.620253,44.473566,61.744080,55.549278,24.746835,46.602127,59.587173,40.167868
54.722068,65.209972,161.325473,150.761400,120.596146,107.460139,30.098451,14.221237,160.721022,2.576006,61.210880,55.989404,149.438800,161.562227,147.967807,161.086202,106.677625,158.849664,-0.000714,0.001771,32.000000,-235.790237,160.899089,-0.218772,27.751706,0.691751,437038.728602,0.966101,20.145539,2.279088,2.935466,0.346365,0.482445,177.440517,32.000000,192.508664,174.857869,178.413332,158.150980,32.000000,153.890389,67.769684,63.371856,98.282950,3.620253,44.469480,61.744080,55.263884,24.746835,46.455278,59.595779,40.055029
54.809430,65.040287,161.063476,150.735152,120.563335,107.454104,29.268682,14.220381,160.703985,2.575982,61.187870,56.091371,149.411807,161.467573,148.029894,161.066114,106.743949,158.828076,-0.000711,0.001750,32.000000,-235.788799,160.937228,-0.218875,27.714701,0.701673,437639.171163,0.957618,20.744751,2.339050,2.968966,0.191349,0.326620,176.598422,32.000000,193.182736,174.902862,175.510518,158.168063,32.000000,154.300773,67.800887,63.417860,98.326219,3.620253,44.453503,61.744080,55.226217,24.746835,46.103337,59.591766,40.124141
54.881671,64.980060,161.109250,150.712533,120.599369,107.454219,28.664399,14.225090,160.730922,2.575805,61.311605,55.985135,149.328603,161.473424,148.052426,161.074735,106.756741,159.020839,-0.000711,0.001726,32.000000,-235.783925,160.860521,-0.218974,27.732797,0.698687,437212.086214,0.948352,20.236188,2.369888,2.948088,0.288839,0.446251,176.374081,32.000000,193.458977,174.469905,173.581704,158.742653,32.000000,153.147061,67.799289,63.421691,98.341142,3.620253,44.509916,61.744080,55.123606,24.746835,46.103685,59.588786,40.135219
54.362785,64.980060,161.111959,150.712533,120.598386,107.454376,28.780729,14.224234,160.732354,2.575886,61.208561,55.890227,149.342973,161.496384,148.085483,161.137603,106.734280,158.892492,-0.000710,0.001705,32.000000,-235.786585,160.845306,-0.219058,27.777040,0.696975,436749.858943,0.973021,19.982411,2.294270,2.938609,0.352378,0.384697,176.555727,32.000000,193.346231,173.700034,176.065398,159.418908,32.000000,153.026846,67.796290,63.430386,98.337740,3.620253,44.468108,61.744080,55.500807,24.746835,45.978126,59.596654,40.021647
55.241870,65.005636,161.183684,150.702202,120.532212,107.454424,29.627725,14.219239,160.776064,2.575822,61.010434,56.016807,149.404486,161.512922,148.065980,161.166671,106.716884,158.906270,-0.000709,0.001707,32.000000,-235.787154,160.836233,-0.218998,27.910531,0.695590,436591.586409,0.991926,19.852723,2.364425,2.935575,0.376423,0.500857,177.337181,32.000000,192.480690,173.713594,178.827344,159.361879,32.000000,152.597305,67.798700,63.381368,98.341461,3.620253,44.517919,61.744080,55.183804,24.746835,46.031348,59.596231,40.003011
54.913472,65.006461,161.149858,150.710579,120.547162,107.462628,28.491118,14.218240,160.737311,2.575838,60.688582,56.086144,149.435180,161.539981,148.075782,161.163879,106.685231,158.972363,-0.000708,0.001725,32.000000,-235.787825,160.911592,-0.219181,27.959599,0.701654,437000.197885,0.998358,20.353197,2.331667,2.963644,0.337852,0.376589,177.712819,32.000000,192.220047,174.162608,180.227710,158.865401,32.000000,153.715089,67.805247,63.384185,98.360506,3.620253,44.480921,61.744080,55.147900,24.746835,46.033116,59.589848,40.134339
55.088550,64.804882,161.317290,150.692428,120.650721,107.462664,30.082668,14.222521,160.925622,2.575901,60.240026,56.206893,149.451608,161.688955,147.979117,161.226181,106.687533,158.969135,-0.000706,0.001744,32.000000,-235.789281,161.012300,-0.219175,28.006046,0.686620,436457.603059,0.952813,19.533003,2.354993,2.917781,0.180346,0.381064,177.562934,32.000000,192.373852,174.882523,178.423488,157.954375,32.000000,153.919718,67.782869,63.400584,98.364838,3.620253,44.523691,61.744080,55.499827,24.746835,46.033172,59.582551,40.118418
55.641010,64.804882,161.169163,150.692428,120.793495,107.462722,28.805609,14.221808,160.867052,2.575852,60.154733,56.178402,149.362065,161.705696,148.002152,161.299134,106.730661,158.974624,-0.000704,0.001747,32.000000,-235.786716,160.984339,-0.219131,27.949083,0.689787,436788.319418,0.997468,19.848569,2.415084,2.934614,0.148455,0.290589,176.701938,32.000000,193.189837,174.764700,175.344264,158.396266,32.000000,154.062159,67.740630,63.392001,98.394724,3.620253,44.487866,61.744080,54.688206,24.746835,45.611820,59.592808,40.043437
54.907662,64.480114,161.320878,150.643283,120.888661,107.462927,30.093041,14.226232,160.912172,2.575690,60.458458,56.046541,149.296808,161.737852,148.036573,161.320507,106.758735,159.074381,-0.000703,0.001748,32.000000,-235.786062,161.046358,-0.219445,27.823985,0.686538,436376.340732,0.940862,19.479014,2.411392,2.928327,0.278601,0.458713,176.379641,32.000000,193.414705,174.403692,173.720770,158.599690,32.000000,153.279089,67.748273,63.382536,98.412225,3.620253,44.542722,61.744080,55.240725,24.746835,44.932133,59.595906,40.142923
54.709216,64.473789,161.180737,150.598327,120.831510,107.462969,29.396908,14.218383,160.810183,2.575834,60.719330,55.964621,149.321403,161.654149,148.077588,161.284137,106.771463,159.038781,-0.000703,0.001755,32.000000,-235.788829,160.969656,-0.219698,27.773290,0.679896,435902.312451,0.971763,18.951628,2.370626,2.896589,0.212960,0.344115,176.609594,32.000000,193.316497,173.454377,176.198540,159.567391,32.000000,152.743570,67.731916,63.381987,98.404997,3.620253,44.494321,61.744080,55.246261,24.746835,44.914458,59.587281,40.064420
54.812774,64.657758,161.178522,150.600561,120.785779,107.475222,29.511100,14.222807,160.810685,2.576268,61.114780,55.801084,149.353181,161.630026,148.054194,161.340877,106.746134,159.005170,-0.000702,0.001752,32.000000,-235.786373,160.978812,-0.219309,27.788711,0.692863,435900.771242,0.943149,19.327804,2.385456,2.938039,0.350779,0.386639,177.442084,32.000000,192.393269,173.646532,178.844111,159.558533,32.000000,152.314645,67.729244,63.378046,98.404723,3.620253,44.587737,61.744080,55.054752,24.746835,44.909914,59.599476,40.152461
54.213652,64.657758,161.081167,150.600561,120.767220,107.479482,30.098260,14.222949,160.755912,2.576679,61.462214,55.697267,149.345737,161.604068,148.052831,161.253500,106.707322,159.002537,-0.000699,0.001758,32.000000,-235.783279,160.899170,-0.219139,27.805941,0.696278,436004.948745,0.969347,19.512385,2.357419,2.946135,0.297852,0.416548,177.688976,32.000000,192.206071,174.059691,179.933842,158.842686,32.000000,153.319242,67.699879,63.373204,98.421357,3.620253,44.460634,61.744080,55.556831,24.746835,45.289962,59.598857,40.048206
55.100570,64.876658,161.092096,150.630718,120.737223,107.479345,29.461075,14.217526,160.715841,2.576720,61.837555,55.773063,149.355184,161.548239,147.962119,161.133667,106.701690,158.977036,-0.000699,0.001780,32.000000,-235.787883,160.799441,-0.219250,27.909455,0.694911,436292.555337,0.964162,19.596664,2.368293,2.940528,0.299449,0.276699,177.574990,32.000000,192.334126,174.761660,178.240187,158.087123,32.000000,153.683528,67.688581,63.384431,98.430528,3.620253,44.522322,61.744080,55.383781,24.746835,45.743993,59.575568,40.120179
54.714612,65.076039,161.202288,150.673720,120.766900,107.479555,30.085368,14.227516,160.649832,2.576778,61.991390,55.724087,149.321304,161.435394,147.923606,161.070642,106.742557,158.878144,-0.000699,0.001801,32.000000,-235.779696,160.863926,-0.219100,27.931511,0.702383,436811.656269,0.956959,20.175413,2.405972,2.971229,0.240794,0.429964,176.711900,32.000000,193.223190,174.803825,175.065270,158.333889,32.000000,153.953712,67.657330,63.398188,98.444077,3.620253,44.497781,61.744080,55.262477,24.746835,46.158594,59.594775,40.143363
54.263822,65.214098,161.126614,150.722027,120.781032,107.483673,29.380682,14.223520,160.602688,2.576765,61.803238,55.938895,149.314701,161.417533,147.947084,161.072187,106.750428,158.759553,-0.000699,0.001814,32.000000,-235.787790,160.770356,-0.218805,27.907279,0.688103,436508.177443,0.960815,19.539273,2.400635,2.923601,0.463040,0.361020,176.407829,32.000000,193.294014,174.211817,174.065593,158.789534,32.000000,153.093435,67.658426,63.383816,98.451220,3.620253,44.496696,61.744080,55.132159,24.746835,46.159250,59.590556,40.133532
54.882797,65.214098,160.988142,150.722027,120.736950,107.491898,30.091974,14.217955,160.655470,2.576787,61.803238,56.005939,149.314701,161.471508,147.947084,161.035004,106.750428,158.821896,-0.000698,0.001801,32.000000,-235.788274,160.771643,-0.218766,27.875755,0.693651,436973.969505,0.948739,20.109439,2.317214,2.946238,0.272486,0.606462,176.407829,32.000000,193.294014,174.211817,174.065593,158.789534,32.000000,153.093435,67.658426,63.383816,98.451220,3.620253,44.474947,61.744080,55.549336,24.746835,46.447906,59.600194,40.165080
55.104637,65.101891,161.023026,150.739619,120.746379,107.496228,29.883740,14.220381,160.635342,2.576721,61.448022,55.951349,149.383241,161.462026,148.015368,161.050305,106.739504,158.819914,-0.000696,0.001810,32.000000,-235.788143,160.770153,-0.218695,27.717035,0.700458,437482.611229,0.980824,20.683101,2.258288,2.969319,0.243303,0.294243,177.407430,32.000000,192.300794,173.683122,179.065602,159.469900,32.000000,152.517296,67.653960,63.363435,98.404455,3.620253,44.495920,61.744080,55.240802,24.746835,46.369374,59.597382,40.148279
54.733249,65.101891,161.157496,150.739619,120.724350,107.496286,29.054692,14.219239,160.612626,2.576800,61.722905,55.865415,149.358786,161.406727,148.045717,161.123319,106.705065,158.801306,-0.000694,0.001802,32.000000,-235.785351,160.792506,-0.218274,27.723355,0.692234,437083.997361,0.945772,20.085679,2.285132,2.933308,0.311202,0.299686,177.598843,32.000000,192.153987,174.219377,179.819149,158.785530,32.000000,153.109866,67.641760,63.331514,98.356836,3.620253,44.485361,61.744080,55.246244,24.746835,46.216809,59.597667,40.003892
54.946064,65.179720,161.060194,150.745763,120.778293,107.492252,29.463902,14.217098,160.623724,2.576865,61.954256,56.006870,149.438147,161.458581,147.948869,161.065277,106.724158,158.806674,-0.000693,0.001805,32.000000,-235.791097,160.818266,-0.218277,27.832482,0.693096,436810.860233,0.947870,19.760609,2.295202,2.922132,0.302306,0.348765,177.532628,32.000000,192.305653,174.898873,178.301908,158.020761,32.000000,153.973880,67.654967,63.363610,98.345994,3.620253,44.466009,61.744080,54.984222,24.746835,46.380171,59.592484,40.052167
54.591443,65.255076,161.107197,150.761400,120.850255,107.488021,30.096025,14.221808,160.577114,2.576810,61.596365,55.968695,149.350465,161.477156,148.011480,161.094922,106.757153,158.815628,-0.000692,0.001777,32.000000,-235.788355,160.743843,-0.218346,27.928154,0.698586,437141.505891,0.982245,20.117339,2.321630,2.944417,0.285527,0.541693,176.434828,32.000000,193.327787,174.246568,174.109257,158.740804,32.000000,153.478139,67.707549,63.360838,98.294974,3.620253,44.495284,61.744080,55.302174,24.746835,46.539556,59.595031,40.067134
54.762985,65.160744,161.004821,150.751347,120.909905,107.488016,29.195581,14.222093,160.709130,2.576836,61.552465,55.995945,149.340398,161.474342,148.052435,161.035394,106.768103,158.877455,-0.000691,0.001783,32.000000,-235.789381,160.791118,-0.218469,27.973447,0.692663,437046.359680,0.964616,19.990528,2.304848,2.931242,0.254874,0.378209,176.753818,32.000000,193.200347,173.736355,176.219058,159.390608,32.000000,152.695208,67.690708,63.414172,98.244182,3.620253,44.428290,61.744080,55.230039,24.746835,46.345098,59.594539,40.158623
55.423040,65.160744,161.178476,150.751347,120.948563,107.487972,30.100171,14.219810,160.632646,2.576878,61.552465,55.938758,149.340398,161.451015,148.052435,161.080048,106.768103,158.794041,-0.000692,0.001772,32.000000,-235.786091,160.827993,-0.218474,27.964845,0.695459,437315.088355,0.951301,20.407221,2.275708,2.951144,0.132644,0.460311,176.753818,32.000000,193.200347,173.736355,176.219058,159.390608,32.000000,152.695208,67.690708,63.414172,98.244182,3.620253,44.486878,61.744080,54.811409,24.746835,46.346024,59.589081,40.204185
55.086387,65.167619,161.046470,150.737385,120.896802,107.488027,29.177534,14.220095,160.613483,2.576642,61.729942,55.950902,149.447654,161.440861,148.067330,161.039752,106.730486,158.822894,-0.000692,0.001778,32.000000,-235.788428,160.777536,-0.218139,27.872922,0.691386,437041.070324,0.976996,20.147561,2.291371,2.940030,0.272713,0.374887,177.694981,32.000000,192.143833,174.405345,179.850221,158.810082,32.000000,153.520138,67.720711,63.361940,98.262023,3.620253,44.439944,61.744080,55.017203,24.746835,46.362248,59.581518,40.120399
55.058045,65.214648,161.344780,150.743529,120.810769,107.488048,28.856713,14.228372,160.574690,2.576892,61.775040,55.942610,149.434348,161.452726,147.943158,161.088448,106.731826,158.932380,-0.000691,0.001798,32.000000,-235.778512,160.755302,-0.217945,27.774417,0.683339,436578.400679,0.935142,19.515088,2.255463,2.908149,0.326079,0.371616,177.510536,32.000000,192.447318,174.851877,178.041369,158.250807,32.000000,154.324054,67.683680,63.365704,98.258558,3.620253,44.492009,61.744080,55.070052,24.746835,46.461874,59.588560,40.016584
54.334473,65.209422,161.213042,150.753302,120.911093,107.487924,29.663110,14.224376,160.604525,2.576844,61.858394,55.875588,149.395850,161.399793,147.954105,161.039307,106.740704,158.779509,-0.000690,0.001800,32.000000,-235.784639,160.844144,-0.218054,27.738383,0.689646,436901.665453,0.971266,19.843825,2.305504,2.923526,0.282808,0.531772,176.542823,32.000000,193.187822,174.821252,174.889492,158.248706,32.000000,153.841657,67.687316,63.383579,98.249850,3.620253,44.498550,61.744080,55.464597,24.746835,46.452833,59.595297,40.164126
55.421627,65.232799,161.006681,150.763355,120.887803,107.488061,30.101591,14.231083,160.601263,2.576553,61.841356,55.901138,149.359772,161.396386,147.994903,161.005595,106.776920,158.838289,-0.000689,0.001786,32.000000,-235.776948,160.772535,-0.217890,27.752833,0.693775,436987.100445,0.982748,19.918019,2.351285,2.930449,0.338667,0.426046,176.351021,32.000000,193.397052,174.061756,174.065467,159.084326,32.000000,153.494808,67.684448,63.386132,98.258707,3.620253,44.452762,61.744080,55.271405,24.746835,46.454642,59.585216,40.113576
54.808338,65.252876,161.146448,150.776758,120.804194,107.488050,28.792140,14.215814,160.628650,2.576515,61.414658,56.047819,149.374580,161.481276,148.052778,160.986414,106.747402,158.800819,-0.000690,0.001798,32.000000,-235.794349,160.864950,-0.217891,27.879112,0.704114,437463.923746,0.970115,20.609973,2.276606,2.967049,0.317090,0.540896,176.792301,32.000000,193.048043,173.714552,176.353232,159.316164,32.000000,152.490250,67.710223,63.407021,98.263843,3.620253,44.465364,61.744080,55.167411,24.746835,46.505990,59.581439,40.136980
55.005070,65.252876,161.285252,150.776758,120.791158,107.483927,30.097032,14.216670,160.622806,2.576714,61.057013,56.079213,149.424646,161.504644,148.054563,161.088969,106.695735,158.787963,-0.000690,0.001794,32.000000,-235.794148,160.860585,-0.217914,27.917166,0.688033,436663.602810,0.935306,19.588489,2.265698,2.905124,0.409575,0.272993,177.451812,32.000000,192.364828,173.564860,178.992276,159.711743,32.000000,152.883601,67.686792,63.347502,98.254648,3.620253,44.520854,61.744080,55.036436,24.746835,46.549971,59.591933,40.120032
54.723333,65.064489,161.091916,150.770615,120.775513,107.475870,28.821234,14.220666,160.662431,2.576684,61.063749,56.000366,149.419603,161.522016,148.086075,161.116271,106.690235,158.927122,-0.000690,0.001794,32.000000,-235.787857,160.826565,-0.217998,27.940507,0.693854,437180.520759,0.990023,20.196050,2.279083,2.940181,0.311967,0.416728,177.597260,32.000000,192.061055,174.340107,179.955479,158.599551,32.000000,153.518311,67.686266,63.371649,98.295281,3.620253,44.482016,61.744080,54.713466,24.746835,46.158868,59.591481,40.074104
55.148379,64.943759,161.072289,150.745763,120.697818,107.479912,29.089132,14.220095,160.778718,2.576666,61.337116,55.822089,149.453418,161.553581,148.006832,161.161334,106.705538,158.888680,-0.000690,0.001788,32.000000,-235.793837,160.777699,-0.218319,27.935026,0.690756,437132.750055,0.943314,20.007050,2.325214,2.932189,0.369171,0.331239,177.442801,32.000000,192.441006,174.746802,177.834916,158.308736,32.000000,154.071525,67.660030,63.363262,98.259726,3.620253,44.446382,61.744080,54.921535,24.746835,45.907732,59.597224,40.027516
54.742943,65.007561,161.264926,150.739061,120.690029,107.479901,29.210602,14.224376,160.744101,2.576731,61.350679,55.927406,149.417943,161.440248,147.996047,161.125360,106.725655,158.907979,-0.000688,0.001778,32.000000,-235.782836,160.756854,-0.218612,27.852571,0.692827,437045.333130,0.990112,20.089486,2.390614,2.943752,0.397073,0.510258,176.563990,32.000000,193.199472,174.898005,174.926190,158.290902,32.000000,154.088057,67.661564,63.372333,98.245900,3.620253,44.472021,61.744080,55.047398,24.746835,45.907246,59.585757,40.086210
54.491422,65.007561,161.100867,150.739061,120.728400,107.479862,28.861682,14.221380,160.669845,2.576426,61.203696,55.909790,149.321913,161.538716,148.014491,161.174027,106.712131,158.968483,-0.000688,0.001784,32.000000,-235.783702,160.901679,-0.218530,27.787609,0.686877,436562.416703,0.972346,19.560584,2.358768,2.920708,0.249724,0.471864,176.367358,32.000000,193.427444,174.035544,173.764560,158.878072,32.000000,153.323008,67.646761,63.381292,98.231040,3.620253,44.456847,61.744080,55.320212,24.746835,46.040140,59.592032,40.167648
55.399070,64.999311,161.107111,150.741295,120.771374,107.487799,29.225536,14.218525,160.652445,2.576445,61.145443,55.908398,149.349028,161.513024,148.070221,161.190730,106.762293,158.884498,-0.000689,0.001761,32.000000,-235.793440,160.895235,-0.218745,27.722542,0.695351,436893.978802,0.976415,20.013674,2.346956,2.945858,0.237899,0.362110,176.692138,32.000000,193.130455,173.643644,176.572092,159.435144,32.000000,152.662347,67.651470,63.379334,98.181684,3.620253,44.478474,61.744080,55.154324,24.746835,46.022982,59.588727,39.999563
54.729745,65.010586,161.043117,150.731242,120.851994,107.487615,30.081077,14.222521,160.703838,2.576591,61.271772,55.898586,149.432071,161.543936,148.061241,161.162293,106.734599,158.908899,-0.000688,0.001788,32.000000,-235.786330,160.941489,-0.218896,27.722228,0.699778,437099.627709,0.993268,20.256287,2.386513,2.956445,0.245659,0.505280,177.538269,32.000000,192.327734,173.670808,179.068866,159.469838,32.000000,152.843560,67.664961,63.349816,98.192276,3.620253,44.434236,61.744080,55.162987,24.746835,46.046483,59.597313,40.123921
55.097581,65.063389,161.354985,150.740178,120.861019,107.487515,29.132670,14.228372,160.790427,2.576702,61.120393,56.020417,149.425030,161.593341,148.072088,161.149402,106.681885,158.896140,-0.000689,0.001808,32.000000,-235.774578,160.965451,-0.218731,27.826974,0.689026,436379.680970,0.963170,19.376522,2.300212,2.908119,0.246399,0.313257,177.705640,32.000000,192.058158,174.327885,180.048507,158.580358,32.000000,153.683429,67.668905,63.345834,98.187648,3.620253,44.465700,61.744080,55.377433,24.746835,46.046574,59.594608,40.132505
55.285691,65.063389,161.267574,150.740178,120.849243,107.487363,30.093390,14.219524,160.726010,2.577001,60.748148,56.130799,149.440256,161.542407,147.957457,161.186514,106.697148,158.945080,-0.000689,0.001820,32.000000,-235.795228,160.907982,-0.218645,27.896788,0.697958,436920.975812,0.948489,20.029409,2.338408,2.942515,0.257945,0.472918,177.427229,32.000000,192.549418,174.743529,177.789122,158.210429,32.000000,154.094678,67.646872,63.367184,98.182174,3.620253,44.511908,61.744080,54.812122,24.746835,46.157050,59.593084,40.058770
54.554370,64.860982,161.477355,150.741295,120.862737,107.491279,30.091194,14.225090,160.860692,2.577059,60.543085,56.222131,149.372103,161.635572,147.998877,161.351309,106.726936,158.936607,-0.000689,0.001838,32.000000,-235.783434,161.048480,-0.218494,27.971401,0.691654,436846.547373,0.972266,19.728868,2.385631,2.928531,0.282296,0.402440,176.613686,32.000000,193.141550,174.853179,174.918080,158.341077,32.000000,154.040796,67.652173,63.387987,98.198194,3.620253,44.480431,61.744080,55.079670,24.746835,45.735044,59.588442,40.085696
55.227899,64.639883,161.189989,150.697734,120.886418,107.503349,28.669995,14.220381,160.855819,2.577107,60.336199,56.047837,149.304926,161.780123,148.081269,161.344481,106.762986,158.993929,-0.000688,0.001855,32.000000,-235.787815,161.057965,-0.218122,27.964740,0.687026,436683.547953,0.937678,19.548866,2.391428,2.916986,0.250374,0.366379,176.347677,32.000000,193.500080,173.995934,174.016348,159.106041,32.000000,153.125001,67.654802,63.379337,98.201663,3.620253,44.485582,61.744080,54.842172,24.746835,45.272902,59.595248,40.092153
54.730326,64.557386,161.363615,150.651939,120.876173,107.507428,29.829091,14.227659,160.866856,2.576900,60.442187,56.023765,149.374985,161.726229,148.080608,161.397719,106.747583,159.115149,-0.000690,0.001848,32.000000,-235.782668,161.102770,-0.217838,27.948506,0.695605,436864.328950,0.951195,20.048910,2.357994,2.959934,0.143286,0.517046,176.770628,32.000000,193.050304,173.677497,176.740245,159.413751,32.000000,152.749204,67.645757,63.402449,98.140720,3.620253,44.543648,61.744080,54.949554,24.746835,45.269792,59.599004,40.156496
54.689650,64.557386,161.254594,150.651939,120.844133,107.507506,30.080360,14.217241,160.846959,2.576892,60.735980,55.930991,149.378047,161.642078,148.093958,161.403274,106.712580,159.111751,-0.000689,0.001829,32.000000,-235.792430,160.999678,-0.217660,27.902217,0.685091,436055.672785,0.984396,19.180612,2.346605,2.918633,0.261237,0.466613,177.420864,32.000000,192.210879,173.689280,179.136740,159.366214,32.000000,152.823382,67.648692,63.368177,98.162410,3.620253,44.511779,61.744080,55.158267,24.746835,45.094219,59.590212,40.138888
54.803265,64.679207,161.299320,150.632114,120.819789,107.495281,30.091185,14.222378,160.835099,2.577089,61.078553,55.905266,149.370344,161.645910,148.041679,161.281125,106.680110,159.108563,-0.000690,0.001834,32.000000,-235.788604,161.065021,-0.217667,27.759783,0.692811,436338.860473,0.955504,19.575649,2.414137,2.948340,0.262061,0.560147,177.667372,32.000000,191.982770,174.381108,179.935365,158.686395,32.000000,153.709721,67.647751,63.349247,98.162559,3.620253,44.491917,61.744080,55.171477,24.746835,45.344719,59.598178,40.057523
54.133880,64.873907,161.189464,150.637698,120.729344,107.483196,28.806609,14.222807,160.814934,2.577250,61.534386,55.931034,149.386492,161.571300,147.963013,161.263136,106.709859,158.984765,-0.000689,0.001826,32.000000,-235.785389,160.926111,-0.217391,27.735629,0.694085,436439.999162,0.948303,19.614833,2.447680,2.948539,0.252620,0.407345,177.256274,32.000000,192.514113,174.903091,177.651614,158.285894,32.000000,153.917999,67.639626,63.359901,98.196615,3.620253,44.486939,61.744080,55.523345,24.746835,45.747854,59.598670,40.144464
54.891213,65.051288,161.209733,150.660875,120.660742,107.471060,30.084793,14.218240,160.692692,2.577362,61.657263,55.907300,149.331183,161.529867,147.955215,161.166813,106.750518,158.952937,-0.000690,0.001816,32.000000,-235.790283,160.887445,-0.217199,27.732692,0.696420,436549.189799,0.945988,19.627262,2.478778,2.943243,0.254142,0.288053,176.450499,32.000000,193.266680,174.853631,174.712690,158.338145,32.000000,154.342871,67.623617,63.373923,98.195498,3.620253,44.513164,61.744080,55.100104,24.746835,45.746765,59.580997,40.165593
54.698145,65.051288,161.242630,150.660875,120.632403,107.458720,28.866791,14.220523,160.614074,2.577303,61.563132,55.940121,149.278433,161.670808,148.003692,161.160458,106.723805,158.937101,-0.000690,0.001834,32.000000,-235.790623,160.951565,-0.217537,27.769172,0.706172,437180.913379,1.002111,20.468990,2.395791,2.977608,0.337347,0.331945,176.383412,32.000000,193.358947,174.156197,174.008852,158.943643,32.000000,152.913890,67.657849,63.384073,98.192221,3.620253,44.507520,61.744080,55.178853,24.746835,46.116495,59.571624,40.179093
55.302611,65.132967,161.200464,150.693825,120.637268,107.454528,28.925510,14.227659,160.754574,2.577250,61.309826,56.057552,149.349456,161.643850,148.029895,161.181121,106.744699,158.985046,-0.000691,0.001835,32.000000,-235.782832,160.948585,-0.217650,27.914569,0.696126,436765.409406,0.945241,19.914782,2.341439,2.936895,0.333272,0.336990,176.791266,32.000000,193.120696,173.592862,176.847622,159.381020,32.000000,152.918239,67.673158,63.388586,98.208098,3.620253,44.525927,61.744080,55.392274,24.746835,46.287456,59.606754,40.048646
54.982281,65.085940,161.120159,150.709741,120.720146,107.456936,29.536470,14.227516,160.759335,2.577111,61.122484,56.099480,149.397520,161.486779,148.034244,161.208033,106.701783,159.004166,-0.000689,0.001838,32.000000,-235.783794,160.863436,-0.217523,27.928627,0.697918,436905.518559,0.988861,20.100551,2.361338,2.947863,0.429640,0.409152,177.434499,32.000000,192.232973,173.781186,179.297605,159.149536,32.000000,152.675407,67.662098,63.354467,98.219387,3.620253,44.462378,61.744080,55.007106,24.746835,46.190562,59.597814,40.102277
54.692034,65.004261,161.484324,150.703598,120.689640,107.468928,29.587454,14.224804,160.681606,2.576978,61.291045,55.923286,149.426675,161.526481,148.042504,161.198802,106.684196,158.919507,-0.000689,0.001810,32.000000,-235.783883,160.996473,-0.217413,27.922621,0.686014,436539.369463,0.975091,19.602277,2.361071,2.914880,0.314751,0.348127,177.688925,32.000000,192.196363,174.266923,179.859430,158.596075,32.000000,153.801067,67.654062,63.362700,98.250628,3.620253,44.516997,61.744080,55.384261,24.746835,46.191304,59.600863,40.132211
55.007934,65.004261,161.161487,150.703598,120.730359,107.473003,28.739070,14.224091,160.760813,2.576930,61.482470,55.998106,149.394120,161.592812,147.932183,161.172338,106.712755,158.931037,-0.000689,0.001813,32.000000,-235.785252,160.890196,-0.217464,27.907095,0.689618,436794.966513,0.960986,19.861982,2.412212,2.930402,0.447794,0.414465,177.229365,32.000000,192.501122,174.843525,177.758279,157.770315,32.000000,154.044948,67.648806,63.355745,98.256972,3.620253,44.482103,61.744080,54.993798,24.746835,46.021295,59.588068,40.021647
54.826325,65.043863,161.261990,150.702481,120.779065,107.485079,28.832106,14.225375,160.703587,2.576974,61.535773,55.897217,149.340031,161.592955,147.973602,161.178512,106.733062,158.841070,-0.000688,0.001798,32.000000,-235.785443,160.903880,-0.217250,27.838750,0.695101,436966.572964,0.964865,20.059412,2.393377,2.952611,0.381040,0.337302,176.534227,32.000000,193.330923,174.815886,174.660102,158.236469,32.000000,154.097738,67.697379,63.388675,98.269042,3.620253,44.543171,61.744080,54.942149,24.746835,46.104006,59.575539,40.088191
54.116777,65.063939,161.055748,150.710858,120.855404,107.488958,29.401909,14.224947,160.578946,2.577009,61.682174,55.823042,149.296226,161.598073,147.996377,161.080133,106.757620,158.990007,-0.000690,0.001811,32.000000,-235.782757,160.894152,-0.217220,27.758865,0.689902,436703.072992,0.987071,19.755689,2.369779,2.929786,0.254409,0.359203,176.348605,32.000000,193.457334,174.099013,174.113858,158.791434,32.000000,153.038137,67.679817,63.363912,98.244841,3.620253,44.447534,61.744080,55.540033,24.746835,46.146239,59.580190,40.099343
55.488031,65.139568,161.287300,150.725099,120.900673,107.489039,30.084150,14.220809,160.663227,2.576911,61.370225,55.838883,149.340613,161.494101,148.023322,161.177042,106.731600,159.040228,-0.000691,0.001808,32.000000,-235.788207,160.873697,-0.217282,27.716038,0.694642,436891.502978,0.987711,19.969735,2.310753,2.941324,0.269464,0.558886,176.727246,32.000000,193.156281,173.501736,176.865612,159.530324,32.000000,152.531895,67.652663,63.368404,98.215355,3.620253,44.483614,61.744080,55.234838,24.746835,46.146791,59.600224,40.149379
54.824433,65.139568,161.326810,150.725099,120.908389,107.497241,28.911536,14.220238,160.677693,2.576924,61.191115,55.935613,149.417654,161.515389,148.050225,161.197821,106.688180,158.968810,-0.000691,0.001789,32.000000,-235.785663,160.926969,-0.217124,27.708118,0.705700,437385.264270,0.982715,20.675631,2.350285,2.976078,0.337272,0.367296,177.453294,32.000000,192.197005,173.822926,179.397475,159.362441,32.000000,152.694900,67.667490,63.333537,98.236578,3.620253,44.541361,61.744080,55.091431,24.746835,46.305448,59.584331,40.029717
54.506133,65.040562,161.401516,150.727612,120.928760,107.497264,28.952987,14.217241,160.695126,2.576837,61.350045,55.940250,149.439964,161.515492,148.016586,161.092963,106.649073,158.841424,-0.000690,0.001818,32.000000,-235.791282,160.832114,-0.217114,27.763140,0.688992,436587.676340,0.934381,19.431948,2.397905,2.906704,0.323223,0.386783,177.684747,32.000000,192.166507,174.405024,179.656095,158.558089,32.000000,153.411498,67.683586,63.335077,98.268984,3.620253,44.483440,61.744080,55.103806,24.746835,46.099965,59.589160,40.006093
55.231897,65.017737,161.292189,150.724261,120.926408,107.497351,30.087326,14.222378,160.760571,2.576925,61.440803,55.932393,149.425898,161.556843,147.951071,161.055563,106.683283,158.803139,-0.000691,0.001818,32.000000,-235.784834,160.813104,-0.216873,27.825899,0.698480,437172.760885,0.985400,20.067260,2.410606,2.942608,0.259968,0.488103,177.218600,32.000000,192.578658,174.895649,177.208740,158.192395,32.000000,153.878605,67.664029,63.328804,98.269386,3.620253,44.529107,61.744080,54.844980,24.746835,46.052728,59.608878,40.109467
54.345703,65.020762,161.189882,150.734035,120.858422,107.497340,29.475090,14.221380,160.625554,2.577008,61.538804,55.852124,149.365127,161.471508,147.969415,161.171093,106.723627,158.852092,-0.000692,0.001825,32.000000,-235.784521,160.886995,-0.216592,27.894323,0.701589,437334.687770,0.990087,20.275074,2.394892,2.961162,0.303772,0.554084,176.356582,32.000000,193.344113,174.723599,174.709875,158.452487,32.000000,153.834357,67.668672,63.351873,98.263532,3.620253,44.480427,61.744080,55.011053,24.746835,46.052881,59.588353,40.153781
54.651675,65.020762,161.186983,150.734035,120.905955,107.497283,30.111507,14.219096,160.648930,2.577187,61.516963,55.975730,149.342417,161.507396,148.041126,161.118776,106.720258,158.833322,-0.000692,0.001801,32.000000,-235.793033,160.889606,-0.216562,27.924981,0.689578,436723.655796,0.938851,19.554642,2.344201,2.920272,0.429349,0.384822,176.368629,32.000000,193.266330,174.137245,174.295704,159.055101,32.000000,153.049888,67.681266,63.343621,98.261737,3.620253,44.494661,61.744080,55.205402,24.746835,46.059358,59.585845,40.012843
55.100360,65.045788,161.252677,150.735152,120.958335,107.497141,30.082603,14.219382,160.625681,2.577256,61.320115,55.880340,149.346078,161.537207,148.026130,161.150190,106.742198,158.875560,-0.000692,0.001798,32.000000,-235.788322,160.918934,-0.216927,27.978666,0.699607,437265.971188,0.975674,20.410437,2.324932,2.966010,0.239619,0.371138,176.801154,32.000000,193.035004,173.598424,176.911652,159.525196,32.000000,152.462288,67.661972,63.341375,98.215212,3.620253,44.488732,61.744080,54.999504,24.746835,46.111783,59.598532,40.062512
54.975090,65.050463,161.103149,150.742691,120.961695,107.497104,30.118754,14.220095,160.678531,2.577276,61.373366,55.964871,149.409812,161.472344,148.047320,161.209576,106.717497,158.876763,-0.000693,0.001805,32.000000,-235.787609,160.914100,-0.216786,27.958839,0.694622,437057.281434,0.949139,20.114812,2.320221,2.949351,0.242186,0.355906,177.406199,32.000000,192.180380,173.830143,179.486999,159.336628,32.000000,152.832635,67.654746,63.284757,98.228828,3.620253,44.464696,61.744080,54.991640,24.746835,46.121926,59.587714,40.156056
55.025128,65.106016,161.104365,150.751068,120.996777,107.497065,28.975281,14.222664,160.578624,2.577198,61.527373,55.957531,149.428922,161.486984,148.022283,161.137174,106.681677,158.909531,-0.000696,0.001834,32.000000,-235.784876,160.853689,-0.216558,27.937753,0.687485,436733.734120,0.941552,19.708605,2.316461,2.926527,0.216664,0.354977,177.611495,32.000000,192.136860,174.434245,179.584750,158.448721,32.000000,153.599240,67.650695,63.331712,98.251298,3.620253,44.500536,61.744080,55.492757,24.746835,46.122361,59.584115,40.154808
54.894383,65.106016,161.057989,150.751068,121.043746,107.496999,29.099983,14.223377,160.644222,2.577135,61.688690,55.974813,149.438548,161.446753,147.972888,161.170158,106.693047,158.817361,-0.000697,0.001821,32.000000,-235.788260,160.725507,-0.216362,27.922595,0.689093,436878.256096,0.942807,19.833407,2.341680,2.930475,0.256470,0.364791,177.232123,32.000000,192.445222,174.878304,177.181811,158.074872,32.000000,154.207223,67.617124,63.318881,98.253540,3.620253,44.446719,61.744080,55.051719,24.746835,46.238932,59.593389,40.054809
54.710361,65.128017,161.427491,150.753302,121.019520,107.497041,30.089805,14.222807,160.553107,2.577186,61.604881,55.969369,149.385522,161.491857,148.005845,161.036433,106.745802,158.920285,-0.000698,0.001833,32.000000,-235.787848,160.798848,-0.216355,27.882206,0.689048,436996.104027,0.979172,19.840952,2.391603,2.927833,0.290801,0.453264,176.467586,32.000000,193.289341,174.890407,174.408549,158.312578,32.000000,154.058730,67.661449,63.351723,98.268652,3.620253,44.506503,61.744080,55.238436,24.746835,46.285778,59.587724,40.105726
55.580971,65.161844,161.058431,150.766426,121.013044,107.496978,29.000774,14.221237,160.631295,2.576968,61.017987,56.156715,149.328631,161.438087,147.992655,161.100055,106.743189,158.910063,-0.000698,0.001818,32.000000,-235.786303,160.850957,-0.216353,27.827001,0.691011,437062.344634,0.977547,19.966464,2.340560,2.933961,0.232502,0.439821,176.244059,32.000000,193.366280,173.831460,174.436399,159.123710,32.000000,153.448069,67.626235,63.320928,98.235491,3.620253,44.449304,61.744080,54.619248,24.746835,46.357405,59.584941,40.169922
54.576286,64.906908,161.229969,150.737944,121.081462,107.500176,30.096613,14.224091,160.763755,2.576990,60.613695,56.123345,149.403312,161.549421,148.054520,161.178857,106.746202,158.899695,-0.000699,0.001812,32.000000,-235.779515,160.855443,-0.216083,27.764373,0.696059,437115.082614,0.948967,20.165510,2.332105,2.950584,0.243537,0.304525,176.794886,32.000000,192.956404,173.635351,177.101316,159.394358,32.000000,152.702395,67.614759,63.331143,98.250583,3.620253,44.512278,61.744080,55.232762,24.746835,46.358803,59.588029,40.112989
55.109554,64.906908,161.463917,150.737944,121.092777,107.509856,29.160179,14.220381,160.757593,2.577110,60.543640,56.095269,149.431765,161.538859,148.088357,161.091376,106.689280,158.951976,-0.000700,0.001811,32.000000,-235.787651,160.866417,-0.216082,27.768438,0.684169,436560.229137,0.967619,19.365710,2.330320,2.897726,0.267539,0.525511,177.524977,32.000000,192.252869,173.713811,179.620530,159.350428,32.000000,153.136755,67.608451,63.288414,98.258171,3.620253,44.587363,61.744080,54.904028,24.746835,45.827249,59.565192,40.109321
54.471893,64.737507,161.185047,150.692149,121.085834,107.522110,29.774738,14.221094,160.696527,2.577515,60.713439,55.912103,149.432266,161.636796,148.066387,161.241378,106.702198,159.001499,-0.000701,0.001830,32.000000,-235.785626,160.865662,-0.215846,27.769041,0.699640,436909.435920,0.950797,20.073680,2.322844,2.954213,0.272751,0.372645,177.648703,32.000000,192.075824,174.632631,179.460226,158.434684,32.000000,153.418508,67.582783,63.328699,98.298523,3.620253,44.617979,61.744080,55.032669,24.746835,45.472795,59.583141,40.154075
54.599298,64.705607,161.378374,150.663388,121.097959,107.518092,29.346584,14.218811,160.703887,2.577894,60.864630,55.886916,149.426124,161.492266,147.983294,161.214811,106.719658,158.920207,-0.000700,0.001900,32.000000,-235.785943,160.893726,-0.215640,27.803607,0.693220,436693.381015,0.970909,19.560916,2.402263,2.929872,0.341375,0.370441,177.087023,32.000000,192.574350,174.765541,176.965665,158.137434,32.000000,154.259431,67.557334,63.304794,98.307718,3.620253,44.563124,61.744080,55.221330,24.746835,45.404024,59.585432,40.163246
54.442676,64.758407,161.394616,150.662829,120.995893,107.518016,28.744526,14.224234,160.763080,2.578003,60.811747,55.959426,149.335277,161.529336,147.999312,161.305145,106.760253,159.069118,-0.000700,0.001906,32.000000,-235.788388,160.923949,-0.215536,27.851365,0.700595,436925.608664,0.962873,20.005106,2.410649,2.959050,0.288436,0.329154,176.355872,32.000000,193.260663,174.870876,174.369343,158.294613,32.000000,153.702638,67.572754,63.324893,98.341877,3.620253,44.517244,61.744080,54.680320,24.746835,45.401482,59.587960,40.090392
54.661482,64.758407,161.223800,150.662829,120.930279,107.526076,30.078009,14.220381,160.706274,2.578275,60.781488,55.943877,149.297295,161.526787,148.027539,161.142225,106.724603,159.038167,-0.000700,0.001932,32.000000,-235.788471,160.942938,-0.215437,27.870746,0.698649,436737.527567,0.974279,19.850173,2.358216,2.955686,0.252932,0.376774,176.331196,32.000000,193.402580,173.901838,174.304524,159.263633,32.000000,153.051694,67.565723,63.340412,98.333593,3.620253,44.510704,61.744080,55.182443,24.746835,45.509319,59.586967,40.002131
55.001285,64.728982,161.618997,150.650822,120.898386,107.526317,28.603711,14.227801,160.689506,2.578391,60.848607,55.880150,149.322351,161.574664,148.054924,161.208155,106.731805,158.958744,-0.000700,0.001932,32.000000,-235.781050,160.953622,-0.215076,27.911160,0.699781,436840.142923,0.997993,20.054251,2.381676,2.964487,0.332795,0.459492,176.753722,32.000000,192.921573,173.718700,177.139244,159.333549,32.000000,152.473257,67.546954,63.295616,98.289460,3.620253,44.645743,61.744080,54.971036,24.746835,45.445024,59.598965,40.132064
54.294756,64.800207,161.091585,150.646913,120.882174,107.522275,29.725019,14.225375,160.669101,2.578466,61.052847,55.899653,149.386246,161.478766,148.050754,161.167592,106.696132,158.888083,-0.000701,0.001925,32.000000,-235.785279,160.863580,-0.214876,27.950053,0.695645,436792.174241,0.949595,19.843002,2.404017,2.949496,0.415576,0.473888,177.509153,32.000000,192.182332,173.783126,179.469405,159.499397,32.000000,152.662605,67.594832,63.283090,98.315290,3.620253,44.495977,61.744080,55.077841,24.746835,45.591377,59.590773,40.033826
54.412892,64.914333,161.141023,150.655569,120.907476,107.514236,29.251046,14.222807,160.577459,2.578619,61.255677,55.805632,149.381784,161.485169,148.042475,161.152474,106.693369,158.919468,-0.000702,0.001916,32.000000,-235.786045,160.867374,-0.214881,27.945569,0.691521,436497.042994,0.991633,19.486789,2.362651,2.938459,0.346708,0.282219,177.637903,32.000000,191.967030,174.707156,179.578717,158.318954,32.000000,153.659695,67.575800,63.302022,98.342218,3.620253,44.468988,61.744080,55.418572,24.746835,45.590226,59.593320,40.061999
54.653208,64.986660,161.207303,150.671765,120.930145,107.498093,28.944735,14.224662,160.581766,2.578959,61.451292,55.870676,149.383526,161.398447,147.934901,161.140150,106.725127,158.922793,-0.000704,0.001909,32.000000,-235.783370,160.811634,-0.215096,27.944624,0.698250,437150.040383,0.968129,20.239231,2.367918,2.966982,0.448203,0.370458,177.082489,32.000000,192.675184,174.918874,176.595261,158.046747,32.000000,153.958713,67.555235,63.281770,98.325689,3.620253,44.488058,61.744080,54.777989,24.746835,45.826839,59.598827,40.017465
54.766670,64.986660,161.199403,150.671765,120.918088,107.485863,28.779338,14.222664,160.598073,2.579133,61.408195,55.870952,149.304682,161.411783,147.932475,161.134567,106.723726,158.874271,-0.000705,0.001925,32.000000,-235.785204,160.821873,-0.215163,27.953043,0.697103,437201.267094,0.981680,20.238983,2.384186,2.961449,0.596734,0.382554,176.321861,32.000000,193.299560,174.857783,174.313944,158.261709,32.000000,154.071232,67.533441,63.307130,98.322266,3.620253,44.506303,61.744080,55.124123,24.746835,45.977302,59.597883,40.119152
54.354381,65.001236,161.467045,150.686006,120.910661,107.485910,29.007092,14.221665,160.553273,2.579403,61.545155,55.740978,149.303762,161.481091,148.019924,161.053382,106.758731,158.815648,-0.000706,0.001908,32.000000,-235.784892,160.738316,-0.214924,27.929859,0.694135,437002.899239,0.987286,20.079233,2.353859,2.949640,0.326940,0.340189,176.297420,32.000000,193.461386,173.956529,174.386279,158.982074,32.000000,153.120015,67.571969,63.308210,98.329498,3.620253,44.594994,61.744080,55.389692,24.746835,46.007611,59.584419,40.011889
54.853991,65.104366,161.071116,150.701085,120.898538,107.485800,28.690563,14.224947,160.471895,2.579911,61.697575,55.702838,149.365718,161.381767,148.030189,161.022765,106.767964,158.823338,-0.000705,0.001902,32.000000,-235.780954,160.680414,-0.215053,27.924299,0.692259,436876.014625,0.990571,19.969932,2.334378,2.943385,0.380324,0.464392,176.879549,32.000000,192.890237,173.700904,177.343157,159.389672,32.000000,152.652576,67.571116,63.283511,98.303078,3.620253,44.461719,61.744080,55.082040,24.746835,46.222628,59.594323,40.114383
54.162808,65.104366,161.120480,150.701085,120.925348,107.485601,30.099908,14.220951,160.554357,2.580015,61.784988,55.737015,149.382348,161.319861,148.029709,161.035230,106.694400,158.819832,-0.000705,0.001914,32.000000,-235.789703,160.643460,-0.215120,27.897391,0.699602,437112.153332,0.991084,20.382509,2.274139,2.970635,0.457438,0.496470,177.583746,32.000000,192.294400,173.877836,179.371962,159.377468,32.000000,152.874119,67.566846,63.252031,98.318761,3.620253,44.479091,61.744080,55.515053,24.746835,46.223229,59.577112,40.144170
54.853442,65.235549,161.039978,150.731242,121.012991,107.477439,29.748836,14.219382,160.464368,2.580060,61.802487,55.818614,149.403318,161.293986,147.979109,160.881112,106.731811,158.687343,-0.000705,0.001911,32.000000,-235.788814,160.627532,-0.214908,27.854695,0.691497,436888.120733,0.992197,20.003634,2.268217,2.936361,0.332154,0.353282,177.559721,32.000000,192.188677,174.499171,179.535273,158.372973,32.000000,153.779464,67.618094,63.268409,98.341673,3.620253,44.451754,61.744080,55.109020,24.746835,46.498673,59.591107,40.072710
53.974459,65.246275,161.019272,150.753581,121.022009,107.466092,30.101715,14.225233,160.530691,2.580201,61.838887,55.819267,149.411303,161.125944,147.921591,160.943354,106.720863,158.676380,-0.000705,0.001897,32.000000,-235.785422,160.668136,-0.214601,27.835340,0.701877,437523.368284,0.959098,20.671359,2.340271,2.974744,0.255977,0.383993,177.096656,32.000000,192.805095,174.821404,176.499057,158.195338,32.000000,153.875883,67.595625,63.273848,98.351101,3.620253,44.510746,61.744080,55.126425,24.746835,46.523099,59.609242,40.111742
54.961695,65.234999,161.065114,150.759166,121.043500,107.451452,30.118780,14.220666,160.477093,2.580572,61.840356,55.788385,149.367981,161.282383,147.973798,160.951011,106.784316,158.625290,-0.000706,0.001892,32.000000,-235.791136,160.670585,-0.214719,27.834921,0.693315,437111.698742,0.957174,20.135347,2.245803,2.935823,0.351304,0.364225,176.354946,32.000000,193.367043,174.804051,174.330687,158.378966,32.000000,153.983467,67.591486,63.297712,98.376211,3.620253,44.457689,61.744080,55.065468,24.746835,46.501718,59.605908,40.114163
54.660269,65.176970,161.294126,150.763913,121.110921,107.427202,29.143910,14.220381,160.601020,2.580947,61.487606,55.938517,149.350151,161.409989,148.024116,160.979410,106.763405,158.792163,-0.000705,0.001900,32.000000,-235.791421,160.721369,-0.214914,27.816091,0.705820,437719.342988,0.962928,20.996353,2.252029,2.983249,0.309234,0.484283,176.292142,32.000000,193.484448,173.846381,174.462812,159.165959,32.000000,152.989410,67.612336,63.269313,98.367547,3.620253,44.403589,61.744080,55.330831,24.746835,46.503747,59.593517,40.124654
