OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 4, 2019
5:03:55 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.765020,65.453920,213.747423,179.141464,116.200206,101.795546,28.962759,14.244355,214.209752,1.539154,62.295279,55.841800,177.232843,215.791993,175.228030,214.658178,103.388275,212.561026,-0.000686,0.002845,32.000000,-235.763677,214.359479,-0.028314,34.867775,0.667122,421758.434990,0.936821,20.455808,26.405039,3.913718,0.053201,0.040617,219.742962,32.000000,234.915598,205.514646,213.924855,191.571201,32.000000,183.484364,67.894411,66.537222,116.305974,17.012658,50.047976,45.126582,49.621446,21.873418,16.473047,59.592936,47.481346
54.726289,65.320256,213.871150,179.152687,116.133128,101.799585,28.919029,14.248208,214.248418,1.539442,62.397642,55.937268,177.256968,215.725538,175.257033,214.680448,103.379555,212.982612,-0.000686,0.002845,32.000000,-235.757693,214.559939,-0.028387,34.966779,0.663279,421366.357585,0.932555,20.102417,26.311333,3.890472,0.046585,0.035594,219.959518,32.000000,234.578732,206.060781,215.201544,191.023768,32.000000,183.867629,67.866628,66.499811,116.300131,17.012658,50.047933,45.126582,49.698407,21.873418,16.427380,59.600922,47.227862
54.956278,65.239675,213.967765,179.141183,116.023070,101.811642,28.931485,14.252489,214.315786,1.539157,61.881102,56.015783,177.242386,215.743033,175.143029,214.769967,103.430321,213.090551,-0.000685,0.002843,32.000000,-235.761771,214.567809,-0.028769,35.015900,0.664331,421796.942470,0.933387,20.438779,26.317945,3.902992,0.047907,0.050218,219.827828,32.000000,234.858988,206.405237,213.433700,190.584930,32.000000,183.954758,67.851062,66.535470,116.304131,17.012658,50.119647,45.126582,49.542973,21.873418,16.427933,59.591078,47.449651
55.145071,65.239675,214.201183,179.141183,116.009626,101.823856,28.893532,14.252061,214.451174,1.539368,61.323525,55.962888,177.197894,215.954506,175.157768,214.890469,103.562202,213.068412,-0.000685,0.002826,32.000000,-235.755807,214.705087,-0.028619,35.008793,0.662918,421684.633801,0.935233,20.342407,26.472396,3.908015,0.049331,0.042876,219.031112,32.000000,235.321895,206.523310,210.970727,190.312908,32.000000,184.440656,67.816010,66.533279,116.292073,17.012658,50.205995,45.126582,49.373572,21.873418,16.400390,59.593812,47.400935
54.851231,64.907458,214.200248,179.113968,115.964566,101.827843,28.881220,14.242643,214.540962,1.539179,61.145943,55.949246,177.120881,216.000714,175.197393,214.901911,103.583969,213.115638,-0.000685,0.002818,32.000000,-235.766209,214.785080,-0.028193,34.915638,0.659644,421380.832175,0.930410,20.040676,26.458908,3.893418,0.052452,0.037508,218.863099,32.000000,235.543981,205.846546,32.000000,190.960787,32.000000,183.639830,67.823435,66.512383,116.280078,17.012658,50.161564,45.126582,49.621119,21.873418,16.285164,59.581548,47.318984
54.646579,64.648408,214.059523,179.039056,115.967351,101.840248,28.902633,14.244783,214.364302,1.539771,61.612755,55.834919,177.161286,215.886545,175.259769,214.797953,103.604028,213.119411,-0.000685,0.002826,32.000000,-235.760626,214.668441,-0.028131,34.845982,0.658348,421052.173448,0.928212,19.859668,26.319382,3.884322,0.053695,0.043842,219.258356,32.000000,235.508965,205.405756,32.000000,191.556966,32.000000,183.503865,67.850145,66.547051,116.286084,17.012658,50.162698,45.126582,49.726896,21.873418,16.194982,59.595297,47.266746
55.132318,64.863457,213.927321,179.009315,115.895500,101.852392,28.940820,14.247209,214.308708,1.540121,62.172526,55.907355,177.188608,215.852430,175.221888,214.739099,103.573442,213.071886,-0.000685,0.002831,32.000000,-235.758528,214.676577,-0.028301,34.841182,0.662658,420774.132396,0.933323,19.809382,26.313922,3.905113,0.043316,0.027420,219.863982,32.000000,234.994044,205.263711,214.145706,191.621265,32.000000,183.527447,67.862146,66.545737,116.296073,17.012658,50.142012,45.126582,49.645989,21.873418,16.194375,59.596801,47.259336
54.544658,64.863457,214.081006,179.009315,115.828962,101.864646,28.912395,14.247209,214.411183,1.539415,62.376639,55.841568,177.155739,215.893538,175.214901,214.824011,103.490733,213.022097,-0.000683,0.002830,32.000000,-235.760823,214.718020,-0.028703,34.833708,0.665459,420573.631373,0.935963,19.747372,26.295166,3.917162,0.054163,0.040765,220.029476,32.000000,234.780118,205.850891,215.023364,191.012316,32.000000,183.667435,67.850980,66.505805,116.297174,17.012658,50.181654,45.126582,49.801306,21.873418,16.268748,59.594107,47.293379
55.014671,65.165969,214.005903,179.022783,115.801670,101.864564,28.906494,14.251776,214.357893,1.539865,62.678807,55.781809,177.167576,215.966944,175.082500,214.826948,103.498636,213.014747,-0.000682,0.002811,32.000000,-235.759042,214.729439,-0.028317,34.745064,0.660479,420654.066367,0.926256,19.495662,26.309341,3.880253,0.054593,0.037492,219.817547,32.000000,234.945567,206.213279,213.158760,190.555415,32.000000,183.996027,67.834337,66.488718,116.303787,17.012658,50.159278,45.126582,49.587009,21.873418,16.373812,59.584006,47.247671
54.735329,65.255901,213.930575,179.054767,115.826780,101.866812,28.887884,14.244070,214.167300,1.540658,62.944599,55.851099,177.138623,215.808836,175.073876,214.689511,103.516408,213.013897,-0.000681,0.002789,32.000000,-235.765765,214.546011,-0.027905,34.643779,0.667438,421246.547691,0.938347,20.060761,26.374857,3.924876,0.051537,0.031326,219.032992,32.000000,235.615303,206.324752,210.713007,190.483553,32.000000,184.432152,67.826744,66.511114,116.308717,17.012658,50.127355,45.126582,49.653339,21.873418,16.405350,59.589937,47.261391
54.832890,65.426692,213.921780,179.086752,115.860932,101.874995,28.964727,14.248922,214.023261,1.539432,63.416788,55.618629,177.097668,215.775027,175.134816,214.748960,103.552189,212.262618,-0.000682,0.002765,32.000000,-235.759602,214.327498,-0.027938,34.583774,0.664436,421329.474699,0.930420,19.910935,26.364416,3.889979,0.066276,0.043398,218.910278,32.000000,235.924923,205.675740,32.000000,191.000304,32.000000,183.386810,67.875130,66.549159,116.312118,17.012658,50.131843,45.126582,49.466907,21.873418,16.405792,59.597490,47.274523
54.429703,65.426692,213.839091,179.086752,115.842769,101.875016,28.921917,14.250206,214.156439,1.539477,63.858341,55.658087,177.117553,215.647278,175.139542,214.562494,103.487714,212.925027,-0.000681,0.002763,32.000000,-235.755695,214.463552,-0.028179,34.596310,0.669454,421605.544493,0.936527,20.269345,26.346350,3.908455,0.059340,0.032997,219.239333,32.000000,235.734464,205.328844,32.000000,191.548829,32.000000,182.919812,67.864207,66.520719,116.259157,17.012658,50.095322,45.126582,49.879565,21.873418,16.465781,59.593231,47.219278
55.204393,65.755636,213.689183,179.135852,115.847962,101.870904,28.862329,14.249064,214.115909,1.540472,63.409860,55.699504,177.188339,215.689528,175.187500,214.495835,103.431362,212.780397,-0.000682,0.002752,32.000000,-235.758967,214.400573,-0.028415,34.595785,0.669917,421722.547921,0.932705,20.346250,26.050746,3.901341,0.054185,0.033798,219.865789,32.000000,234.998754,205.349322,32.000000,191.703189,32.000000,182.888448,67.872659,66.519185,116.269331,17.012658,50.089485,45.126582,49.680086,21.873418,16.581018,59.593399,47.292278
54.548364,65.832099,213.853186,179.193931,115.798889,101.866943,28.888790,14.242785,214.031016,1.540328,63.148588,55.823499,177.213968,215.606253,175.099335,214.595003,103.390641,212.415641,-0.000681,0.002734,32.000000,-235.767705,214.257078,-0.028133,34.623139,0.673917,422120.528534,0.941742,20.735081,26.344346,3.928721,0.054264,0.041638,219.890715,32.000000,234.914114,205.938505,32.000000,190.650994,32.000000,183.803909,67.884004,66.485131,116.271693,17.012658,50.109250,45.126582,49.788713,21.873418,16.608893,59.605967,47.217590
55.019480,65.612340,213.891208,179.206557,115.742654,101.869613,28.957190,14.244783,214.240253,1.539459,62.728258,55.824685,177.276177,215.757185,175.091974,214.628455,103.420379,212.638504,-0.000682,0.002733,32.000000,-235.770625,214.318465,-0.027907,34.589124,0.665712,422148.829969,0.929824,20.318850,26.350717,3.870873,0.051835,0.017235,219.782282,32.000000,235.110888,206.385952,213.010204,190.340223,32.000000,184.573962,67.883651,66.509362,116.289602,17.012658,50.043749,45.126582,49.209048,21.873418,16.610329,59.584872,47.419571
54.717198,65.612340,213.826994,179.206557,115.713187,101.872404,28.945232,14.243642,214.243688,1.540270,62.677764,55.778061,177.214960,215.823252,175.114794,214.703588,103.462505,212.919116,-0.000682,0.002763,32.000000,-235.766029,214.490925,-0.027969,34.592350,0.672865,422731.448567,0.941497,21.025825,26.265272,3.920433,0.057740,0.041486,219.156622,32.000000,235.771600,206.312073,210.488238,190.593489,32.000000,184.733054,67.884287,66.519582,116.296106,17.012658,50.106647,45.126582,49.637091,21.873418,16.535143,59.594874,47.225661
55.045612,65.382687,213.944989,179.197018,115.724274,101.876430,28.935047,14.250491,214.305452,1.540349,62.670653,55.761682,177.159446,215.907913,175.199333,214.681753,103.501583,212.879605,-0.000682,0.002772,32.000000,-235.754754,214.448827,-0.028363,34.629171,0.668032,422089.731087,0.929859,20.352692,26.312639,3.887554,0.042582,0.023580,218.979848,32.000000,236.066020,205.519864,209.569249,191.334019,32.000000,183.953093,67.917962,66.507480,116.334252,17.012658,50.119408,45.126582,49.634801,21.873418,16.456261,59.589563,47.296460
54.617017,65.346109,213.984696,179.186917,115.721333,101.880382,28.880559,14.251348,214.197296,1.539344,62.379059,55.940083,177.188109,215.819050,175.234366,214.738185,103.587260,212.692898,-0.000682,0.002767,32.000000,-235.759143,214.538278,-0.028754,34.624739,0.671153,422219.584020,0.935957,20.643246,26.367512,3.907857,0.048576,0.040548,219.376982,32.000000,235.891538,205.182807,212.088675,191.731036,32.000000,183.169718,67.906511,66.532675,116.285292,17.012658,50.182289,45.126582,49.715703,21.873418,16.444210,59.587832,47.483914
54.580996,65.251775,213.967631,179.181305,115.702685,101.888458,28.897936,14.250634,214.266370,1.539933,62.293987,55.711794,177.233012,215.867601,175.220412,214.712862,103.572262,212.575794,-0.000684,0.002769,32.000000,-235.756906,214.585533,-0.028334,34.659147,0.666692,421640.122301,0.929572,20.097978,26.314782,3.886686,0.053949,0.035336,219.917765,32.000000,235.130612,205.183091,214.215648,191.951071,32.000000,183.044890,67.916232,66.499497,116.270499,17.012658,50.105282,45.126582,49.359051,21.873418,16.444807,59.597401,47.236079
54.494626,65.251775,213.847686,179.181305,115.701280,101.896612,28.958124,14.248351,214.271932,1.541022,62.300004,55.973472,177.272875,215.829103,175.206227,214.720683,103.590411,212.915337,-0.000683,0.002783,32.000000,-235.760009,214.376365,-0.028242,34.724581,0.671513,421716.222704,0.939362,20.473581,26.164568,3.917913,0.047968,0.037828,220.094882,32.000000,235.013266,205.728002,215.177496,190.885944,32.000000,184.263139,67.885762,66.471475,116.281707,17.012658,50.131364,45.126582,49.809967,21.873418,16.412514,59.592445,47.290444
54.774577,65.249850,213.973040,179.156054,115.697046,101.896450,28.914226,14.250634,214.349887,1.540356,62.466887,55.845318,177.236518,215.768746,175.137147,214.771371,103.642430,212.952227,-0.000682,0.002747,32.000000,-235.758217,214.495143,-0.028368,34.796886,0.671068,421674.322228,0.939320,20.414001,26.139066,3.920185,0.054796,0.034372,219.804815,32.000000,235.238980,206.191522,32.000000,190.445997,32.000000,184.492885,67.872753,66.491362,116.282625,17.012658,50.121247,45.126582,49.660487,21.873418,16.412278,59.588235,47.334465
55.169821,65.214923,214.024876,179.156615,115.713166,101.904428,28.978037,14.252061,214.341998,1.540222,62.432726,55.830664,177.178999,216.000345,175.120655,214.793659,103.738950,212.915782,-0.000682,0.002747,32.000000,-235.754659,214.628403,-0.028754,34.838638,0.670530,421734.078926,0.939086,20.497406,26.238300,3.924198,0.047840,0.041875,219.286519,32.000000,235.842322,206.326589,32.000000,190.590671,32.000000,184.231862,67.874221,66.507000,116.276656,17.012658,50.217748,45.126582,49.316531,21.873418,16.400571,59.591815,47.307979
54.705838,65.232799,214.010816,179.162226,115.696556,101.916551,28.901198,14.244641,214.355007,1.541119,62.641015,55.718308,177.164727,215.908914,175.197580,214.778253,103.770077,212.888936,-0.000680,0.002730,32.000000,-235.766014,214.549192,-0.028839,34.881229,0.666354,421448.677402,0.935189,20.225509,26.199025,3.906430,0.054408,0.038445,219.151846,32.000000,236.082388,205.485104,209.454491,191.408370,32.000000,183.319942,67.883133,66.514260,116.288074,17.012658,50.126342,45.126582,49.843996,21.873418,16.400942,59.599585,47.319351
55.030349,65.232799,213.871824,179.162226,115.676143,101.928364,28.941242,14.248636,214.260450,1.540414,62.907089,55.893188,177.202952,215.741463,175.235153,214.687884,103.871104,212.937170,-0.000682,0.002748,32.000000,-235.765788,214.491024,-0.028452,34.884193,0.661371,420989.802988,0.925716,19.811221,26.089915,3.879383,0.053736,0.043210,219.460421,32.000000,235.726506,205.199141,212.100249,191.715443,32.000000,183.134130,67.887841,66.500642,116.285385,17.012658,50.163581,45.126582,49.416240,21.873418,16.407546,59.590497,47.289050
55.121860,65.413765,213.917240,179.186636,115.675791,101.936586,28.927823,14.247209,214.122389,1.540495,62.979632,55.782766,177.239853,215.741015,175.212807,214.544666,103.865348,212.987817,-0.000681,0.002755,32.000000,-235.761150,214.557635,-0.026589,34.925289,0.665681,421304.049687,0.937053,20.274649,26.049511,3.912029,0.054924,0.028550,219.944962,32.000000,234.953340,205.327625,32.000000,191.594330,32.000000,183.190160,67.866103,66.460950,116.275375,17.012658,50.226518,45.126582,49.661208,21.873418,16.470939,59.597391,47.318104
54.866986,65.560083,213.933765,179.211327,115.762170,101.944704,28.923789,14.249350,214.348275,1.541378,62.841145,55.806835,177.271478,215.793562,175.212245,214.762753,103.873226,212.832267,-0.000679,0.002738,32.000000,-235.759501,214.493206,-0.026932,34.921827,0.661858,420945.897827,0.929758,19.962727,25.965149,3.886434,0.044579,0.032236,220.121461,32.000000,234.839198,205.965154,32.000000,190.608582,32.000000,183.832938,67.865056,66.472819,116.337870,17.012658,50.199858,45.126582,49.524043,21.873418,16.522500,59.596575,47.292205
54.816684,65.459970,213.893179,179.218341,115.760578,101.956837,28.928150,14.243927,214.298071,1.541455,62.833076,55.927626,177.299437,215.718647,175.092670,214.774769,103.826773,212.949274,-0.000678,0.002741,32.000000,-235.767547,214.571158,-0.024848,34.811337,0.660599,421175.067725,0.929005,20.055985,25.988402,3.880806,0.046487,0.039341,219.935822,32.000000,235.236527,206.317283,32.000000,190.578673,32.000000,184.494364,67.849488,66.463892,116.314874,17.012658,50.215621,45.126582,49.654760,21.873418,16.523466,59.590320,47.238353
54.902636,65.459970,213.838955,179.218341,115.817978,101.968592,28.913950,14.252775,214.154268,1.540727,63.158100,55.709224,177.254363,215.730268,175.107564,214.606459,103.796929,212.853811,-0.000679,0.002764,32.000000,-235.757552,214.450457,-0.024866,34.723217,0.663799,421551.308302,0.934354,20.446861,25.926780,3.899135,0.050923,0.025547,219.315835,32.000000,235.832769,206.385969,32.000000,190.709000,32.000000,184.587209,67.849138,66.513543,116.363773,17.012658,50.162120,45.126582,49.504818,21.873418,16.489527,59.603833,47.148405
55.094645,65.447869,213.815498,179.220867,115.905535,101.972422,28.941651,14.255629,214.089949,1.541232,63.508000,55.652788,177.184380,215.662488,175.149042,214.667496,103.767169,212.650166,-0.000679,0.002735,32.000000,-235.755681,214.367001,-0.024838,34.699771,0.666250,421593.148897,0.935023,20.395117,26.013662,3.901972,0.054652,0.034882,219.056253,32.000000,235.968012,205.450996,209.536916,191.404867,32.000000,183.306110,67.859472,66.507227,116.397008,17.012658,50.185727,45.126582,49.761135,21.873418,16.486108,59.591294,47.289857
54.672774,65.710254,213.739796,179.230126,116.013140,101.960341,28.948866,14.245211,214.145070,1.541468,63.335583,55.834697,177.225741,215.700519,175.218686,214.661153,103.733184,212.845921,-0.000680,0.002727,32.000000,-235.765279,214.396067,-0.024806,34.713409,0.666951,421642.669508,0.933969,20.312490,26.010522,3.894876,0.041128,0.024761,219.428854,32.000000,235.586276,205.101372,212.360090,191.619399,32.000000,183.475538,67.858139,66.521725,116.370570,17.012658,50.129401,45.126582,49.665493,21.873418,16.578062,59.585865,47.464838
55.102146,65.732533,213.734643,179.270248,116.055414,101.948079,28.942120,14.247067,214.286664,1.540522,62.383589,55.969751,177.279424,215.831081,175.204634,214.672461,103.714937,212.947190,-0.000680,0.002703,32.000000,-235.762113,214.524534,-0.024785,34.714196,0.665256,421572.258412,0.929481,20.116162,25.969882,3.880876,0.051432,0.040872,220.074233,32.000000,234.995431,205.289296,214.211884,191.624895,32.000000,183.817619,67.851527,66.489685,116.388393,17.012658,50.223687,45.126582,49.405973,21.873418,16.579288,59.587537,47.378192
54.827795,65.732533,214.006199,179.270248,116.108746,101.943938,28.909484,14.245925,214.388325,1.540660,61.498440,56.105869,177.285929,215.870232,175.218200,214.831527,103.703155,212.751955,-0.000680,0.002709,32.000000,-235.763910,214.573645,-0.024815,34.790251,0.669868,422216.218996,0.937734,20.783966,26.071540,3.909438,0.055329,0.019326,220.333911,32.000000,234.934662,205.873786,215.109362,191.027117,32.000000,184.171394,67.843865,66.476595,116.431095,17.012658,50.258812,45.126582,49.528011,21.873418,16.588281,59.589779,47.477531
55.185883,65.162119,214.148412,179.237982,116.108972,101.968361,28.943575,14.249207,214.442600,1.540691,61.117837,56.029394,177.331431,215.916090,175.131049,214.913202,103.718677,212.878974,-0.000681,0.002727,32.000000,-235.758661,214.687223,-0.024795,34.774122,0.665118,421953.778058,0.929812,20.393638,26.124778,3.878881,0.044942,0.024435,220.028083,32.000000,235.363316,206.188184,32.000000,190.741549,32.000000,184.386204,67.877561,66.504095,116.441682,17.012658,50.330647,45.126582,49.244123,21.873418,16.391085,59.596201,47.303797
54.862549,64.718807,214.013841,179.134730,116.144348,101.980922,28.904621,14.254059,214.479485,1.540373,61.639371,55.803585,177.205847,215.930730,175.179461,214.821245,103.711370,212.902272,-0.000681,0.002728,32.000000,-235.753809,214.628116,-0.024513,34.759829,0.667242,422134.231443,0.935980,20.656992,26.069090,3.903243,0.054214,0.034582,219.340632,32.000000,235.942783,206.195414,32.000000,190.914027,32.000000,184.184789,67.852825,66.508902,116.428570,17.012658,50.206039,45.126582,49.436270,21.873418,16.237055,59.592199,47.202403
54.665508,64.885458,213.834140,179.081141,116.179294,101.993010,28.908727,14.252632,214.207733,1.540948,62.506293,55.670909,177.147426,215.723763,175.250699,214.650483,103.699015,212.867054,-0.000680,0.002714,32.000000,-235.754908,214.442320,-0.024525,34.817343,0.663015,421211.904260,0.926969,19.743045,26.097470,3.880493,0.062385,0.030141,219.144698,32.000000,235.928046,205.527522,209.582988,191.305256,32.000000,183.107131,67.879905,66.507693,116.423863,17.012658,50.198168,45.126582,49.620078,21.873418,16.294482,59.595464,47.252146
55.079031,64.885458,213.816899,179.081141,116.232049,101.987009,28.887237,14.246210,214.216020,1.540953,63.389130,55.708995,177.164117,215.780635,175.243695,214.710557,103.696438,212.916951,-0.000682,0.002727,32.000000,-235.762477,214.443567,-0.024527,34.774830,0.665708,420895.571787,0.933283,19.609850,26.112826,3.900910,0.044757,0.033972,219.484752,32.000000,235.608577,205.304589,212.399678,191.727267,32.000000,183.144208,67.900335,66.514824,116.399278,17.012658,50.194502,45.126582,49.308222,21.873418,16.294351,59.597500,47.263445
54.729569,65.464371,213.659460,179.095450,116.253792,101.946183,28.894174,14.251062,214.110715,1.540310,64.203878,55.660405,177.223510,215.688100,175.227945,214.527658,103.634852,212.891603,-0.000682,0.002732,32.000000,-235.760576,214.363739,-0.024488,34.911625,0.666748,421319.744848,0.937405,19.966172,26.113012,3.911683,0.040829,0.036621,220.108176,32.000000,235.017368,205.449187,214.309706,191.267180,32.000000,183.446273,67.906380,66.496711,116.418445,17.012658,50.125984,45.126582,49.587797,21.873418,16.495931,59.598493,47.321552
55.097883,66.064794,213.803680,179.189442,116.238131,101.921927,28.986351,14.246638,214.112502,1.541303,63.878627,55.812571,177.254082,215.672583,175.211123,214.460813,103.582666,212.818945,-0.000683,0.002726,32.000000,-235.760410,214.433063,-0.024495,34.868038,0.662985,421031.493216,0.930252,19.568714,26.132829,3.882002,0.050231,0.043553,220.309393,32.000000,234.970166,206.175791,214.895168,190.927378,32.000000,184.047121,67.909556,66.507393,116.423662,17.012658,50.177751,45.126582,49.628673,21.873418,16.705730,59.592032,47.451045
54.552680,66.002906,213.629672,179.298587,116.189449,101.913608,28.948188,14.249921,213.987486,1.541188,63.333807,55.904869,177.289325,215.488433,175.125924,214.445027,103.604560,212.704694,-0.000684,0.002732,32.000000,-235.760078,214.183612,-0.024489,34.788468,0.664686,421984.372935,0.937684,20.483363,26.185659,3.903913,0.056609,0.038665,219.901356,32.000000,235.361477,206.334751,212.505000,190.828425,32.000000,184.418095,67.882212,66.528337,116.432264,17.012658,50.120341,45.126582,49.713276,21.873418,16.686061,59.597401,47.275110
55.002437,65.682750,213.713601,179.300551,116.284258,101.913776,28.923060,14.250491,213.896859,1.540694,63.270477,55.885622,177.271234,215.635981,175.097774,214.438752,103.598785,212.200524,-0.000684,0.002768,32.000000,-235.761310,214.194462,-0.024486,34.732318,0.662863,422548.425033,0.929060,20.729986,26.212736,3.880434,0.054405,0.040268,219.243344,32.000000,235.752446,206.381425,210.435641,190.567719,32.000000,184.491066,67.891820,66.525045,116.465144,17.012658,50.156835,45.126582,49.225114,21.873418,16.687791,59.597224,47.271589
54.849368,65.682750,213.524483,179.300551,116.323175,101.905698,28.930994,14.251205,214.026688,1.541500,63.110451,55.787574,177.191521,215.616304,175.174372,214.454786,103.573554,212.733239,-0.000686,0.002768,32.000000,-235.757318,214.364861,-0.024485,34.663815,0.669758,422738.846692,0.940341,21.192465,26.151347,3.916025,0.047540,0.038877,219.084717,32.000000,236.013888,205.459863,32.000000,191.287124,32.000000,183.797394,67.871661,66.495268,116.421761,17.012658,50.074554,45.126582,49.477018,21.873418,16.577896,59.597942,47.267627
54.736152,65.652495,213.706404,179.289047,116.306090,101.901638,28.938700,14.247352,213.961382,1.541277,63.132015,55.893853,177.280135,215.540838,175.256522,214.516939,103.577906,212.668008,-0.000688,0.002768,32.000000,-235.759205,214.284160,-0.024442,34.626575,0.665483,422023.451552,0.931855,20.439451,25.982646,3.885530,0.053761,0.044860,219.565614,32.000000,235.507249,205.312040,32.000000,191.862211,32.000000,183.625294,67.848166,66.548402,116.450065,17.012658,50.170220,45.126582,49.605415,21.873418,16.568542,59.592769,47.276871
54.765626,65.686600,213.565197,179.294939,116.263454,101.895369,28.950002,14.247780,213.976520,1.540119,63.203951,55.847987,177.274899,215.580580,175.204919,214.503840,103.528474,212.643297,-0.000689,0.002788,32.000000,-235.760088,214.169398,-0.024414,34.610052,0.667984,422147.289903,0.934402,20.586465,26.192222,3.892925,0.046606,0.042550,220.151426,32.000000,235.010591,205.290421,32.000000,191.790683,32.000000,183.380321,67.819814,66.498756,116.420212,17.012658,50.095031,45.126582,49.547434,21.873418,16.581520,59.595139,47.307319
54.652364,65.714380,213.686269,179.315422,116.252189,101.887131,28.926279,14.245782,213.922876,1.540812,63.285152,55.678516,177.312846,215.537637,175.240363,214.480166,103.535051,212.400682,-0.000689,0.002766,32.000000,-235.760774,214.189753,-0.024392,34.622483,0.670277,422153.826281,0.936179,20.665148,26.165314,3.904301,0.051875,0.039124,220.284731,32.000000,234.999749,205.848238,32.000000,190.977479,32.000000,184.158204,67.798421,66.485246,116.436146,17.012658,50.169674,45.126582,49.175303,21.873418,16.582705,59.596723,47.269461
54.917795,65.714380,213.547960,179.315422,116.277150,101.887050,28.896100,14.248494,213.939643,1.541219,63.266747,55.722973,177.353463,215.428770,175.134223,214.388024,103.647887,212.702613,-0.000689,0.002761,32.000000,-235.760194,214.189201,-0.024394,34.606800,0.669972,422250.048171,0.935284,20.670876,26.206202,3.899621,0.044673,0.028001,219.823215,32.000000,235.443033,206.193883,212.531534,190.719191,32.000000,184.534617,67.801248,66.502661,116.416343,17.012658,50.093809,45.126582,49.415635,21.873418,16.593575,59.602820,47.030357
55.121149,65.682475,213.575775,179.315422,116.334157,101.895083,28.937185,14.246924,213.926632,1.540155,63.462674,55.686805,177.264642,215.440087,175.162372,214.388573,103.740372,212.667416,-0.000688,0.002757,32.000000,-235.759469,214.236905,-0.024533,34.615664,0.671253,422309.467413,0.938190,20.807766,26.115685,3.909918,0.048274,0.033426,219.351558,32.000000,235.912018,206.298622,210.098915,190.738441,32.000000,184.440782,67.778741,66.520953,116.417025,17.012658,50.151826,45.126582,49.492364,21.873418,16.583701,59.597450,47.268948
54.497065,65.762237,213.576879,179.309249,116.403674,101.886798,28.904773,14.251348,213.871565,1.539870,63.583646,55.610334,177.236312,215.557721,175.240407,214.320145,103.754867,212.399228,-0.000690,0.002754,32.000000,-235.755864,214.279508,-0.024678,34.653194,0.668329,421922.912949,0.934149,20.552335,26.107300,3.888502,0.054238,0.030109,219.157506,32.000000,236.079252,205.457006,209.772820,191.376626,32.000000,183.848171,67.804711,66.527796,116.403373,17.012658,50.107273,45.126582,49.719647,21.873418,16.612597,59.602545,47.293746
54.499081,65.937443,213.666400,179.349372,116.425139,101.871392,28.909268,14.252347,213.944640,1.540699,63.739627,55.665912,177.273582,215.432949,175.278877,214.335323,103.698073,212.494580,-0.000691,0.002769,32.000000,-235.757980,214.173638,-0.024677,34.708426,0.665989,421601.410245,0.929008,20.325377,26.002644,3.874661,0.048795,0.034692,219.685308,32.000000,235.513546,205.371511,212.346485,191.772016,32.000000,183.444283,67.776730,66.528105,116.367036,17.012658,50.069976,45.126582,49.461735,21.873418,16.613912,59.607413,47.049726
54.564827,65.937443,213.315009,179.349372,116.461842,101.856232,28.932945,14.241644,213.735034,1.540312,63.571149,55.687372,177.314491,215.384401,175.257957,214.245902,103.623922,212.632426,-0.000692,0.002751,32.000000,-235.764749,214.127693,-0.024674,34.729617,0.672210,422045.093255,0.941964,21.005510,25.895366,3.919053,0.046158,0.035074,220.196682,32.000000,235.058787,205.541424,214.249530,191.775748,32.000000,183.243118,67.773228,66.493765,116.369088,17.012658,49.997446,45.126582,49.677771,21.873418,16.676315,59.601748,47.209667
55.093581,65.994930,213.546908,179.397352,116.494116,101.856227,28.930580,14.249778,213.845970,1.540047,63.241674,55.862655,177.320001,215.370839,175.240488,214.191778,103.615812,212.580161,-0.000692,0.002719,32.000000,-235.759565,214.176780,-0.024666,34.793136,0.671566,422326.390379,0.942076,21.178770,25.985158,3.920551,0.051531,0.028851,220.291611,32.000000,234.784739,206.095662,214.851411,190.922132,32.000000,184.182652,67.778176,66.500388,116.391007,17.012658,50.134956,45.126582,49.507856,21.873418,16.697942,59.593271,47.246424
54.650218,65.766638,213.502783,179.409698,116.501347,101.864415,28.957255,14.247209,213.932965,1.540914,62.637147,55.731273,177.373465,215.527319,175.167258,214.382176,103.677766,212.606650,-0.000693,0.002732,32.000000,-235.763117,214.167685,-0.024707,34.805148,0.669523,422367.350900,0.939912,21.115277,26.106993,3.909387,0.045217,0.028860,219.694965,32.000000,235.267635,206.425188,212.521490,190.683370,32.000000,184.742592,67.767580,66.511025,116.389914,17.012658,50.076458,45.126582,49.618763,21.873418,16.620325,59.604384,47.098442
54.745725,65.459420,213.632882,179.360596,116.560480,101.856397,28.957408,14.247352,214.064348,1.540349,62.531747,55.751883,177.326816,215.489453,175.223587,214.396335,103.699105,212.677965,-0.000693,0.002730,32.000000,-235.759368,214.335555,-0.024740,34.796493,0.663190,422116.942907,0.930158,20.664243,26.097027,3.876076,0.041215,0.030195,219.193946,32.000000,235.763612,206.523648,210.288003,190.711985,32.000000,184.765118,67.783345,66.509314,116.419228,17.012658,50.141101,45.126582,49.279620,21.873418,16.621648,59.594579,47.295433
54.831245,65.459420,213.633995,179.360596,116.609081,101.848332,28.955512,14.250063,213.961969,1.539299,62.541907,55.635690,177.268231,215.455624,175.255344,214.267197,103.686907,212.661577,-0.000693,0.002727,32.000000,-235.758132,214.256687,-0.024747,34.822903,0.667287,422012.681479,0.937149,20.862092,26.044236,3.906714,0.049850,0.040471,219.188045,32.000000,235.905060,205.632644,210.122326,191.522012,32.000000,184.083550,67.763640,66.521663,116.388302,17.012658,50.139988,45.126582,49.472969,21.873418,16.515856,59.593930,47.332997
54.891073,65.414315,213.706444,179.317105,116.684019,101.836372,28.919602,14.247637,213.889755,1.540200,62.714118,55.693366,177.332250,215.452546,175.362156,214.490333,103.663865,212.574593,-0.000696,0.002753,32.000000,-235.759903,214.100402,-0.024751,34.901161,0.666054,421466.816335,0.934495,20.462855,26.047559,3.902275,0.052483,0.035793,219.568236,32.000000,235.575573,205.250883,212.889872,191.920400,32.000000,183.701583,67.754093,66.526268,116.384864,17.012658,50.120211,45.126582,49.717579,21.873418,16.500948,59.608229,47.299322
54.875611,65.523503,213.516476,179.294659,116.735321,101.824375,28.942303,14.250206,213.940702,1.540359,62.526241,55.788037,177.352616,215.448590,175.338074,214.480026,103.530173,212.676902,-0.000696,0.002748,32.000000,-235.759137,214.239209,-0.024773,34.872916,0.664567,421401.514017,0.932870,20.380561,26.054090,3.896209,0.053366,0.034694,220.066788,32.000000,235.217710,205.460686,32.000000,192.015224,32.000000,183.580867,67.772421,66.497540,116.415983,17.012658,50.091625,45.126582,49.442037,21.873418,16.539607,59.594097,47.253614
55.069248,65.378562,213.613768,179.268845,116.723576,101.824462,28.943197,14.250491,214.029897,1.539372,62.332588,55.763956,177.391907,215.448386,175.282163,214.348951,103.466409,212.639805,-0.000698,0.002757,32.000000,-235.757049,214.203599,-0.024807,34.848316,0.662422,421296.421223,0.932679,20.277944,26.047047,3.893282,0.049582,0.038803,220.259473,32.000000,234.934111,206.114693,32.000000,191.145262,32.000000,184.274484,67.760031,66.498048,116.424748,17.012658,50.156445,45.126582,49.700054,21.873418,16.540510,59.598532,47.298955
54.600388,65.378562,213.526971,179.268845,116.740561,101.832537,28.940211,14.249635,213.905155,1.539939,62.514317,55.597739,177.400356,215.452097,175.258001,214.405952,103.530699,212.467546,-0.000697,0.002739,32.000000,-235.760691,214.238312,-0.024824,34.859095,0.662831,421663.929923,0.932401,20.401991,26.216124,3.890917,0.053931,0.039438,219.488584,32.000000,235.484796,206.415411,32.000000,190.678935,32.000000,184.713514,67.744155,66.510065,116.425949,17.012658,50.097883,45.126582,49.647754,21.873418,16.490878,59.595454,47.030063
54.548802,65.326582,213.691218,179.236579,116.707674,101.824333,28.918033,14.247780,213.948572,1.539843,62.827546,55.732981,177.333284,215.402282,175.251950,214.412898,103.578013,212.460467,-0.000698,0.002723,32.000000,-235.759432,214.211330,-0.024807,34.831111,0.661144,421469.030607,0.928384,20.071194,26.267059,3.879003,0.052772,0.037713,219.081928,32.000000,236.006539,206.404209,32.000000,190.535281,32.000000,184.605814,67.778970,66.502849,116.477330,17.012658,50.133344,45.126582,49.388046,21.873418,16.473437,59.586888,47.341508
55.320405,65.473172,213.453527,179.239946,116.600714,101.816371,28.932236,14.250206,213.925665,1.539139,63.032019,55.720950,177.284864,215.416943,175.315031,214.279889,103.588412,212.632827,-0.000698,0.002730,32.000000,-235.756187,214.237414,-0.024858,34.853036,0.665885,421678.233174,0.937382,20.522076,26.143178,3.910723,0.061780,0.040994,219.016382,32.000000,236.221808,205.659580,32.000000,191.658095,32.000000,183.641797,67.783594,66.501230,116.456883,17.012658,50.068759,45.126582,49.108676,21.873418,16.524942,59.597421,47.277678
54.476948,65.632142,213.456353,179.258745,116.584516,101.812258,28.932182,14.246638,213.826977,1.539523,63.036024,55.777159,177.320653,215.333280,175.293799,214.281863,103.580285,212.649664,-0.000699,0.002734,32.000000,-235.762705,214.088961,-0.024883,34.839163,0.667204,421516.446918,0.938876,20.519884,26.093414,3.917432,0.042180,0.030064,219.542092,32.000000,235.603600,205.337707,32.000000,191.710779,32.000000,183.034852,67.792639,66.525706,116.447294,17.012658,50.095609,45.126582,49.818481,21.873418,16.525759,59.591137,47.362784
55.063546,65.632142,213.491929,179.258745,116.531609,101.808135,28.954268,14.246068,213.807121,1.540314,63.190292,55.489236,177.337765,215.517042,175.337279,214.259779,103.516945,212.480139,-0.000700,0.002722,32.000000,-235.759178,214.013337,-0.024906,34.815035,0.658111,421161.802289,0.924228,19.925483,26.142642,3.858495,0.050582,0.032689,220.026864,32.000000,235.211869,205.579448,32.000000,191.555037,32.000000,183.544961,67.809804,66.499563,116.484813,17.012658,50.083331,45.126582,49.315284,21.873418,16.582002,59.597864,47.230136
55.026702,65.726207,213.492596,179.302796,116.439711,101.800246,28.980538,14.251776,213.914814,1.539251,63.240910,55.705951,177.346685,215.530091,175.243134,214.379735,103.481757,212.626561,-0.000699,0.002730,32.000000,-235.757403,214.158383,-0.024785,34.839189,0.667823,421919.282992,0.940441,20.894855,26.156592,3.918288,0.051077,0.039304,220.006161,32.000000,235.100770,206.295236,32.000000,190.825622,32.000000,184.459747,67.826491,66.491694,116.508764,17.012658,50.039733,45.126582,49.583225,21.873418,16.615834,59.598886,47.274157
54.353030,65.662397,213.635275,179.327487,116.427798,101.800214,28.853088,14.244212,213.902184,1.539449,62.740097,55.953252,177.369427,215.421716,175.166546,214.399226,103.472469,212.636627,-0.000699,0.002719,32.000000,-235.762344,214.041340,-0.024633,34.846034,0.661948,421643.059123,0.928617,20.330240,26.161290,3.877192,0.051212,0.033055,219.478656,32.000000,235.576194,206.485690,32.000000,190.424601,32.000000,184.676798,67.785087,66.494392,116.510234,17.012658,50.148201,45.126582,49.837050,21.873418,16.594913,59.592169,47.297047
54.611268,65.428617,213.629817,179.310371,116.424824,101.800196,28.905605,14.253631,213.987111,1.540205,62.399201,55.775705,177.308818,215.483335,175.215928,214.445151,103.469280,212.657962,-0.000700,0.002769,32.000000,-235.753253,214.224033,-0.024624,34.765546,0.662022,421830.489672,0.928625,20.459632,26.247130,3.879800,0.050930,0.036929,219.187253,32.000000,236.105292,206.383719,32.000000,190.805741,32.000000,184.599246,67.808867,66.493625,116.544875,17.012658,50.127988,45.126582,48.948773,21.873418,16.596056,59.600096,47.238280
54.854183,65.428617,213.662459,179.310371,116.454021,101.791952,28.931547,14.257627,213.955967,1.539375,62.481962,55.676553,177.299785,215.405604,175.294018,214.366517,103.487260,212.689872,-0.000700,0.002781,32.000000,-235.750897,214.231782,-0.024610,34.760249,0.669434,422199.656328,0.945360,21.044978,26.259901,3.930513,0.045344,0.033923,219.185487,32.000000,236.236432,205.591311,210.320299,191.693011,32.000000,183.778848,67.824502,66.513452,116.564570,17.012658,50.155089,45.126582,49.465223,21.873418,16.515689,59.592700,47.299982
54.878376,65.353259,213.551881,179.278385,116.448015,101.779620,28.930668,14.243071,213.943372,1.539400,62.777880,55.612454,177.316101,215.338195,175.351902,214.423346,103.485205,212.558436,-0.000699,0.002787,32.000000,-235.765617,214.170073,-0.024604,34.735465,0.667676,421726.865533,0.938125,20.561636,26.270468,3.911827,0.053813,0.037806,219.719387,32.000000,235.686668,205.376074,213.088727,192.006958,32.000000,183.355862,67.818722,66.492246,116.528695,17.012658,50.065896,45.126582,49.583951,21.873418,16.490197,59.587871,47.315903
54.407434,65.572734,213.620350,179.278385,116.451068,101.759309,28.960434,14.245639,213.753575,1.540038,62.838281,55.589844,177.335299,215.403404,175.358166,214.264077,103.429049,212.579451,-0.000700,0.002777,32.000000,-235.764687,213.965756,-0.024614,34.658098,0.665153,421500.736809,0.932617,20.327702,26.263522,3.895099,0.056542,0.018136,220.066675,32.000000,235.266253,205.368410,214.900977,191.530105,32.000000,183.700074,67.834903,66.463451,116.540633,17.012658,50.145326,45.126582,49.789387,21.873418,16.567077,59.594382,47.337986
54.734616,65.669823,213.554829,179.296062,116.534701,101.734951,28.929726,14.255486,213.720438,1.539319,63.250910,55.603102,177.344762,215.412109,175.259377,214.370570,103.459431,212.259551,-0.000700,0.002786,32.000000,-235.753693,214.112004,-0.024570,34.604466,0.664879,421334.877977,0.931889,20.229089,26.220118,3.891367,0.049457,0.040401,220.324442,32.000000,235.222999,206.116401,214.778292,190.820033,32.000000,184.686747,67.844297,66.469944,116.583969,17.012658,50.077284,45.126582,49.368270,21.873418,16.568065,59.590340,47.250826
54.362823,65.669823,213.401591,179.296062,116.618470,101.716799,28.928915,14.244498,213.798523,1.538957,63.584380,55.558652,177.375816,215.263279,175.230062,214.294716,103.500527,212.540927,-0.000698,0.002764,32.000000,-235.764517,214.086005,-0.024560,34.581964,0.671984,421958.257351,0.940212,20.902664,26.283544,3.926308,0.054695,0.024720,219.608051,32.000000,235.874149,206.413631,211.881635,190.727556,32.000000,184.740726,67.855507,66.508673,116.587096,17.012658,50.047329,45.126582,49.833516,21.873418,16.602904,59.598906,47.242242
54.286133,65.799919,213.356383,179.324120,116.648118,101.716948,28.934660,14.249207,213.655485,1.539184,63.998038,55.435523,177.333376,215.184141,175.217925,214.138728,103.464392,212.448182,-0.000699,0.002749,32.000000,-235.759808,214.010440,-0.024601,34.526994,0.669310,421710.889835,0.935009,20.683955,26.142442,3.901641,0.041625,0.030510,219.360665,32.000000,236.405352,206.235757,210.152251,191.072558,32.000000,184.535429,67.885572,66.500869,116.623492,17.012658,50.078012,45.126582,49.308531,21.873418,16.649344,59.600421,47.050826
54.819642,66.038114,213.412601,179.371538,116.703286,101.717119,28.934657,14.243213,213.596864,1.538909,64.070928,55.525367,177.295407,215.256774,175.246614,214.153270,103.393985,212.109667,-0.000700,0.002774,32.000000,-235.766621,213.905899,-0.024624,34.532003,0.673360,421800.692286,0.941941,21.042924,26.198739,3.925506,0.042954,0.019781,219.273612,32.000000,236.415020,205.406166,32.000000,191.689913,32.000000,183.396496,67.850364,66.481854,116.613511,17.012658,50.054800,45.126582,49.504295,21.873418,16.733499,59.600204,47.035639
54.667980,66.136860,213.415435,179.425972,116.785267,101.700983,28.976275,14.245925,213.728855,1.538176,63.851198,55.572099,177.303548,215.165036,175.297790,214.015820,103.358282,212.140619,-0.000699,0.002781,32.000000,-235.760632,213.918726,-0.024621,34.527361,0.675442,422093.362603,0.943552,21.247298,26.202784,3.930219,0.052913,0.035554,219.755738,32.000000,235.719668,205.378929,32.000000,191.845232,32.000000,183.178485,67.834559,66.497274,116.615705,17.012658,49.906329,45.126582,49.761948,21.873418,16.735290,59.607148,47.154421
54.574021,66.136860,213.281640,179.425972,116.816570,101.676744,28.901601,14.247495,213.636612,1.538276,63.816572,55.550928,177.386178,215.208692,175.340570,213.951384,103.315795,212.523356,-0.000699,0.002751,32.000000,-235.762176,213.980338,-0.024603,34.534810,0.670064,422197.466220,0.934000,20.970414,26.155969,3.892995,0.054487,0.032682,220.180001,32.000000,235.223340,205.625463,214.713546,191.654578,32.000000,183.624644,67.857177,66.488678,116.649780,17.012658,49.985410,45.126582,49.715648,21.873418,16.771510,59.594421,47.207246
54.650596,66.103028,213.471785,179.461045,116.822956,101.664267,28.915236,14.246210,213.701519,1.538203,63.347678,55.765523,177.426013,215.208713,175.280013,214.136710,103.315693,212.413190,-0.000699,0.002738,32.000000,-235.763461,213.944464,-0.024640,34.557705,0.671912,422429.732456,0.935618,21.215193,26.202396,3.903847,0.058094,0.038180,220.426581,32.000000,235.113516,206.304697,214.591428,190.653614,32.000000,184.477116,67.842488,66.486049,116.656763,17.012658,50.010381,45.126582,49.324177,21.873418,16.761694,59.594864,47.270708
55.081966,65.815871,213.415394,179.435792,116.931852,101.668361,28.931033,14.250063,213.734137,1.537883,62.853428,55.778148,177.452314,215.289398,175.225912,214.194508,103.289889,212.381783,-0.000698,0.002724,32.000000,-235.759771,213.988617,-0.024919,34.588468,0.672332,422478.516222,0.939597,21.305818,26.377392,3.908117,0.054408,0.039628,219.727855,32.000000,235.692765,206.583939,32.000000,190.687637,32.000000,185.020216,67.840452,66.481926,116.647859,17.012658,50.041235,45.126582,49.334291,21.873418,16.663808,59.593025,47.245837
54.537635,65.645894,213.382819,179.379675,116.995048,101.668479,28.923686,14.252775,213.694518,1.538027,63.148555,55.554746,177.418929,215.230122,175.244358,214.144252,103.335911,212.379760,-0.000699,0.002700,32.000000,-235.754929,214.071929,-0.024934,34.666884,0.671332,422330.768782,0.937500,21.198118,26.339372,3.906120,0.049097,0.042332,219.342206,32.000000,236.076505,206.309876,32.000000,191.019847,32.000000,184.525765,67.867801,66.493486,116.671969,17.012658,50.005807,45.126582,49.679640,21.873418,16.665215,59.594864,47.084502
54.803361,65.645894,213.366138,179.379675,116.931348,101.660467,28.949450,14.253060,213.598049,1.538551,63.287650,55.644534,177.354856,215.227471,175.328825,214.118787,103.355012,212.289284,-0.000699,0.002677,32.000000,-235.757758,213.953435,-0.024975,34.769638,0.665350,421736.321278,0.928200,20.496314,26.354304,3.874506,0.049524,0.040146,219.359248,32.000000,236.016459,205.652871,32.000000,191.807549,32.000000,184.021452,67.868544,66.480897,116.668364,17.012658,50.014786,45.126582,49.553876,21.873418,16.607359,59.600912,47.187877
54.982851,65.806245,213.482690,179.395949,116.912522,101.656354,28.909796,14.249493,213.660837,1.538348,62.972632,55.683038,177.379253,215.164688,175.350314,214.132984,103.369682,212.377457,-0.000701,0.002714,32.000000,-235.762473,213.893741,-0.024969,34.869218,0.669385,421772.489689,0.938267,20.849981,26.307582,3.912579,0.052521,0.040957,219.810419,32.000000,235.377799,205.396664,32.000000,191.979621,32.000000,183.874522,67.872269,66.503795,116.631665,17.012658,50.006873,45.126582,49.772492,21.873418,16.664289,59.593841,47.304604
54.522865,65.772139,213.479447,179.430181,116.867017,101.644205,28.931032,14.246496,213.643948,1.538097,62.816599,55.694173,177.438398,215.285994,175.362511,214.211802,103.326376,212.425229,-0.000701,0.002718,32.000000,-235.762356,214.007076,-0.024996,34.804177,0.664413,421528.612707,0.932333,20.593857,26.257157,3.893304,0.052500,0.035431,220.306191,32.000000,235.001873,205.705505,215.151252,191.709714,32.000000,184.110794,67.839361,66.477500,116.616526,17.012658,50.067542,45.126582,49.763168,21.873418,16.653828,59.594913,47.258089
54.558855,65.645344,213.505760,179.418677,116.851214,101.644326,28.930527,14.250063,213.629047,1.538669,62.916777,55.732990,177.448189,215.318924,175.282963,214.168595,103.345162,212.400882,-0.000701,0.002725,32.000000,-235.756821,213.921885,-0.025013,34.826443,0.661127,421582.401134,0.930601,20.581740,26.273015,3.882714,0.044725,0.034863,220.432920,32.000000,234.983098,206.284532,214.845381,191.177524,32.000000,184.696150,67.867013,66.488530,116.621269,17.012658,50.015212,45.126582,49.582410,21.873418,16.655160,59.592700,47.280319
54.901814,65.645344,213.308319,179.418677,116.855875,101.644467,28.955594,14.247495,213.638900,1.538827,63.100698,55.636695,177.427285,215.174925,175.238643,213.999299,103.373764,212.437001,-0.000700,0.002712,32.000000,-235.759062,213.860253,-0.024998,34.823427,0.667215,421868.566483,0.938402,20.990488,26.332856,3.915411,0.061126,0.036179,219.741058,32.000000,235.637258,206.484887,32.000000,190.997844,32.000000,184.545525,67.834350,66.504982,116.589642,17.012658,49.991197,45.126582,49.491713,21.873418,16.612284,59.591245,47.316269
54.591705,65.695402,213.492853,179.415029,116.862807,101.654702,28.927788,14.245639,213.622989,1.538555,62.885221,55.951268,177.396059,215.391659,175.291146,214.228710,103.312848,212.339487,-0.000700,0.002686,32.000000,-235.761573,213.968693,-0.024975,34.828043,0.666204,421640.213726,0.937418,20.828941,26.305642,3.913311,0.049811,0.043199,219.346920,32.000000,236.075370,206.286372,32.000000,191.237828,32.000000,184.137890,67.840417,66.495224,116.587842,17.012658,49.984436,45.126582,49.734367,21.873418,16.630821,59.591845,47.332337
55.225933,65.551557,213.436863,179.403244,116.837049,101.665408,28.911125,14.247067,213.912229,1.538351,61.553923,55.930279,177.377426,215.363887,175.367764,214.355305,103.327642,212.559167,-0.000700,0.002698,32.000000,-235.757851,214.134748,-0.024939,34.739451,0.662082,421364.209608,0.930138,20.498652,26.289541,3.885269,0.058319,0.036652,219.307752,32.000000,236.115619,205.719668,32.000000,191.760563,32.000000,183.544204,67.858982,66.526736,116.586289,17.012658,50.042243,45.126582,49.263250,21.873418,16.582033,59.595434,47.272469
55.033735,65.028737,213.619520,179.331976,116.770988,101.673483,28.924049,14.255629,213.936808,1.538625,61.224331,55.902780,177.373534,215.410131,175.383143,214.464425,103.258299,212.562016,-0.000698,0.002658,32.000000,-235.758304,214.186547,-0.024924,34.647686,0.665955,421790.394284,0.937104,20.847295,26.316704,3.910720,0.048093,0.034520,219.762713,32.000000,235.365196,205.535897,32.000000,192.009236,32.000000,183.478456,67.833805,66.476101,116.531711,17.012658,50.065326,45.126582,49.736310,21.873418,16.582985,59.587714,47.225074
54.750854,65.028737,213.407288,179.331976,116.729330,101.681727,28.939824,14.248351,213.807443,1.538399,61.427597,55.716821,177.431922,215.489474,175.415714,214.448346,103.209664,212.395415,-0.000697,0.002659,32.000000,-235.756894,214.215001,-0.024901,34.582593,0.660421,421208.846303,0.925476,20.094164,26.377935,3.864794,0.051506,0.040386,220.246284,32.000000,235.169165,205.813960,32.000000,191.541717,32.000000,183.930948,67.842062,66.438119,116.523919,17.012658,50.033291,45.126582,49.598708,21.873418,16.401650,59.591982,47.304017
54.963465,64.995461,213.656887,179.262953,116.625279,101.673483,28.945484,14.249350,213.840966,1.538589,61.793759,55.710835,177.374450,215.599278,175.349578,214.505573,103.175620,212.575652,-0.000699,0.002672,32.000000,-235.756059,214.248142,-0.024851,34.562347,0.663693,420803.169654,0.927413,19.755416,26.448262,3.881610,0.051752,0.023840,220.396757,32.000000,235.066537,206.428408,32.000000,191.016557,32.000000,184.276196,67.858131,66.465466,116.552944,17.012658,50.102216,45.126582,49.622402,21.873418,16.390117,59.595562,47.296387
54.971253,65.097215,213.538778,179.236018,116.553357,101.673329,28.974116,14.248779,213.886157,1.538799,62.096007,55.833879,177.342385,215.447326,175.268489,214.398577,103.216542,212.505704,-0.000698,0.002655,32.000000,-235.757778,214.153918,-0.024818,34.574044,0.667601,421111.487899,0.932287,20.027233,26.439249,3.897789,0.051036,0.034941,219.700543,32.000000,235.711240,206.569739,211.900758,191.014116,32.000000,184.501256,67.841624,66.475599,116.527943,17.012658,50.090273,45.126582,49.434084,21.873418,16.425470,59.592218,47.232851
54.801392,65.257826,213.501477,179.236018,116.562455,101.685559,28.916354,14.250206,213.828747,1.538374,62.608058,55.570695,177.297800,215.368494,175.315759,214.297491,103.268596,212.599362,-0.000699,0.002645,32.000000,-235.761432,214.089103,-0.024833,34.600585,0.666121,420964.464738,0.927956,19.789563,26.535659,3.887253,0.041212,0.033288,219.248655,32.000000,236.108157,206.313879,209.959697,191.054956,32.000000,184.309690,67.887997,66.495799,116.554455,17.012658,50.118344,45.126582,49.836210,21.873418,16.425637,59.594648,47.319278
