OSU 80 Ton Compressor Load Stand
54.604561,65.257826,213.568275,179.236018,116.560118,101.689763,28.917589,14.246924,213.793104,1.538313,62.937435,55.674784,177.246321,215.439924,175.312366,214.325174,103.211287,212.288208,-0.000699,0.002676,32.000000,-235.761436,214.085005,-0.024811,34.677873,0.665741,421014.410978,0.927145,19.883842,26.470538,3.884554,0.044990,0.003717,219.183270,32.000000,236.177630,205.738970,210.775675,191.592093,32.000000,183.892695,67.895422,66.481568,116.521976,17.012658,50.104009,45.126582,49.719859,21.873418,16.481804,59.602958,47.268361
54.586941,65.526528,213.592267,179.262953,116.587490,101.677738,28.939555,14.243499,213.871398,1.538578,62.989055,55.838020,177.295036,215.423286,175.365642,214.386941,103.172642,212.466796,-0.000699,0.002665,32.000000,-235.766172,214.081090,-0.024800,34.759750,0.667391,421289.167197,0.932699,20.207684,26.450884,3.895913,0.052997,0.030183,219.849063,32.000000,235.356028,205.566153,213.374567,191.882187,32.000000,183.655722,67.890714,66.474769,116.526000,17.012658,50.067411,45.126582,49.274036,21.873418,16.575780,59.596379,47.272396
54.478730,65.634343,213.410906,179.312335,116.576600,101.673785,28.923579,14.254059,213.814949,1.538854,62.795094,55.692965,177.382806,215.377404,175.344606,214.316338,103.120035,212.659697,-0.000700,0.002664,32.000000,-235.754300,214.197540,-0.024771,34.763815,0.668241,421540.521906,0.936419,20.397314,26.400510,3.911180,0.053982,0.044071,220.315537,32.000000,235.251414,205.742219,215.017831,191.605971,32.000000,183.909982,67.917862,66.431960,116.534370,17.012658,50.034903,45.126582,49.813600,21.873418,16.614155,59.591569,47.209080
54.542355,65.623616,213.282961,179.322717,116.616382,101.673630,28.939460,14.245497,213.777131,1.538620,63.371052,55.538534,177.377454,215.217297,175.316621,214.214715,103.180442,212.469284,-0.000700,0.002667,32.000000,-235.764174,214.052577,-0.024757,34.773755,0.667364,421938.019956,0.936603,20.683017,26.500976,3.912882,0.051680,0.041021,220.346598,32.000000,235.410510,206.246297,214.339550,191.045984,32.000000,184.557939,67.920995,66.473017,116.590363,17.012658,50.052078,45.126582,49.410532,21.873418,16.615249,59.611150,47.029990
54.860665,65.623616,213.453799,179.322717,116.616424,101.673423,28.894545,14.253060,213.807576,1.538164,63.792726,55.622443,177.417171,215.413109,175.222571,214.215759,103.163083,212.467216,-0.000699,0.002652,32.000000,-235.757430,214.049209,-0.024761,34.785399,0.668238,422240.230753,0.939413,20.895332,26.620313,3.917325,0.046558,0.034891,219.598731,32.000000,235.960037,206.491979,211.732283,190.990057,32.000000,184.518214,67.920733,66.491505,116.579946,17.012658,50.049104,45.126582,49.540373,21.873418,16.612604,59.601640,47.250826
54.819106,65.878032,213.344402,179.361998,116.591233,101.665452,28.912661,14.247923,213.696531,1.538064,63.747914,55.596514,177.291339,215.325103,175.231783,214.277280,103.210625,212.383723,-0.000699,0.002641,32.000000,-235.759781,213.963145,-0.024777,34.839792,0.667037,422063.729649,0.937658,20.823143,26.494036,3.910410,0.056736,0.038115,219.292055,32.000000,236.210153,206.238351,209.719539,191.046330,32.000000,184.080069,67.935642,66.469772,116.589412,17.012658,50.015447,45.126582,49.778040,21.873418,16.702238,59.594451,47.248992
54.428552,65.947345,213.294773,179.395388,116.566119,101.657324,28.917048,14.251776,213.680281,1.538349,63.732249,55.608976,177.319768,215.170887,175.302924,214.115547,103.289393,212.286530,-0.000698,0.002621,32.000000,-235.756256,213.845771,-0.024804,34.883432,0.663729,421891.180920,0.933089,20.516470,26.510678,3.890835,0.053034,0.040188,219.288943,32.000000,236.354930,205.616333,210.797503,191.786250,32.000000,183.794443,67.970934,66.493043,116.587156,17.012658,49.975421,45.126582,49.873199,21.873418,16.727840,59.603076,47.291912
54.708337,65.930292,213.388011,179.418677,116.591280,101.657254,28.970939,14.251205,213.656175,1.538139,63.150748,55.790497,177.407576,215.236871,175.360165,214.181960,103.312067,212.463402,-0.000699,0.002618,32.000000,-235.757482,214.007869,-0.024811,34.843857,0.663343,422130.756734,0.933847,20.810850,26.434242,3.891789,0.053874,0.042980,219.905740,32.000000,235.408461,205.506007,213.367471,191.823850,32.000000,183.259223,67.976496,66.522780,116.565032,17.012658,50.044875,45.126582,49.554179,21.873418,16.729474,59.604718,47.232484
54.866506,65.930292,213.401847,179.418677,116.574040,101.665277,28.921092,14.254344,213.700991,1.537575,62.817613,55.621291,177.459380,215.314723,175.373532,214.224866,103.250687,212.357987,-0.000698,0.002595,32.000000,-235.754179,214.019330,-0.024807,34.807167,0.666736,422286.308912,0.941214,21.256849,26.321824,3.918803,0.043951,0.035032,220.417752,32.000000,235.104207,205.953529,215.025424,191.593278,32.000000,183.540817,67.954889,66.468218,116.556089,17.012658,50.017962,45.126582,49.560159,21.873418,16.725163,59.598188,47.160951
54.773584,65.639569,213.301237,179.389496,116.579629,101.665862,28.939822,14.246068,213.585336,1.537821,63.321635,55.676040,177.467360,215.329284,175.345937,214.051492,103.285468,212.293881,-0.000698,0.002573,32.000000,-235.762784,214.030959,-0.024822,34.792690,0.664620,422042.330268,0.934111,20.969734,26.360376,3.900466,0.051940,0.033443,220.454449,32.000000,235.252055,206.413542,214.327809,191.027420,32.000000,184.291906,67.995059,66.493459,116.594701,17.012658,49.985204,45.126582,49.895590,21.873418,16.625571,59.593379,47.109300
54.484087,65.773514,213.120100,179.371258,116.568092,101.659732,28.957640,14.244926,213.433342,1.537865,63.754782,55.567852,177.440185,215.106290,175.227102,214.019059,103.275129,212.236585,-0.000699,0.002557,32.000000,-235.761958,213.669399,-0.024868,34.794211,0.663682,422090.539225,0.932811,20.817531,26.385269,3.889474,0.048728,0.038109,219.520229,32.000000,235.829246,206.654696,211.681976,190.418085,32.000000,184.730508,67.999438,66.492847,116.558927,17.012658,49.894112,45.126582,49.850853,21.873418,16.673222,59.594500,47.112748
54.886194,65.994380,213.214552,179.403244,116.582270,101.647638,28.945227,14.251348,213.429303,1.537084,63.712635,55.729889,177.343410,215.141585,175.255054,213.968927,103.323234,212.373109,-0.000698,0.002556,32.000000,-235.758651,213.715305,-0.024924,34.839635,0.664174,421696.972925,0.933238,20.616185,26.328294,3.894236,0.045867,0.029542,219.219384,32.000000,236.193344,206.377120,209.657801,191.021541,32.000000,184.621178,68.012073,66.503421,116.589027,17.012658,49.940949,45.126582,49.673079,21.873418,16.674556,59.585570,47.302990
54.492746,65.994380,213.223773,179.403244,116.632565,101.643570,28.915193,14.243356,213.613187,1.537298,63.001079,55.933553,177.306708,215.128210,175.325801,214.013251,103.366273,212.307494,-0.000698,0.002547,32.000000,-235.767298,213.873736,-0.024926,34.922037,0.667109,422056.097397,0.938424,21.029327,26.318792,3.911603,0.055230,0.038104,219.280234,32.000000,236.262905,205.725917,210.955392,191.656640,32.000000,183.946672,67.998676,66.498749,116.545261,17.012658,49.934509,45.126582,49.853174,21.873418,16.752898,59.596811,47.298588
55.172851,65.775439,213.381939,179.412784,116.539973,101.659152,28.917691,14.252632,213.743244,1.537661,62.018567,55.808656,177.382467,215.193275,175.342040,214.174586,103.321891,212.492090,-0.000698,0.002543,32.000000,-235.757367,214.060039,-0.024917,34.882567,0.662431,421949.720648,0.931662,20.862696,26.317957,3.884666,0.054450,0.035612,219.972895,32.000000,235.510979,205.384744,213.640549,191.914267,32.000000,183.620003,68.016475,66.495747,116.545985,17.012658,50.020223,45.126582,49.840839,21.873418,16.678404,59.595248,47.371075
54.809396,65.337033,213.479836,179.393143,116.504882,101.682902,28.949468,14.246638,213.684623,1.537152,61.592948,55.795352,177.418134,215.383360,175.386692,214.252200,103.284423,212.224259,-0.000696,0.002547,32.000000,-235.764016,214.126814,-0.024931,34.883904,0.665136,422102.048943,0.940040,21.241826,26.252202,3.912884,0.050087,0.033846,220.414012,32.000000,235.269507,205.862785,215.297942,191.843073,32.000000,183.927438,68.005006,66.475507,116.577535,17.012658,50.046074,45.126582,49.620060,21.873418,16.527391,59.596988,47.220085
54.622198,65.062839,213.524472,179.326926,116.452243,101.707100,28.951446,14.249350,213.778533,1.537198,61.718115,55.788155,177.425647,215.340233,175.366414,214.267624,103.263558,212.238234,-0.000696,0.002552,32.000000,-235.758026,214.114841,-0.025199,34.849837,0.658551,421525.412438,0.926751,20.368838,26.360478,3.867517,0.049955,0.030452,220.421751,32.000000,235.370463,206.318381,214.388943,191.197227,32.000000,184.375299,68.005551,66.537720,116.579796,17.012658,50.082676,45.126582,49.624655,21.873418,16.527972,59.592877,47.303870
54.866789,65.062839,213.462237,179.326926,116.453879,101.723267,28.943671,14.242072,213.836466,1.537701,61.936747,55.860959,177.350071,215.323820,175.281385,214.224491,103.258937,212.571149,-0.000695,0.002524,32.000000,-235.767763,214.020926,-0.025223,34.792271,0.661973,421341.858493,0.931655,20.279188,26.305228,3.894950,0.048831,0.034895,219.463041,32.000000,235.975286,206.440609,211.442290,190.628119,32.000000,184.653965,67.973395,66.504674,116.558316,17.012658,50.036478,45.126582,49.585262,21.873418,16.432953,59.600962,47.222506
54.740599,65.074664,213.345320,179.274738,116.378377,101.742830,28.909733,14.244783,213.789656,1.537725,62.252097,55.697984,177.296608,215.318538,175.367588,214.168693,103.256584,212.497301,-0.000696,0.002498,32.000000,-235.762757,214.058227,-0.025183,34.725971,0.664380,421238.867807,0.934661,20.185313,26.330933,3.909115,0.045246,0.032184,219.201241,32.000000,236.407806,206.263138,209.722338,190.954560,32.000000,184.360847,68.001461,66.521539,116.586302,17.012658,50.149595,45.126582,49.706731,21.873418,16.437178,59.602722,47.139894
54.626516,65.221248,213.491505,179.252011,116.387486,101.755039,28.939716,14.244783,213.779850,1.537405,62.642005,55.647953,177.296588,215.299452,175.419477,214.245619,103.259676,212.356424,-0.000696,0.002508,32.000000,-235.766691,213.975505,-0.025156,34.757206,0.662776,421161.295454,0.930448,19.949806,26.450785,3.890555,0.049997,0.029504,219.372866,32.000000,236.500976,205.722282,210.766598,191.747148,32.000000,183.486912,68.012253,66.550683,116.564949,17.012658,50.051099,45.126582,49.767918,21.873418,16.488246,59.600981,47.084649
54.696592,65.459695,213.259481,179.266881,116.334298,101.759178,28.940290,14.249064,213.887750,1.537719,62.766616,55.814347,177.307801,215.220702,175.369538,214.170204,103.249609,212.339484,-0.000696,0.002514,32.000000,-235.760770,214.022371,-0.025148,34.760878,0.665300,421343.499494,0.934127,20.083034,26.427589,3.897387,0.052916,0.033431,219.923392,32.000000,235.856785,205.445010,213.626275,191.841310,32.000000,183.165700,67.981187,66.542063,116.556993,17.012658,49.984613,45.126582,49.389423,21.873418,16.488628,59.600214,47.152954
54.824453,65.459695,213.316120,179.266881,116.257988,101.747155,28.947268,14.248779,213.599161,1.537779,62.984290,55.720497,177.360022,215.133144,175.380352,214.028290,103.256312,212.353890,-0.000694,0.002538,32.000000,-235.754827,213.928596,-0.025171,34.735649,0.666654,421654.736399,0.935796,20.339559,26.375740,3.908203,0.053543,0.039823,220.221659,32.000000,235.407652,205.832159,215.109546,191.449513,32.000000,183.825958,67.997894,66.520883,116.580918,17.012658,49.967871,45.126582,49.615685,21.873418,16.572147,59.603499,47.306512
54.911772,65.614265,213.375179,179.291292,116.274976,101.747074,28.954766,14.248208,213.758759,1.537626,62.930624,55.824861,177.376943,215.374000,175.308693,214.219871,103.308559,212.443265,-0.000696,0.002538,32.000000,-235.758512,213.895719,-0.025157,34.757836,0.665782,421964.436031,0.935085,20.510454,26.379941,3.898954,0.040923,0.035768,220.108758,32.000000,235.490163,206.510257,214.210257,190.668072,32.000000,184.275902,68.006521,66.543691,116.591879,17.012658,50.055809,45.126582,49.825570,21.873418,16.626743,59.593969,47.280906
54.675400,65.533954,213.519223,179.314019,116.271034,101.747323,28.927584,14.246068,213.817417,1.537274,62.561820,55.731106,177.389677,215.471530,175.248036,214.271839,103.348362,212.572207,-0.000695,0.002517,32.000000,-235.763112,214.013337,-0.025146,34.707272,0.664918,421818.662526,0.932337,20.387368,26.378226,3.890894,0.048824,0.039615,219.278859,32.000000,236.118578,206.629342,211.510050,190.539649,32.000000,184.640339,67.998795,66.535535,116.543742,17.012658,50.057584,45.126582,49.731730,21.873418,16.599894,59.599083,47.140628
54.485966,65.365911,213.421675,179.306724,116.270528,101.755608,28.927251,14.251919,213.721610,1.537106,62.718865,55.731596,177.295677,215.344433,175.254672,214.316642,103.428923,212.448934,-0.000695,0.002490,32.000000,-235.755294,213.959472,-0.025125,34.671578,0.663985,421868.162304,0.930839,20.458006,26.356916,3.885782,0.051150,0.037632,219.078904,32.000000,236.512516,206.329861,209.894099,191.001023,32.000000,184.253948,67.969219,66.545074,116.564911,17.012658,50.078416,45.126582,49.517830,21.873418,16.600815,59.604807,47.273790
55.181247,65.365911,213.444023,179.306724,116.262631,101.755480,28.928647,14.253488,213.664506,1.536829,62.862825,55.691907,177.296554,215.345024,175.354557,214.181473,103.458214,212.259676,-0.000695,0.002486,32.000000,-235.756510,213.902957,-0.025142,34.691405,0.667707,421839.822455,0.935973,20.605134,26.361726,3.905216,0.049556,0.040056,219.145667,32.000000,236.568922,205.698671,211.157190,191.603123,32.000000,183.566184,67.971869,66.565227,116.559941,17.012658,50.021100,45.126582,49.361558,21.873418,16.543146,59.593035,47.294699
55.018472,65.508926,213.352220,179.304760,116.292955,101.755629,28.911638,14.253774,213.622134,1.536456,62.856308,55.862589,177.346357,215.213829,175.372588,214.123901,103.376900,211.799949,-0.000695,0.002479,32.000000,-235.760487,213.967201,-0.025162,34.664340,0.669974,421614.781234,0.939239,20.619909,26.238514,3.917003,0.047633,0.038066,219.797984,32.000000,235.749356,205.528747,213.757381,191.879359,32.000000,183.447249,67.971715,66.549657,116.525431,17.012658,49.962911,45.126582,50.007571,21.873418,16.593559,59.592749,47.205998
54.740869,65.581535,213.288231,179.328048,116.349387,101.756487,28.967284,14.248922,213.590478,1.536467,62.693426,55.806245,177.388043,215.168032,175.398427,214.012461,103.332625,212.405454,-0.000694,0.002497,32.000000,-235.757635,213.854501,-0.025155,34.600296,0.662053,421103.797751,0.926104,19.951272,26.143702,3.868054,0.049787,0.032477,220.065423,32.000000,235.473340,205.804369,215.505600,191.367314,32.000000,183.892850,67.991135,66.565776,116.579394,17.012658,49.950045,45.126582,49.686371,21.873418,16.619670,59.598532,47.337179
54.459583,65.505626,213.140797,179.324962,116.436026,101.765331,28.888515,14.248779,213.626946,1.536414,62.793331,55.687360,177.385882,215.216991,175.320621,214.109942,103.279267,212.366786,-0.000694,0.002524,32.000000,-235.759253,214.013601,-0.025161,34.549575,0.664406,421550.662057,0.930043,20.250245,26.065683,3.877829,0.045530,0.038790,220.143873,32.000000,235.720417,206.451261,214.345589,190.710912,32.000000,184.723989,67.963749,66.568343,116.553954,17.012658,49.917642,45.126582,49.455031,21.873418,16.620673,59.603430,47.185676
54.980305,65.505626,213.366680,179.324962,116.530722,101.758034,28.929065,14.247209,213.547253,1.536403,63.326254,55.636409,177.381113,215.125701,175.210155,214.043507,103.283120,212.351015,-0.000695,0.002541,32.000000,-235.757872,213.866820,-0.025175,34.523795,0.668675,421926.881260,0.933657,20.589645,26.319761,3.896325,0.048192,0.037895,219.250570,32.000000,236.300411,206.727566,211.416329,190.517247,32.000000,184.886404,67.940500,66.599217,116.533349,17.012658,49.977970,45.126582,49.511048,21.873418,16.595210,59.602781,47.164179
55.346444,65.653871,213.432832,179.333379,116.597092,101.741768,28.905064,14.249921,213.676955,1.536655,63.565440,55.714654,177.285498,215.268212,175.285630,214.134716,103.304260,212.312426,-0.000696,0.002537,32.000000,-235.762045,213.847832,-0.025193,34.565442,0.672317,422147.333891,0.941443,20.785123,26.359735,3.913743,0.048494,0.033868,218.978687,32.000000,236.813117,206.128137,209.513736,191.200527,32.000000,184.067255,67.935313,66.593605,116.532935,17.012658,49.943334,45.126582,50.044518,21.873418,16.647684,59.598395,47.319131
54.455362,65.801019,213.168730,179.369574,116.722448,101.732284,28.945140,14.248065,213.639144,1.536849,62.986364,55.823744,177.301405,215.114813,175.341621,214.193325,103.271481,212.370480,-0.000694,0.002530,32.000000,-235.763572,213.914340,-0.025223,34.572313,0.667573,421772.154331,0.930211,20.283564,26.350423,3.880784,0.055409,0.036397,219.167504,32.000000,236.768644,205.527727,211.080357,191.750928,32.000000,183.373735,67.953615,66.617353,116.468740,17.012658,49.885371,45.126582,49.900496,21.873418,16.699947,59.604699,47.213995
54.813855,65.608489,213.430837,179.382762,116.754774,101.732444,28.965780,14.251490,213.754850,1.536285,62.646879,55.810438,177.365929,215.215624,175.362914,214.146553,103.254375,212.436426,-0.000694,0.002524,32.000000,-235.757361,213.956923,-0.025218,34.513094,0.663123,421625.489494,0.924385,20.081314,26.315923,3.856306,0.051217,0.034353,219.754584,32.000000,235.939937,205.510160,213.908233,191.771107,32.000000,182.848344,67.926754,66.575867,116.440462,17.012658,49.978660,45.126582,49.228682,21.873418,16.701329,59.594441,47.345690
54.646874,65.608489,213.365819,179.382762,116.806157,101.740656,28.931640,14.247209,213.723275,1.536488,62.964978,55.733547,177.436990,215.315744,175.386683,214.255379,103.225774,212.313632,-0.000693,0.002515,32.000000,-235.759183,213.864373,-0.025193,34.542520,0.672355,422422.093626,0.940116,21.084597,26.368801,3.914559,0.049784,0.043153,220.023908,32.000000,235.645965,206.089544,215.351265,191.253086,32.000000,183.739582,67.960074,66.592576,116.468162,17.012658,49.974095,45.126582,49.739327,21.873418,16.635584,59.596083,47.328448
54.665901,65.605739,213.303441,179.377150,116.758771,101.732543,28.898228,14.247780,213.648338,1.536927,63.191434,55.641528,177.429866,215.300165,175.332452,214.157674,103.182669,212.221483,-0.000692,0.002465,32.000000,-235.756154,213.901491,-0.025233,34.552093,0.669787,421968.173146,0.932177,20.546357,26.408732,3.893739,0.049270,0.024600,219.931711,32.000000,235.691870,206.660826,214.288256,190.520063,32.000000,184.415208,67.911716,66.597885,116.444959,17.012658,49.980038,45.126582,49.703745,21.873418,16.635676,59.597077,47.327201
54.466119,65.677249,213.252297,179.388935,116.734518,101.732567,28.950150,14.251348,213.629187,1.536581,63.086808,55.636162,177.405260,215.257568,175.344495,214.154885,103.155578,212.231580,-0.000690,0.002459,32.000000,-235.757012,213.961349,-0.025267,34.534783,0.670953,422163.801783,0.936507,20.707169,26.394826,3.904447,0.049136,0.032912,219.304578,32.000000,236.366186,206.785657,32.000000,190.351415,32.000000,184.756449,67.916074,66.615582,116.449746,17.012658,49.917494,45.126582,49.893273,21.873418,16.661572,59.593133,47.268948
54.394973,65.616740,213.178168,179.388654,116.679031,101.736423,28.928916,14.249635,213.680429,1.535772,63.028729,55.565089,177.334528,215.098601,175.309190,214.067772,103.136095,212.315895,-0.000690,0.002429,32.000000,-235.759380,214.017231,-0.025180,34.568799,0.670356,422196.503254,0.937147,20.686075,26.406021,3.901947,0.048881,0.028651,219.062377,32.000000,236.660275,206.370510,32.000000,191.194190,32.000000,183.933656,67.908914,66.603828,116.460064,17.012658,49.971574,45.126582,49.326612,21.873418,16.662740,59.592759,47.301523
54.951009,65.616740,213.495573,179.388654,116.721777,101.740504,28.931233,14.254630,213.754230,1.535761,62.554223,55.686226,177.307873,215.256772,175.367015,214.110578,103.147404,212.160751,-0.000689,0.002398,32.000000,-235.750287,213.983231,-0.025012,34.604886,0.672918,422474.004222,0.939441,20.950430,26.436610,3.915320,0.052136,0.027104,219.206082,32.000000,236.583494,205.691642,32.000000,191.776354,32.000000,183.291561,67.911388,66.624220,116.450349,17.012658,50.016190,45.126582,49.546026,21.873418,16.642812,59.596034,47.274744
54.492081,65.490224,213.401988,179.373222,116.664823,101.740695,28.922425,14.250920,213.686289,1.535785,62.183238,55.701684,177.367375,215.268722,175.358801,214.220463,103.180889,212.277349,-0.000690,0.002398,32.000000,-235.758751,213.955373,-0.025035,34.568641,0.672779,422494.344752,0.941374,20.958726,26.485289,3.919078,0.044390,0.018022,219.799443,32.000000,235.725512,205.549710,32.000000,191.645409,32.000000,183.762892,67.924636,66.620407,116.461312,17.012658,49.968340,45.126582,49.513435,21.873418,16.599837,59.596733,47.153100
55.158648,65.321631,213.124864,179.342638,116.680662,101.748991,28.936303,14.250920,213.685145,1.535099,62.446345,55.762598,177.419571,215.249147,175.404446,214.060419,103.287776,212.338238,-0.000689,0.002391,32.000000,-235.758915,213.937426,-0.025038,34.615769,0.666732,422127.820493,0.930806,20.422800,26.420249,3.885198,0.053466,0.030113,220.083107,32.000000,235.305182,206.031281,32.000000,191.077884,32.000000,184.154474,67.960036,66.620035,116.495430,17.012658,49.852459,45.126582,49.377318,21.873418,16.542095,59.593300,47.281640
54.779196,65.412665,213.297201,179.317666,116.740868,101.753093,28.945463,14.249778,213.650826,1.534859,62.435207,55.612176,177.406899,215.212607,175.325744,214.070196,103.365318,212.358807,-0.000690,0.002399,32.000000,-235.759893,213.893700,-0.025015,34.653063,0.671997,422193.155118,0.939453,20.738313,26.427147,3.916202,0.040760,0.042882,220.109883,32.000000,235.504185,206.568578,32.000000,190.767790,32.000000,184.591212,67.938300,66.606179,116.492759,17.012658,49.991886,45.126582,49.801127,21.873418,16.542650,59.604463,47.289197
54.712865,65.412665,213.277846,179.317666,116.685241,101.765132,28.946486,14.252061,213.696910,1.535299,62.340293,55.884430,177.374717,215.280140,175.254177,214.169126,103.377992,212.286163,-0.000690,0.002405,32.000000,-235.759413,213.995673,-0.025074,34.644592,0.662887,421365.024534,0.926110,19.928625,26.341344,3.863852,0.052563,0.040481,219.275729,32.000000,236.168603,206.621208,32.000000,190.869768,32.000000,184.739704,67.936636,66.652839,116.481637,17.012658,49.913039,45.126582,49.715839,21.873418,16.574945,59.598788,47.026542
54.301930,65.273502,213.433287,179.310932,116.708359,101.772790,28.883374,14.253203,213.722241,1.534806,62.414266,55.579865,177.273258,215.274105,175.320454,214.259091,103.356790,212.327135,-0.000690,0.002418,32.000000,-235.757615,213.937099,-0.025027,34.662426,0.666899,421597.999369,0.933185,20.383880,26.270923,3.893763,0.059143,0.042898,219.027707,32.000000,236.406781,206.052360,32.000000,191.211384,32.000000,183.723702,67.941101,66.640647,116.501670,17.012658,49.909051,45.126582,49.605491,21.873418,16.527216,59.594687,47.320085
55.231478,65.332082,213.327280,179.298026,116.691463,101.772507,28.915163,14.250349,213.664635,1.534875,62.636522,55.646046,177.292672,215.167176,175.361048,214.122268,103.275173,212.370315,-0.000692,0.002422,32.000000,-235.756044,213.990208,-0.025018,34.668300,0.667827,421665.086672,0.934514,20.447746,26.233097,3.898130,0.051353,0.039236,219.283381,32.000000,236.435854,205.582600,32.000000,191.885333,32.000000,183.347317,67.960017,66.658343,116.465688,17.012658,49.932375,45.126582,49.339984,21.873418,16.548045,59.592268,47.212748
54.753737,65.513327,213.279429,179.298026,116.686356,101.770472,28.933422,14.243071,213.602932,1.535883,62.815297,55.685226,177.321275,215.182409,175.373402,214.017040,103.194156,212.396501,-0.000693,0.002409,32.000000,-235.766436,213.837392,-0.025010,34.718549,0.672134,421819.737204,0.944117,20.705575,26.268486,3.930492,0.048992,0.040886,219.822669,32.000000,235.463389,205.421375,32.000000,191.721740,32.000000,183.182794,67.970548,66.636396,116.495251,17.012658,49.950289,45.126582,49.921999,21.873418,16.548618,59.603814,47.136373
54.817093,65.513327,213.324988,179.298026,116.748954,101.769743,28.973392,14.249778,213.688416,1.536029,63.215237,55.581963,177.316894,215.286503,175.377169,214.078182,103.149244,212.360766,-0.000694,0.002427,32.000000,-235.760876,213.927963,-0.025007,34.746847,0.661730,421454.387474,0.925673,19.869389,26.365051,3.862422,0.044155,0.039725,220.198476,32.000000,235.211432,205.998949,215.374007,190.905196,32.000000,184.145022,67.995570,66.634379,116.511204,17.012658,49.929828,45.126582,49.647894,21.873418,16.612384,59.597932,47.200936
54.742265,65.705303,213.342461,179.318789,116.728271,101.777653,28.939140,14.250777,213.696770,1.535370,63.361537,55.863978,177.365141,215.214095,175.297605,214.156270,103.190461,212.346747,-0.000695,0.002414,32.000000,-235.760533,213.845751,-0.024992,34.807587,0.666198,422153.979334,0.934464,20.509047,26.455133,3.895249,0.055521,0.033785,220.191432,32.000000,235.378594,206.512976,213.672166,190.712122,32.000000,184.530814,67.985764,66.636639,116.510107,17.012658,49.932469,45.126582,49.663046,21.873418,16.680094,59.594087,47.306952
54.916140,65.725106,213.238149,179.335624,116.708957,101.777527,28.939632,14.245069,213.469931,1.535205,62.819940,55.657985,177.353870,215.153250,175.247741,213.916199,103.316409,212.034636,-0.000696,0.002400,32.000000,-235.763783,213.731705,-0.024977,34.754951,0.665061,422196.805064,0.931975,20.448079,26.487675,3.891578,0.058186,0.030705,219.411725,32.000000,235.986874,206.498605,210.993125,190.782317,32.000000,184.107405,67.954373,66.646858,116.514604,17.012658,49.886443,45.126582,49.573592,21.873418,16.688192,59.599437,47.281420
54.910318,65.561183,213.138608,179.327767,116.769756,101.774833,28.886665,14.248065,213.375846,1.536017,63.073487,55.730667,177.262359,214.980233,175.291360,213.890837,103.381951,212.251151,-0.000697,0.002398,32.000000,-235.756852,213.833903,-0.024967,34.816897,0.665182,422453.971821,0.935042,20.712070,26.441604,3.897217,0.054938,0.037463,219.111451,32.000000,236.112228,205.880561,209.769184,191.421864,32.000000,183.939321,67.950059,66.650036,116.518603,17.012658,49.901359,45.126582,50.023462,21.873418,16.689443,59.598926,47.236959
54.638769,65.561183,213.229413,179.327767,116.821857,101.762630,28.933239,14.250349,213.538134,1.535427,62.796095,55.702087,177.337361,215.033738,175.299793,214.020081,103.394913,212.333912,-0.000697,0.002387,32.000000,-235.757683,213.733722,-0.024968,34.836252,0.664095,422117.506611,0.931799,20.564651,26.207546,3.882978,0.053529,0.032454,219.284772,32.000000,235.921719,205.447471,32.000000,191.622937,32.000000,183.472114,67.955776,66.669925,116.489267,17.012658,49.875156,45.126582,49.793913,21.873418,16.633541,59.603273,47.132117
54.581066,65.602713,213.159860,179.314861,116.826725,101.754462,28.967877,14.251490,213.600892,1.535131,62.638654,55.871352,177.355097,215.207141,175.354281,214.084784,103.388615,212.295550,-0.000697,0.002377,32.000000,-235.759328,213.847770,-0.024994,34.864078,0.662410,421767.665138,0.933183,20.406320,26.217014,3.881577,0.047763,0.039908,219.950863,32.000000,235.223369,205.468293,32.000000,191.756099,32.000000,183.589731,67.930796,66.646158,116.522024,17.012658,49.851542,45.126582,49.673208,21.873418,16.648965,59.592041,47.267333
54.997223,65.508101,213.396706,179.315422,116.808680,101.746898,28.936636,14.250063,213.661244,1.535802,62.406667,55.691244,177.384186,215.248780,175.384550,214.184404,103.377041,212.389618,-0.000696,0.002382,32.000000,-235.757968,213.825132,-0.024990,34.807534,0.665123,421869.200021,0.936693,20.667677,26.232709,3.902530,0.055835,0.039043,220.327156,32.000000,235.054443,205.896743,215.485681,191.257486,32.000000,184.398450,67.955186,66.679750,116.552728,17.012658,49.943941,45.126582,49.534409,21.873418,16.617126,59.587281,47.222433
54.825485,65.425592,213.358429,179.315422,116.874392,101.747048,28.938009,14.249778,213.626474,1.535274,62.888141,55.534531,177.408720,215.196131,175.301984,214.224211,103.316851,212.200790,-0.000694,0.002380,32.000000,-235.757598,213.780631,-0.024946,34.796073,0.665095,421939.848021,0.936696,20.764872,26.225725,3.905381,0.048062,0.038175,220.147835,32.000000,235.304032,206.225058,213.651711,190.759209,32.000000,184.739854,67.903326,66.660722,116.523305,17.012658,49.957197,45.126582,49.618947,21.873418,16.618003,59.592179,47.282814
54.474120,65.425592,213.108630,179.315422,116.906846,101.738741,28.887173,14.251776,213.540869,1.534356,63.373568,55.621483,177.356327,215.097969,175.308793,213.986794,103.367332,212.273308,-0.000694,0.002402,32.000000,-235.757731,213.786544,-0.024910,34.752171,0.661947,421536.674689,0.929555,20.269805,26.269865,3.880136,0.048193,0.014001,219.489216,32.000000,236.023454,206.441731,210.832048,190.888321,32.000000,184.848745,67.924692,66.693367,116.533710,17.012658,49.811350,45.126582,49.919019,21.873418,16.590112,59.600194,47.121186
54.234689,65.677524,213.083661,179.318508,116.905855,101.738526,28.924868,14.249921,213.416436,1.534793,63.608461,55.527851,177.267193,215.021891,175.288418,213.987057,103.341635,212.176936,-0.000695,0.002375,32.000000,-235.757947,213.834779,-0.024895,34.787943,0.663785,421652.176078,0.932530,20.352273,26.264672,3.891592,0.053986,0.025251,219.139607,32.000000,236.302154,205.624166,209.273994,191.396939,32.000000,183.745796,67.930954,66.700471,116.544982,17.012658,49.941247,45.126582,49.506274,21.873418,16.678540,59.601158,47.145030
55.490136,65.922041,213.332931,179.358912,116.932739,101.730422,28.951383,14.251205,213.590147,1.535184,63.723860,55.762558,177.299378,215.105065,175.335511,214.035116,103.288511,212.180996,-0.000693,0.002382,32.000000,-235.757155,213.887132,-0.024880,34.871316,0.667835,421748.242213,0.940762,20.691038,26.239306,3.912108,0.051177,0.032019,219.408565,32.000000,236.173447,205.194174,211.667567,191.982362,32.000000,183.695242,67.906827,66.693806,116.553620,17.012658,49.904154,45.126582,49.174598,21.873418,16.764680,59.599063,47.184722
55.040527,65.912689,213.259593,179.399597,116.930958,101.731473,28.920296,14.247209,213.714286,1.534456,63.021781,55.792187,177.364037,215.132879,175.337286,214.147813,103.213277,212.215361,-0.000692,0.002376,32.000000,-235.766232,213.902226,-0.024841,34.808977,0.670214,422286.803798,0.944753,21.174774,26.231625,3.928918,0.052362,0.022968,220.043384,32.000000,235.401560,205.322957,214.086047,191.721037,32.000000,183.527184,67.919218,66.680804,116.563296,17.012658,49.831934,45.126582,49.683724,21.873418,16.766271,59.598621,47.266380
54.721337,65.912689,213.293851,179.399597,116.969237,101.731319,28.936842,14.247780,213.429005,1.534558,62.866478,55.732656,177.426262,215.037694,175.389648,213.975790,103.160673,212.290207,-0.000692,0.002381,32.000000,-235.759760,213.820401,-0.024802,34.814746,0.655987,421872.394543,0.920819,20.212414,26.286155,3.844520,0.047652,0.030771,220.405858,32.000000,235.265300,205.937407,215.222523,191.206288,32.000000,183.824854,67.888943,66.697558,116.596067,17.012658,49.879614,45.126582,49.723713,21.873418,16.764601,59.599850,47.157503
54.481133,65.635993,213.061638,179.383323,117.026941,101.743499,28.935571,14.248922,213.614177,1.535805,62.769142,55.783341,177.467457,215.162975,175.310807,214.061680,103.191341,212.281064,-0.000692,0.002400,32.000000,-235.761241,213.829864,-0.024787,34.785190,0.661832,422300.418461,0.930136,20.632856,26.373292,3.874592,0.041570,0.029751,220.228170,32.000000,235.518277,206.396774,213.311419,190.829210,32.000000,184.311189,67.867466,66.697713,116.603466,17.012658,49.880147,45.126582,49.480553,21.873418,16.669862,59.594136,47.273129
55.265461,65.494074,213.313154,179.360596,116.975506,101.754331,28.928840,14.247780,213.637714,1.535573,62.671945,55.646402,177.385166,215.207836,175.279485,214.165171,103.320377,212.245642,-0.000691,0.002404,32.000000,-235.763530,213.923518,-0.024793,34.779761,0.665264,422609.077043,0.935603,20.939610,26.451817,3.897819,0.052972,0.041395,219.450887,32.000000,236.124403,206.520765,210.932308,190.493082,32.000000,184.377782,67.858119,66.706682,116.622813,17.012658,49.882111,45.126582,49.315052,21.873418,16.621641,59.602466,47.316490
54.737697,65.419266,213.509471,179.331695,116.865794,101.753814,28.962822,14.245782,213.734596,1.534830,62.431403,55.723998,177.303139,215.314969,175.311470,214.212718,103.396400,212.425331,-0.000690,0.002412,32.000000,-235.763233,214.089410,-0.024816,34.786291,0.667459,422385.615566,0.939626,20.894662,26.417983,3.910742,0.056710,0.040827,219.188480,32.000000,236.382810,205.959642,209.445277,191.246351,32.000000,184.069264,67.851154,66.701374,116.632028,17.012658,49.861780,45.126582,49.370924,21.873418,16.622494,59.595513,47.299982
55.192287,65.419266,213.458974,179.331695,116.742124,101.737120,28.920292,14.246924,213.778395,1.535675,62.042892,55.761526,177.326565,215.297841,175.392053,214.210600,103.471394,212.440348,-0.000690,0.002380,32.000000,-235.763239,214.053189,-0.024770,34.767277,0.659405,421483.819057,0.924842,19.998888,26.276680,3.859791,0.072696,0.039093,219.311696,32.000000,236.203451,205.515992,211.900078,191.746348,32.000000,183.693560,67.845466,66.708174,116.634724,17.012658,49.946567,45.126582,49.336908,21.873418,16.597264,59.599083,47.295727
55.404492,65.261951,213.466224,179.314019,116.692394,101.724909,28.866242,14.247780,213.793470,1.535716,62.216999,55.699356,177.386999,215.334096,175.385516,214.416972,103.394574,212.539475,-0.000688,0.002386,32.000000,-235.761071,214.137093,-0.024748,34.740894,0.665303,421577.831552,0.933431,20.430432,26.262866,3.900593,0.046355,0.038167,220.106778,32.000000,235.519616,205.542524,214.229152,191.546855,32.000000,183.803372,67.848948,66.714994,116.644001,17.012658,49.971143,45.126582,49.740079,21.873418,16.543228,59.596024,47.323166
54.663782,65.272952,213.458186,179.298867,116.662816,101.720707,28.897194,14.252775,213.679319,1.534613,62.558854,55.681610,177.416785,215.328487,175.450594,214.262248,103.289217,212.274143,-0.000686,0.002396,32.000000,-235.756077,213.902570,-0.024772,34.710209,0.660507,421069.138704,0.926132,19.994063,26.193071,3.867551,0.046040,0.037011,220.277335,32.000000,235.497054,206.006745,215.323472,191.361645,32.000000,184.436015,67.852077,66.744371,116.729049,17.012658,49.946339,45.126582,49.703156,21.873418,16.547503,59.594294,47.140555
54.807425,65.468221,213.409268,179.306443,116.622727,101.729517,28.939336,14.245782,213.652714,1.534713,63.115711,55.594048,177.417701,215.225739,175.294671,214.246781,103.206918,212.176552,-0.000686,0.002396,32.000000,-235.762905,213.849893,-0.024783,34.687576,0.658352,420822.386845,0.923428,19.633989,26.304190,3.852869,0.053296,0.045168,220.172286,32.000000,235.642484,206.452057,213.329126,190.883813,32.000000,184.459479,67.826484,66.751651,116.700674,17.012658,49.778431,45.126582,49.897281,21.873418,16.547974,59.588009,47.262565
54.788608,65.468221,213.253551,179.306443,116.627619,101.730086,28.934129,14.250634,213.679466,1.535455,63.414310,55.596788,177.330284,215.184916,175.285283,214.016292,103.144563,212.366356,-0.000686,0.002383,32.000000,-235.757561,213.829945,-0.024580,34.702027,0.666949,421499.207655,0.936279,20.355331,26.317711,3.904929,0.054183,0.036450,219.379893,32.000000,236.323997,206.430081,32.000000,190.981723,32.000000,184.445512,67.799726,66.757350,116.697074,17.012658,49.850528,45.126582,49.625406,21.873418,16.616527,59.593408,47.280466
55.207288,65.718780,213.371413,179.340113,116.643243,101.721850,28.923969,14.251205,213.671538,1.535010,63.346236,55.799594,177.311440,215.206204,175.337960,214.228083,103.159776,212.473033,-0.000686,0.002417,32.000000,-235.757646,213.970343,-0.024509,34.791405,0.666146,421861.297532,0.932773,20.412274,26.366209,3.893802,0.054855,0.043831,219.111657,32.000000,236.448647,205.796174,32.000000,191.202333,32.000000,184.075690,67.843849,66.774036,116.741578,17.012658,49.925902,45.126582,49.556356,21.873418,16.704551,59.598336,47.282520
54.571561,65.691276,213.502829,179.383603,116.647699,101.713358,28.966446,14.242215,213.730538,1.534664,62.364820,55.714258,177.366090,215.345658,175.356030,214.335133,103.121235,212.370996,-0.000686,0.002425,32.000000,-235.768112,213.931168,-0.024485,34.767330,0.665715,422000.069332,0.933300,20.430379,26.494291,3.892297,0.051858,0.040359,219.420711,32.000000,236.300747,205.549893,32.000000,191.571113,32.000000,183.521428,67.841242,66.807248,116.728392,17.012658,49.961331,45.126582,49.767747,21.873418,16.696233,59.585482,47.472028
54.870067,65.274877,213.531480,179.349653,116.655604,101.717121,28.919273,14.249350,213.819228,1.535583,61.847488,55.847932,177.375282,215.409399,175.381558,214.259149,103.143722,212.379927,-0.000686,0.002433,32.000000,-235.759338,214.023799,-0.024461,34.756105,0.660178,422002.469060,0.926340,20.279224,26.516000,3.864914,0.053348,0.034310,220.181450,32.000000,235.793779,205.545850,32.000000,191.957629,32.000000,183.356540,67.853243,66.793023,116.754091,17.012658,49.863693,45.126582,49.671249,21.873418,16.697426,59.593526,47.298661
54.994217,65.274877,213.341340,179.349653,116.749285,101.729362,28.921161,14.249778,213.758204,1.535697,61.776161,55.765679,177.417392,215.320923,175.404858,214.234153,103.207450,212.481564,-0.000687,0.002474,32.000000,-235.757434,214.180043,-0.024518,34.712465,0.667736,422413.108186,0.936765,20.862610,26.519225,3.912346,0.045700,0.040974,220.288093,32.000000,235.563407,206.045960,32.000000,191.310083,32.000000,184.024225,67.861913,66.793790,116.795244,17.012658,49.885437,45.126582,49.457451,21.873418,16.553437,59.585501,47.322506
55.034909,65.086765,213.459732,179.298587,116.719749,101.729401,28.938915,14.247067,213.745850,1.535329,62.458599,55.711638,177.393430,215.265195,175.315209,214.239590,103.322302,212.444572,-0.000687,0.002514,32.000000,-235.759818,213.910894,-0.024534,34.687078,0.663966,421637.212832,0.931645,20.158693,26.499828,3.891584,0.052159,0.034819,220.110687,32.000000,235.781004,206.565975,32.000000,190.483397,32.000000,184.308864,67.818740,66.803461,116.789199,17.012658,49.951169,45.126582,49.742661,21.873418,16.488432,59.588058,47.285162
54.462160,65.294129,213.439537,179.284558,116.771909,101.729168,28.938785,14.253060,213.765736,1.536041,62.692305,55.628128,177.343082,215.396633,175.334451,214.197668,103.426169,212.364538,-0.000687,0.002510,32.000000,-235.757102,214.009562,-0.024510,34.711442,0.663096,421485.653073,0.929368,20.039467,26.471278,3.879341,0.055679,0.036863,219.362893,32.000000,236.363208,206.673830,32.000000,190.660799,32.000000,184.420391,67.822856,66.852981,116.805395,17.012658,49.928159,45.126582,49.850994,21.873418,16.560642,59.597234,47.259190
54.498936,65.502600,213.520907,179.289889,116.802596,101.729307,28.923474,14.249350,213.629968,1.536407,62.743125,55.602326,177.240065,215.304997,175.337614,214.164948,103.412302,212.275289,-0.000686,0.002537,32.000000,-235.755731,214.005362,-0.024493,34.707770,0.663039,420984.791336,0.927569,19.812319,26.343625,3.878624,0.053070,0.039506,219.113954,32.000000,236.467879,205.869263,32.000000,191.143077,32.000000,183.867857,67.816836,66.829045,116.803138,17.012658,49.840957,45.126582,49.327588,21.873418,16.561150,59.593123,47.209813
54.722436,65.502600,213.282860,179.289889,116.879291,101.729257,28.868484,14.249207,213.652870,1.535994,62.563640,55.587889,177.319662,215.185772,175.362516,214.074352,103.411992,212.497480,-0.000687,0.002536,32.000000,-235.759972,213.894597,-0.024498,34.724345,0.669188,421428.672702,0.938894,20.571137,26.212056,3.919043,0.051295,0.029716,219.480975,32.000000,236.324099,205.626503,32.000000,191.430346,32.000000,183.497698,67.826471,66.861182,116.811096,17.012658,49.854161,45.126582,49.664587,21.873418,16.634343,59.590920,47.290224
54.693817,65.466846,213.337203,179.285119,116.914216,101.733409,28.934423,14.249207,213.664801,1.536184,62.403390,55.836419,177.337730,215.289847,175.360603,214.171324,103.319995,212.400842,-0.000686,0.002530,32.000000,-235.759972,213.924945,-0.024476,34.653535,0.669454,421708.250039,0.939214,20.744065,26.195022,3.917891,0.054525,0.031636,220.174846,32.000000,235.750425,205.608803,32.000000,191.787752,32.000000,183.495824,67.833061,66.839041,116.806600,17.012658,49.851316,45.126582,49.646717,21.873418,16.622765,59.602496,47.262931
54.859627,65.356010,213.458188,179.271651,116.943382,101.729724,28.927431,14.248351,213.790609,1.536813,62.349116,55.797390,177.353754,215.348206,175.348485,214.198826,103.305014,212.441939,-0.000686,0.002544,32.000000,-235.761484,214.040910,-0.024472,34.632764,0.666138,421567.707647,0.936753,20.528463,26.272242,3.897540,0.053025,0.027596,220.254755,32.000000,235.438670,206.034090,32.000000,191.039819,32.000000,184.014689,67.836105,66.829178,116.820954,17.012658,49.927795,45.126582,49.569979,21.873418,16.585053,59.597893,47.287950
54.790083,65.432192,213.497176,179.248644,116.951151,101.722454,28.899346,14.245782,213.718416,1.536335,63.460333,55.704181,177.344643,215.341885,175.283732,214.206362,103.382869,212.436105,-0.000684,0.002539,32.000000,-235.759135,213.966552,-0.024461,34.649208,0.667900,421732.914175,0.935108,20.520280,26.330795,3.900573,0.057361,0.042066,219.350974,32.000000,236.385766,206.547482,32.000000,190.674406,32.000000,185.006548,67.851235,66.884726,116.872496,17.012658,49.946631,45.126582,49.629752,21.873418,16.612346,59.595680,47.233218
55.196219,65.746560,213.377704,179.283716,117.033189,101.718362,28.952770,14.251348,213.682631,1.536123,63.274945,55.748569,177.266763,215.215155,175.338417,214.151137,103.391508,212.467463,-0.000683,0.002525,32.000000,-235.757340,213.928228,-0.024585,34.659855,0.666523,421492.674895,0.931896,20.249860,26.360001,3.890989,0.043543,0.036382,219.080787,32.000000,236.582837,205.746843,32.000000,191.242200,32.000000,183.753260,67.814409,66.854105,116.835370,17.012658,49.831927,45.126582,49.747677,21.873418,16.613092,59.602820,47.072910
54.365266,65.746560,213.411402,179.283716,117.013720,101.722401,28.937127,14.253203,213.598028,1.536522,63.274945,55.705104,177.266763,215.248657,175.338417,214.011690,103.391508,211.957721,-0.000681,0.002514,32.000000,-235.753354,213.829740,-0.024705,34.634993,0.667156,421457.706461,0.934236,20.392929,26.280127,3.896639,0.060357,0.042447,219.080787,32.000000,236.582837,205.746843,32.000000,191.242200,32.000000,183.753260,67.814409,66.854105,116.835370,17.012658,49.888017,45.126582,49.322607,21.873418,16.723016,59.600971,47.298001
54.558049,65.769664,213.295017,179.310371,116.955830,101.722669,28.940934,14.248208,213.592870,1.536987,62.594502,55.753551,177.352843,215.135999,175.369078,214.128440,103.365375,212.384498,-0.000681,0.002532,32.000000,-235.758840,213.975015,-0.024710,34.636331,0.662847,421581.950750,0.925661,20.317595,26.282340,3.865803,0.054542,0.041103,220.153722,32.000000,235.731329,205.420826,32.000000,191.749659,32.000000,183.021788,67.834248,66.861472,116.817091,17.012658,49.830398,45.126582,49.193787,21.873418,16.732775,59.599585,47.169095
54.963135,65.612890,213.343647,179.322436,116.956564,101.730039,28.916298,14.251348,213.713685,1.536910,62.639898,55.665888,177.433135,215.249249,175.394313,214.111370,103.315149,212.419633,-0.000680,0.002546,32.000000,-235.759798,213.930349,-0.024695,34.667356,0.672514,422126.579979,0.941871,21.117295,26.105785,3.925510,0.057314,0.040544,220.315047,32.000000,235.380130,206.188126,32.000000,190.716642,32.000000,183.864458,67.856738,66.916889,116.854942,17.012658,49.865887,45.126582,49.498638,21.873418,16.679622,59.594077,47.308493
54.877642,65.463271,213.303283,179.319630,116.923582,101.721840,28.944952,14.254630,213.715332,1.537098,62.755807,55.791486,177.437184,215.291192,175.317540,214.184407,103.305907,212.594971,-0.000679,0.002568,32.000000,-235.755861,213.978336,-0.024611,34.648290,0.670146,422091.748470,0.938129,20.954040,26.279759,3.909506,0.052951,0.042542,219.977155,32.000000,235.767336,206.661106,32.000000,190.339789,32.000000,184.456290,67.814699,66.922697,116.846228,17.012658,49.943180,45.126582,49.620993,21.873418,16.680680,59.600725,47.243049
54.502060,65.463271,213.501229,179.319630,116.879900,101.721819,28.955719,14.246638,213.819459,1.537179,62.779454,55.768550,177.315444,215.365090,175.294140,214.245355,103.288695,212.296901,-0.000680,0.002545,32.000000,-235.760738,214.040993,-0.024620,34.649024,0.664972,421749.307112,0.930955,20.407309,26.342146,3.881577,0.050468,0.038450,219.303284,32.000000,236.340303,206.691040,32.000000,190.189949,32.000000,184.615090,67.797182,66.912241,116.812348,17.012658,49.938081,45.126582,49.832909,21.873418,16.629571,59.603804,47.207906
55.003818,65.413490,213.435522,179.307004,116.894372,101.721819,28.904211,14.248922,213.800332,1.536744,62.979130,55.755564,177.300064,215.422999,175.344726,214.201353,103.305257,212.363827,-0.000679,0.002570,32.000000,-235.761405,214.054860,-0.024604,34.659882,0.665826,421592.206561,0.931189,20.339806,26.412054,3.886889,0.057856,0.041583,219.080063,32.000000,236.486226,206.004152,32.000000,191.104814,32.000000,183.730408,67.818159,66.898674,116.797191,17.012658,49.952932,45.126582,49.844594,21.873418,16.613043,59.595985,47.057576
54.546390,65.533954,213.520154,179.311494,116.964422,101.721808,28.872023,14.248351,213.811855,1.536865,62.970753,55.788456,177.352439,215.292253,175.403526,214.187744,103.384645,212.558819,-0.000679,0.002591,32.000000,-235.757058,213.959005,-0.024579,34.660196,0.670379,421863.032866,0.937941,20.701719,26.326113,3.917306,0.046241,0.038972,219.566638,32.000000,236.120605,205.699911,32.000000,191.810646,32.000000,183.194400,67.826306,66.930568,116.803030,17.012658,49.944721,45.126582,49.815836,21.873418,16.655618,59.591589,47.317443
54.652011,65.607939,213.358416,179.326084,116.941194,101.717538,28.927716,14.252347,213.862431,1.537319,63.115588,55.606135,177.409736,215.328222,175.418318,214.217490,103.382883,212.399247,-0.000680,0.002563,32.000000,-235.757488,213.963653,-0.024500,34.693503,0.664439,421441.246031,0.930009,20.168867,26.332721,3.880376,0.053377,0.040400,220.172180,32.000000,235.539231,205.679819,32.000000,191.662162,32.000000,183.262201,67.834998,66.937604,116.812704,17.012658,49.916566,45.126582,49.511572,21.873418,16.656540,59.597480,47.301009
54.702550,65.607939,213.522196,179.326084,116.912202,101.721740,28.938955,14.249778,213.811812,1.537295,63.013119,55.705740,177.407634,215.351101,175.416582,214.237575,103.371054,212.370887,-0.000679,0.002554,32.000000,-235.757598,214.122122,-0.024479,34.754794,0.669862,421746.997923,0.939992,20.729586,26.320811,3.914469,0.055399,0.041727,220.236389,32.000000,235.331283,206.294431,32.000000,190.759037,32.000000,184.487960,67.820986,66.923577,116.853377,17.012658,49.945609,45.126582,49.703598,21.873418,16.683256,59.595690,47.305851
54.502037,65.714655,213.511853,179.359473,116.906225,101.725795,28.937330,14.248779,213.757042,1.537529,62.990703,55.749574,177.421517,215.310625,175.316666,214.321325,103.365087,212.541291,-0.000680,0.002567,32.000000,-235.756466,214.078212,-0.024492,34.743700,0.667805,421760.292280,0.936323,20.701665,26.267357,3.903944,0.054404,0.039167,219.815935,32.000000,235.647802,206.756845,32.000000,190.455222,32.000000,184.629680,67.824535,66.932960,116.793591,17.012658,49.875663,45.126582,49.452697,21.873418,16.721451,59.592484,47.226981
54.817092,65.622241,213.689839,179.383042,116.924335,101.738012,28.939843,14.244926,213.761361,1.537542,63.264402,55.763914,177.405827,215.285240,175.303904,214.247065,103.402535,212.444717,-0.000681,0.002571,32.000000,-235.762122,214.009422,-0.024549,34.783485,0.666481,421767.811202,0.935041,20.652957,26.269368,3.903332,0.052473,0.036673,219.264497,32.000000,236.289701,206.678403,210.744124,190.683710,32.000000,184.501504,67.813129,66.958190,116.770690,17.012658,50.020830,45.126582,49.621418,21.873418,16.690569,59.595828,47.299762
54.515732,65.651945,213.485641,179.379114,116.937887,101.745007,28.913391,14.249493,213.609844,1.537565,63.509310,55.613190,177.297031,215.218357,175.376170,214.207628,103.430752,212.382028,-0.000680,0.002579,32.000000,-235.759687,213.940078,-0.024487,34.790225,0.669097,422070.577068,0.939204,20.953125,26.334305,3.917502,0.053704,0.038052,219.155362,32.000000,236.587727,205.829726,210.152025,191.454352,32.000000,183.668275,67.826397,66.963143,116.766629,17.012658,49.887397,45.126582,49.563215,21.873418,16.691643,59.594215,47.138720
