OSU 80 Ton Compressor Load Stand
54.677111,65.651945,213.263391,179.379114,116.936327,101.744983,28.929829,14.249778,213.641346,1.537322,63.322554,55.563932,177.366014,215.277368,175.401189,214.067752,103.429283,212.396679,-0.000680,0.002595,32.000000,-235.756451,213.885868,-0.024454,34.874804,0.665201,421720.011047,0.933036,20.556993,26.263442,3.898234,0.057253,0.021567,219.527746,32.000000,236.211014,205.580001,212.524316,191.641399,32.000000,182.977057,67.832420,66.963758,116.705368,17.012658,49.828213,45.126582,49.734150,21.873418,16.703073,59.594372,47.270195
54.653677,65.845026,213.427614,179.395107,116.900400,101.726487,28.953454,14.248636,213.729932,1.537235,62.568387,55.891077,177.398157,215.294659,175.415610,214.194385,103.415752,212.410719,-0.000679,0.002591,32.000000,-235.761198,214.044459,-0.024464,34.921172,0.667999,421927.736701,0.939740,20.877185,26.213528,3.916037,0.044785,0.037282,219.983966,32.000000,235.595059,205.626774,214.790311,191.687303,32.000000,183.323227,67.835288,66.935812,116.711706,17.012658,49.867169,45.126582,49.523394,21.873418,16.771407,59.595366,47.183768
54.933091,65.730882,213.342582,179.419799,116.929219,101.723571,28.938834,14.255201,213.839789,1.537120,62.164568,55.683061,177.426930,215.389475,175.378453,214.283091,103.400139,212.394103,-0.000681,0.002579,32.000000,-235.753487,214.127545,-0.024498,34.864864,0.664110,421826.115646,0.936141,20.721476,26.220068,3.900414,0.047439,0.018068,220.166208,32.000000,235.431774,206.289356,32.000000,190.880310,32.000000,184.156744,67.823551,66.932392,116.723470,17.012658,49.857165,45.126582,49.548383,21.873418,16.733198,59.599555,47.229476
54.835457,65.359310,213.434130,179.380798,116.977717,101.735832,28.936808,14.248636,213.784847,1.537392,62.123505,55.776071,177.450334,215.316029,175.332947,214.184770,103.394661,212.241764,-0.000682,0.002595,32.000000,-235.761035,214.009217,-0.024429,34.854269,0.664114,422048.495950,0.936133,20.937145,26.238459,3.905092,0.043206,0.032369,219.862253,32.000000,235.739834,206.764739,32.000000,190.300211,32.000000,184.529326,67.822833,66.963739,116.732236,17.012658,49.867841,45.126582,49.683904,21.873418,16.734459,59.590969,47.324560
54.832232,65.359310,213.490174,179.380798,117.000270,101.756167,28.931760,14.248494,213.809710,1.537347,61.809943,55.888335,177.367572,215.295985,175.338976,214.181693,103.336094,212.641398,-0.000682,0.002592,32.000000,-235.758391,214.144169,-0.024335,34.834967,0.661718,421733.861944,0.931027,20.554148,26.248320,3.883681,0.043447,0.028252,219.283231,32.000000,236.328285,206.716534,210.595121,190.669774,32.000000,184.229826,67.809627,66.973841,116.736686,17.012658,49.922926,45.126582,49.616467,21.873418,16.606168,59.599063,47.290297
54.627607,65.184121,213.576848,179.299429,116.981633,101.761019,28.922701,14.249350,213.966159,1.537316,62.044425,55.813170,177.322893,215.461110,175.414326,214.318636,103.244893,212.710326,-0.000684,0.002581,32.000000,-235.759665,214.142415,-0.024265,34.746349,0.662535,421360.069717,0.932113,20.276401,26.201053,3.892265,0.051120,0.040718,219.132377,32.000000,236.341649,205.923887,210.051561,191.493874,32.000000,183.453913,67.791830,66.982677,116.721963,17.012658,49.983299,45.126582,49.570594,21.873418,16.545807,59.590802,47.226835
54.832782,65.134617,213.553312,179.230406,116.939248,101.765079,28.940857,14.251633,213.922680,1.537324,62.254021,55.771108,177.342967,215.507927,175.422210,214.436471,103.201330,212.653026,-0.000685,0.002551,32.000000,-235.756726,214.242430,-0.024248,34.663134,0.663197,421566.995000,0.932522,20.279502,26.397924,3.893516,0.051647,0.038803,219.534184,32.000000,236.088634,205.593191,32.000000,191.443712,32.000000,183.018124,67.804005,66.985703,116.691231,17.012658,49.954008,45.126582,49.615178,21.873418,16.528922,59.590448,47.331016
54.765505,65.262501,213.613377,179.237140,116.905527,101.765027,28.949072,14.254773,213.884306,1.537606,62.619724,55.710735,177.418019,215.469142,175.447754,214.412231,103.107692,212.678856,-0.000687,0.002573,32.000000,-235.752440,214.190096,-0.024259,34.631767,0.667010,421664.573444,0.936287,20.301378,26.512962,3.909687,0.044963,0.042072,220.095577,32.000000,235.503641,205.708200,32.000000,191.489361,32.000000,183.656460,67.798136,66.936102,116.720163,17.012658,49.934875,45.126582,49.856176,21.873418,16.529154,59.593182,47.237253
54.772518,65.262501,213.550311,179.237140,116.889756,101.765137,28.900214,14.249493,213.942766,1.537557,62.533761,55.868542,177.366039,215.404647,175.386012,214.398965,103.102590,212.679616,-0.000687,0.002592,32.000000,-235.754605,214.236864,-0.024281,34.615324,0.666239,421565.518965,0.931740,20.054280,26.536710,3.894628,0.058751,0.040624,220.329888,32.000000,235.322878,206.358596,32.000000,190.792685,32.000000,184.442419,67.787102,66.962537,116.730089,17.012658,49.953238,45.126582,49.672195,21.873418,16.573974,59.605171,47.440187
54.451692,65.483623,213.578976,179.257622,116.804652,101.769234,28.952576,14.246068,213.879197,1.537263,62.690506,55.811837,177.384672,215.426833,175.291967,214.333771,103.138953,212.653501,-0.000688,0.002573,32.000000,-235.759997,214.270476,-0.024302,34.571605,0.667973,421961.915968,0.933061,20.246894,26.639281,3.900510,0.052190,0.043500,219.918013,32.000000,235.847777,206.550864,32.000000,190.500228,32.000000,184.631202,67.790584,66.987677,116.743882,17.012658,49.997474,45.126582,49.379376,21.873418,16.651396,59.596615,47.311721
54.992192,65.429992,213.598381,179.285680,116.784593,101.774490,28.927549,14.253916,213.898976,1.537008,62.799471,55.855747,177.347837,215.525217,175.344037,214.457497,103.259612,212.540551,-0.000688,0.002554,32.000000,-235.754607,214.207187,-0.024316,34.535832,0.668065,421968.135555,0.934507,20.240144,26.644646,3.898859,0.054470,0.044079,219.352503,32.000000,236.503154,206.431583,210.480595,190.840032,32.000000,184.636308,67.791593,66.989936,116.723089,17.012658,49.975173,45.126582,49.508330,21.873418,16.633593,59.598926,47.284135
54.788782,65.453095,213.574126,179.290731,116.749075,101.774626,28.933414,14.252775,213.848477,1.537024,63.118842,55.698828,177.246280,215.372205,175.364978,214.334611,103.334506,212.335522,-0.000690,0.002569,32.000000,-235.759847,213.961307,-0.024348,34.516320,0.672970,422416.410657,0.939491,20.770751,26.599251,3.922357,0.051197,0.039871,219.213767,32.000000,236.481659,205.708580,209.922878,191.636890,32.000000,183.340857,67.808433,66.968480,116.694982,17.012658,49.951818,45.126582,49.802982,21.873418,16.634335,59.589081,47.314215
54.761501,65.453095,213.224006,179.290731,116.704760,101.766506,28.948600,14.253916,213.730472,1.537046,63.298393,55.807016,177.309034,215.421632,175.377818,214.291422,103.429215,212.701996,-0.000689,0.002526,32.000000,-235.752640,214.076334,-0.024339,34.518969,0.667706,421780.992006,0.929999,20.196524,26.439525,3.884158,0.047410,0.042493,219.662316,32.000000,236.072817,205.313732,212.733412,191.906265,32.000000,183.148018,67.823255,66.983734,116.704121,17.012658,49.808052,45.126582,49.682774,21.873418,16.643132,59.585285,47.335859
55.086683,65.654421,213.536993,179.292975,116.720140,101.755364,28.936397,14.249207,213.822681,1.537216,62.837097,55.815302,177.349008,215.329813,175.386369,214.300240,103.419129,212.570776,-0.000689,0.002504,32.000000,-235.762103,214.079456,-0.024351,34.665074,0.670301,421794.550372,0.933691,20.415085,26.293673,3.898136,0.050943,0.035017,220.150746,32.000000,235.444012,205.493442,214.873350,191.486926,32.000000,183.574926,67.847824,66.970433,116.694179,17.012658,49.978854,45.126582,49.890611,21.873418,16.713992,59.593644,47.205338
54.454261,65.711354,213.537193,179.324962,116.680788,101.752621,28.921319,14.246210,213.772451,1.537012,62.561404,55.651004,177.380137,215.356179,175.370852,214.309956,103.519226,212.316878,-0.000689,0.002503,32.000000,-235.759691,214.074012,-0.024313,34.684298,0.669690,421600.569320,0.933641,20.441341,26.325759,3.893684,0.049453,0.036412,220.303366,32.000000,235.422091,206.334556,215.179295,190.846862,32.000000,184.060585,67.854128,66.979241,116.725953,17.012658,49.952384,45.126582,49.910919,21.873418,16.734906,59.587085,47.398294
54.879790,65.437968,213.590137,179.308688,116.706190,101.764801,28.937542,14.251205,213.891525,1.536990,62.451315,55.752974,177.383839,215.425446,175.278896,214.369385,103.553241,212.439243,-0.000691,0.002494,32.000000,-235.756991,214.199255,-0.024336,34.761560,0.664363,421630.632506,0.928333,20.330344,26.290464,3.876381,0.048835,0.034577,219.793259,32.000000,235.775849,206.623728,212.500038,190.503254,32.000000,184.128855,67.832082,66.981743,116.711477,17.012658,49.945050,45.126582,48.935683,21.873418,16.736133,59.599280,47.295360
54.823751,65.437968,213.395162,179.308688,116.676911,101.768893,28.965194,14.243356,213.833991,1.537256,62.816604,55.746425,177.340346,215.315153,175.317618,214.272061,103.595445,212.686865,-0.000692,0.002504,32.000000,-235.768773,214.082742,-0.024599,34.785793,0.671001,421905.621440,0.940875,20.995998,26.102497,3.921405,0.050968,0.040962,219.329783,32.000000,236.359957,206.585848,210.316967,190.833538,32.000000,184.389791,67.864707,66.974840,116.710979,17.012658,49.888641,45.126582,49.603986,21.873418,16.642042,59.599388,47.218177
55.014679,65.303755,213.492227,179.283155,116.652658,101.768790,28.952168,14.243784,213.817259,1.537413,63.123598,55.612680,177.290385,215.295517,175.378408,214.347459,103.512339,212.636199,-0.000692,0.002504,32.000000,-235.762936,214.036670,-0.024647,34.895523,0.664521,421251.806392,0.931717,20.312438,26.110840,3.891963,0.043998,0.013819,219.165828,32.000000,236.398572,205.871295,209.870222,191.351490,32.000000,183.602556,67.881324,66.992308,116.694765,17.012658,49.962881,45.126582,49.722373,21.873418,16.596080,59.585983,47.309006
54.330451,65.525153,213.588177,179.299709,116.613146,101.758008,28.944563,14.245925,213.971559,1.536893,62.413809,55.767674,177.322281,215.526198,175.395545,214.434349,103.401066,212.719144,-0.000692,0.002502,32.000000,-235.765549,214.233133,-0.024642,34.938428,0.664252,421227.061542,0.931918,20.366316,26.154296,3.892385,0.054471,0.034049,219.574164,32.000000,235.814629,205.644759,32.000000,191.539393,32.000000,183.383890,67.903463,66.961167,116.650401,17.012658,49.975363,45.126582,49.973286,21.873418,16.673542,59.600706,47.248185
54.479374,65.474822,213.669757,179.339271,116.608800,101.749880,28.942037,14.249064,213.992840,1.537252,62.415672,55.701128,177.342277,215.512699,175.398902,214.469758,103.286670,212.795089,-0.000694,0.002495,32.000000,-235.758312,214.313773,-0.024639,34.774830,0.660055,421084.217503,0.928422,20.048713,26.219882,3.880641,0.049851,0.020579,220.213839,32.000000,235.256031,205.775432,32.000000,191.437692,32.000000,183.595587,67.911804,66.959523,116.635241,17.012658,50.011654,45.126582,49.197387,21.873418,16.674448,59.590084,47.304824
54.865071,65.474822,213.544278,179.339271,116.467843,101.757971,28.923850,14.251205,213.935980,1.537374,63.009455,55.764670,177.382598,215.539961,175.375914,214.443377,103.239367,212.527393,-0.000694,0.002490,32.000000,-235.760433,214.099565,-0.024634,34.694211,0.667264,421995.972307,0.942070,20.929597,26.359837,3.931279,0.037550,0.037633,220.383816,32.000000,235.264026,206.328896,215.198704,190.931363,32.000000,184.376102,67.913884,66.982427,116.604753,17.012658,49.958458,45.126582,49.575362,21.873418,16.657806,59.596152,47.298881
55.178954,65.379387,213.503106,179.327487,116.404825,101.758068,28.935788,14.244212,213.789412,1.537255,63.475290,55.624803,177.367490,215.415517,175.280306,214.218157,103.245926,212.542274,-0.000696,0.002514,32.000000,-235.764311,214.152288,-0.024655,34.582331,0.668798,422022.001017,0.939104,20.735191,26.500486,3.922030,0.048919,0.013335,219.800821,32.000000,235.695376,206.600303,212.453082,190.545637,32.000000,184.418140,67.871936,66.966669,116.553363,17.012658,49.999244,45.126582,49.839883,21.873418,16.625405,59.591343,47.251339
54.719084,65.657446,213.493512,179.351617,116.401738,101.758160,28.864559,14.245069,213.864469,1.536891,63.421501,55.772341,177.341226,215.404628,175.358546,214.349885,103.322779,212.636504,-0.000697,0.002519,32.000000,-235.763619,214.163097,-0.024725,34.574594,0.665892,421893.481309,0.932464,20.363440,26.455217,3.892172,0.054511,0.040046,219.263869,32.000000,236.295513,206.437610,210.420186,191.013832,32.000000,184.645394,67.892736,67.019972,116.563391,17.012658,49.940011,45.126582,49.673422,21.873418,16.722688,59.595611,47.345176
54.626622,65.765538,213.466538,179.379956,116.408327,101.754349,28.938463,14.246496,213.761459,1.537077,63.381780,55.583066,177.330736,215.386643,175.362492,214.278623,103.338096,212.514358,-0.000698,0.002505,32.000000,-235.763667,214.079845,-0.024677,34.576902,0.664346,421551.293326,0.925975,19.966942,26.453806,3.869285,0.055242,0.018403,218.994631,32.000000,236.371353,205.643648,210.099172,191.406082,32.000000,183.841059,67.888843,66.976515,116.513154,17.012658,49.964301,45.126582,49.523768,21.873418,16.723822,59.586052,47.280686
54.681060,65.765538,213.427418,179.379956,116.441065,101.750727,28.939293,14.250777,213.694972,1.536944,63.223094,55.673927,177.365099,215.350469,175.425856,214.106236,103.375609,212.382496,-0.000700,0.002520,32.000000,-235.755616,214.101910,-0.024616,34.647267,0.670046,422071.971164,0.937597,20.686536,26.409547,3.901628,0.053496,0.037524,219.594193,32.000000,235.736842,205.435498,32.000000,191.797003,32.000000,183.621750,67.856768,66.988548,116.488734,17.012658,49.904207,45.126582,49.716377,21.873418,16.762644,59.588009,47.336666
54.527576,65.777915,213.360440,179.415590,116.442132,101.763065,28.917266,14.249207,213.653360,1.536530,62.771161,55.688276,177.418153,215.277776,175.431945,214.173443,103.410886,212.315957,-0.000699,0.002516,32.000000,-235.765381,213.950887,-0.024639,34.909816,0.671139,422228.490465,0.937189,20.883746,26.351979,3.907738,0.054009,0.042127,220.180775,32.000000,235.344358,205.627010,32.000000,191.919709,32.000000,183.657487,67.877328,66.971234,116.510131,17.012658,49.836241,45.126582,49.714726,21.873418,16.768273,59.590389,47.345470
55.247637,65.709704,213.525199,179.427375,116.401408,101.775277,28.981197,14.247495,213.820152,1.536885,61.963573,55.957996,177.431859,215.267744,175.353731,214.291031,103.437995,212.420841,-0.000701,0.002531,32.000000,-235.759390,214.101239,-0.024687,34.918313,0.669071,422103.282227,0.936097,20.831263,26.268833,3.903132,0.052909,0.039029,220.300701,32.000000,235.159910,206.195869,214.987326,190.955040,32.000000,184.102167,67.849479,66.955015,116.495530,17.012658,49.947186,45.126582,49.300945,21.873418,16.745911,59.601709,47.239454
54.812148,65.290279,213.496284,179.387812,116.319149,101.775439,28.906427,14.243784,213.840303,1.537182,62.439758,55.875504,177.454094,215.379201,175.310018,214.283409,103.469095,212.620528,-0.000700,0.002500,32.000000,-235.764411,214.060165,-0.024711,34.759908,0.665662,422200.405350,0.939871,20.991714,26.210520,3.912891,0.052326,0.042426,219.745257,32.000000,235.617039,206.452990,212.252043,190.584400,32.000000,184.394641,67.835381,66.975884,116.499822,17.012658,49.971660,45.126582,49.868649,21.873418,16.747135,59.593310,47.208053
54.655870,65.290279,213.597466,179.387812,116.201126,101.775612,28.905933,14.252632,213.856015,1.536766,62.822357,55.590340,177.328326,215.421490,175.315210,214.367064,103.449682,212.292447,-0.000700,0.002500,32.000000,-235.755728,214.118450,-0.024742,34.649942,0.658016,421644.176244,0.924226,20.231558,26.219718,3.864875,0.057284,0.042781,219.127719,32.000000,236.052295,206.604236,32.000000,190.915029,32.000000,184.450820,67.844950,66.988377,116.503118,17.012658,49.978407,45.126582,49.747292,21.873418,16.602123,59.601719,47.213775
54.698854,65.343358,213.556120,179.337027,116.146910,101.783751,28.944501,14.251490,213.935939,1.536910,62.710596,55.841463,177.296279,215.387723,175.363922,214.268298,103.368282,212.540737,-0.000700,0.002514,32.000000,-235.757361,214.197419,-0.024810,34.567723,0.664853,421308.769888,0.933722,20.229788,26.257706,3.895054,0.045274,0.039427,219.103885,32.000000,236.050370,205.713268,32.000000,191.317019,32.000000,183.665676,67.862576,66.966044,116.523627,17.012658,49.885951,45.126582,49.539740,21.873418,16.621100,59.595070,47.307685
54.906560,65.503701,213.458315,179.337027,116.103443,101.783848,28.921567,14.255486,213.851515,1.537182,62.628513,55.748809,177.344507,215.399548,175.423384,214.193901,103.285847,212.615579,-0.000699,0.002514,32.000000,-235.750087,214.153283,-0.024829,34.601555,0.668907,421443.165300,0.936695,20.380284,26.163583,3.908043,0.054729,0.041456,219.703238,32.000000,235.467987,205.550128,213.184967,191.534839,32.000000,183.693441,67.856490,66.964533,116.491167,17.012658,49.913637,45.126582,49.564195,21.873418,16.677413,59.592051,47.226321
54.574131,65.507551,213.479638,179.343199,116.068227,101.783643,28.866376,14.245211,213.752493,1.536725,62.941327,55.670310,177.401202,215.309178,175.417920,214.235127,103.199853,212.520583,-0.000698,0.002509,32.000000,-235.761017,214.002365,-0.024852,34.790802,0.670093,421682.361532,0.934841,20.391937,26.330919,3.904216,0.041947,0.038376,220.279541,32.000000,235.086741,205.756117,214.855681,191.764254,32.000000,183.834066,67.851193,66.935908,116.513461,17.012658,49.886605,45.126582,49.607229,21.873418,16.678282,59.598129,47.215609
54.690608,65.507551,213.504932,179.343199,116.025221,101.783439,28.906690,14.247637,213.815718,1.536584,63.256140,55.832575,177.422930,215.394147,175.362950,214.258415,103.129064,212.458692,-0.000698,0.002486,32.000000,-235.762197,213.987333,-0.024872,34.850466,0.667255,421923.482599,0.932067,20.352449,26.439242,3.887665,0.046897,0.037178,220.348856,32.000000,234.868181,206.288194,32.000000,191.044989,32.000000,184.272459,67.842349,66.957873,116.536578,17.012658,49.939292,45.126582,49.720595,21.873418,16.680493,59.595425,47.045397
54.359728,65.620591,213.418814,179.363121,115.973856,101.783402,28.876348,14.246353,213.744646,1.536931,63.234522,55.646274,177.430328,215.280142,175.265428,214.167329,103.159397,212.477323,-0.000698,0.002483,32.000000,-235.764301,214.042176,-0.024907,34.886212,0.667305,422308.273776,0.940152,20.676402,26.492375,3.911737,0.059652,0.027075,219.690535,32.000000,235.501524,206.513977,32.000000,190.766119,32.000000,184.915440,67.815309,66.957040,116.501138,17.012658,49.866314,45.126582,49.623561,21.873418,16.720716,59.586593,47.296900
55.217450,65.760587,213.359185,179.383884,115.942178,101.789770,28.954187,14.246353,213.645440,1.536622,62.829781,55.783859,177.334404,215.154371,175.312403,214.070194,103.184912,212.352117,-0.000699,0.002454,32.000000,-235.761843,214.035812,-0.024916,34.798014,0.664950,422368.854585,0.936628,20.564075,26.541750,3.903868,0.048132,0.036916,219.137291,32.000000,236.012590,206.445000,210.183762,190.871907,32.000000,185.054127,67.827657,66.951077,116.503851,17.012658,49.868915,45.126582,49.344406,21.873418,16.770437,59.590153,47.328375
54.775634,65.557057,213.418202,179.399036,115.950274,101.793825,28.952452,14.249921,213.732197,1.536240,62.782313,55.611831,177.324963,215.289419,175.349660,214.207893,103.272276,212.123720,-0.000700,0.002483,32.000000,-235.758111,213.977380,-0.024901,34.641681,0.667908,422674.769309,0.944209,20.996689,26.517862,3.926046,0.046311,0.034760,219.165006,32.000000,236.079941,205.662863,210.296412,191.485067,32.000000,183.865073,67.847824,66.941698,116.496682,17.012658,49.873027,45.126582,49.743011,21.873418,16.771749,59.597155,47.266306
54.503128,65.557057,213.403931,179.399036,115.983560,101.781519,28.915227,14.243642,213.752885,1.536272,62.691750,55.863341,177.334115,215.350511,175.390722,214.250019,103.390105,212.590512,-0.000699,0.002481,32.000000,-235.763571,214.033427,-0.024913,34.620516,0.660432,422282.758430,0.925906,20.311309,26.449012,3.863981,0.044477,0.037003,219.731418,32.000000,235.605234,205.376888,213.213813,192.011431,32.000000,183.442410,67.837732,66.959498,116.462484,17.012658,49.891287,45.126582,49.867423,21.873418,16.702099,59.585609,47.296974
54.724175,65.523778,213.535823,179.372099,116.017651,101.769205,28.886301,14.249635,213.873775,1.536170,62.840503,55.778207,177.430877,215.309687,175.429498,214.286000,103.427191,212.591119,-0.000700,0.002485,32.000000,-235.755774,214.066832,-0.024904,34.687393,0.667990,422139.099155,0.933760,20.531699,26.282547,3.896225,0.054768,0.039309,220.203501,32.000000,235.170394,205.598560,214.915387,191.816075,32.000000,183.604554,67.846711,66.930589,116.479761,17.012658,49.840662,45.126582,49.971908,21.873418,16.691476,59.585570,47.290371
54.841010,65.527904,213.608951,179.369013,116.030388,101.764308,28.916634,14.246781,213.836926,1.536001,62.686413,55.871516,177.404752,215.463109,175.369941,214.263915,103.434483,212.431227,-0.000699,0.002468,32.000000,-235.766496,214.059083,-0.024905,34.766569,0.671279,422043.117713,0.940020,20.794472,26.326315,3.915444,0.053872,0.041321,220.200748,32.000000,235.081528,206.321274,214.598942,190.999622,32.000000,184.155120,67.824817,66.948651,116.497579,17.012658,49.978617,45.126582,49.645485,21.873418,16.693813,59.597913,47.235345
54.777077,65.491599,213.442881,179.377431,116.025147,101.768342,28.925329,14.252347,213.853769,1.536200,62.568597,55.865873,177.388905,215.423162,175.325876,214.323589,103.477432,212.475154,-0.000700,0.002477,32.000000,-235.756505,214.049801,-0.024918,34.884062,0.667715,421732.433399,0.936563,20.547965,26.289438,3.902038,0.049560,0.040373,219.598843,32.000000,235.454786,206.644741,211.889362,190.632383,32.000000,184.711166,67.841523,66.969539,116.463958,17.012658,49.907896,45.126582,49.694674,21.873418,16.694724,59.593526,47.293599
54.635120,65.491599,213.665827,179.377431,116.071482,101.780548,28.862355,14.248208,213.858292,1.536410,62.405092,55.789125,177.323878,215.433705,175.348573,214.337052,103.454576,212.596875,-0.000698,0.002470,32.000000,-235.757693,214.185653,-0.024947,34.892297,0.665066,421625.130303,0.933340,20.439654,26.226824,3.895059,0.041618,0.012942,219.205127,32.000000,235.918079,206.434902,209.992346,190.806130,32.000000,184.469910,67.814571,66.940476,116.482752,17.012658,50.004847,45.126582,49.800255,21.873418,16.682977,59.593812,47.265646
54.830464,65.395339,213.490881,179.366768,115.974575,101.785954,28.944011,14.246496,213.959709,1.536411,62.109767,55.951312,177.282778,215.491533,175.377458,214.280090,103.409022,212.647399,-0.000697,0.002467,32.000000,-235.762028,214.240883,-0.024986,34.725893,0.663094,421552.389325,0.934211,20.464853,26.199077,3.896573,0.052423,0.037173,219.159484,32.000000,236.047337,205.742960,210.352128,191.451175,32.000000,183.679052,67.827426,66.947931,116.456337,17.012658,49.961227,45.126582,49.717235,21.873418,16.650318,59.589278,47.228375
54.816128,65.264977,213.596320,179.338429,115.974658,101.794024,28.890675,14.244355,213.970480,1.536418,62.037236,55.846349,177.363773,215.596567,175.413403,214.518832,103.379734,212.765567,-0.000695,0.002468,32.000000,-235.765480,214.318690,-0.024995,34.619939,0.665073,421741.241362,0.939054,20.601612,26.264044,3.910778,0.047508,0.015904,219.771667,32.000000,235.430746,205.453871,32.000000,192.068545,32.000000,183.461720,67.845709,66.927920,116.475876,17.012658,49.977447,45.126582,49.664710,21.873418,16.605698,59.595798,47.304164
54.578715,65.199247,213.721511,179.292414,115.960682,101.797560,28.950974,14.246353,214.039814,1.536881,62.564688,55.652122,177.388109,215.553542,175.453738,214.460202,103.368683,212.753526,-0.000695,0.002503,32.000000,-235.758400,214.252161,-0.024986,34.550231,0.665572,421598.385999,0.932524,20.317232,26.327072,3.893654,0.046385,0.041178,220.184438,32.000000,234.972530,205.684790,32.000000,191.783653,32.000000,183.508248,67.838548,66.919502,116.484268,17.012658,50.025225,45.126582,49.447368,21.873418,16.606155,59.592130,47.181420
55.541647,65.199247,213.636326,179.292414,116.001941,101.801310,28.940272,14.250920,213.924418,1.536980,63.158453,55.683815,177.381257,215.495957,175.378649,214.480577,103.393334,212.500336,-0.000694,0.002495,32.000000,-235.755309,214.196359,-0.025003,34.575748,0.667805,421525.925167,0.934264,20.200658,26.397218,3.896596,0.044834,0.033601,220.339901,32.000000,234.796798,206.337193,214.898006,190.748691,32.000000,184.519450,67.835003,66.933028,116.507784,17.012658,49.994626,45.126582,49.116845,21.873418,16.583695,59.586622,47.258016
55.160422,65.450619,213.552996,179.285119,116.035914,101.793120,28.935255,14.249350,213.942297,1.536664,63.234364,55.811221,177.378337,215.476280,175.297854,214.302502,103.516982,212.710326,-0.000693,0.002494,32.000000,-235.756223,214.180757,-0.025245,34.861586,0.671940,421628.129778,0.936674,20.363675,26.404106,3.915840,0.057833,0.044139,219.540814,32.000000,235.465914,206.543399,212.149156,190.863190,32.000000,184.734191,67.831719,66.919329,116.537986,17.012658,49.987436,45.126582,49.806070,21.873418,16.671538,59.598218,47.326321
54.821395,65.702828,213.650700,179.301112,116.019603,101.793358,28.928466,14.249064,213.951818,1.536845,62.597751,55.947708,177.318800,215.572729,175.327909,214.473833,103.566500,212.546473,-0.000692,0.002511,32.000000,-235.758967,214.324215,-0.025297,34.939163,0.660776,420968.294582,0.919080,19.440551,26.291889,3.846417,0.059431,0.041452,219.136855,32.000000,235.973220,206.254379,32.000000,190.942392,32.000000,184.647762,67.845469,66.939757,116.568706,17.012658,50.005306,45.126582,49.624607,21.873418,16.759960,59.601355,47.233805
54.725382,65.463821,213.635299,179.287644,115.936775,101.803459,28.928478,14.243499,214.062783,1.537084,62.400938,55.800335,177.298201,215.528503,175.358432,214.498907,103.511665,212.751815,-0.000693,0.002527,32.000000,-235.766828,214.377550,-0.025257,34.861088,0.659701,421279.461509,0.926833,20.055914,26.240872,3.871490,0.048383,0.041856,219.254297,32.000000,236.103029,205.540905,32.000000,191.616413,32.000000,183.618931,67.842273,66.917817,116.556752,17.012658,50.021598,45.126582,49.403775,21.873418,16.761173,59.587331,47.200569
55.075405,65.463821,213.847715,179.287644,115.819337,101.804059,28.934691,14.246781,214.081919,1.536920,62.592480,55.769180,177.345885,215.670442,175.396586,214.446614,103.441283,212.639196,-0.000692,0.002536,32.000000,-235.762234,214.256831,-0.025225,34.811993,0.662617,421737.119307,0.934031,20.633442,26.134685,3.897214,0.048233,0.035496,219.695518,32.000000,235.492313,205.268223,213.138486,192.095618,32.000000,183.413596,67.855128,66.940265,116.544036,17.012658,50.098074,45.126582,49.420347,21.873418,16.679053,59.587478,47.261171
55.358622,65.371136,213.605868,179.256781,115.739759,101.795706,28.929685,14.248494,213.924443,1.536968,63.086712,55.653613,177.399366,215.522405,175.430169,214.413123,103.316006,212.560431,-0.000691,0.002556,32.000000,-235.760358,214.179248,-0.025207,34.654663,0.664707,421632.463570,0.935339,20.486845,26.260532,3.903770,0.055113,0.033350,220.090477,32.000000,235.084076,205.523733,215.091836,191.702711,32.000000,183.497682,67.877000,66.936340,116.573245,17.012658,50.037981,45.126582,49.907525,21.873418,16.647591,59.595011,47.190444
54.467943,65.537530,213.625702,179.257061,115.746916,101.787640,28.880483,14.248779,213.942543,1.536684,63.417190,55.850772,177.374176,215.465106,175.343370,214.374293,103.266330,212.667312,-0.000691,0.002564,32.000000,-235.761384,214.214450,-0.025231,34.578528,0.662334,421543.091096,0.928568,20.150551,26.291974,3.882817,0.058157,0.036753,220.204960,32.000000,235.168353,206.239476,214.394671,190.922532,32.000000,184.567151,67.871967,66.935883,116.557732,17.012658,50.003326,45.126582,49.861699,21.873418,16.706055,59.604954,47.276138
54.555316,65.765813,213.501738,179.292975,115.763996,101.784769,28.916711,14.243213,213.939429,1.537191,63.437717,55.829938,177.431648,215.502443,175.253401,214.489658,103.265302,212.669746,-0.000691,0.002549,32.000000,-235.762851,214.303190,-0.025230,34.579551,0.661475,421444.044061,0.923162,19.786952,26.390008,3.858584,0.050561,0.040274,219.427756,32.000000,235.673698,206.476133,211.899380,190.675847,32.000000,184.824310,67.854649,66.922711,116.539401,17.012658,49.985889,45.126582,49.703829,21.873418,16.706982,59.592287,47.290444
55.355357,65.765813,213.696101,179.292975,115.766708,101.789907,28.889286,14.246638,213.937624,1.537038,63.355378,55.822642,177.369504,215.541919,175.270830,214.437181,103.262006,212.514337,-0.000690,0.002555,32.000000,-235.760902,214.192078,-0.025198,34.664078,0.672993,422307.148745,0.941831,20.808947,26.476651,3.922045,0.051685,0.037881,219.138383,32.000000,236.096584,206.314978,32.000000,190.940267,32.000000,183.888011,67.849241,66.921461,116.551502,17.012658,50.036571,45.126582,49.213239,21.873418,16.787503,59.598139,47.427568
54.596340,65.775164,213.690632,179.344041,115.796156,101.789888,28.932706,14.246210,214.064514,1.537034,62.996338,55.811818,177.340398,215.660900,175.354379,214.613259,103.223966,212.660663,-0.000689,0.002562,32.000000,-235.761985,214.461677,-0.025042,34.872234,0.672159,422545.325786,0.939531,20.952826,26.478519,3.913491,0.054823,0.043232,219.232349,32.000000,236.063120,205.585391,32.000000,191.488029,32.000000,183.204463,67.866846,66.918678,116.550610,17.012658,50.053192,45.126582,49.797920,21.873418,16.792079,59.585914,47.311280
55.183528,65.676424,213.763920,179.359754,115.866201,101.789907,28.957032,14.248065,214.063264,1.537020,62.241002,55.973349,177.349217,215.577113,175.438115,214.459469,103.197615,212.845837,-0.000688,0.002543,32.000000,-235.763081,214.396311,-0.025060,34.932134,0.662279,422054.303001,0.925440,20.184746,26.428062,3.860441,0.052207,0.057470,219.728892,32.000000,235.296054,205.397179,213.241128,191.835234,32.000000,183.421173,67.868859,66.936936,116.534871,17.012658,50.074717,45.126582,49.333440,21.873418,16.759103,59.581892,47.491617
54.737969,65.431917,213.689852,179.344322,115.857417,101.802187,28.932782,14.250349,214.001643,1.536762,62.661036,55.776321,177.405505,215.565205,175.426312,214.538515,103.120224,212.787068,-0.000690,0.002551,32.000000,-235.760306,214.374773,-0.025028,34.840500,0.666552,422632.683142,0.938302,20.922585,26.516715,3.914010,0.045074,0.031909,220.176523,32.000000,234.918617,205.852291,214.911398,191.535634,32.000000,184.121163,67.890144,66.922846,116.558172,17.012658,50.043602,45.126582,49.599516,21.873418,16.760270,59.595188,47.256182
54.876261,65.431917,213.828037,179.344322,115.822799,101.806897,28.977392,14.244070,214.095551,1.536841,63.005351,55.815687,177.420865,215.688774,175.346047,214.545438,103.131198,212.876612,-0.000690,0.002519,32.000000,-235.768060,214.333252,-0.024986,34.798644,0.659023,422175.776871,0.926238,20.259602,26.607080,3.873691,0.051949,0.034025,220.232226,32.000000,235.040341,206.306806,214.413584,190.745644,32.000000,184.586946,67.880794,66.930144,116.571348,17.012658,50.107758,45.126582,49.553975,21.873418,16.676188,59.595257,47.317517
54.600924,65.487199,213.692979,179.326084,115.824653,101.806894,28.944438,14.240074,214.074067,1.537320,63.243039,55.720889,177.442943,215.573037,175.306256,214.582350,103.211910,212.818257,-0.000688,0.002511,32.000000,-235.765991,214.401209,-0.025003,34.631321,0.665021,422337.884294,0.934871,20.442820,26.664160,3.903869,0.048185,0.034114,219.563924,32.000000,235.707439,206.462452,211.831264,190.680240,32.000000,185.039964,67.893976,66.960415,116.556439,17.012658,50.045370,45.126582,49.579750,21.873418,16.696175,59.597500,47.290518
54.798154,65.658821,213.796821,179.358912,115.794016,101.798572,28.940540,14.249493,213.954861,1.537386,63.153919,55.703668,177.311431,215.476260,175.307546,214.488603,103.250431,212.791599,-0.000687,0.002504,32.000000,-235.756081,214.259543,-0.025016,34.636960,0.664656,422248.163365,0.930872,20.309781,26.684132,3.896549,0.058893,0.031083,219.167604,32.000000,236.115500,206.191334,32.000000,191.306213,32.000000,184.339795,67.880863,66.930213,116.559771,17.012658,50.098694,45.126582,49.615866,21.873418,16.756656,59.589494,47.451412
55.526104,65.675874,213.641683,179.370977,115.778151,101.794583,28.927066,14.245211,214.144907,1.537887,62.265372,55.810656,177.317059,215.626623,175.371030,214.549513,103.299675,212.864531,-0.000688,0.002497,32.000000,-235.762656,214.346304,-0.024992,34.566412,0.670683,422341.851948,0.937271,20.630196,26.583254,3.913725,0.047250,0.011399,219.225796,32.000000,236.222965,205.473286,32.000000,191.906437,32.000000,183.485207,67.921717,66.939880,116.581548,17.012658,50.092194,45.126582,49.710151,21.873418,16.757793,59.592110,47.204017
54.546040,65.675874,213.896181,179.370977,115.824367,101.798698,28.915302,14.246068,214.173057,1.538100,62.568996,55.750274,177.383039,215.748519,175.358558,214.519403,103.291371,212.861796,-0.000687,0.002504,32.000000,-235.759014,214.418950,-0.024999,34.529119,0.668939,422333.774301,0.934018,20.611793,26.535520,3.901533,0.042962,0.030685,219.764076,32.000000,235.312560,205.168522,213.439137,191.764766,32.000000,183.339484,67.890254,66.942113,116.568246,17.012658,50.151278,45.126582,49.778937,21.873418,16.764875,59.595641,47.210474
54.486523,65.367286,213.544656,179.348250,115.940798,101.802808,28.890729,14.249493,214.049001,1.537678,63.156311,55.748825,177.481063,215.567285,175.418257,214.562758,103.281478,212.792905,-0.000687,0.002522,32.000000,-235.760014,214.328232,-0.024964,34.770136,0.662033,421775.852067,0.920903,19.931981,26.511481,3.847590,0.044983,0.039496,220.187139,32.000000,235.088696,205.734330,215.036823,191.396055,32.000000,184.050851,67.906480,66.928373,116.603362,17.012658,50.070821,45.126582,49.275483,21.873418,16.658626,59.593153,47.231457
54.644695,65.588411,213.716787,179.331134,115.997902,101.806782,28.916967,14.248636,213.964955,1.537621,62.867465,55.900011,177.439911,215.574422,175.398510,214.461996,103.306968,212.182182,-0.000688,0.002530,32.000000,-235.758084,214.314324,-0.024911,34.881990,0.674065,422441.383573,0.939657,20.871844,26.518840,3.921388,0.057925,0.036495,220.376094,32.000000,235.160060,206.280700,214.142567,191.043966,32.000000,184.319951,67.882662,66.946590,116.613925,17.012658,50.068888,45.126582,49.719346,21.873418,16.736103,59.591166,47.332777
54.538221,65.637643,213.812993,179.354142,116.025934,101.806766,28.913443,14.244641,214.101352,1.537738,62.483139,55.704663,177.423577,215.735021,175.257918,214.589198,103.277591,212.676396,-0.000688,0.002517,32.000000,-235.762572,214.368902,-0.024890,34.901738,0.668660,422103.748071,0.940855,20.620746,26.504924,3.919220,0.045549,0.036985,219.471846,32.000000,235.758817,206.405251,211.679663,190.801270,32.000000,184.342627,67.885924,66.954020,116.643215,17.012658,50.038721,45.126582,49.524741,21.873418,16.737119,59.580574,47.469240
54.936340,65.637643,213.733069,179.354142,116.052917,101.806949,28.921148,14.246353,214.148010,1.537652,62.520076,55.801564,177.357364,215.704597,175.310203,214.595637,103.277128,212.872855,-0.000688,0.002527,32.000000,-235.764465,214.372735,-0.024910,34.931190,0.665639,422253.182253,0.937583,20.689192,26.268109,3.911025,0.053995,0.042006,219.140833,32.000000,236.066518,206.160904,32.000000,190.876846,32.000000,184.022005,67.879268,66.954436,116.649843,17.012658,50.086326,45.126582,49.500827,21.873418,16.755299,59.591550,47.423312
54.937067,65.377462,213.856161,179.340955,116.107986,101.810658,28.898410,14.250063,214.208433,1.537730,62.274659,55.856605,177.369221,215.689059,175.404774,214.629009,103.279044,212.840816,-0.000689,0.002531,32.000000,-235.758624,214.493757,-0.024869,34.810891,0.666740,422452.455401,0.939845,20.841162,26.468530,3.920425,0.052211,0.039851,219.177459,32.000000,236.112646,205.724187,32.000000,191.569817,32.000000,183.556908,67.864315,66.943214,116.637957,17.012658,50.102572,45.126582,49.521691,21.873418,16.665834,59.587999,47.331163
54.642618,65.285878,213.690423,179.339271,116.163148,101.822550,28.912020,14.250920,214.099459,1.538041,62.014627,55.888324,177.397471,215.800188,175.398238,214.650238,103.250231,212.646436,-0.000691,0.002543,32.000000,-235.756129,214.411565,-0.024767,34.741995,0.661673,422200.220423,0.932067,20.457788,26.536904,3.890559,0.050321,0.050037,219.822822,32.000000,235.362867,205.484833,213.510793,191.858628,32.000000,183.529359,67.871957,66.962525,116.637500,17.012658,50.068767,45.126582,49.716379,21.873418,16.634659,59.594854,47.468874
54.500303,65.247925,213.766998,179.332537,116.150105,101.834722,28.918134,14.247209,214.104247,1.538265,62.135832,55.786339,177.452997,215.795826,175.434244,214.636097,103.182896,212.676843,-0.000690,0.002547,32.000000,-235.758528,214.357439,-0.024719,34.650204,0.663748,421863.228338,0.932171,20.196908,26.523916,3.892748,0.055348,0.037632,220.217439,32.000000,235.097104,205.744394,215.272761,191.390182,32.000000,183.994198,67.834980,66.910516,116.616395,17.012658,50.138779,45.126582,49.322175,21.873418,16.635152,59.595238,47.204971
55.109551,65.247925,213.634568,179.332537,116.107193,101.838837,28.926471,14.246210,214.140349,1.538148,62.425504,55.767147,177.431874,215.786997,175.376735,214.575122,103.182709,212.888873,-0.000689,0.002543,32.000000,-235.762969,214.364108,-0.024732,34.617605,0.667795,422033.850516,0.937170,20.388660,26.485530,3.910692,0.047343,0.039058,220.389907,32.000000,235.060453,206.376778,32.000000,190.876524,32.000000,184.381210,67.825784,66.941706,116.586301,17.012658,50.054596,45.126582,49.356224,21.873418,16.622412,59.600126,47.275697
55.450471,65.255901,213.621057,179.314861,116.045204,101.847351,28.929018,14.251633,214.006359,1.538810,63.072225,55.658539,177.448074,215.522445,175.325861,214.523502,103.242989,212.785251,-0.000689,0.002502,32.000000,-235.755743,214.351747,-0.024788,34.706013,0.671303,422257.638971,0.939695,20.488071,26.563380,3.922308,0.055488,0.037572,219.579536,32.000000,235.754183,206.525868,32.000000,190.899848,32.000000,184.529634,67.824034,66.964942,116.592188,17.012658,50.190735,45.126582,49.878893,21.873418,16.625616,59.591500,47.193893
54.438290,65.406615,213.587571,179.308968,116.014194,101.852266,28.885476,14.252204,213.933057,1.538976,63.565690,55.732856,177.349309,215.543896,175.362569,214.536459,103.268565,212.550429,-0.000688,0.002518,32.000000,-235.758778,214.179859,-0.024842,34.785452,0.664993,421883.882515,0.927974,19.901937,26.636858,3.876543,0.048952,0.039002,219.219414,32.000000,236.172123,206.107805,209.698245,191.147411,32.000000,184.532093,67.793665,66.957029,116.577647,17.012658,50.030495,45.126582,49.856171,21.873418,16.678432,59.596300,47.277825
54.875831,65.741334,213.627882,179.341516,115.981328,101.852237,28.923046,14.243213,213.938776,1.538462,63.089631,55.895725,177.292477,215.485804,175.328223,214.453151,103.268901,212.466185,-0.000688,0.002542,32.000000,-235.770883,214.193874,-0.024807,34.955528,0.659657,421590.355007,0.921671,19.584085,26.540767,3.852466,0.053636,0.042261,219.204749,32.000000,236.241335,205.527119,210.781193,191.702123,32.000000,183.917102,67.755544,66.960932,116.562628,17.012658,50.005665,45.126582,49.604537,21.873418,16.679134,59.591471,47.292425
54.985990,65.741334,213.514140,179.341516,116.021958,101.852303,28.886794,14.250206,213.876961,1.538551,62.612466,55.751488,177.376781,215.475832,175.341903,214.361541,103.277222,212.746279,-0.000686,0.002561,32.000000,-235.756678,214.310509,-0.024832,34.926915,0.669397,422413.196729,0.942505,20.706700,26.433989,3.923481,0.045711,0.033515,219.940895,32.000000,235.474841,205.390936,32.000000,191.806282,32.000000,183.425472,67.764653,66.938816,116.538163,17.012658,50.004831,45.126582,49.441741,21.873418,16.796539,59.592808,47.271809
55.110377,65.703653,213.594763,179.404086,116.045382,101.848175,28.918760,14.240217,213.919598,1.538656,62.100812,55.859104,177.429075,215.565513,175.376895,214.420818,103.248308,212.538768,-0.000685,0.002585,32.000000,-235.766668,214.232646,-0.024846,34.839635,0.662126,422575.207047,0.933817,20.619609,26.404504,3.892932,0.049211,0.041184,220.429512,32.000000,235.278870,205.694673,32.000000,191.550148,32.000000,183.578290,67.769800,66.921480,116.570667,17.012658,50.066674,45.126582,49.671783,21.873418,16.784701,59.601502,47.183034
54.772348,65.427517,213.727793,179.383603,116.111448,101.846669,28.926823,14.248208,213.904709,1.537877,62.229053,55.740231,177.414708,215.636145,175.314661,214.485200,103.216091,212.819535,-0.000687,0.002602,32.000000,-235.761463,214.356969,-0.024888,34.737406,0.661211,422492.577661,0.932917,20.513816,26.493061,3.883064,0.059773,0.034481,220.401153,32.000000,235.402554,206.351639,32.000000,190.905103,32.000000,184.271756,67.737830,66.910301,116.589684,17.012658,50.104070,45.126582,49.586990,21.873418,16.689955,59.595818,47.303577
54.539505,65.247100,213.625184,179.353300,116.130943,101.851309,28.920698,14.245925,213.977607,1.537908,62.646452,55.630252,177.430459,215.600747,175.291516,214.420822,103.234800,212.749833,-0.000686,0.002579,32.000000,-235.760959,214.297417,-0.024864,34.602342,0.661609,422397.879003,0.929426,20.356874,26.450211,3.875763,0.052200,0.035901,219.432248,32.000000,235.854508,206.460499,32.000000,190.706397,32.000000,184.415534,67.726839,66.939696,116.604187,17.012658,50.089261,45.126582,49.329147,21.873418,16.690693,59.594431,47.253687
54.987655,65.247100,213.773749,179.353300,116.142061,101.851369,28.944450,14.253346,213.945802,1.538671,62.682617,55.739359,177.333117,215.511107,175.352642,214.521466,103.198861,212.610174,-0.000687,0.002542,32.000000,-235.752719,214.095505,-0.024820,34.609187,0.666982,422308.087390,0.934811,20.405322,26.579514,3.902111,0.052266,0.033069,219.285123,32.000000,236.180004,206.286332,209.671101,190.788459,32.000000,184.203655,67.728440,66.958373,116.624652,17.012658,50.123903,45.126582,49.430148,21.873418,16.628526,59.600617,47.289710
55.345179,65.401389,213.730511,179.340674,116.210655,101.843223,28.973304,14.245639,214.010499,1.537921,62.498253,55.750820,177.342267,215.701926,175.374791,214.517345,103.170318,212.535866,-0.000687,0.002545,32.000000,-235.761245,214.294358,-0.024776,34.617684,0.671585,422199.814285,0.939016,20.449379,26.536713,3.916889,0.047265,0.024074,219.387906,32.000000,236.336595,205.651949,210.884634,191.445165,32.000000,183.840334,67.722505,66.938690,116.607147,17.012658,50.138785,45.126582,49.505820,21.873418,16.682658,59.587970,47.222433
54.689397,65.390113,213.767977,179.341235,116.193851,101.843322,28.902989,14.248065,214.057380,1.537571,62.598735,55.732941,177.430481,215.665365,175.376822,214.561657,103.175386,212.885668,-0.000687,0.002578,32.000000,-235.760786,214.400716,-0.024782,34.663868,0.666882,421977.420735,0.929787,20.017986,26.524359,3.887668,0.050621,0.021120,220.104303,32.000000,235.515799,205.501470,213.754642,191.948472,32.000000,183.601874,67.737682,66.933475,116.562159,17.012658,50.133776,45.126582,49.613722,21.873418,16.679432,59.585118,47.240334
54.691819,65.432192,213.776399,179.328048,116.181083,101.843280,28.904828,14.252061,214.074778,1.538329,62.749105,55.846258,177.442822,215.624501,175.423674,214.592218,103.172090,212.767723,-0.000687,0.002584,32.000000,-235.755479,214.376159,-0.024761,34.831846,0.662987,421973.582164,0.922526,19.830041,26.527199,3.861773,0.044478,0.021783,220.376170,32.000000,235.189299,205.850826,215.268922,191.579790,32.000000,183.976277,67.722023,66.902391,116.544348,17.012658,50.108242,45.126582,49.528426,21.873418,16.680105,59.602201,47.248551
55.240705,65.432192,213.651541,179.328048,116.219528,101.843238,28.873363,14.248922,213.925362,1.538122,63.024979,55.736721,177.449971,215.682860,175.329246,214.523887,103.257479,212.302775,-0.000689,0.002579,32.000000,-235.760749,214.349525,-0.024743,34.826260,0.669303,422378.185980,0.937028,20.447805,26.643074,3.908765,0.052065,0.039406,220.373266,32.000000,235.308404,206.356009,214.219149,190.786408,32.000000,184.616183,67.726735,66.909190,116.510830,17.012658,50.085165,45.126582,49.204985,21.873418,16.695450,59.592474,47.303870
55.365471,65.513877,213.807599,179.344322,116.350305,101.841224,28.932586,14.245639,213.846571,1.537526,63.342579,55.618921,177.384986,215.592794,175.273000,214.447428,103.385453,212.388623,-0.000690,0.002557,32.000000,-235.765179,214.373653,-0.024663,34.883485,0.666152,422437.038995,0.937027,20.487550,26.605608,3.908745,0.057322,0.041072,219.522836,32.000000,235.891537,206.598973,211.469768,190.627245,32.000000,185.192386,67.706896,66.914321,116.469706,17.012658,50.069920,45.126582,49.879294,21.873418,16.724629,59.602014,47.119278
54.365181,65.653596,213.557699,179.356948,116.427164,101.839089,28.948228,14.251348,214.092369,1.538353,62.871383,55.835148,177.351403,215.528032,175.304227,214.509200,103.434099,212.669555,-0.000689,0.002531,32.000000,-235.756192,214.185039,-0.024604,34.975984,0.660019,421908.349074,0.927735,19.960674,26.359363,3.867647,0.051117,0.045697,219.318315,32.000000,236.259779,206.137560,32.000000,191.310148,32.000000,184.254800,67.747758,66.920239,116.435008,17.012658,50.048289,45.126582,49.845703,21.873418,16.774069,59.590350,47.466526
54.877474,65.650020,213.800431,179.377711,116.450412,101.839215,28.891401,14.248922,214.224125,1.538242,61.978306,55.871707,177.375797,215.658065,175.364648,214.673338,103.493250,212.897135,-0.000688,0.002516,32.000000,-235.761569,214.525084,-0.024574,34.816923,0.658098,421681.204941,0.923710,19.923153,26.261109,3.861750,0.051914,0.039293,219.453029,32.000000,236.418798,205.524708,32.000000,191.859939,32.000000,183.431724,67.738583,66.928130,116.388626,17.012658,50.176121,45.126582,49.237718,21.873418,16.775196,59.579787,47.471441
54.730832,65.650020,213.947175,179.377711,116.429787,101.839189,28.902272,14.247637,214.122654,1.537287,62.343083,55.761102,177.424431,215.748294,175.426003,214.692263,103.514406,212.728692,-0.000689,0.002496,32.000000,-235.761706,214.394741,-0.024589,34.739347,0.666879,422416.270606,0.942358,21.024414,26.309657,3.928207,0.053796,0.034459,219.993625,32.000000,235.577489,205.332549,213.692192,191.772365,32.000000,183.110550,67.733789,66.894179,116.350835,17.012658,50.229239,45.126582,49.566667,21.873418,16.775077,59.597578,47.309887
55.100399,65.269652,213.823205,179.332537,116.382484,101.847317,28.931693,14.247352,214.090008,1.537792,63.150018,55.596268,177.419799,215.649317,175.438786,214.652863,103.461879,212.690371,-0.000689,0.002512,32.000000,-235.764122,214.366882,-0.024563,34.620674,0.664869,421968.983639,0.934461,20.526717,26.329172,3.895960,0.058098,0.039594,220.330539,32.000000,235.212784,205.947715,215.009643,191.380348,32.000000,183.883176,67.753542,66.890212,116.362020,17.012658,50.152669,45.126582,49.767042,21.873418,16.643798,59.597028,47.264692
54.351858,65.536155,213.439410,179.320192,116.361536,101.847382,28.960550,14.245925,214.004574,1.538545,63.453151,55.724628,177.471351,215.591285,175.379971,214.442009,103.413493,212.888914,-0.000690,0.002514,32.000000,-235.760304,214.246349,-0.024594,34.587786,0.668290,422019.631048,0.936879,20.667795,26.249796,3.909080,0.057750,0.047039,220.196627,32.000000,235.316295,206.458489,213.974536,190.773783,32.000000,184.651258,67.724988,66.895781,116.361941,17.012658,50.010172,45.126582,49.852871,21.873418,16.736876,59.591402,47.314068
54.417249,65.858779,213.610101,179.369013,116.298988,101.847385,28.914333,14.246210,213.934581,1.537580,63.595914,55.696162,177.438647,215.461885,175.338659,214.360805,103.418203,212.750282,-0.000690,0.002508,32.000000,-235.763624,214.263439,-0.024618,34.621618,0.665561,421407.473705,0.928109,19.932431,26.289076,3.880611,0.056640,0.042045,219.503970,32.000000,235.959329,206.739797,211.079093,190.422935,32.000000,184.709663,67.748114,66.901855,116.338635,17.012658,50.111086,45.126582,49.201409,21.873418,16.737801,59.587016,47.264839
54.754528,65.858779,213.705651,179.369013,116.293821,101.839079,28.916502,14.246353,213.985880,1.537764,63.265424,55.769564,177.389529,215.575564,175.362468,214.470958,103.374372,212.580328,-0.000690,0.002487,32.000000,-235.764793,214.318240,-0.024655,34.708636,0.674061,422346.054693,0.941994,20.919870,26.406089,3.926994,0.052060,0.040199,219.205520,32.000000,236.307050,206.177775,32.000000,191.302697,32.000000,184.177454,67.736137,66.919435,116.309193,17.012658,50.130412,45.126582,49.564494,21.873418,16.851212,59.596713,47.256328
