OSU 80 Ton Compressor Load Stand
54.869282,65.881333,213.609456,179.415590,116.335904,101.834654,28.941288,14.252204,213.998432,1.538573,63.249944,55.747638,177.358689,215.608331,175.356768,214.509405,103.284432,212.540471,-0.000690,0.002485,32.000000,-235.756483,214.115248,-0.024706,34.839609,0.673707,422722.991853,0.943057,21.179213,26.353464,3.925412,0.051932,0.040789,219.364316,32.000000,236.248361,205.681789,32.000000,191.841575,32.000000,183.431611,67.740559,66.872219,116.222080,17.012658,50.124997,45.126582,49.817440,21.873418,16.860544,59.601070,47.248551
54.693876,65.775990,213.467440,179.440562,116.430075,101.838234,28.932019,14.250349,213.876613,1.537526,63.059545,55.694290,177.445714,215.480216,175.378002,214.427364,103.228008,212.705285,-0.000691,0.002505,32.000000,-235.761453,214.238046,-0.024677,34.876142,0.668482,422552.658856,0.936490,20.853737,26.338525,3.902977,0.057792,0.037971,219.843597,32.000000,235.368018,205.396366,214.064063,191.880404,32.000000,183.371414,67.773537,66.887739,116.211328,17.012658,50.024372,45.126582,49.626839,21.873418,16.825457,59.600371,47.264839
54.618664,65.756461,213.583140,179.443929,116.437338,101.846475,28.929738,14.253060,213.949276,1.537168,63.165602,55.786830,177.495434,215.444755,175.424506,214.361136,103.251278,212.638129,-0.000691,0.002501,32.000000,-235.751693,214.188057,-0.024645,34.900846,0.664514,422664.011514,0.933539,20.765903,26.414678,3.893061,0.044476,0.037043,220.197237,32.000000,235.029394,206.017393,215.372998,191.145630,32.000000,184.184056,67.775378,66.867508,116.188600,17.012658,50.148822,45.126582,49.433425,21.873418,16.826796,59.596821,47.189417
55.043843,65.756461,213.690645,179.443929,116.446908,101.838523,28.946597,14.243642,213.975160,1.537985,63.316099,55.631217,177.479589,215.542674,175.347442,214.486826,103.300110,212.684213,-0.000691,0.002486,32.000000,-235.765701,214.260218,-0.024678,34.843621,0.665218,422764.099533,0.936921,20.829365,26.528102,3.902950,0.044617,0.036964,220.253230,32.000000,235.259970,206.579082,213.858486,190.925685,32.000000,184.896973,67.769619,66.887565,116.185174,17.012658,50.133210,45.126582,49.355715,21.873418,16.821326,59.594500,47.253247
54.285749,65.759762,213.655139,179.440562,116.515822,101.834156,28.901143,14.246496,213.997463,1.537344,63.227915,55.678904,177.434230,215.562983,175.309017,214.416829,103.357485,212.706656,-0.000691,0.002476,32.000000,-235.764486,214.238435,-0.024744,34.659410,0.665852,422774.515605,0.938449,20.882345,26.481610,3.910442,0.053086,0.038532,219.511776,32.000000,236.023587,206.555706,211.191003,190.980158,32.000000,184.993261,67.753132,66.888136,116.176395,17.012658,50.183400,45.126582,49.395546,21.873418,16.823780,59.597608,47.283548
55.308432,65.737483,213.539968,179.425411,116.436684,101.829983,28.929647,14.248494,213.983444,1.536660,63.280952,55.714689,177.350651,215.459927,175.351678,214.432517,103.416445,212.642378,-0.000690,0.002460,32.000000,-235.761833,214.244675,-0.024664,34.626076,0.662511,422372.648875,0.929818,20.473448,26.448715,3.882190,0.052254,0.041770,219.303630,32.000000,236.291404,206.024778,32.000000,191.295922,32.000000,184.103724,67.778533,66.885243,116.189262,17.012658,50.064898,45.126582,49.165693,21.873418,16.817349,59.596113,47.206145
54.992090,65.738308,213.572264,179.420641,116.445799,101.821886,28.969574,14.248208,213.967959,1.537415,63.016842,55.770607,177.374270,215.435988,175.395375,214.466457,103.332710,212.659233,-0.000689,0.002445,32.000000,-235.761299,214.111252,-0.024618,34.518917,0.674251,422738.199551,0.945641,21.207512,26.399100,3.935750,0.052118,0.032626,219.501071,32.000000,236.231047,205.542878,32.000000,192.015208,32.000000,183.482268,67.793447,66.897258,116.160230,17.012658,50.169255,45.126582,49.745219,21.873418,16.818621,59.596408,47.311574
54.413489,65.738308,213.633110,179.420641,116.486061,101.821873,28.925264,14.250777,213.970201,1.537546,63.330584,55.646475,177.450976,215.542469,175.466699,214.409539,103.277301,212.725139,-0.000691,0.002433,32.000000,-235.758238,214.307001,-0.024645,34.499378,0.663359,421914.441068,0.925312,20.201231,26.317912,3.860894,0.051641,0.032946,220.043861,32.000000,235.380773,205.430006,214.094227,192.080886,32.000000,183.586721,67.789441,66.882003,116.172131,17.012658,50.112372,45.126582,49.823719,21.873418,16.820181,59.606420,47.154201
54.260051,65.706128,213.654430,179.422605,116.507387,101.821763,28.891347,14.244926,213.892437,1.536635,63.473845,55.641761,177.475680,215.411337,175.459205,214.365225,103.197818,212.649257,-0.000690,0.002427,32.000000,-235.761631,214.206355,-0.024666,34.596677,0.668894,422248.740005,0.929851,20.504939,26.407477,3.883691,0.043937,0.035297,220.382373,32.000000,235.114850,206.011294,215.401264,191.068220,32.000000,184.125631,67.786856,66.854010,116.198490,17.012658,50.065856,45.126582,49.075242,21.873418,16.810253,59.605377,47.188977
55.384115,65.869231,213.520277,179.429900,116.458485,101.813611,28.946250,14.248351,213.746644,1.537143,63.452860,55.753044,177.503266,215.415577,175.383414,214.340129,103.233144,212.463160,-0.000690,0.002403,32.000000,-235.761648,214.083821,-0.024716,34.688520,0.675784,422731.684018,0.942234,21.062381,26.485675,3.926106,0.040866,0.041286,220.293200,32.000000,235.218885,206.602178,213.654849,190.770449,32.000000,184.556035,67.757560,66.890487,116.216786,17.012658,50.062818,45.126582,49.099370,21.873418,16.868151,59.602860,47.238280
55.141493,65.869506,213.641898,179.457398,116.419251,101.802103,28.908631,14.251205,213.802452,1.537511,63.229869,55.797157,177.408029,215.491349,175.294988,214.298978,103.281107,212.452628,-0.000689,0.002382,32.000000,-235.757974,214.234987,-0.024720,34.853141,0.675561,422941.412666,0.946206,21.178787,26.538919,3.937601,0.041467,0.017139,219.567590,32.000000,235.885604,206.641878,211.170993,190.999602,32.000000,184.510910,67.724077,66.874878,116.231400,17.012658,50.127278,45.126582,49.744980,21.873418,16.869651,59.596880,47.244149
54.700815,65.869506,213.582286,179.457398,116.381338,101.790011,28.944987,14.247780,213.890552,1.536676,62.964147,55.796819,177.390686,215.370147,175.397369,214.450220,103.362328,212.652275,-0.000689,0.002375,32.000000,-235.759432,214.258483,-0.024691,34.867408,0.661454,422327.612881,0.923559,20.260712,26.439215,3.855262,0.059234,0.033471,219.190140,32.000000,235.989389,205.992404,32.000000,191.241932,32.000000,183.803374,67.727453,66.882422,116.265427,17.012658,50.091547,45.126582,49.595370,21.873418,16.871246,59.590301,47.195140
54.673490,65.736108,213.540344,179.457959,116.420541,101.777813,28.919910,14.251205,213.993837,1.537031,62.559141,55.748264,177.441656,215.460192,175.434741,214.404914,103.411264,212.655210,-0.000689,0.002371,32.000000,-235.756663,214.301066,-0.024665,34.851594,0.661146,422342.807713,0.929163,20.492925,26.387608,3.874431,0.045925,0.041657,219.371324,32.000000,235.848329,205.699167,32.000000,191.664232,32.000000,183.711608,67.721959,66.904827,116.259354,17.012658,50.125376,45.126582,49.400812,21.873418,16.826313,59.589504,47.317443
55.502105,65.606014,213.758571,179.440843,116.476955,101.765567,28.901233,14.252061,213.922127,1.537602,62.392307,55.778684,177.462232,215.562350,175.432379,214.500950,103.309753,212.365498,-0.000689,0.002389,32.000000,-235.759085,214.302575,-0.024672,34.817526,0.665442,422422.358257,0.936160,20.916196,26.375453,3.904554,0.054751,0.040143,220.041111,32.000000,235.105175,205.671197,213.984346,191.918821,32.000000,183.829813,67.703914,66.855944,116.249017,17.012658,50.170767,45.126582,48.992679,21.873418,16.782374,59.590753,47.323019
55.180300,65.450069,213.661948,179.415871,116.549331,101.763020,28.920834,14.249493,214.088226,1.536862,62.467041,55.759709,177.507281,215.546241,175.433786,214.510931,103.302859,212.637826,-0.000690,0.002396,32.000000,-235.761817,214.209942,-0.024668,34.687471,0.665607,422116.559503,0.937044,20.809129,26.327532,3.905738,0.054920,0.038723,220.340753,32.000000,234.920213,205.994134,215.646587,191.265599,32.000000,184.513198,67.690514,66.834200,116.271747,17.012658,50.075895,45.126582,49.742769,21.873418,16.783419,59.600824,47.106439
54.845085,65.450069,213.619698,179.415871,116.595961,101.760652,28.928347,14.248922,213.868322,1.536897,62.886681,55.611645,177.481682,215.537677,175.386248,214.470104,103.272726,212.883586,-0.000689,0.002368,32.000000,-235.763372,214.203987,-0.024686,34.629538,0.657456,421549.671607,0.921732,19.884983,26.328804,3.851360,0.051167,0.034843,220.376535,32.000000,235.180057,206.468007,213.729504,190.913871,32.000000,184.765319,67.667541,66.869931,116.269594,17.012658,50.111840,45.126582,49.460401,21.873418,16.730093,59.594402,47.295286
54.730990,65.434393,213.664833,179.408295,116.586236,101.760505,28.932644,14.246353,213.853005,1.537979,63.028207,55.721808,177.445299,215.448325,175.393158,214.317106,103.310093,212.722021,-0.000690,0.002375,32.000000,-235.763154,214.187387,-0.024629,34.577217,0.662853,421556.431232,0.926650,20.036338,26.429925,3.872069,0.048080,0.035440,219.512239,32.000000,235.913015,206.565521,211.279703,191.153031,32.000000,184.678858,67.654491,66.903098,116.272581,17.012658,50.171737,45.126582,49.544726,21.873418,16.725413,59.597667,47.288317
54.723728,65.566959,213.708068,179.415310,116.578001,101.752416,28.906517,14.242500,214.007196,1.537763,62.877172,55.674259,177.365554,215.535171,175.377369,214.449992,103.282755,212.679806,-0.000691,0.002374,32.000000,-235.769630,214.374103,-0.024613,34.598460,0.667497,421825.634136,0.932658,20.357903,26.545014,3.894965,0.054181,0.035538,219.212123,32.000000,236.123880,205.806730,209.508070,191.557761,32.000000,183.994171,67.650087,66.864122,116.232238,17.012658,50.159707,45.126582,49.548840,21.873418,16.772230,59.598247,47.194846
54.842921,65.585661,213.605772,179.432706,116.535915,101.740779,28.906099,14.251348,213.998883,1.537397,62.769398,55.768061,177.387965,215.588552,175.447290,214.497629,103.264260,212.665147,-0.000692,0.002331,32.000000,-235.761274,214.331230,-0.024815,34.640343,0.669829,421802.887810,0.934630,20.452017,26.451804,3.903910,0.049795,0.038974,219.406166,32.000000,235.935522,205.471374,211.849614,191.670871,32.000000,183.656874,67.682369,66.884356,116.202189,17.012658,50.094244,45.126582,49.538748,21.873418,16.773208,59.594008,47.246644
54.536341,65.585661,213.860923,179.432706,116.509367,101.731901,28.918514,14.244498,213.854255,1.538180,62.686754,55.699973,177.472847,215.478769,175.424851,214.438626,103.256343,212.626302,-0.000693,0.002350,32.000000,-235.762550,214.234969,-0.024844,34.782147,0.669806,422003.111919,0.935870,20.591578,26.464546,3.905218,0.052728,0.026487,220.083561,32.000000,235.153012,205.538550,32.000000,191.878333,32.000000,183.595194,67.683816,66.860399,116.186507,17.012658,50.233159,45.126582,49.691166,21.873418,16.780707,59.594195,47.275844
54.972945,65.546056,213.633492,179.426533,116.499930,101.723888,28.919000,14.248208,214.143654,1.537703,62.206663,55.843866,177.507578,215.597484,175.458553,214.457819,103.195792,212.666742,-0.000694,0.002369,32.000000,-235.760807,214.335432,-0.024837,34.950597,0.667420,421938.074828,0.933573,20.495573,26.477972,3.894865,0.051461,0.039882,220.373449,32.000000,235.047326,206.050191,32.000000,191.469207,32.000000,184.161265,67.706243,66.843698,116.219329,17.012658,50.129727,45.126582,49.523698,21.873418,16.767932,59.599644,47.297854
54.728367,65.414866,213.840927,179.419238,116.477941,101.723907,28.987687,14.243927,214.156044,1.537091,62.060009,55.697777,177.501523,215.638062,175.383150,214.581150,103.189173,212.881040,-0.000694,0.002363,32.000000,-235.761974,214.396904,-0.024688,34.928200,0.668568,422114.142974,0.938895,20.790996,26.472456,3.921439,0.053247,0.038605,220.314872,32.000000,235.226208,206.460186,32.000000,190.947953,32.000000,184.666952,67.660319,66.865201,116.181305,17.012658,50.229085,45.126582,49.548414,21.873418,16.723284,59.592032,47.312014
54.597474,65.181370,213.688340,179.390057,116.421443,101.727780,28.932022,14.245639,214.098919,1.537887,62.329614,55.872648,177.424179,215.514331,175.375695,214.528102,103.222003,212.889772,-0.000694,0.002332,32.000000,-235.762228,214.370553,-0.024715,34.806066,0.659968,421864.365284,0.930461,20.331059,26.546991,3.886157,0.048798,0.024723,219.422257,32.000000,235.805123,206.553239,32.000000,190.790963,32.000000,184.529627,67.625322,66.828505,116.171545,17.012658,50.134158,45.126582,49.287447,21.873418,16.724000,59.597165,47.247378
54.514895,65.295779,213.390527,179.366488,116.398733,101.731591,28.946721,14.248065,213.956866,1.537774,62.923831,55.621509,177.313440,215.530622,175.402627,214.374232,103.271287,212.612240,-0.000694,0.002330,32.000000,-235.762261,214.259421,-0.024742,34.627204,0.663251,421864.276239,0.932521,20.435015,26.627687,3.907314,0.056849,0.034794,219.147734,32.000000,235.974760,206.039023,209.549924,191.345782,32.000000,183.934049,67.646809,66.843764,116.192581,17.012658,50.160607,45.126582,49.563508,21.873418,16.643409,59.609469,47.147598
54.893726,65.295779,213.628313,179.366488,116.369090,101.731366,28.929737,14.247209,213.884097,1.537405,63.156464,55.659476,177.367838,215.424223,175.440465,214.331001,103.286417,212.446510,-0.000692,0.002320,32.000000,-235.761970,214.142069,-0.024743,34.571762,0.666228,421589.741742,0.936245,20.327696,26.597874,3.913887,0.059250,0.041202,219.558437,32.000000,235.901430,205.692008,211.885095,191.901566,32.000000,183.610882,67.632267,66.872941,116.199626,17.012658,50.136210,45.126582,49.439549,21.873418,16.683612,59.589878,47.287730
55.133670,65.640944,213.472406,179.386409,116.321185,101.722944,28.938285,14.248922,213.863092,1.538075,63.123405,55.771970,177.418983,215.452036,175.427957,214.297510,103.253845,212.260496,-0.000693,0.002334,32.000000,-235.759438,214.174945,-0.024717,34.593792,0.670142,421711.652277,0.937659,20.521827,26.452648,3.914353,0.057670,0.028340,220.222308,32.000000,235.108801,205.642109,214.126889,191.888274,32.000000,183.511414,67.594094,66.840981,116.180501,17.012658,50.099469,45.126582,49.770350,21.873418,16.804269,59.592907,47.319424
54.982656,65.741059,213.615443,179.440001,116.323312,101.714748,28.914039,14.247495,213.997481,1.537924,62.798722,55.922260,177.446434,215.283730,175.465112,214.286141,103.236531,212.705859,-0.000694,0.002344,32.000000,-235.755620,214.154592,-0.024712,34.682121,0.667609,421433.092018,0.931046,20.156857,26.380181,3.891671,0.044156,0.037741,220.522581,32.000000,234.910952,206.124832,215.655401,191.383436,32.000000,184.012040,67.622479,66.859395,116.230362,17.012658,50.133422,45.126582,49.364207,21.873418,16.840166,59.590124,47.443195
55.078142,65.540830,213.594761,179.452066,116.364007,101.714680,28.941816,14.252632,213.982026,1.537662,62.547890,55.881265,177.466914,215.502074,175.386647,214.361034,103.158892,212.691571,-0.000694,0.002340,32.000000,-235.752285,214.258929,-0.024756,34.782488,0.664830,421764.339088,0.927067,20.271854,26.348356,3.871906,0.051501,0.020637,220.354798,32.000000,235.238201,206.453744,213.625476,190.988182,32.000000,184.780901,67.576027,66.839558,116.191215,17.012658,50.109859,45.126582,49.652933,21.873418,16.841444,59.596142,47.244736
55.095407,65.540830,213.765033,179.452066,116.393309,101.714590,28.927622,14.242785,213.950932,1.538438,62.625286,55.709631,177.466816,215.572486,175.298300,214.446040,103.174135,212.739511,-0.000695,0.002356,32.000000,-235.766886,214.314183,-0.024783,34.831662,0.665248,422002.456271,0.930841,20.516741,26.519779,3.885142,0.045136,0.030790,219.469322,32.000000,235.755515,206.526154,211.086586,190.779567,32.000000,185.162949,67.592146,66.861522,116.182621,17.012658,50.204359,45.126582,49.265107,21.873418,16.772911,59.608279,47.213042
55.232486,65.376362,213.511932,179.419799,116.409775,101.714585,28.919581,14.241358,214.023052,1.538153,62.969899,55.541705,177.361379,215.598953,175.370588,214.503123,103.208541,212.504976,-0.000695,0.002346,32.000000,-235.767493,214.197729,-0.024761,34.838560,0.661857,421823.456969,0.927665,20.224938,26.592476,3.878031,0.055351,0.006993,219.344702,32.000000,236.053568,205.932826,32.000000,191.506217,32.000000,184.215068,67.590463,66.863585,116.200402,17.012658,50.194086,45.126582,49.707524,21.873418,16.716595,59.597755,47.030797
54.342895,65.505901,213.466994,179.403806,116.442533,101.706397,28.939954,14.245354,213.799216,1.537147,63.409308,55.696930,177.377596,215.445532,175.428741,214.361904,103.249568,212.721675,-0.000695,0.002354,32.000000,-235.764972,214.256057,-0.024698,34.818366,0.661121,421783.276011,0.927797,20.208394,26.593808,3.879907,0.042790,0.035279,219.676579,32.000000,235.979944,205.540043,32.000000,192.121459,32.000000,183.543014,67.605793,66.860187,116.176283,17.012658,50.071416,45.126582,49.822101,21.873418,16.762260,59.590842,47.261611
54.221065,65.804044,213.523746,179.448419,116.542858,101.694028,28.895617,14.243213,213.855096,1.537742,63.376405,55.717044,177.414996,215.423001,175.375018,214.358623,103.168417,212.657666,-0.000693,0.002359,32.000000,-235.763343,214.133505,-0.024697,34.796205,0.658614,421404.703709,0.925097,19.912704,26.478287,3.865695,0.051936,0.034046,220.342643,32.000000,235.288822,205.476661,32.000000,191.906933,32.000000,183.178866,67.592521,66.845654,116.148633,17.012658,50.214380,45.126582,48.981603,21.873418,16.763133,59.592494,47.311134
55.350474,65.804044,213.593835,179.448419,116.582171,101.689957,28.928801,14.249493,213.884910,1.538260,62.880599,55.804379,177.456597,215.488168,175.421539,214.401246,103.126720,212.539066,-0.000692,0.002362,32.000000,-235.758867,214.265416,-0.024705,34.783432,0.668769,422041.990502,0.941455,20.898296,26.512210,3.928149,0.050742,0.041012,220.553902,32.000000,235.056184,206.094589,32.000000,191.247242,32.000000,183.895507,67.591052,66.817944,116.178000,17.012658,50.127721,45.126582,49.075464,21.873418,16.867957,59.594097,47.271809
54.830830,65.838700,213.704463,179.493594,116.555468,101.689939,28.938176,14.250206,214.022584,1.537516,62.375724,55.628360,177.545407,215.595567,175.369672,214.476441,103.102155,212.735015,-0.000692,0.002370,32.000000,-235.758154,214.270861,-0.024724,34.637563,0.671174,422622.975700,0.945877,21.314508,26.571228,3.938022,0.046650,0.037858,220.307432,32.000000,235.353701,206.613543,213.532964,190.919353,32.000000,184.575714,67.590683,66.861724,116.184493,17.012658,50.172189,45.126582,49.570641,21.873418,16.881407,59.598739,47.264472
54.926648,65.446494,213.614108,179.468341,116.465677,101.690120,28.930722,14.244070,213.920510,1.537687,62.537050,55.662346,177.477588,215.497916,175.380290,214.380178,103.211575,212.792543,-0.000692,0.002351,32.000000,-235.766585,214.236009,-0.024687,34.595497,0.659253,421957.458515,0.923454,20.227640,26.571904,3.858934,0.051279,0.040231,219.590694,32.000000,235.884242,206.680823,210.916642,190.711378,32.000000,184.763406,67.607177,66.874483,116.205361,17.012658,50.145959,45.126582,49.369945,21.873418,16.746558,59.609429,47.331823
54.886703,65.377737,213.708909,179.418396,116.428294,101.690117,28.922920,14.250349,213.797183,1.538079,62.887540,55.465253,177.402422,215.430951,175.415806,214.296166,103.225636,212.665454,-0.000692,0.002346,32.000000,-235.759158,214.062487,-0.024629,34.627702,0.667996,422388.514895,0.932930,20.760240,26.664234,3.897524,0.055344,0.043761,219.419798,32.000000,236.248608,205.972573,209.496254,191.294515,32.000000,184.061130,67.608753,66.845657,116.227494,17.012658,50.150518,45.126582,49.705142,21.873418,16.747329,59.606076,47.150753
54.705803,65.377737,213.491057,179.418396,116.414123,101.690115,28.928562,14.244212,213.954811,1.537444,63.238099,55.724053,177.439725,215.427914,175.490272,214.412264,103.262664,212.522685,-0.000690,0.002357,32.000000,-235.762672,214.201399,-0.024630,34.755580,0.666783,421592.700691,0.930395,20.275946,26.574702,3.889080,0.059804,0.040494,219.755211,32.000000,235.998955,205.647164,211.970286,192.139019,32.000000,183.610739,67.626167,66.875165,116.205340,17.012658,50.092138,45.126582,49.542998,21.873418,16.724126,59.593723,47.211501
54.508688,65.660747,213.552463,179.416432,116.408647,101.682005,28.918236,14.245497,213.882385,1.537563,62.917899,55.615854,177.455728,215.418922,175.448105,214.402140,103.231646,212.776013,-0.000690,0.002369,32.000000,-235.759912,214.236457,-0.024652,34.905934,0.666680,421497.362659,0.931224,20.245563,26.516703,3.893637,0.057201,0.034161,220.378358,32.000000,235.333043,205.599541,214.257470,192.078769,32.000000,183.578335,67.640841,66.850702,116.240507,17.012658,50.140732,45.126582,49.448706,21.873418,16.823289,59.599722,47.289124
54.946281,65.703103,213.462731,179.432425,116.498771,101.681952,28.928900,14.245639,213.783648,1.538508,62.661969,55.783308,177.497835,215.444512,175.466213,214.323401,103.191006,212.633810,-0.000690,0.002359,32.000000,-235.762392,214.104931,-0.024692,34.923689,0.665696,421540.049673,0.934450,20.419621,26.430291,3.902530,0.043333,0.032825,220.521154,32.000000,235.028972,206.013717,215.574873,191.081634,32.000000,184.384685,67.628708,66.854801,116.255950,17.012658,50.079606,45.126582,49.374295,21.873418,16.839149,59.596703,47.274083
54.864151,65.524603,213.638217,179.436073,116.452416,101.694125,28.908657,14.245925,213.800277,1.538079,62.473549,55.689704,177.535522,215.473508,175.360133,214.342592,103.223261,212.629851,-0.000691,0.002374,32.000000,-235.767024,214.069484,-0.024703,34.827466,0.665620,422075.710388,0.939157,20.892790,26.548917,3.917769,0.051835,0.037798,220.279763,32.000000,235.413844,206.569639,32.000000,190.727212,32.000000,185.043102,67.645724,66.874748,116.292083,17.012658,50.233300,45.126582,49.605934,21.873418,16.840362,59.591166,47.190298
54.588918,65.524603,213.469706,179.436073,116.439821,101.706449,28.926820,14.248065,213.859621,1.537833,62.732650,55.745936,177.452635,215.548240,175.370108,214.365594,103.183435,212.687820,-0.000690,0.002363,32.000000,-235.759802,214.374937,-0.024684,34.772732,0.660406,421925.944104,0.930649,20.513702,26.540388,3.884935,0.051594,0.036308,219.624362,32.000000,236.119872,206.584562,32.000000,191.122296,32.000000,185.024157,67.621549,66.875957,116.281164,17.012658,50.086322,45.126582,49.642016,21.873418,16.779339,59.594775,47.304604
54.677468,65.458870,213.560962,179.415871,116.410984,101.706489,28.966725,14.246496,213.904631,1.538768,62.968750,55.598335,177.382685,215.436560,175.410854,214.355223,103.170300,212.742405,-0.000690,0.002354,32.000000,-235.761536,214.368310,-0.024687,34.628096,0.663253,421728.840071,0.932510,20.414105,26.506765,3.893949,0.051961,0.043428,219.486204,32.000000,236.413140,205.786761,32.000000,191.578428,32.000000,183.841056,67.645639,66.857587,116.300497,17.012658,50.230350,45.126582,49.519467,21.873418,16.757363,59.595139,47.090738
54.947284,65.566133,213.527658,179.415029,116.376533,101.706460,28.956969,14.247495,213.856762,1.538412,63.223962,55.634258,177.404296,215.432175,175.452166,214.365838,103.170011,212.419861,-0.000690,0.002362,32.000000,-235.763979,214.123265,-0.024694,34.567907,0.666991,422035.688426,0.937238,20.679184,26.566638,3.910495,0.044838,0.034892,219.888023,32.000000,236.213897,205.454602,32.000000,191.932419,32.000000,183.473870,67.649560,66.888167,116.295882,17.012658,50.114644,45.126582,49.383737,21.873418,16.795430,59.590015,47.264179
54.234301,65.794143,213.720438,179.441965,116.392021,101.702872,28.933287,14.243927,213.822468,1.537589,63.141359,55.683970,177.486762,215.384564,175.468089,214.216241,103.152504,212.453349,-0.000690,0.002359,32.000000,-235.762957,214.200135,-0.024724,34.618707,0.668889,421917.426580,0.934107,20.528057,26.598644,3.905831,0.052028,0.030560,220.409255,32.000000,235.537870,205.450559,214.387990,192.119205,32.000000,183.562812,67.613337,66.843164,116.306180,17.012658,50.041781,45.126582,49.590597,21.873418,16.796407,59.580230,47.175844
55.507339,65.794143,213.468092,179.441965,116.420518,101.702830,28.924203,14.247067,213.872677,1.538282,62.833568,55.609140,177.485887,215.448060,175.403071,214.384967,103.139033,212.759790,-0.000690,0.002377,32.000000,-235.761129,214.224322,-0.024731,34.645667,0.667230,421881.748443,0.929612,20.375769,26.487363,3.886046,0.055200,0.031907,220.644941,32.000000,235.258755,206.046747,215.254833,191.057397,32.000000,184.215836,67.613185,66.850926,116.301561,17.012658,50.089396,45.126582,48.977239,21.873418,16.876881,59.577692,47.308419
54.977920,65.750960,213.662237,179.462448,116.423295,101.698825,28.938664,14.248922,213.940234,1.538199,62.788288,55.805595,177.550187,215.494775,175.367790,214.354553,103.213330,212.684922,-0.000689,0.002355,32.000000,-235.761077,214.310040,-0.024745,34.835203,0.674958,422665.879988,0.944448,21.291769,26.516459,3.940688,0.041183,0.032325,220.307928,32.000000,235.553449,206.555315,213.168558,190.674313,32.000000,184.787130,67.597309,66.863774,116.302763,17.012658,50.181270,45.126582,49.757862,21.873418,16.863220,59.582993,47.280099
54.932358,65.566959,213.613917,179.452628,116.419773,101.694626,28.958315,14.245354,213.993216,1.537550,62.724762,55.754920,177.481998,215.573097,175.363948,214.463929,103.221380,212.671560,-0.000688,0.002348,32.000000,-235.766120,214.340084,-0.024935,34.874253,0.659953,421876.359172,0.920801,20.068126,26.635922,3.845763,0.046240,0.035904,219.690613,32.000000,236.239007,206.707456,210.681192,190.876509,32.000000,184.811149,67.619629,66.858209,116.261488,17.012658,50.156436,45.126582,49.393747,21.873418,16.800573,59.597588,47.287656
54.502943,65.485273,213.718811,179.440282,116.393180,101.694754,28.913868,14.253488,213.952319,1.538094,62.794306,55.851583,177.385961,215.608147,175.394116,214.418280,103.239476,212.714628,-0.000689,0.002332,32.000000,-235.754707,214.299107,-0.024958,34.920988,0.662404,421996.770927,0.930016,20.531188,26.535741,3.886328,0.054548,0.033144,219.481657,32.000000,236.382835,205.791701,32.000000,191.596941,32.000000,183.522436,67.606880,66.848781,116.240747,17.012658,50.174835,45.126582,49.155680,21.873418,16.801551,59.591579,47.302623
55.110574,65.485273,213.553501,179.440282,116.374844,101.694809,28.901793,14.254773,213.974197,1.538612,61.951573,55.869923,177.423186,215.416453,175.483705,214.316562,103.299518,212.618620,-0.000689,0.002342,32.000000,-235.751784,214.108353,-0.024943,34.823060,0.661653,421747.813967,0.929742,20.390928,26.523070,3.888672,0.052173,0.024540,219.827250,32.000000,236.026189,205.546405,32.000000,191.740269,32.000000,183.604679,67.583842,66.870287,116.234594,17.012658,50.128431,45.126582,49.254336,21.873418,16.774049,59.593674,47.288096
54.963482,65.409365,213.565432,179.445613,116.391428,101.706982,28.889454,14.245925,213.846530,1.537642,61.927048,55.694902,177.448922,215.384930,175.472425,214.350252,103.265201,212.734815,-0.000690,0.002320,32.000000,-235.765385,214.187775,-0.024930,34.644067,0.665512,421882.375672,0.939087,20.722867,26.519865,3.921234,0.046240,0.019906,220.300064,32.000000,235.446561,205.558433,214.715364,192.043362,32.000000,183.908590,67.560362,66.850951,116.235796,17.012658,50.175788,45.126582,49.462170,21.873418,16.748464,59.604954,47.280980
54.612711,65.198422,213.525656,179.385006,116.371660,101.719028,28.952572,14.246353,213.959893,1.537648,62.252887,55.721645,177.469072,215.491554,175.436639,214.384254,103.322426,212.630606,-0.000688,0.002298,32.000000,-235.759876,214.333740,-0.024964,34.593818,0.660400,421371.694753,0.928025,20.138306,26.426623,3.875001,0.052483,0.032533,220.611234,32.000000,235.235358,206.315364,215.377605,191.079475,32.000000,184.564070,67.565970,66.854482,116.281985,17.012658,50.123911,45.126582,49.602486,21.873418,16.675865,59.597785,47.293746
54.430661,65.288353,213.759322,179.372941,116.435903,101.726682,28.942172,14.249493,214.031186,1.537990,62.658109,55.694571,177.501114,215.420797,175.366054,214.435635,103.382947,212.694634,-0.000687,0.002308,32.000000,-235.759687,214.250243,-0.024956,34.550126,0.665371,421484.143576,0.931094,20.203451,26.501120,3.885588,0.049359,0.035045,220.305013,32.000000,235.650633,206.491033,213.213524,190.735906,32.000000,185.061392,67.557909,66.846831,116.294027,17.012658,50.134680,45.126582,49.460661,21.873418,16.676207,59.599998,47.081347
55.008097,65.288353,213.682263,179.372941,116.480611,101.718792,28.934091,14.247923,213.938909,1.537434,62.989196,55.519193,177.441274,215.481542,175.358349,214.359258,103.375616,212.651438,-0.000687,0.002300,32.000000,-235.759781,214.237578,-0.024992,34.605620,0.669746,421367.173871,0.935253,20.330049,26.407862,3.909816,0.054968,0.041572,219.659732,32.000000,236.379013,206.551722,210.579846,191.119314,32.000000,184.889275,67.539274,66.851920,116.319080,17.012658,50.194949,45.126582,49.326141,21.873418,16.707905,59.589366,47.252073
55.345652,65.479498,213.687492,179.370416,116.453937,101.715375,28.948690,14.251062,213.994675,1.537409,62.170126,55.705075,177.361025,215.671950,175.426221,214.481861,103.363953,212.599239,-0.000686,0.002289,32.000000,-235.756642,214.322623,-0.024913,34.745064,0.673367,421520.753046,0.939347,20.595815,26.369482,3.927186,0.052493,0.041164,219.395724,32.000000,236.470668,205.673503,32.000000,191.886115,32.000000,183.702712,67.545538,66.834866,116.328445,17.012658,50.237111,45.126582,49.708946,21.873418,16.774937,59.604728,47.421478
54.548814,65.377462,213.741490,179.392863,116.458233,101.715251,28.928018,14.250349,214.013574,1.538243,62.329262,55.571000,177.414684,215.598319,175.465173,214.466642,103.304718,212.630357,-0.000685,0.002310,32.000000,-235.761125,214.309510,-0.024870,34.742730,0.665730,421127.280014,0.928630,20.039624,26.361875,3.884560,0.041548,0.041533,219.868208,32.000000,236.158269,205.357465,32.000000,191.889210,32.000000,183.396108,67.576774,66.853217,116.355466,17.012658,50.226597,45.126582,49.656469,21.873418,16.740306,59.590143,47.216490
54.507780,65.384062,213.569816,179.365646,116.507256,101.711262,28.918063,14.250063,214.012308,1.537751,62.811926,55.638776,177.442855,215.541103,175.450773,214.376718,103.242828,212.720834,-0.000686,0.002314,32.000000,-235.755346,214.197297,-0.024870,34.824319,0.659773,421172.584862,0.922336,19.907698,26.355486,3.860963,0.045067,0.037728,220.392240,32.000000,235.594614,205.506978,214.616748,191.916089,32.000000,183.695767,67.557281,66.827043,116.364127,17.012658,50.213377,45.126582,49.642728,21.873418,16.740957,59.600784,47.257942
54.640743,65.384062,213.656255,179.365646,116.511633,101.699520,28.946695,14.244783,213.943941,1.537364,62.974768,55.715202,177.461310,215.474813,175.432937,214.466129,103.178878,212.366545,-0.000687,0.002302,32.000000,-235.763740,214.258749,-0.024912,34.892585,0.668402,421666.155232,0.937674,20.570753,26.425483,3.918353,0.050231,0.038222,220.528852,32.000000,235.468101,206.146434,215.448087,191.045204,32.000000,184.282233,67.594690,66.854905,116.399104,17.012658,50.194307,45.126582,49.611652,21.873418,16.743910,59.600784,47.211134
54.841481,65.593087,213.646257,179.389215,116.610006,101.699564,28.955324,14.244498,214.087807,1.538178,62.729415,55.749029,177.459673,215.565716,175.357883,214.516693,103.158763,212.512034,-0.000687,0.002297,32.000000,-235.762878,214.404817,-0.024936,34.844854,0.666873,421806.227323,0.938757,20.616985,26.518658,3.918153,0.039141,0.031733,220.205893,32.000000,235.827022,206.558042,212.841371,190.839679,32.000000,184.318413,67.584110,66.849314,116.406436,17.012658,50.226402,45.126582,49.456747,21.873418,16.817331,59.589878,47.269314
55.161984,65.513327,213.837879,179.406050,116.682954,101.699593,28.903003,14.246781,214.080284,1.538020,62.420855,55.843089,177.446302,215.573056,175.410107,214.491922,103.224566,212.784807,-0.000686,0.002281,32.000000,-235.759939,214.413464,-0.024910,34.776483,0.664246,421789.752790,0.935197,20.488652,26.460041,3.910200,0.054640,0.037741,219.643595,32.000000,236.381887,206.455242,210.668570,190.936730,32.000000,184.483677,67.633149,66.869659,116.401629,17.012658,50.281050,45.126582,49.216029,21.873418,16.790637,59.598532,47.258456
55.401422,65.299629,213.554307,179.382200,116.705245,101.706835,28.917358,14.245497,213.980774,1.537376,62.672080,55.690900,177.373978,215.521202,175.456629,214.602603,103.274590,212.814538,-0.000685,0.002283,32.000000,-235.761879,214.286221,-0.024902,34.618366,0.663359,421980.866635,0.931654,20.504385,26.530508,3.895705,0.048938,0.035879,219.381896,32.000000,236.504757,205.809795,32.000000,191.532386,32.000000,183.946188,67.618368,66.854447,116.371427,17.012658,50.255518,45.126582,49.778894,21.873418,16.791522,59.603194,47.324120
54.950064,65.299629,213.725984,179.382200,116.613980,101.710698,28.927620,14.241358,213.881678,1.538030,63.027676,55.587350,177.436413,215.525873,175.467302,214.581515,103.400611,212.568640,-0.000685,0.002288,32.000000,-235.768804,214.131324,-0.024928,34.587839,0.661466,421544.397132,0.927141,20.117126,26.559035,3.876544,0.053449,0.027876,219.796699,32.000000,236.029789,205.631581,32.000000,191.919957,32.000000,183.646334,67.625769,66.879765,116.365379,17.012658,50.236974,45.126582,49.350856,21.873418,16.717900,59.599260,47.240408
54.931153,65.508376,213.796887,179.360596,116.605563,101.702536,28.940224,14.244641,213.959815,1.537888,62.975626,55.714735,177.472216,215.537311,175.516164,214.433390,103.433242,212.593797,-0.000686,0.002286,32.000000,-235.761588,214.320117,-0.024980,34.609659,0.660876,421037.634349,0.921782,19.674596,26.519290,3.854672,0.056578,0.039444,220.439546,32.000000,235.590017,205.686494,32.000000,191.828454,32.000000,183.720011,67.639416,66.851775,116.387713,17.012658,50.120993,45.126582,49.652651,21.873418,16.791079,59.598414,47.277972
54.702936,65.695127,213.696757,179.405770,116.643896,101.702594,28.927369,14.250491,213.978578,1.537185,62.553691,55.793033,177.454795,215.339906,175.456809,214.435330,103.430383,212.696286,-0.000685,0.002271,32.000000,-235.760982,214.236068,-0.025020,34.622903,0.666775,421096.334157,0.929878,20.106596,26.308241,3.889458,0.048729,0.037935,220.578640,32.000000,235.339328,206.298715,32.000000,191.097298,32.000000,184.376188,67.630637,66.819246,116.407333,17.012658,50.222004,45.126582,49.545308,21.873418,16.856853,59.590910,47.423239
55.080290,65.434118,213.789684,179.414187,116.653151,101.714892,28.923591,14.246781,214.088783,1.537954,62.200392,55.826033,177.532428,215.570283,175.383728,214.601443,103.389412,212.749873,-0.000684,0.002246,32.000000,-235.761742,214.394211,-0.024987,34.612596,0.667080,421290.042637,0.930272,20.333503,26.284314,3.892088,0.050801,0.026337,220.280521,32.000000,235.799424,206.636730,212.745160,190.940679,32.000000,184.647509,67.627264,66.880011,116.440938,17.012658,50.238709,45.126582,49.460233,21.873418,16.858053,59.592425,47.280906
54.369119,65.434118,213.627226,179.414187,116.572755,101.727217,28.921375,14.247352,214.025450,1.538307,62.480894,55.607313,177.456877,215.574932,175.396236,214.558662,103.312568,212.792723,-0.000684,0.002235,32.000000,-235.761663,214.347792,-0.024998,34.695129,0.669460,421694.181389,0.935450,20.739773,26.322616,3.906495,0.050668,0.040525,219.632695,32.000000,236.326483,206.598342,210.808628,191.152341,32.000000,184.918453,67.629650,66.853662,116.440754,17.012658,50.200512,45.126582,49.782635,21.873418,16.768248,59.577378,47.402843
54.697970,65.237199,213.636530,179.368452,116.548888,101.735413,28.932716,14.247067,213.999341,1.537635,62.475422,55.614987,177.405055,215.499445,175.409918,214.546479,103.316497,212.756525,-0.000685,0.002246,32.000000,-235.760473,214.363170,-0.025018,34.794815,0.665323,421234.046017,0.927946,20.116166,26.382115,3.881419,0.048224,0.028716,219.463098,32.000000,236.401079,205.709854,32.000000,191.506738,32.000000,184.036918,67.635018,66.818218,116.409988,17.012658,50.297656,45.126582,49.548731,21.873418,16.700453,59.578823,47.282814
54.903756,65.368386,213.605631,179.345725,116.458412,101.735526,28.905334,14.246781,213.884977,1.537843,62.475139,55.721261,177.444516,215.472570,175.468751,214.465030,103.300254,212.593489,-0.000685,0.002256,32.000000,-235.764857,214.204620,-0.025037,34.870214,0.671220,421895.261600,0.941570,20.801124,26.473771,3.929202,0.047734,0.032874,219.881675,32.000000,236.069197,205.601363,32.000000,191.940099,32.000000,183.616976,67.615745,66.862234,116.377441,17.012658,50.193947,45.126582,49.402232,21.873418,16.746451,59.591992,47.294259
55.364430,65.361510,213.651635,179.359754,116.433469,101.735512,28.890506,14.242500,213.869745,1.538536,62.235377,55.795925,177.483141,215.429301,175.489670,214.391972,103.258499,212.564558,-0.000686,0.002271,32.000000,-235.764712,214.204908,-0.025026,34.884481,0.665384,421444.733093,0.934529,20.286630,26.457329,3.905749,0.046290,0.034126,220.445358,32.000000,235.614751,205.552878,214.749911,192.178971,32.000000,183.618271,67.656284,66.863661,116.381545,17.012658,50.321754,45.126582,49.718424,21.873418,16.747086,59.598159,47.245030
54.401832,65.361510,213.627665,179.359754,116.399619,101.735573,28.897682,14.241644,213.997514,1.537705,62.295070,55.704753,177.493052,215.517023,175.400613,214.512698,103.234754,212.647771,-0.000686,0.002274,32.000000,-235.766880,214.266868,-0.025070,34.905620,0.661899,421516.460768,0.931863,20.219829,26.417195,3.890547,0.055186,0.039639,220.630247,32.000000,235.406023,206.286017,215.343485,191.247694,32.000000,184.179070,67.634145,66.838169,116.358528,17.012658,50.211022,45.126582,49.764873,21.873418,16.745325,59.590950,47.240188
54.924085,65.274052,213.881545,179.370697,116.393267,101.735510,28.932112,14.254915,214.053280,1.537776,62.294039,55.784299,177.499340,215.614142,175.358714,214.567203,103.245344,212.918473,-0.000687,0.002271,32.000000,-235.755411,214.427961,-0.025065,34.953613,0.656758,421290.114130,0.923736,19.771782,26.448942,3.859005,0.057802,0.041559,219.948074,32.000000,235.831386,206.584489,32.000000,190.804026,32.000000,184.349443,67.635393,66.834421,116.348104,17.012658,50.194353,45.126582,49.309975,21.873418,16.715506,59.593546,47.199469
55.050287,65.227024,213.787872,179.357509,116.396220,101.743661,28.930562,14.252347,214.077188,1.538260,61.782587,55.852228,177.444830,215.642404,175.376003,214.667800,103.235578,212.755112,-0.000687,0.002288,32.000000,-235.755193,214.445461,-0.025074,34.922090,0.666729,421960.354334,0.941611,20.696860,26.501470,3.926847,0.043118,0.038207,219.405514,32.000000,236.251885,206.547405,32.000000,190.796007,32.000000,184.495744,67.631494,66.882579,116.335327,17.012658,50.279778,45.126582,49.287075,21.873418,16.699636,59.585344,47.484941
55.370911,64.950909,213.875185,179.326084,116.374561,101.747769,28.924871,14.252489,214.066217,1.537604,61.589703,55.720147,177.387888,215.687080,175.439428,214.584660,103.166309,212.787740,-0.000687,0.002314,32.000000,-235.755378,214.488025,-0.025109,34.840186,0.660544,421489.150074,0.930384,20.105967,26.584451,3.894130,0.056670,0.033564,219.396085,32.000000,236.296803,205.824875,32.000000,191.246023,32.000000,183.951643,67.618620,66.849285,116.285933,17.012658,50.337928,45.126582,49.608129,21.873418,16.700027,59.584714,47.219131
54.526666,64.950909,213.715693,179.326084,116.366582,101.751824,28.935560,14.246068,214.014850,1.537559,61.688165,55.679451,177.360675,215.667771,175.478888,214.622243,103.228833,212.841227,-0.000686,0.002303,32.000000,-235.765406,214.483072,-0.025117,34.790304,0.659525,421394.755887,0.928029,19.937832,26.537760,3.883502,0.051955,0.036399,219.808367,32.000000,236.011666,205.547723,32.000000,191.882510,32.000000,183.601611,67.652088,66.841135,116.263324,17.012658,50.262646,45.126582,49.647050,21.873418,16.604149,59.606420,47.307759
54.995678,64.943759,213.690801,179.293817,116.395231,101.747661,28.942130,14.249207,213.947221,1.538317,62.369357,55.551503,177.423419,215.602561,175.507295,214.422474,103.190286,212.760951,-0.000687,0.002320,32.000000,-235.757841,214.223199,-0.025105,34.745955,0.657307,420971.252320,0.921611,19.354993,26.618308,3.862591,0.053371,0.038574,220.350033,32.000000,235.457358,205.586816,214.844374,192.033771,32.000000,183.672755,67.611152,66.810156,116.257996,17.012658,50.286831,45.126582,49.746206,21.873418,16.601575,59.596034,47.235052
54.902065,65.177245,213.775033,179.295500,116.390030,101.743703,28.942034,14.254630,213.951499,1.537599,62.841984,55.616053,177.447697,215.517775,175.412247,214.479398,103.218999,212.310116,-0.000687,0.002358,32.000000,-235.758319,214.207574,-0.025127,34.773571,0.667068,421414.010488,0.937119,20.165588,26.574270,3.919471,0.054249,0.036347,220.588806,32.000000,235.271447,206.152375,215.196241,190.950035,32.000000,184.346002,67.617658,66.820000,116.279219,17.012658,50.291761,45.126582,49.383476,21.873418,16.682617,59.590124,47.298588
55.002516,65.424217,214.029197,179.328609,116.454076,101.747795,28.908465,14.248636,213.981789,1.537469,62.660243,55.748132,177.423791,215.576053,175.302260,214.568421,103.238463,212.420350,-0.000687,0.002356,32.000000,-235.761035,214.279408,-0.025280,34.699850,0.662708,421156.699455,0.928009,19.706946,26.585070,3.885593,0.051125,0.039778,219.913810,32.000000,235.854007,206.385770,212.826971,190.604287,32.000000,185.134052,67.617813,66.831401,116.275575,17.012658,50.175638,45.126582,49.810752,21.873418,16.682923,59.589986,47.457795
54.584404,65.424217,213.679751,179.328609,116.429241,101.755595,28.917406,14.250206,214.006076,1.538461,62.663679,55.615853,177.381936,215.506989,175.346700,214.481004,103.232979,212.804229,-0.000687,0.002374,32.000000,-235.756678,214.340041,-0.025287,34.675486,0.663824,421449.314921,0.930311,20.030311,26.400385,3.893752,0.044097,0.033155,219.454489,32.000000,236.356656,206.346855,210.575660,191.056608,32.000000,184.866621,67.617750,66.829672,116.286703,17.012658,50.256144,45.126582,49.627863,21.873418,16.769338,59.594166,47.058677
54.514481,65.298529,213.658573,179.348811,116.454428,101.755579,28.923984,14.248208,214.021403,1.537982,62.876570,55.679155,177.366924,215.556376,175.426201,214.496445,103.292159,212.787050,-0.000688,0.002370,32.000000,-235.758184,214.327274,-0.025203,34.694133,0.665234,421694.974664,0.930161,20.180843,26.419081,3.891262,0.055375,0.037399,219.431055,32.000000,236.632180,205.488538,210.142547,191.742281,32.000000,183.554842,67.625413,66.845672,116.316314,17.012658,50.264538,45.126582,49.466058,21.873418,16.726320,59.595956,47.199249
55.363265,65.426142,213.773303,179.343761,116.493085,101.755695,28.925137,14.248351,214.086757,1.537623,62.606052,55.655582,177.404501,215.684247,175.400834,214.597635,103.343729,212.614484,-0.000689,0.002373,32.000000,-235.757878,214.316649,-0.025205,34.666412,0.669520,422014.572449,0.937830,20.583153,26.557336,3.914667,0.048801,0.035335,219.864899,32.000000,236.001281,205.176815,212.808776,191.832661,32.000000,183.176484,67.632313,66.836752,116.287244,17.012658,50.301406,45.126582,49.056340,21.873418,16.771181,59.599614,47.473569
54.871945,65.417891,213.874588,179.342638,116.535868,101.763894,28.927537,14.249064,214.181120,1.538381,62.449729,55.731666,177.441804,215.694422,175.466032,214.678533,103.360098,212.925681,-0.000690,0.002408,32.000000,-235.760115,214.521311,-0.025162,34.713540,0.669635,421776.803039,0.938632,20.524977,26.492218,3.919299,0.050279,0.041019,220.409575,32.000000,235.485370,205.564355,214.660793,191.797870,32.000000,183.476959,67.653888,66.820445,116.334486,17.012658,50.254014,45.126582,49.769101,21.873418,16.771916,59.589740,47.300129
54.896673,65.417891,213.830197,179.342638,116.515872,101.764035,28.892275,14.246353,214.163046,1.538553,62.101731,55.907474,177.464134,215.706392,175.456160,214.655776,103.309082,212.888689,-0.000690,0.002412,32.000000,-235.761679,214.308124,-0.025177,34.675119,0.661437,421295.903064,0.922995,19.837524,26.380982,3.861284,0.044898,0.034038,220.456635,32.000000,235.396953,206.164655,214.791849,191.035912,32.000000,184.326549,67.625331,66.801857,116.351108,17.012658,50.337016,45.126582,49.394331,21.873418,16.769775,59.600716,47.315169
54.587002,65.270752,213.920720,179.326926,116.520994,101.772187,28.931452,14.251919,214.185445,1.537636,62.160730,55.880877,177.476514,215.637082,175.382922,214.591586,103.253917,212.957592,-0.000690,0.002449,32.000000,-235.757588,214.375853,-0.025184,34.610472,0.666131,421609.574364,0.932128,20.299901,26.472186,3.897704,0.051929,0.036433,219.983135,32.000000,235.820840,206.452635,212.531232,190.642876,32.000000,184.823125,67.625943,66.830375,116.359706,17.012658,50.432182,45.126582,49.261946,21.873418,16.719279,59.592504,47.290738
55.168807,65.083740,213.799548,179.299990,116.485390,101.772413,28.919586,14.245211,214.260294,1.538285,62.513741,55.694513,177.442448,215.819928,175.429973,214.774260,103.223528,213.052421,-0.000690,0.002477,32.000000,-235.762984,214.481236,-0.025173,34.582698,0.666499,421692.744164,0.932802,20.276138,26.510422,3.895139,0.051121,0.034496,219.534751,32.000000,236.259643,206.469625,210.399675,190.792020,32.000000,184.424109,67.617995,66.813257,116.394700,17.012658,50.330754,45.126582,49.184573,21.873418,16.654758,59.602004,47.258676
55.335776,65.270202,213.888488,179.295781,116.487721,101.760175,28.924330,14.251776,214.098027,1.538674,63.038966,55.651047,177.351979,215.683920,175.476846,214.616542,103.195452,212.878115,-0.000692,0.002508,32.000000,-235.755600,214.390558,-0.024963,34.572628,0.671111,421838.768369,0.937094,20.427183,26.589392,3.918895,0.053375,0.037922,219.573108,32.000000,236.304893,205.747746,210.176291,191.756872,32.000000,183.577637,67.631904,66.810518,116.337104,17.012658,50.327634,45.126582,49.851871,21.873418,16.654902,59.595543,47.264032
54.204458,65.270202,213.727483,179.295781,116.496982,101.748031,28.929091,14.248636,213.925076,1.538025,63.472870,55.749594,177.390937,215.613409,175.486974,214.479272,103.226429,212.541638,-0.000694,0.002523,32.000000,-235.759887,214.288708,-0.024969,34.607430,0.664641,421274.538579,0.926078,19.681008,26.652534,3.875370,0.054023,0.036649,220.054754,32.000000,235.636980,205.401171,213.060645,192.066300,32.000000,183.279554,67.614143,66.834392,116.328275,17.012658,50.302793,45.126582,49.905881,21.873418,16.720058,59.599329,47.154054
54.756156,65.681375,213.761384,179.338710,116.494289,101.752104,28.925255,14.251062,214.113494,1.538453,63.429945,55.562292,177.420706,215.651886,175.480848,214.513478,103.227483,212.771621,-0.000694,0.002501,32.000000,-235.759592,214.280039,-0.025002,34.653850,0.663510,421416.786042,0.923182,19.707832,26.620398,3.865284,0.053153,0.019519,220.510602,32.000000,235.197937,205.633298,32.000000,191.596429,32.000000,183.752538,67.636396,66.811266,116.328133,17.012658,50.319149,45.126582,49.366310,21.873418,16.863648,59.590527,47.309887
54.910471,65.807070,213.791998,179.412504,116.507405,101.759640,28.906879,14.243071,214.136229,1.539038,63.345020,55.773917,177.416559,215.657597,175.379551,214.681830,103.249652,212.815050,-0.000694,0.002506,32.000000,-235.763650,214.412037,-0.025021,34.713383,0.674785,422033.164654,0.944261,20.796776,26.473084,3.942987,0.048162,0.034003,220.684801,32.000000,235.013078,206.357772,32.000000,191.033705,32.000000,184.658035,67.614670,66.784520,116.336605,17.012658,50.344619,45.126582,49.376533,21.873418,16.908503,59.589986,47.185382
54.923397,65.732808,213.716157,179.455995,116.519570,101.759590,28.918274,14.247637,214.058586,1.538362,63.131710,55.784331,177.489485,215.733450,175.362554,214.558458,103.282191,212.820433,-0.000695,0.002521,32.000000,-235.762361,214.276777,-0.025050,34.725525,0.668729,422242.325048,0.934933,20.674767,26.551561,3.903879,0.055027,0.021397,219.996953,32.000000,235.699273,206.570799,32.000000,190.922765,32.000000,184.942897,67.642615,66.804996,116.368686,17.012658,50.326769,45.126582,49.327463,21.873418,16.909896,59.583465,47.273423
54.497358,65.732808,213.889541,179.455995,116.383935,101.759634,28.931137,14.246068,214.066169,1.537739,62.921377,55.784385,177.418352,215.758144,175.383573,214.649949,103.299275,212.805151,-0.000694,0.002511,32.000000,-235.762456,214.365271,-0.025031,34.781466,0.666260,422299.081078,0.933002,20.652061,26.544403,3.893465,0.060337,0.039843,219.599824,32.000000,236.284307,206.340367,32.000000,190.953224,32.000000,184.470501,67.668284,66.817779,116.370570,17.012658,50.391048,45.126582,49.679080,21.873418,16.885396,59.587439,47.291471
