OSU 80 Ton Compressor Load Stand
54.800231,65.537255,214.004934,179.452628,116.445649,101.767765,28.940131,14.244783,214.091525,1.538367,62.627045,55.812827,177.407975,215.684594,175.461415,214.640679,103.306797,212.750977,-0.000696,0.002488,32.000000,-235.758495,214.415545,-0.025012,34.788074,0.665567,422128.891932,0.932206,20.565383,26.513724,3.891168,0.054678,0.031711,219.489352,32.000000,236.261146,205.620646,32.000000,191.708113,32.000000,183.650994,67.711950,66.813175,116.364209,17.012658,50.320810,45.126582,48.955816,21.873418,16.818591,59.588629,47.317810
54.970554,65.417616,213.667665,179.432706,116.421651,101.783969,28.924202,14.253488,214.105133,1.537926,62.883804,55.744699,177.451527,215.785629,175.466139,214.600001,103.263174,212.939410,-0.000697,0.002496,32.000000,-235.753396,214.421639,-0.024985,34.765520,0.669548,422370.515030,0.939852,20.975797,26.491359,3.924769,0.048116,0.036972,219.963973,32.000000,235.778499,205.467792,32.000000,191.956720,32.000000,183.493213,67.672732,66.822231,116.353086,17.012658,50.294627,45.126582,49.312862,21.873418,16.777942,59.595139,47.215756
54.796592,65.553207,213.711671,179.433548,116.365848,101.784239,28.929666,14.247209,213.991966,1.537442,63.223519,55.686278,177.490712,215.582619,175.506528,214.518589,103.179169,212.792254,-0.000698,0.002523,32.000000,-235.764756,214.310612,-0.024942,34.800401,0.666044,421932.068500,0.933406,20.488229,26.465111,3.905183,0.050558,0.037485,220.457578,32.000000,235.274571,205.754071,32.000000,191.704136,32.000000,183.828301,67.693095,66.802213,116.363568,17.012658,50.355522,45.126582,49.506063,21.873418,16.778663,59.594136,47.218251
54.776217,65.553207,213.659401,179.433548,116.314048,101.780900,28.938784,14.250634,214.125977,1.538173,63.472424,55.689703,177.481703,215.636776,175.414078,214.614260,103.122973,212.496785,-0.000698,0.002549,32.000000,-235.756906,214.329864,-0.024924,34.819362,0.663721,421816.992573,0.930568,20.204914,26.573853,3.886948,0.057751,0.040523,220.515331,32.000000,235.327740,206.492195,32.000000,190.748046,32.000000,184.267029,67.640935,66.809979,116.363283,17.012658,50.298227,45.126582,49.453149,21.873418,16.826659,59.590350,47.259483
54.772886,65.732533,213.842894,179.455433,116.348155,101.772940,28.931585,14.243927,214.028562,1.538086,63.608404,55.671950,177.502203,215.644098,175.352686,214.501617,103.141530,212.631445,-0.000698,0.002519,32.000000,-235.764596,214.351057,-0.024896,34.851568,0.665313,422272.658153,0.934003,20.507682,26.607008,3.900091,0.053143,0.036554,219.849808,32.000000,235.747101,206.673140,212.228797,190.871294,32.000000,184.571839,67.650682,66.815570,116.378820,17.012658,50.229136,45.126582,49.605808,21.873418,16.890034,59.599585,47.178632
54.615624,65.801294,213.630837,179.491910,116.339321,101.781162,28.904317,14.250349,214.041031,1.537262,63.388816,55.733763,177.443196,215.546608,175.352118,214.435024,103.146407,212.763399,-0.000698,0.002513,32.000000,-235.757027,214.268883,-0.024915,34.902394,0.665033,422376.423540,0.934062,20.527289,26.561022,3.900587,0.048946,0.047647,219.490539,32.000000,236.180457,206.664342,210.214965,191.016540,32.000000,184.247140,67.657951,66.816599,116.378510,17.012658,50.290471,45.126582,49.582702,21.873418,16.915193,59.597214,47.315242
54.561519,65.719330,213.614136,179.499767,116.249949,101.781173,28.892153,14.242500,213.965519,1.537829,62.926501,55.750280,177.395208,215.566002,175.422294,214.432391,103.183210,212.723718,-0.000698,0.002530,32.000000,-235.765860,214.189244,-0.024892,34.887288,0.665173,422551.001407,0.934732,20.709821,26.589047,3.904174,0.049211,0.031437,219.314266,32.000000,236.178724,205.840304,210.405279,191.509616,32.000000,183.739018,67.618531,66.807546,116.359284,17.012658,50.326557,45.126582,49.304774,21.873418,16.916575,59.585796,47.412894
54.826424,65.719330,213.722032,179.499767,116.235259,101.772906,28.909098,14.244783,214.000654,1.538165,62.831816,55.613516,177.466538,215.524241,175.467468,214.459936,103.205636,212.751630,-0.000700,0.002536,32.000000,-235.764888,214.290239,-0.024896,34.857285,0.665626,422771.059366,0.938842,20.930109,26.629795,3.911533,0.043119,0.047340,219.882045,32.000000,235.505025,205.665278,213.402834,191.836173,32.000000,183.621495,67.651754,66.820808,116.356198,17.012658,50.338793,45.126582,49.424624,21.873418,16.889380,59.602683,47.125074
55.251809,65.590887,213.615893,179.491068,116.242194,101.765163,28.944812,14.251633,213.941475,1.537412,62.963733,55.673808,177.492665,215.533048,175.478826,214.381222,103.165877,212.730402,-0.000701,0.002557,32.000000,-235.753940,214.301657,-0.024858,34.877846,0.666302,422624.682548,0.940062,20.900355,26.579274,3.915106,0.048669,0.029894,220.354973,32.000000,235.058711,205.848134,215.420679,191.791366,32.000000,184.140084,67.629549,66.789001,116.388650,17.012658,50.269624,45.126582,49.669452,21.873418,16.845912,59.605338,47.310914
54.582547,65.635168,213.605633,179.483492,116.298589,101.765184,28.976654,14.250349,213.851444,1.537342,62.809312,55.753418,177.502225,215.448569,175.427976,214.432254,103.161251,212.620073,-0.000702,0.002536,32.000000,-235.757355,214.136398,-0.024832,34.852171,0.664179,422375.852732,0.934415,20.645108,26.566498,3.898157,0.050346,0.039631,220.584317,32.000000,235.112021,206.408369,215.117754,191.112402,32.000000,184.661871,67.643633,66.826008,116.414793,17.012658,50.286275,45.126582,49.606258,21.873418,16.862319,59.618703,47.286336
54.498731,65.565033,213.668954,179.466657,116.368146,101.772814,28.906428,14.237933,213.843768,1.537616,63.187631,55.649063,177.501077,215.406138,175.370096,214.374041,103.217747,212.317579,-0.000701,0.002541,32.000000,-235.766001,214.097062,-0.024848,34.830823,0.658646,421975.279315,0.924924,20.108752,26.598918,3.866224,0.048939,0.033296,219.669922,32.000000,235.652009,206.555486,212.163335,190.966053,32.000000,184.524201,67.607804,66.813052,116.416557,17.012658,50.274323,45.126582,49.457227,21.873418,16.863415,59.580299,47.224707
54.862056,65.565033,213.476881,179.466657,116.421247,101.764686,28.947521,14.239503,213.969714,1.536983,63.443253,55.741922,177.441837,215.446369,175.395621,214.334866,103.262639,212.695745,-0.000700,0.002544,32.000000,-235.769840,214.242211,-0.024876,34.870319,0.666453,422472.895028,0.936564,20.795897,26.565393,3.913442,0.054443,0.035288,219.276117,32.000000,236.129475,206.444190,210.086358,191.307961,32.000000,184.416169,67.616892,66.822566,116.455300,17.012658,50.234169,45.126582,49.407836,21.873418,16.840058,59.592376,47.278705
54.321434,65.715480,213.656534,179.457959,116.512318,101.748333,28.942101,14.250349,213.835427,1.537123,63.252810,55.665701,177.409113,215.470102,175.430299,214.292907,103.321525,212.626440,-0.000700,0.002570,32.000000,-235.755880,214.233478,-0.024790,34.880731,0.667836,422350.579813,0.940330,20.806696,26.404220,3.920623,0.050918,0.031550,219.296950,32.000000,236.112951,205.666820,32.000000,191.655569,32.000000,183.956258,67.639166,66.833199,116.466116,17.012658,50.265206,45.126582,49.788114,21.873418,16.893401,59.595926,47.044003
55.042858,65.766363,213.549220,179.475916,116.585093,101.731896,28.946833,14.250491,213.948995,1.537801,62.756798,55.814962,177.439755,215.575135,175.460272,214.369324,103.297675,212.640947,-0.000699,0.002570,32.000000,-235.758360,214.194136,-0.024720,34.911232,0.662628,422001.009675,0.932045,20.456550,26.490173,3.891157,0.054117,0.035506,219.801391,32.000000,235.413302,205.501237,32.000000,191.704393,32.000000,183.534691,67.624120,66.844379,116.439848,17.012658,50.264124,45.126582,49.309317,21.873418,16.912318,59.611475,47.286996
55.051829,65.567234,213.943658,179.480406,116.529211,101.731549,28.920586,14.238219,213.978890,1.537623,62.131221,55.709612,177.494032,215.641326,175.512451,214.525408,103.281092,212.663772,-0.000699,0.002559,32.000000,-235.770633,214.344369,-0.024794,34.845195,0.668928,422368.124589,0.942711,21.128658,26.407321,3.933190,0.049435,0.031345,220.391822,32.000000,235.103644,205.799764,214.961561,191.702587,32.000000,183.497925,67.626094,66.810118,116.477033,17.012658,50.309357,45.126582,49.612222,21.873418,16.913640,59.596064,47.277458
54.449481,65.567234,213.603976,179.480406,116.426088,101.739680,28.900116,14.249921,214.046324,1.537335,62.138226,55.793761,177.522375,215.616161,175.469678,214.489031,103.296999,212.794476,-0.000699,0.002539,32.000000,-235.760898,214.330618,-0.024879,34.797542,0.660242,421948.679557,0.928880,20.484294,26.436189,3.879690,0.043665,0.017345,220.370410,32.000000,235.165112,206.348931,214.692213,190.976520,32.000000,184.352066,67.597643,66.822458,116.486023,17.012658,50.294679,45.126582,49.744568,21.873418,16.845533,59.591677,47.184795
54.618440,65.255901,213.583507,179.443368,116.339237,101.735578,28.888155,14.249493,214.037233,1.537704,62.482763,55.665657,177.504156,215.593385,175.413227,214.544178,103.313166,212.862772,-0.000700,0.002545,32.000000,-235.755753,214.250243,-0.024869,34.778135,0.661906,421708.024910,0.929057,20.276565,26.460665,3.886223,0.047105,0.017673,219.701251,32.000000,235.645468,206.499788,211.971682,190.736016,32.000000,184.798835,67.602529,66.825683,116.479131,17.012658,50.392302,45.126582,49.292819,21.873418,16.738142,59.581243,47.289710
54.998962,65.280928,213.788722,179.422324,116.263937,101.723503,28.960756,14.250491,214.013063,1.537092,62.576285,55.910313,177.416884,215.646911,175.431785,214.550393,103.296774,212.715222,-0.000700,0.002544,32.000000,-235.756721,214.334289,-0.024770,34.803102,0.668653,422102.396424,0.941175,20.856499,26.489945,3.922975,0.057997,0.030209,219.250997,32.000000,236.020164,206.373147,209.978911,190.906089,32.000000,184.615657,67.619612,66.830287,116.528704,17.012658,50.381546,45.126582,49.337686,21.873418,16.747281,59.594520,47.274523
55.063284,65.329607,214.003604,179.419238,116.228815,101.727537,28.955029,14.248494,214.099321,1.536867,62.233831,55.699745,177.418402,215.627295,175.511165,214.623854,103.316509,212.750770,-0.000700,0.002510,32.000000,-235.760030,214.392334,-0.024756,34.712570,0.666493,421530.717804,0.937527,20.382000,26.497382,3.910465,0.048574,0.038556,219.279293,32.000000,236.109054,205.701034,32.000000,191.608437,32.000000,183.855468,67.653777,66.857403,116.558784,17.012658,50.385989,45.126582,49.514096,21.873418,16.747765,59.591461,47.247084
54.610128,65.329607,213.545507,179.419238,116.218206,101.731570,28.911442,14.243213,213.995652,1.537708,61.932421,55.968984,177.458098,215.557417,175.511283,214.483628,103.249594,212.769812,-0.000700,0.002514,32.000000,-235.765966,214.228953,-0.024743,34.669244,0.662315,421297.225605,0.927970,20.040963,26.462772,3.887141,0.045592,0.040018,219.914122,32.000000,235.369077,205.469930,32.000000,191.961074,32.000000,183.694020,67.628943,66.832963,116.531790,17.012658,50.280807,45.126582,49.614342,21.873418,16.765222,59.580181,47.265206
55.217564,65.239400,213.832270,179.392582,116.229830,101.743761,28.896296,14.249778,214.063832,1.537305,61.841239,55.850309,177.496274,215.653048,175.528786,214.610633,103.232365,212.896195,-0.000701,0.002526,32.000000,-235.759565,214.408302,-0.024784,34.618418,0.663950,421299.106978,0.927111,20.027956,26.455328,3.886503,0.051746,0.049592,220.396438,32.000000,235.126480,205.827144,32.000000,191.807709,32.000000,183.935940,67.612803,66.815974,116.552985,17.012658,50.390773,45.126582,49.093842,21.873418,16.734391,59.590576,47.322065
54.901941,65.105466,213.903391,179.359193,116.199846,101.755926,28.958017,14.246638,214.197980,1.537028,61.932076,55.890703,177.462851,215.743054,175.428178,214.731194,103.262440,212.858939,-0.000701,0.002507,32.000000,-235.763360,214.540258,-0.024792,34.638953,0.668706,421739.056220,0.937077,20.463724,26.528825,3.910365,0.058724,0.038138,220.444956,32.000000,235.040522,206.330051,32.000000,191.154269,32.000000,184.599262,67.578113,66.830817,116.557047,17.012658,50.449668,45.126582,49.359900,21.873418,16.688261,59.620631,47.201376
55.260265,65.055688,213.912506,179.340394,116.068284,101.755873,28.965982,14.251205,214.316789,1.537404,62.062861,55.811614,177.454615,215.811403,175.368756,214.719463,103.278161,212.978100,-0.000699,0.002488,32.000000,-235.757974,214.603725,-0.024671,34.719572,0.663617,421312.510322,0.926044,19.790014,26.589731,3.872541,0.058139,0.039698,219.730571,32.000000,235.707391,206.443309,211.644030,190.780676,32.000000,185.129171,67.575922,66.825708,116.548535,17.012658,50.467895,45.126582,49.576573,21.873418,16.688443,59.585137,47.468800
54.520470,65.055688,213.941122,179.340394,116.022409,101.755742,28.888483,14.241216,214.320038,1.536903,61.686614,55.946357,177.372694,215.887218,175.434580,214.817528,103.317983,213.094296,-0.000698,0.002470,32.000000,-235.764357,214.671726,-0.024585,34.778345,0.666638,421329.176884,0.929733,19.958651,26.546782,3.896099,0.050433,0.036380,219.404580,32.000000,236.195353,206.225329,209.815398,191.235120,32.000000,184.718084,67.576975,66.856750,116.586213,17.012658,50.478116,45.126582,49.630485,21.873418,16.671269,59.589474,47.408859
54.471273,65.045788,214.074103,179.331415,116.010612,101.759768,28.905008,14.250634,214.341061,1.536793,61.591986,55.986639,177.369482,215.913439,175.496984,214.818309,103.325425,213.132935,-0.000699,0.002462,32.000000,-235.755431,214.584228,-0.024587,34.850833,0.661122,421002.050630,0.922680,19.565469,26.572231,3.871000,0.048167,0.034799,219.540876,32.000000,236.159381,205.507890,210.807991,191.834517,32.000000,183.502118,67.613727,66.874792,116.575444,17.012658,50.557717,45.126582,48.816270,21.873418,16.667919,59.617228,47.259116
54.848392,64.881058,213.973512,179.303918,115.956918,101.763784,28.954479,14.250491,214.260671,1.537590,62.027807,55.775165,177.420257,215.909055,175.540829,214.803172,103.317184,213.094920,-0.000700,0.002410,32.000000,-235.759671,214.642007,-0.024597,34.868405,0.668114,421404.934309,0.939063,20.276351,26.572539,3.924051,0.052391,0.033717,220.155252,32.000000,235.528513,205.218816,213.575711,192.072993,32.000000,183.295499,67.616334,66.873653,116.570077,17.012658,50.501168,45.126582,49.379952,21.873418,16.610753,59.596172,47.254568
54.918672,65.126367,214.143986,179.294098,115.929937,101.767796,28.944939,14.249207,214.276874,1.536935,62.644139,55.611443,177.443639,215.940722,175.555365,214.733926,103.214609,212.914724,-0.000700,0.002392,32.000000,-235.759972,214.543643,-0.024577,34.903102,0.667573,421426.396709,0.939476,20.313986,26.578437,3.930037,0.053279,0.039581,220.493078,32.000000,235.098051,205.703907,32.000000,191.596743,32.000000,183.658700,67.618919,66.853750,116.576022,17.012658,50.543522,45.126582,49.426740,21.873418,16.610548,59.587665,47.309300
54.461176,65.126367,213.884182,179.294098,115.912131,101.763673,28.922784,14.248208,214.206087,1.536775,62.875981,55.695074,177.425865,215.861259,175.463033,214.669039,103.273226,212.875200,-0.000700,0.002375,32.000000,-235.762446,214.498917,-0.024565,34.911389,0.662600,420993.862359,0.930363,19.785710,26.573553,3.901181,0.051448,0.036989,220.401539,32.000000,235.214779,206.422893,32.000000,190.923288,32.000000,184.476403,67.594762,66.844148,116.598770,17.012658,50.473123,45.126582,49.668262,21.873418,16.695872,59.595710,47.176578
54.488540,65.440443,213.898271,179.312897,115.817823,101.767933,28.911151,14.246068,214.258535,1.537119,62.349674,55.965503,177.438791,215.813280,175.323972,214.702754,103.270414,212.760913,-0.000698,0.002388,32.000000,-235.760489,214.673315,-0.024570,34.822536,0.662070,421488.835275,0.930000,19.963480,26.613890,3.899293,0.054246,0.040520,219.807348,32.000000,235.754075,206.548452,211.580863,190.549313,32.000000,184.793724,67.580175,66.832880,116.588127,17.012658,50.488870,45.126582,49.016267,21.873418,16.805415,59.599299,47.507245
55.449370,65.334558,214.041806,179.320472,115.785550,101.780034,28.936203,14.247352,214.344316,1.537063,61.897920,55.909122,177.368238,215.930221,175.371161,214.818286,103.347448,213.030075,-0.000699,0.002385,32.000000,-235.761008,214.663831,-0.024580,34.783328,0.666271,421653.596316,0.939330,20.404325,26.541617,3.927278,0.050716,0.038790,219.464708,32.000000,236.206948,206.321178,209.700095,191.182895,32.000000,184.329266,67.610247,66.874640,116.607780,17.012658,50.554232,45.126582,48.920174,21.873418,16.769379,59.599998,47.365866
55.172326,65.026262,214.222688,179.291292,115.725456,101.792099,28.928965,14.250206,214.434773,1.537223,61.797252,55.770331,177.351497,215.971247,175.431501,214.883235,103.410154,213.014483,-0.000699,0.002391,32.000000,-235.758973,214.667174,-0.024580,34.679420,0.668357,422075.970841,0.940013,20.691954,26.504929,3.925564,0.053849,0.035647,219.580135,32.000000,236.156407,205.718270,210.999450,191.831426,32.000000,183.318369,67.589749,66.875783,116.579468,17.012658,50.566577,45.126582,49.539352,21.873418,16.769956,59.585649,47.274010
54.874443,65.026262,213.952903,179.291292,115.653461,101.796285,28.943709,14.245497,214.270058,1.536843,62.085418,55.779266,177.427812,215.889868,175.516518,214.755803,103.472283,212.577513,-0.000698,0.002372,32.000000,-235.759912,214.546948,-0.024553,34.608793,0.658874,421218.728096,0.921048,19.663792,26.520898,3.860131,0.041538,0.032666,220.170378,32.000000,235.437681,205.405816,213.636409,191.925741,32.000000,183.382527,67.628162,66.904649,116.593490,17.012658,50.528298,45.126582,49.323248,21.873418,16.663043,59.581931,47.221699
54.222540,65.042763,214.042306,179.280349,115.744994,101.796167,28.914042,14.245639,214.131443,1.537317,62.659441,55.640363,177.417749,215.820030,175.499017,214.710149,103.422552,212.696821,-0.000699,0.002386,32.000000,-235.762392,214.453927,-0.024528,34.661980,0.663730,420913.254915,0.925748,19.620162,26.452805,3.882792,0.055094,0.034806,220.439270,32.000000,235.024372,205.807159,215.284243,191.593612,32.000000,183.985049,67.611432,66.832511,116.584606,17.012658,50.579105,45.126582,49.559552,21.873418,16.668832,59.606980,47.297267
55.029928,65.339783,213.908640,179.305882,115.708597,101.796102,28.912472,14.249921,214.375813,1.537708,62.580961,55.761274,177.443118,215.918109,175.395792,214.772124,103.416249,212.979264,-0.000699,0.002403,32.000000,-235.755325,214.647146,-0.024582,34.732397,0.667740,420995.535747,0.930880,19.905873,26.239640,3.898954,0.051780,0.032374,220.693434,32.000000,235.107326,206.423013,214.404475,191.001954,32.000000,184.530917,67.616252,66.859827,116.629555,17.012658,50.518597,45.126582,49.235826,21.873418,16.772123,59.587508,47.450678
54.834336,65.291104,213.964684,179.338429,115.677352,101.787751,28.918691,14.249778,214.295750,1.537397,62.199325,55.742288,177.430345,215.897086,175.332933,214.786813,103.335687,213.154606,-0.000697,0.002434,32.000000,-235.760385,214.630198,-0.024610,34.789648,0.674111,421539.424363,0.944278,20.551796,26.330633,3.947478,0.054500,0.040916,219.714217,32.000000,235.838679,206.443188,32.000000,190.900027,32.000000,184.724941,67.592728,66.826286,116.596974,17.012658,50.569482,45.126582,49.357390,21.873418,16.772709,59.574063,47.310327
54.893993,65.291104,214.000963,179.338429,115.637981,101.789775,28.930882,14.248065,214.266580,1.537556,62.180065,55.843399,177.364895,215.913807,175.401921,214.770758,103.303623,212.853346,-0.000696,0.002422,32.000000,-235.758983,214.520475,-0.024718,34.863396,0.664190,421428.321750,0.929750,20.070115,26.434546,3.887133,0.046486,0.023416,219.429884,32.000000,236.246200,205.994970,32.000000,191.206548,32.000000,184.014120,67.596499,66.855466,116.609053,17.012658,50.574760,45.126582,49.319370,21.873418,16.756323,59.598385,47.253027
54.884428,65.109591,213.988716,179.326364,115.709974,101.801510,28.946208,14.254630,214.305505,1.537841,62.324556,55.761922,177.396900,215.911236,175.451056,214.810081,103.302196,212.812571,-0.000695,0.002408,32.000000,-235.753730,214.579576,-0.024691,34.921958,0.665192,421614.991916,0.933023,20.209273,26.575657,3.902020,0.040058,0.034501,219.505906,32.000000,236.291338,205.533743,211.042929,191.882227,32.000000,183.173094,67.663294,66.891085,116.637950,17.012658,50.534112,45.126582,49.415235,21.873418,16.693643,59.620808,47.359189
54.558091,65.156894,213.806677,179.322436,115.758189,101.813569,28.920686,14.257627,214.266989,1.537507,62.430981,55.732432,177.414149,215.833322,175.450177,214.722625,103.253457,213.086874,-0.000694,0.002409,32.000000,-235.755322,214.576863,-0.024680,34.900663,0.663237,421642.153871,0.931527,20.151926,26.503669,3.898440,0.052540,0.023173,220.108757,32.000000,235.405070,205.342427,213.575982,191.902093,32.000000,183.272966,67.660227,66.852614,116.596601,17.012658,50.490389,45.126582,49.580088,21.873418,16.710271,59.589730,47.244516
54.528384,65.293304,213.864482,179.326926,115.708846,101.813538,28.919431,14.241786,214.168612,1.537829,62.642097,55.655840,177.445553,215.786325,175.490181,214.652839,103.299694,212.922484,-0.000694,0.002425,32.000000,-235.762803,214.537528,-0.024698,34.787183,0.661919,421456.772691,0.930868,19.979604,26.491003,3.898897,0.052600,0.043278,220.427623,32.000000,235.197821,205.869657,215.194648,191.482388,32.000000,184.077477,67.693473,66.838412,116.613839,17.012658,50.577061,45.126582,49.376963,21.873418,16.710541,59.588363,47.285675
55.011815,65.293304,213.898828,179.326926,115.741912,101.813590,28.931516,14.241216,214.258422,1.538520,62.907596,55.606375,177.445942,215.728170,175.376377,214.687634,103.325162,212.746756,-0.000695,0.002422,32.000000,-235.764030,214.502530,-0.024766,34.698775,0.665629,421880.059957,0.938089,20.341229,26.634501,3.918881,0.056868,0.037104,220.453885,32.000000,235.300035,206.424170,213.985896,190.854801,32.000000,184.163428,67.690582,66.849679,116.638548,17.012658,50.548447,45.126582,49.240842,21.873418,16.758373,59.597303,47.310327
55.117695,65.406065,213.900607,179.329170,115.754593,101.817787,28.937230,14.254059,214.142804,1.537899,63.279794,55.653493,177.450633,215.728616,175.342888,214.669512,103.406549,212.814449,-0.000694,0.002433,32.000000,-235.755284,214.415684,-0.024754,34.568956,0.668529,421989.281144,0.939037,20.506323,26.531487,3.922076,0.056297,0.043286,219.632479,32.000000,235.941157,206.561958,32.000000,190.796517,32.000000,184.175000,67.670894,66.837052,116.621961,17.012658,50.537479,45.126582,49.657021,21.873418,16.798129,59.590645,47.276211
54.442673,65.562558,213.728508,179.349933,115.836165,101.829621,28.950870,14.252489,214.067034,1.537648,63.582089,55.627720,177.359189,215.529174,175.357641,214.498445,103.430859,212.843731,-0.000693,0.002441,32.000000,-235.755542,214.343303,-0.024689,34.541759,0.665029,421623.341478,0.929521,20.041009,26.445287,3.888234,0.061143,0.039507,219.337155,32.000000,236.267127,206.007435,32.000000,191.268851,32.000000,184.021322,67.730304,66.854873,116.649861,17.012658,50.477371,45.126582,49.669737,21.873418,16.853213,59.587635,47.259630
54.910752,65.775990,213.678405,179.391740,115.810430,101.825689,28.909192,14.244926,213.898648,1.538260,63.702844,55.699101,177.359912,215.462721,175.405826,214.378752,103.366519,212.658725,-0.000694,0.002446,32.000000,-235.763106,214.119228,-0.024698,34.561167,0.666627,421566.107882,0.927679,20.052275,26.387298,3.880797,0.053974,0.037884,219.386258,32.000000,236.202891,205.579955,211.299869,191.665449,32.000000,183.525983,67.701161,66.821534,116.618314,17.012658,50.482659,45.126582,48.950823,21.873418,16.854183,59.629827,47.312748
54.447598,65.775990,213.552292,179.391740,115.772189,101.814021,28.920328,14.246924,213.914375,1.537857,63.710427,55.649931,177.450090,215.501749,175.412792,214.434207,103.335484,212.576001,-0.000694,0.002445,32.000000,-235.763075,214.330722,-0.024715,34.656472,0.674554,422214.108054,0.940474,20.858405,26.373109,3.925753,0.047883,0.037480,220.104997,32.000000,235.375458,205.386329,213.842225,191.959670,32.000000,183.640378,67.738935,66.836856,116.648329,17.012658,50.405577,45.126582,49.646512,21.873418,16.929569,59.563884,47.343122
54.454380,65.916264,213.718275,179.437476,115.794362,101.805974,28.938418,14.246068,213.897175,1.537614,63.643738,55.753522,177.508491,215.549831,175.429808,214.436284,103.281731,212.666886,-0.000695,0.002438,32.000000,-235.765078,214.299681,-0.024731,34.799955,0.669309,422301.835509,0.933450,20.620711,26.373492,3.891376,0.045368,0.033777,220.416238,32.000000,235.162799,205.728848,215.352077,191.628939,32.000000,184.410662,67.735978,66.825566,116.658707,17.012658,50.442032,45.126582,48.992883,21.873418,16.979735,59.570493,47.118618
54.795847,65.918190,213.616626,179.484615,115.772976,101.806310,28.945096,14.244498,213.848535,1.538371,63.810497,55.553291,177.472594,215.467677,175.363419,214.313133,103.283599,212.476447,-0.000696,0.002414,32.000000,-235.764353,214.069363,-0.024740,34.782121,0.672178,422611.800648,0.941764,21.067075,26.375916,3.922162,0.061860,0.039846,220.503320,32.000000,235.313339,206.246851,214.282138,190.988096,32.000000,184.471036,67.708080,66.808051,116.627492,17.012658,50.435467,45.126582,49.391811,21.873418,16.981985,59.593281,47.260657
54.739604,65.963023,213.517001,179.500608,115.727796,101.814485,28.929767,14.239789,213.664044,1.538348,64.410358,55.505211,177.474620,215.275861,175.376944,214.239809,103.360093,212.347838,-0.000696,0.002415,32.000000,-235.764473,213.998248,-0.024768,34.855397,0.669934,422866.969383,0.941323,21.200793,26.461103,3.924721,0.053769,0.032133,219.622735,32.000000,235.875906,206.419395,32.000000,191.152437,32.000000,184.799513,67.713271,66.831991,116.643858,17.012658,50.397091,45.126582,49.596610,21.873418,16.983569,59.591225,47.156989
54.515350,65.963023,213.548921,179.500608,115.770836,101.806918,28.944473,14.244783,213.767265,1.537499,63.986989,55.659811,177.426459,215.397654,175.382430,214.347806,103.304048,212.593613,-0.000696,0.002427,32.000000,-235.761282,214.181575,-0.024788,34.878292,0.666318,422643.690578,0.934632,20.873381,26.393357,3.898409,0.054968,0.035314,219.286700,32.000000,236.137283,205.889332,32.000000,191.400075,32.000000,184.240921,67.734405,66.813995,116.642530,17.012658,50.408884,45.126582,49.612038,21.873418,17.000785,59.582708,47.295873
54.613916,66.151163,213.569926,179.542136,115.802976,101.793518,28.946013,14.244641,213.891335,1.538222,63.260647,55.650897,177.461111,215.375000,175.477598,214.337070,103.330654,212.682926,-0.000697,0.002438,32.000000,-235.763719,214.092837,-0.024809,34.786448,0.665442,422622.944199,0.936377,20.972351,26.272350,3.900595,0.050333,0.035052,219.517403,32.000000,236.038728,205.386199,32.000000,191.700000,32.000000,183.799127,67.740930,66.828441,116.612872,17.012658,50.416916,45.126582,49.267949,21.873418,17.067935,59.639563,47.231750
54.436157,65.853828,213.485531,179.580858,115.832692,101.780360,28.924297,14.246924,213.867141,1.538363,63.153166,55.533951,177.542969,215.512842,175.446944,214.271554,103.249307,212.402803,-0.000697,0.002450,32.000000,-235.760780,214.242126,-0.024781,34.760170,0.667473,422849.704136,0.940089,21.188632,26.413443,3.917226,0.050994,0.034543,220.115026,32.000000,235.417877,205.281639,32.000000,192.112843,32.000000,183.889978,67.721507,66.794419,116.587002,17.012658,50.381537,45.126582,49.682540,21.873418,16.966594,59.592661,47.335272
54.821408,65.747385,213.585920,179.554762,115.853218,101.780467,28.919801,14.254487,213.927985,1.537870,62.974530,55.777698,177.531484,215.549442,175.512176,214.329804,103.163475,212.490191,-0.000698,0.002453,32.000000,-235.751905,214.219995,-0.024793,34.789989,0.668489,422930.579341,0.938510,21.281628,26.417725,3.910540,0.042943,0.024542,220.442879,32.000000,235.136344,205.735966,215.405605,191.735816,32.000000,183.920151,67.736463,66.791065,116.599223,17.012658,50.380424,45.126582,49.399493,21.873418,16.968067,59.582856,47.198221
54.709673,65.747385,213.690816,179.554762,115.868698,101.780486,28.931895,14.242215,213.851645,1.538470,62.663329,55.755192,177.600196,215.485458,175.432757,214.352898,103.173943,212.702374,-0.000698,0.002459,32.000000,-235.766309,214.210333,-0.024567,34.720542,0.670082,422747.926617,0.941737,21.155976,26.402163,3.921760,0.055208,0.026791,220.509151,32.000000,235.325201,206.380792,213.967142,190.963161,32.000000,184.426838,67.748857,66.807637,116.600487,17.012658,50.476483,45.126582,49.483032,21.873418,16.932428,59.598542,47.282447
55.047093,65.597763,213.394091,179.562058,115.835682,101.772439,28.936611,14.244498,213.864061,1.538636,62.921363,55.715079,177.532593,215.409277,175.419488,214.318511,103.188654,212.626955,-0.000698,0.002463,32.000000,-235.763534,214.099873,-0.024564,34.701817,0.665316,422525.889892,0.934304,20.677986,26.518237,3.896031,0.050308,0.037127,219.541044,32.000000,235.883471,206.609074,211.169174,190.950989,32.000000,184.753782,67.732719,66.832300,116.576417,17.012658,50.384841,45.126582,49.209238,21.873418,16.881636,59.589789,47.197121
54.333820,65.513602,213.527785,179.527545,115.816299,101.764261,28.955967,14.246638,213.873557,1.537931,62.588896,55.757342,177.454413,215.491676,175.438630,214.297671,103.227431,212.409700,-0.000697,0.002457,32.000000,-235.762705,214.148514,-0.024590,34.735413,0.668103,422581.173771,0.936023,20.785540,26.581161,3.905906,0.038806,0.012641,219.123209,32.000000,236.135733,206.096777,209.502230,191.498152,32.000000,184.284145,67.740886,66.815901,116.572130,17.012658,50.399430,45.126582,49.757083,21.873418,16.853420,59.611829,47.219278
54.629669,65.407715,213.727038,179.507623,115.836359,101.756112,28.925664,14.243642,214.096594,1.538124,62.019488,55.724781,177.478669,215.617876,175.477402,214.475744,103.260488,212.639158,-0.000698,0.002465,32.000000,-235.764390,214.220570,-0.024598,34.727256,0.663760,422100.170426,0.929080,20.311635,26.540369,3.876573,0.047610,0.036202,219.442340,32.000000,235.985575,205.603870,211.294607,191.709744,32.000000,183.808943,67.743205,66.810726,116.557484,17.012658,50.436503,45.126582,48.976295,21.873418,16.854306,59.594825,47.300862
54.898418,65.407715,213.655414,179.507623,115.900711,101.764219,28.919201,14.252917,214.003394,1.538308,61.532882,55.827134,177.511960,215.570710,175.508176,214.339969,103.248365,212.852648,-0.000698,0.002492,32.000000,-235.754459,214.322357,-0.024556,34.671080,0.671003,422336.465963,0.941663,20.914784,26.426427,3.929924,0.049532,0.028306,220.156193,32.000000,235.256752,205.512272,213.986921,191.971087,32.000000,183.765896,67.778988,66.827390,116.564032,17.012658,50.457335,45.126582,49.333904,21.873418,16.818274,59.589553,47.249065
55.462837,65.098590,213.653917,179.440282,115.906445,101.772360,28.920311,14.241216,213.925010,1.537938,61.710558,55.666152,177.546628,215.594569,175.541444,214.403563,103.192818,212.792953,-0.000699,0.002494,32.000000,-235.766980,214.367272,-0.024550,34.579525,0.668107,421909.523662,0.936667,20.522985,26.472757,3.912289,0.046813,0.034058,220.411729,32.000000,235.071439,205.972917,215.310295,191.670968,32.000000,184.273235,67.788031,66.796041,116.592721,17.012658,50.547245,45.126582,49.141034,21.873418,16.711376,59.569353,47.261244
54.266978,65.036712,213.810591,179.373502,115.898639,101.772392,28.946590,14.249493,214.037397,1.537874,62.500785,55.663546,177.521674,215.732532,175.476391,214.614748,103.195910,212.712264,-0.000700,0.002507,32.000000,-235.759031,214.374243,-0.024598,34.591353,0.666140,421796.492596,0.931877,20.264286,26.558685,3.891832,0.051404,0.035458,220.236160,32.000000,235.242917,206.273389,214.098090,191.188143,32.000000,184.800159,67.788668,66.805425,116.578059,17.012658,50.534308,45.126582,49.766580,21.873418,16.690043,59.605082,47.277972
54.545742,65.395063,213.608823,179.377150,115.905112,101.752099,28.915076,14.247637,213.983405,1.537941,63.089168,55.761427,177.454747,215.542429,175.430437,214.393850,103.218145,212.691147,-0.000698,0.002528,32.000000,-235.762197,214.251977,-0.024655,34.665730,0.661210,421159.578736,0.920652,19.414985,26.593601,3.852200,0.053582,0.035883,219.532086,32.000000,235.813747,206.370785,211.213138,190.794451,32.000000,185.070291,67.821139,66.825024,116.596431,17.012658,50.480770,45.126582,49.014252,21.873418,16.690106,59.590969,47.251413
54.333272,65.395063,213.766633,179.377150,115.960548,101.739864,28.873316,14.246353,213.947145,1.538209,62.432946,55.635553,177.418147,215.467900,175.443804,214.435266,103.204232,212.566779,-0.000698,0.002542,32.000000,-235.761679,214.215777,-0.024655,34.662819,0.674293,421844.115172,0.942127,20.502655,26.562613,3.939976,0.056522,0.038196,219.372207,32.000000,236.160844,205.919276,209.571748,191.537766,32.000000,184.504856,67.831978,66.835875,116.634668,17.012658,50.523917,45.126582,49.719321,21.873418,16.815112,59.579954,47.474449
54.501460,65.544956,213.887750,179.417554,115.937601,101.748902,28.921110,14.251776,213.955510,1.537870,61.976055,55.775312,177.448226,215.595505,175.500276,214.524297,103.211212,212.590158,-0.000698,0.002528,32.000000,-235.754945,214.162625,-0.024606,34.664156,0.669890,422013.432679,0.938536,20.591321,26.533078,3.916141,0.052703,0.039794,219.530889,32.000000,236.222605,205.342021,211.415061,192.216276,32.000000,183.711778,67.831694,66.821846,116.610063,17.012658,50.538662,45.126582,48.802818,21.873418,16.867969,59.605063,47.317223
55.009470,65.252601,213.648759,179.415310,115.958292,101.758019,28.961444,14.251919,213.963988,1.538044,61.782645,55.622763,177.481826,215.591896,175.524314,214.461856,103.172541,212.696081,-0.000699,0.002499,32.000000,-235.760867,214.286606,-0.024596,34.639635,0.672570,422125.369799,0.943845,20.796777,26.503978,3.934360,0.053291,0.037558,220.153743,32.000000,235.404418,205.169370,214.115796,192.220387,32.000000,183.321953,67.879052,66.825945,116.650661,17.012658,50.471794,45.126582,49.215368,21.873418,16.767313,59.607639,47.252733
54.834448,65.107116,213.763252,179.374625,115.846260,101.766194,28.964120,14.250349,213.928096,1.538078,62.117254,55.575224,177.507717,215.449222,175.503924,214.431765,103.145493,212.673616,-0.000700,0.002526,32.000000,-235.760633,214.298741,-0.024622,34.632974,0.671323,422240.454783,0.939530,20.783982,26.505085,3.924441,0.049587,0.035537,220.517961,32.000000,235.049145,205.806604,32.000000,191.377978,32.000000,183.705001,67.871980,66.808035,116.690906,17.012658,50.487570,45.126582,49.510829,21.873418,16.767749,59.565507,47.124414
54.285994,65.107116,213.601337,179.374625,115.822468,101.758145,28.960231,14.245069,213.836684,1.537123,63.071794,55.527872,177.492536,215.397450,175.443846,214.332609,103.231794,211.934732,-0.000700,0.002536,32.000000,-235.761980,214.041544,-0.024662,34.665809,0.665171,421636.148871,0.927996,20.002554,26.580386,3.883854,0.056372,0.043890,220.400200,32.000000,235.219960,206.458106,32.000000,191.045209,32.000000,184.467487,67.866969,66.803851,116.692527,17.012658,50.458243,45.126582,49.756486,21.873418,16.717460,59.596113,47.121773
54.267761,65.351884,213.671911,179.354703,115.833552,101.745956,28.896591,14.248636,213.732220,1.537265,63.678451,55.496678,177.433041,215.383890,175.392736,214.153641,103.284369,212.352605,-0.000700,0.002529,32.000000,-235.761526,214.016559,-0.024753,34.813330,0.667237,421641.213956,0.930902,20.025177,26.599668,3.898339,0.046593,0.037181,219.576199,32.000000,235.891616,206.470450,211.085284,190.685064,32.000000,184.599886,67.863704,66.833903,116.706170,17.012658,50.316095,45.126582,49.159893,21.873418,16.802845,59.605436,47.302770
54.766362,65.782591,213.465076,179.408575,115.846839,101.733753,28.911922,14.243927,213.677172,1.538412,63.322635,55.623381,177.368347,215.260587,175.414280,214.239384,103.346320,212.574963,-0.000699,0.002521,32.000000,-235.767219,214.105829,-0.024699,34.885583,0.672199,421784.235449,0.941364,20.554630,26.257529,3.934741,0.047047,0.039437,219.303756,32.000000,236.156652,205.977687,209.756782,191.371277,32.000000,184.342427,67.877060,66.827283,116.729843,17.012658,50.398060,45.126582,49.418389,21.873418,16.953126,59.539563,47.219865
54.834836,65.727032,213.500458,179.448419,115.818629,101.733789,28.946966,14.249064,213.821558,1.537660,62.515408,55.831728,177.450953,215.266540,175.425150,214.194487,103.374858,212.474647,-0.000699,0.002531,32.000000,-235.757656,214.182756,-0.024665,34.915166,0.670119,421976.204884,0.944291,20.817069,26.349724,3.937364,0.051499,0.039935,219.529412,32.000000,236.047059,205.482373,211.834018,192.020387,32.000000,183.666990,67.875529,66.844492,116.724523,17.012658,50.507337,45.126582,49.503595,21.873418,16.954477,59.633131,47.499541
54.408616,65.727032,213.739020,179.448419,115.807817,101.741852,28.973447,14.248494,213.815594,1.537295,61.938488,55.693247,177.489148,215.383258,175.449719,214.333589,103.293349,212.424288,-0.000699,0.002502,32.000000,-235.760522,214.135196,-0.024681,34.905934,0.663579,422060.785776,0.935256,20.766157,26.364722,3.897741,0.046281,0.036355,220.091280,32.000000,235.181447,205.363268,214.245921,192.225733,32.000000,183.196724,67.878967,66.815863,116.729580,17.012658,50.518720,45.126582,49.701925,21.873418,16.936456,59.573385,47.334611
54.361263,65.309530,213.672982,179.447858,115.824443,101.736777,28.902729,14.247495,213.906120,1.538228,61.884395,55.692736,177.543361,215.460070,175.540023,214.279459,103.224267,212.550780,-0.000700,0.002496,32.000000,-235.758734,214.225402,-0.024696,34.888809,0.667656,422351.582871,0.939993,21.055818,26.365557,3.928404,0.042736,0.028390,220.416269,32.000000,234.975692,205.915848,215.718344,191.303141,32.000000,184.347730,67.873383,66.792362,116.770499,17.012658,50.389534,45.126582,49.192960,21.873418,16.792384,59.601198,47.348258
54.977721,65.104916,213.634761,179.413345,115.773409,101.727977,28.950930,14.248494,213.975926,1.537373,62.077764,55.798669,177.515176,215.509518,175.413151,214.399595,103.182657,212.655110,-0.000702,0.002500,32.000000,-235.762652,214.386950,-0.024711,34.941890,0.667656,422351.582871,0.939993,21.055818,26.365557,3.928404,0.040290,0.031654,220.242143,32.000000,235.215193,206.488165,213.913469,190.920430,32.000000,185.132664,67.883697,66.835178,116.811342,17.012658,50.418183,45.126582,48.893696,21.873418,16.721873,59.593900,47.288096
54.990337,65.095015,213.738105,179.377992,115.668243,101.724143,28.928030,14.247209,214.021712,1.537324,61.561506,55.801446,177.432052,215.570221,175.412879,214.472303,103.148441,212.635870,-0.000703,0.002517,32.000000,-235.763281,214.162954,-0.024697,34.867303,0.667502,421940.758066,0.942104,20.684141,26.478409,3.930611,0.054742,0.033567,219.558960,32.000000,235.887573,206.496565,211.194888,191.019184,32.000000,184.681276,67.878400,66.830290,116.793761,17.012658,50.523169,45.126582,49.244132,21.873418,16.718613,59.590261,47.492791
54.684221,65.095015,213.886896,179.377992,115.647696,101.732399,28.928057,14.246496,214.094872,1.537710,61.239625,55.852875,177.442838,215.575707,175.472259,214.470938,103.199492,212.702575,-0.000702,0.002503,32.000000,-235.762683,214.353625,-0.024694,34.830115,0.654399,421008.382521,0.920777,19.409598,26.515140,3.848648,0.042691,0.031123,219.275354,32.000000,236.119850,205.830350,209.848818,191.488213,32.000000,184.004293,67.883874,66.833272,116.836193,17.012658,50.591791,45.126582,49.469690,21.873418,16.718722,59.605446,47.250973
54.344158,64.845857,213.936483,179.354142,115.517936,101.740540,28.893585,14.246781,214.068844,1.536784,61.249118,55.805404,177.391422,215.531948,175.488572,214.476439,103.192224,212.693718,-0.000701,0.002517,32.000000,-235.761578,214.314426,-0.024685,34.764786,0.660708,421344.137832,0.928724,19.863327,26.583666,3.886830,0.056018,0.030073,219.656418,32.000000,236.198196,205.367806,211.707180,192.015014,32.000000,183.293710,67.889281,66.805782,116.799915,17.012658,50.621720,45.126582,49.718516,21.873418,16.632070,59.561563,47.282374
55.459449,64.749607,213.713461,179.287925,115.533704,101.748682,28.940557,14.245925,213.951783,1.536526,61.028222,55.821928,177.471534,215.517878,175.514369,214.442335,103.222003,212.861000,-0.000701,0.002509,32.000000,-235.762107,214.236396,-0.024690,34.707692,0.665129,421477.927854,0.934556,20.157695,26.555682,3.911309,0.053565,0.028106,220.161170,32.000000,235.362713,205.339356,214.334902,192.161762,32.000000,183.320975,67.912819,66.823102,116.819027,17.012658,50.525863,45.126582,48.885979,21.873418,16.598444,59.614966,47.264619
54.551307,64.675357,213.670363,179.231528,115.388800,101.756917,28.956630,14.250777,213.934081,1.537689,61.366839,55.652972,177.471983,215.467431,175.488125,214.356082,103.236042,212.744401,-0.000701,0.002511,32.000000,-235.761681,214.263274,-0.024693,34.568510,0.669779,421414.184329,0.941598,20.237028,26.559888,3.936697,0.054697,0.024190,220.457373,32.000000,235.041277,205.907755,32.000000,191.013689,32.000000,183.890947,67.920394,66.786537,116.827746,17.012658,50.507441,45.126582,49.545058,21.873418,16.572066,59.554453,47.204971
54.693797,64.857407,213.549868,179.222269,115.415741,101.768995,28.940780,14.240074,213.803415,1.537170,61.945238,55.647954,177.420994,215.368965,175.439613,214.349453,103.248718,212.745615,-0.000701,0.002500,32.000000,-235.767138,214.212434,-0.024710,34.543281,0.658103,420541.265706,0.918991,19.069231,26.587933,3.853509,0.057584,0.025919,220.320253,32.000000,235.350801,206.359836,32.000000,190.610871,32.000000,184.651689,67.894251,66.825336,116.800497,17.012658,50.546580,45.126582,49.367401,21.873418,16.571506,59.557452,47.197708
54.962192,64.857407,213.567346,179.222269,115.369774,101.772995,28.948474,14.248208,214.001954,1.537067,62.111617,55.611581,177.368530,215.562738,175.361441,214.450159,103.293417,212.600139,-0.000700,0.002499,32.000000,-235.760643,214.246837,-0.024833,34.530666,0.670459,421036.149152,0.935325,19.866242,26.533593,3.916870,0.057380,0.022291,219.639831,32.000000,236.022534,206.417731,32.000000,191.061256,32.000000,184.489145,67.907216,66.813327,116.822903,17.012658,50.465478,45.126582,49.244046,21.873418,16.634419,59.573286,47.220525
54.723570,65.032587,213.626543,179.231248,115.341369,101.780992,28.925061,14.248636,214.039973,1.537688,62.143340,55.596415,177.362532,215.495305,175.450348,214.460366,103.325066,212.676638,-0.000700,0.002494,32.000000,-235.763329,214.267986,-0.024849,34.541392,0.669551,421211.420792,0.933705,19.910859,26.521336,3.904462,0.052213,0.041230,219.381333,32.000000,236.080845,205.754276,32.000000,191.468845,32.000000,183.361004,67.940405,66.841144,116.865502,17.012658,50.560219,45.126582,49.745281,21.873418,16.695151,59.616245,47.314435
54.595122,65.018837,213.736616,179.250888,115.337635,101.788826,28.900047,14.249778,213.923439,1.537190,61.913861,55.619810,177.345497,215.469205,175.433644,214.456781,103.309244,212.680065,-0.000699,0.002482,32.000000,-235.757926,214.141864,-0.024833,34.588494,0.666918,420964.850649,0.928448,19.652731,26.426333,3.885714,0.048781,0.033174,219.655017,32.000000,235.964402,205.348848,211.923190,191.820622,32.000000,183.031869,67.933727,66.829877,116.818827,17.012658,50.543162,45.126582,49.541867,21.873418,16.690429,59.567327,47.307685
54.297105,64.985560,213.776412,179.259025,115.301445,101.792941,28.937397,14.249493,213.958456,1.536553,61.805174,55.792846,177.364539,215.433521,175.447910,214.581500,103.251662,212.528618,-0.000700,0.002494,32.000000,-235.758047,214.319911,-0.024674,34.663265,0.669855,421326.237655,0.934199,20.057357,26.421138,3.903739,0.049115,0.036035,220.201495,32.000000,235.131134,205.453371,214.336399,191.907813,32.000000,183.541772,67.922695,66.790923,116.812447,17.012658,50.501419,45.126582,49.355079,21.873418,16.690461,59.631351,47.286115
55.313835,64.985560,213.589887,179.259025,115.216498,101.805108,28.898523,14.252061,213.933077,1.537242,61.889358,55.656693,177.407527,215.580946,175.442057,214.480578,103.178715,212.713200,-0.000700,0.002477,32.000000,-235.758429,214.268801,-0.024548,34.690750,0.670636,421454.588772,0.937480,20.167432,26.438147,3.914940,0.052200,0.037272,220.389550,32.000000,234.900997,206.005432,215.546643,191.122550,32.000000,184.137665,67.929438,66.800175,116.829099,17.012658,50.479666,45.126582,49.024363,21.873418,16.678891,59.602014,47.291691
54.516609,64.945409,213.362399,179.259306,115.282844,101.814398,28.908512,14.242928,213.810192,1.536728,62.571698,55.614747,177.446464,215.322718,175.390989,214.241808,103.157002,212.615917,-0.000700,0.002455,32.000000,-235.767398,214.035161,-0.024553,34.776692,0.672517,421730.516599,0.941910,20.422307,26.443347,3.937160,0.054965,0.038807,220.383367,32.000000,235.198605,206.384340,213.475233,190.777870,32.000000,184.831000,67.935372,66.826942,116.889544,17.012658,50.519183,45.126582,49.758029,21.873418,16.664891,59.553617,47.350312
54.341283,65.214098,213.614813,179.272493,115.285483,101.815400,28.906197,14.246496,213.630383,1.535969,63.176542,55.630660,177.348770,215.363479,175.337927,214.163723,103.127621,212.143801,-0.000701,0.002450,32.000000,-235.763175,213.993860,-0.024593,34.838166,0.660539,421265.914031,0.924114,19.444148,26.580133,3.861419,0.052044,0.040442,219.602363,32.000000,235.887506,206.374367,211.143158,191.024595,32.000000,184.618738,67.900803,66.833562,116.860596,17.012658,50.494916,45.126582,49.766707,21.873418,16.758168,59.630190,47.333144
54.793905,65.426417,213.524670,179.321314,115.290429,101.815279,28.914401,14.242785,213.709862,1.536614,62.664688,55.639458,177.338490,215.367762,175.395478,214.125951,103.160873,212.162129,-0.000700,0.002451,32.000000,-235.764755,214.017560,-0.024568,34.851043,0.667034,421808.425736,0.938750,20.169801,26.568204,3.913714,0.042021,0.036971,219.248737,32.000000,236.087912,205.669242,209.689715,191.610924,32.000000,183.571101,67.930009,66.853226,116.909487,17.012658,50.498114,45.126582,49.498786,21.873418,16.758538,59.550794,47.312748
54.401745,65.426417,213.348708,179.321314,115.282414,101.815101,28.959589,14.251490,213.689148,1.536945,62.475420,55.721747,177.339348,215.319699,175.404494,214.215656,103.137604,212.450792,-0.000700,0.002468,32.000000,-235.759164,214.040460,-0.024530,34.828305,0.668888,422333.408212,0.942862,20.608053,26.434161,3.930986,0.049893,0.042398,219.550006,32.000000,235.844517,205.332893,32.000000,192.036614,32.000000,183.318796,67.911007,66.828368,116.847612,17.012658,50.375137,45.126582,49.743703,21.873418,16.832934,59.624929,47.318397
54.667207,65.278178,213.425440,179.325803,115.309314,101.814123,28.975461,14.248922,213.683311,1.536224,62.674448,55.633411,177.403598,215.226921,175.394368,214.100795,103.168651,212.429777,-0.000700,0.002485,32.000000,-235.759766,213.975076,-0.024547,34.772155,0.663903,422258.911970,0.934515,20.383476,26.407258,3.896869,0.040133,0.032163,220.163447,32.000000,235.194724,205.248866,32.000000,191.867257,32.000000,183.448664,67.917117,66.822408,116.859316,17.012658,50.481860,45.126582,49.114837,21.873418,16.782070,59.542110,47.112308
54.442706,65.373061,213.335912,179.346566,115.351535,101.813239,28.916536,14.245211,213.541986,1.536604,62.995728,55.542472,177.399372,215.228105,175.420906,214.070519,103.199421,212.089954,-0.000699,0.002482,32.000000,-235.765443,213.871838,-0.024551,34.764025,0.668220,422562.127652,0.940497,20.761851,26.530475,3.921725,0.049959,0.036182,220.456408,32.000000,235.000798,206.052951,32.000000,191.152448,32.000000,183.898987,67.923180,66.805154,116.921500,17.012658,50.370709,45.126582,49.711242,21.873418,16.815523,59.627122,47.150166
54.586645,65.507826,213.261569,179.356387,115.429275,101.813097,28.944964,14.245497,213.607973,1.537286,62.954723,55.741743,177.436849,215.186303,175.318688,214.035275,103.243073,212.062162,-0.000699,0.002483,32.000000,-235.763355,213.880608,-0.024543,34.730220,0.666266,422127.933076,0.934556,20.357256,26.492154,3.904085,0.045379,0.038909,220.288881,32.000000,235.339491,206.419579,32.000000,190.980206,32.000000,184.227487,67.887539,66.811951,116.907069,17.012658,50.347166,45.126582,49.699728,21.873418,16.816167,59.607757,47.314509
54.835331,65.507826,213.341704,179.356387,115.486006,101.804998,28.947123,14.242643,213.423867,1.536990,62.608967,55.593508,177.373423,215.094219,175.330379,213.972119,103.258688,212.331920,-0.000699,0.002493,32.000000,-235.765225,213.804332,-0.024516,34.615061,0.668862,422330.933418,0.940963,20.668877,26.343704,3.918540,0.053220,0.035727,219.517674,32.000000,235.874942,206.448309,210.840753,190.683800,32.000000,184.321130,67.892335,66.813005,116.890193,17.012658,50.371604,45.126582,49.441485,21.873418,16.863797,59.590920,47.326321
