OSU 80 Ton Compressor Load Stand
54.679890,65.346659,213.160156,179.353581,115.531611,101.792671,28.947183,14.245639,213.527215,1.536959,62.532123,55.649946,177.309796,215.171765,175.365975,213.988480,103.245575,212.326918,-0.000699,0.002496,32.000000,-235.761737,213.918114,-0.024514,34.539163,0.668029,422331.537343,0.937634,20.664601,26.290420,3.906845,0.043644,0.032554,219.252342,32.000000,236.050368,205.760850,209.602101,191.356823,32.000000,183.874564,67.900239,66.801342,116.927238,17.012658,50.371874,45.126582,49.734201,21.873418,16.808573,59.629266,47.255521
54.539125,65.292754,213.375490,179.330293,115.509102,101.788496,28.967477,14.251348,213.547959,1.537342,62.773617,55.509136,177.340791,215.161323,175.403716,214.058402,103.178469,212.208073,-0.000699,0.002491,32.000000,-235.756848,213.792153,-0.024471,34.527335,0.667655,422111.277749,0.932787,20.425037,26.368245,3.890588,0.054890,0.031436,219.592865,32.000000,235.707179,205.522965,32.000000,191.676743,32.000000,183.472619,67.878935,66.805419,116.885120,17.012658,50.377148,45.126582,49.689753,21.873418,16.790439,59.644569,47.122946
54.306595,65.517177,213.246679,179.321595,115.530861,101.784163,28.930922,14.248065,213.485186,1.536916,63.245554,55.526971,177.373773,215.029334,175.415640,213.977542,103.079349,212.264863,-0.000700,0.002507,32.000000,-235.760786,213.766844,-0.024450,34.483695,0.670009,421970.646269,0.935203,20.413511,26.379624,3.898328,0.059274,0.038521,220.278918,32.000000,235.109806,205.528489,32.000000,191.928374,32.000000,183.718076,67.884825,66.775912,116.879926,17.012658,50.232176,45.126582,49.781517,21.873418,16.790944,59.601729,47.059630
55.001986,65.517177,213.196081,179.321595,115.548990,101.771988,28.937851,14.244926,213.384637,1.536214,63.668533,55.522207,177.396242,214.929787,175.434824,213.751611,103.032829,212.318858,-0.000700,0.002514,32.000000,-235.764581,213.709373,-0.024550,34.495261,0.672146,422101.318740,0.937043,20.495400,26.405577,3.912338,0.045758,0.035963,220.407596,32.000000,234.847579,206.102765,215.552032,191.008973,32.000000,184.218204,67.890542,66.792049,116.894688,17.012658,50.290290,45.126582,49.379815,21.873418,16.869697,59.574604,47.143049
54.628776,65.801569,213.124750,179.357790,115.591054,101.759052,28.930709,14.249207,213.228586,1.536296,63.978660,55.535909,177.392815,214.844185,175.363537,213.715799,103.056436,212.101948,-0.000700,0.002524,32.000000,-235.759480,213.529611,-0.024561,34.560223,0.675690,422726.641670,0.943194,20.944730,26.524364,3.926718,0.053133,0.026488,220.186946,32.000000,235.222633,206.517764,213.078932,190.929990,32.000000,184.643004,67.860480,66.786107,116.925024,17.012658,50.171222,45.126582,50.005661,21.873418,16.969581,59.647952,47.129623
54.405052,65.993279,213.050597,179.410540,115.673803,101.745734,28.953145,14.248208,213.228568,1.536207,64.083831,55.362889,177.369976,214.869123,175.312833,213.800853,103.100138,212.090012,-0.000699,0.002531,32.000000,-235.760971,213.608886,-0.024549,34.612517,0.667609,422317.797383,0.929679,20.274311,26.589581,3.876152,0.048877,0.022694,219.449625,32.000000,235.778880,206.420059,32.000000,191.131193,32.000000,184.584130,67.875979,66.782049,116.917716,17.012658,50.215710,45.126582,49.854063,21.873418,17.037586,59.623699,47.146057
54.294074,66.062044,213.092472,179.456836,115.852019,101.721184,28.962425,14.246068,213.297523,1.536254,64.005376,55.710801,177.322668,214.895204,175.332528,213.769539,103.134461,212.034002,-0.000699,0.002539,32.000000,-235.762784,213.709699,-0.024548,34.814773,0.670756,422835.050848,0.937533,20.917700,26.490846,3.901328,0.053614,0.023101,219.251538,32.000000,235.890146,205.631761,32.000000,191.536453,32.000000,183.819741,67.908889,66.786679,116.927925,17.012658,50.119746,45.126582,49.587587,21.873418,17.039299,59.554414,47.299102
55.473978,66.062044,213.096564,179.456836,115.943494,101.713022,28.957076,14.247209,213.372211,1.536295,62.976734,55.820451,177.385341,214.879380,175.389416,213.813218,103.198738,212.085259,-0.000698,0.002555,32.000000,-235.755577,213.563019,-0.024537,34.846716,0.672326,423094.432485,0.941423,21.325513,26.443007,3.916008,0.045637,0.036201,219.552531,32.000000,235.742418,205.389295,212.322586,191.767751,32.000000,183.670253,67.912809,66.793103,116.914925,17.012658,50.227448,45.126582,49.072674,21.873418,17.064988,59.596388,47.272322
54.947301,65.791392,213.153882,179.489946,116.025800,101.717066,28.922845,14.246496,213.345021,1.536012,62.618317,55.713666,177.445186,214.973280,175.399348,213.860583,103.164646,212.119315,-0.000699,0.002593,32.000000,-235.764486,213.660037,-0.024547,34.809790,0.669710,423088.042219,0.943191,21.501728,26.389274,3.924783,0.051654,0.045216,220.100068,32.000000,235.132037,205.424008,214.261466,191.994889,32.000000,183.815989,67.903986,66.747612,116.926188,17.012658,50.202519,45.126582,49.771706,21.873418,16.972611,59.553489,47.072396
54.814344,65.540280,213.187842,179.429619,116.088802,101.729394,28.933255,14.241358,213.405422,1.535763,62.853468,55.690011,177.473182,215.022953,175.430748,213.852024,103.196890,212.105036,-0.000700,0.002610,32.000000,-235.763887,213.799295,-0.024558,34.759095,0.656246,422170.624991,0.921123,20.367818,26.342760,3.841379,0.051670,0.036731,220.408952,32.000000,234.962690,206.058216,32.000000,191.200153,32.000000,184.183789,67.928399,66.762479,116.965036,17.012658,50.259995,45.126582,49.550065,21.873418,16.886712,59.557492,47.142682
54.419456,65.646445,213.160655,179.424008,116.094268,101.729525,28.943326,14.248351,213.361912,1.535916,63.499414,55.598891,177.470884,214.972362,175.368750,213.803603,103.205632,212.059629,-0.000700,0.002598,32.000000,-235.763615,213.622408,-0.024591,34.744513,0.662251,422231.442070,0.931366,20.601012,26.388653,3.879242,0.054775,0.038491,220.096735,32.000000,235.377796,206.377060,32.000000,190.954627,32.000000,184.477793,67.878809,66.779468,116.946110,17.012658,50.233168,45.126582,49.665273,21.873418,16.887644,59.622539,47.164986
54.849036,65.646445,212.990961,179.424008,116.129361,101.713242,28.937099,14.245497,213.268677,1.535514,63.526255,55.611144,177.427395,214.849610,175.342211,213.717956,103.223857,212.209078,-0.000701,0.002635,32.000000,-235.762863,213.731318,-0.024576,34.654584,0.664330,421970.826337,0.933017,20.477677,26.351461,3.889271,0.050585,0.041906,219.396125,32.000000,235.876767,206.499175,210.674653,190.849393,32.000000,184.475940,67.905193,66.770898,116.974687,17.012658,50.162611,45.126582,49.543039,21.873418,16.925592,59.588068,47.211281
54.949316,65.871981,213.173422,179.447016,116.175557,101.709146,28.919239,14.240217,213.291181,1.535400,62.940781,55.667265,177.353200,215.004194,175.379818,213.986643,103.202922,212.149439,-0.000700,0.002626,32.000000,-235.766012,213.777106,-0.024595,34.549758,0.669073,422350.582162,0.940448,20.964746,26.326984,3.916994,0.050449,0.037376,219.131270,32.000000,236.023276,205.858492,209.552837,191.435656,32.000000,183.683282,67.894554,66.768992,116.989862,17.012658,50.202003,45.126582,50.013956,21.873418,17.005213,59.571595,47.249432
54.624161,65.635443,213.211329,179.441685,116.201105,101.705023,28.892740,14.248494,213.510293,1.535922,62.562858,55.628922,177.399557,215.049501,175.435181,213.986934,103.116563,212.177468,-0.000699,0.002620,32.000000,-235.759538,213.742146,-0.024561,34.555161,0.665605,421972.321211,0.932357,20.550478,26.360537,3.883222,0.057608,0.041015,219.608529,32.000000,235.619363,205.593664,32.000000,191.594628,32.000000,183.367437,67.880959,66.764542,116.994482,17.012658,50.249988,45.126582,49.730986,21.873418,16.924518,59.556400,47.292278
54.449293,65.496275,213.308682,179.408575,116.270420,101.704834,28.939160,14.244783,213.543356,1.535624,62.373960,55.679791,177.462730,215.063571,175.481076,213.972793,103.064118,212.222567,-0.000699,0.002613,32.000000,-235.762101,213.857705,-0.024561,34.525368,0.667368,422231.251120,0.931573,20.679666,26.360813,3.879455,0.051445,0.040223,220.230459,32.000000,235.176428,205.597539,32.000000,191.791313,32.000000,183.877504,67.870055,66.742377,117.009305,17.012658,50.208027,45.126582,49.479472,21.873418,16.925614,59.623847,47.306732
54.520250,65.496275,213.265419,179.408575,116.406480,101.696546,28.881040,14.245782,213.515590,1.535143,62.525879,55.854598,177.450233,215.052172,175.469290,213.839498,103.048691,212.004823,-0.000699,0.002624,32.000000,-235.760938,213.724424,-0.024543,34.648788,0.670418,422275.978612,0.937938,20.756024,26.456881,3.903242,0.050644,0.039733,220.369055,32.000000,234.879499,206.166470,215.440438,191.003414,32.000000,184.294216,67.851423,66.729969,117.029514,17.012658,50.271544,45.126582,49.816789,21.873418,16.878188,59.566559,47.235785
54.516738,65.390663,213.415117,179.376589,116.572781,101.696417,28.910387,14.240074,213.436335,1.536019,62.544986,55.655427,177.476497,215.089366,175.382163,213.966291,103.071439,211.789840,-0.000699,0.002620,32.000000,-235.769269,213.775006,-0.024678,34.781046,0.672876,422305.611693,0.939409,20.785721,26.524947,3.917566,0.049031,0.038417,220.052222,32.000000,235.279440,206.533114,213.048705,190.947383,32.000000,184.487044,67.876386,66.768294,117.047200,17.012658,50.195467,45.126582,49.338276,21.873418,16.842282,59.566412,47.319571
54.955138,65.340883,213.159294,179.342358,116.630787,101.694825,28.926545,14.242072,213.516456,1.536332,62.397955,55.810766,177.380754,215.042263,175.401132,213.952969,103.129895,212.303108,-0.000700,0.002622,32.000000,-235.770877,213.906552,-0.024684,34.827833,0.669542,422251.755594,0.939869,20.717150,26.464930,3.911674,0.055788,0.041682,219.390320,32.000000,235.940027,206.421022,210.865609,191.083954,32.000000,184.876490,67.873956,66.749200,117.055607,17.012658,50.216904,45.126582,49.494988,21.873418,16.825657,59.569825,47.219278
55.558657,65.285603,213.191047,179.322156,116.716382,101.682482,28.936557,14.247637,213.560919,1.535333,62.258467,55.731539,177.352349,215.099377,175.422715,214.078486,103.149692,212.357483,-0.000700,0.002626,32.000000,-235.761870,213.997286,-0.024675,34.887393,0.667171,422065.006775,0.938716,20.614931,26.367637,3.914671,0.052005,0.034559,219.082705,32.000000,236.087713,205.709413,209.778958,191.514689,32.000000,184.044925,67.869052,66.757202,117.043639,17.012658,50.276925,45.126582,49.497331,21.873418,16.826246,59.604728,47.300275
54.638503,65.285603,213.389930,179.322156,116.728759,101.678291,28.942074,14.244641,213.594532,1.535536,61.943447,55.759405,177.381533,215.219704,175.460123,214.160075,103.154357,212.151414,-0.000700,0.002629,32.000000,-235.764047,213.857725,-0.024670,34.814484,0.660816,421603.639348,0.929775,20.142979,26.487062,3.878787,0.052003,0.040110,219.599496,32.000000,235.694972,205.433638,32.000000,191.887472,32.000000,183.555115,67.874416,66.770071,117.050594,17.012658,50.313011,45.126582,49.695554,21.873418,16.807560,59.539189,47.285822
54.813621,65.190171,213.315615,179.308968,116.778943,101.682217,28.938559,14.243356,213.530815,1.536008,62.142143,55.715075,177.389009,215.208795,175.462055,214.033135,103.040393,212.247421,-0.000700,0.002631,32.000000,-235.770085,213.864925,-0.024678,34.675906,0.653085,421052.364280,0.918027,19.510711,26.486089,3.837225,0.051683,0.037361,220.235655,32.000000,235.329947,205.449258,32.000000,192.084313,32.000000,183.532426,67.881576,66.734336,117.060286,17.012658,50.244286,45.126582,49.621961,21.873418,16.774834,59.637124,47.303870
54.301820,65.244625,213.404563,179.277824,116.852145,101.686322,28.977415,14.248208,213.493827,1.535293,62.513128,55.642444,177.409881,215.036981,175.481491,214.001480,102.990510,212.275127,-0.000700,0.002647,32.000000,-235.759332,213.848730,-0.024732,34.595444,0.664816,421616.010146,0.934947,20.392354,26.410062,3.905486,0.050085,0.033885,220.350309,32.000000,235.181002,206.041993,215.348425,191.132575,32.000000,184.055474,67.887993,66.759506,117.072522,17.012658,50.313271,45.126582,49.961712,21.873418,16.794085,59.618585,47.290224
54.316514,65.403314,213.119628,179.280069,116.876438,101.682162,28.888227,14.245069,213.523048,1.535278,62.795934,55.634431,177.426212,215.038246,175.372543,213.963463,103.011012,212.436208,-0.000700,0.002644,32.000000,-235.762963,213.853259,-0.024738,34.544697,0.665230,421614.468741,0.931554,20.128262,26.557281,3.891653,0.050377,0.028720,219.955630,32.000000,235.557097,206.391537,212.917608,190.709167,32.000000,184.345912,67.878488,66.747489,117.074225,17.012658,50.223026,45.126582,49.244250,21.873418,16.794507,59.615723,47.314435
54.726913,65.403314,213.290413,179.280069,116.935487,101.678086,28.911563,14.238932,213.535544,1.536276,62.599208,55.626995,177.359455,215.136021,175.372739,213.942658,103.038061,212.244630,-0.000700,0.002664,32.000000,-235.769427,213.946812,-0.024742,34.622509,0.672741,422132.966629,0.940184,20.676804,26.616758,3.929971,0.050194,0.021545,219.329067,32.000000,236.052684,206.500889,210.467448,190.878168,32.000000,184.467398,67.869141,66.751459,117.059955,17.012658,50.261435,45.126582,49.648649,21.873418,16.850258,59.536632,47.349652
55.138113,65.401939,213.269683,179.297465,116.983193,101.682081,28.964575,14.245497,213.528706,1.535538,62.075682,55.719002,177.311853,215.138507,175.431810,214.136322,103.111971,212.208589,-0.000700,0.002673,32.000000,-235.761879,214.006077,-0.024742,34.711599,0.673195,422280.062984,0.943165,20.821259,26.652020,3.923662,0.053587,0.039588,219.132427,32.000000,236.276407,205.693993,209.734137,191.271197,32.000000,183.696031,67.893400,66.754924,117.052507,17.012658,50.249906,45.126582,49.640959,21.873418,16.850475,59.557482,47.299762
54.495006,65.142318,213.273909,179.298867,116.974861,101.694122,28.943299,14.240502,213.589577,1.535261,61.510084,55.951491,177.374062,215.002196,175.434467,214.038430,103.097908,212.349858,-0.000701,0.002693,32.000000,-235.769005,213.851139,-0.024758,34.778712,0.667539,421941.944179,0.934554,20.424864,26.558647,3.897359,0.051801,0.031061,219.648521,32.000000,235.732077,205.543826,32.000000,191.762848,32.000000,183.420697,67.853119,66.778736,117.024100,17.012658,50.247697,45.126582,49.817177,21.873418,16.760948,59.617582,47.230283
54.474999,64.854382,213.139813,179.249485,116.979335,101.714381,28.958250,14.240787,213.589699,1.536150,61.265001,55.797948,177.432329,215.084207,175.467288,214.112707,103.024150,212.450863,-0.000699,0.002681,32.000000,-235.766916,213.805577,-0.024801,34.796598,0.661332,421547.374230,0.925178,20.028594,26.472253,3.867918,0.048924,0.036757,220.251435,32.000000,235.255158,205.669993,32.000000,192.128918,32.000000,183.362918,67.884951,66.741882,117.065530,17.012658,50.258693,45.126582,49.032019,21.873418,16.761193,59.635718,47.299322
54.544411,64.854382,213.421620,179.249485,116.998392,101.726655,28.904777,14.250634,213.606083,1.536198,61.568514,55.790252,177.422382,215.203023,175.450643,214.107560,102.972248,212.358847,-0.000699,0.002685,32.000000,-235.757725,214.026225,-0.024799,34.793241,0.666623,421696.742920,0.937418,20.387581,26.535235,3.913641,0.050459,0.032478,220.290609,32.000000,235.075768,206.159348,215.405136,190.976101,32.000000,184.018946,67.870436,66.732345,117.054930,17.012658,50.305200,45.126582,49.779776,21.873418,16.661047,59.612567,47.102991
54.632237,64.832657,213.304207,179.182708,116.999363,101.730760,28.921469,14.246210,213.554753,1.535272,61.960930,55.641096,177.405094,215.086041,175.370655,214.070214,102.981035,212.324550,-0.000700,0.002691,32.000000,-235.763624,213.822584,-0.024816,34.663475,0.665766,421554.674105,0.936780,20.118979,26.643952,3.912617,0.053032,0.035517,219.882262,32.000000,235.347731,206.453964,212.909468,190.558710,32.000000,184.753569,67.872210,66.742036,117.059257,17.012658,50.224155,45.126582,49.405107,21.873418,16.653234,59.608072,47.130283
54.931178,65.032312,213.234131,179.172046,117.039502,101.734865,28.938427,14.245354,213.423964,1.535718,62.396151,55.764667,177.334713,215.034942,175.369074,213.893015,103.046691,212.375768,-0.000702,0.002681,32.000000,-235.760219,213.794644,-0.024836,34.566123,0.665794,421659.707518,0.937305,20.051925,26.664007,3.912805,0.048026,0.044799,219.333915,32.000000,235.978402,206.676871,32.000000,190.791044,32.000000,184.710138,67.876260,66.756505,117.054294,17.012658,50.219290,45.126582,49.486833,21.873418,16.722327,59.634360,47.341581
54.717223,65.098590,213.277271,179.184953,117.047496,101.744739,28.941961,14.244355,213.443885,1.536058,62.018895,55.601393,177.274144,215.070484,175.431836,214.018814,103.029496,212.164351,-0.000702,0.002672,32.000000,-235.763185,213.824645,-0.024851,34.449522,0.667038,421573.159366,0.935081,19.945449,26.643345,3.904365,0.053278,0.044640,219.175001,32.000000,236.147917,205.622313,32.000000,191.575811,32.000000,183.760088,67.892597,66.768282,117.048766,17.012658,50.219712,45.126582,49.849398,21.873418,16.722383,59.602683,47.200643
54.558490,65.098590,213.333122,179.184953,117.033496,101.744810,28.892550,14.241929,213.565344,1.535269,62.253269,55.617160,177.276557,215.147337,175.430176,214.083535,103.003721,212.318310,-0.000703,0.002664,32.000000,-235.768397,213.819282,-0.024888,34.552460,0.665900,421535.801767,0.929439,19.857416,26.595422,3.881842,0.048735,0.039608,219.742245,32.000000,235.789666,205.269020,212.795399,192.001169,32.000000,183.441631,67.858703,66.748922,117.004498,17.012658,50.256851,45.126582,49.782505,21.873418,16.745547,59.581784,47.187803
55.334571,65.161019,213.300339,179.200946,116.986076,101.724625,28.906642,14.241358,213.648944,1.534875,62.121355,55.840103,177.331442,215.243990,175.440321,214.217421,102.954529,212.566845,-0.000703,0.002678,32.000000,-235.766182,213.888054,-0.025070,34.715376,0.670804,421833.737705,0.933606,20.129473,26.539405,3.897809,0.050702,0.039048,220.203981,32.000000,235.182046,205.378307,214.614658,191.948266,32.000000,183.190729,67.877990,66.737827,117.016630,17.012658,50.267641,45.126582,49.462460,21.873418,16.767448,59.538786,47.195800
54.336024,65.120592,213.368502,179.228442,116.948239,101.720581,28.910484,14.243499,213.655660,1.535661,61.618054,55.752578,177.339993,215.329488,175.389938,214.308385,102.939104,212.407867,-0.000702,0.002724,32.000000,-235.763222,214.054985,-0.025080,34.773886,0.670678,421989.753920,0.938214,20.282540,26.618499,3.910173,0.056270,0.039700,220.245767,32.000000,235.070776,206.059093,215.215243,191.203233,32.000000,183.984310,67.898420,66.730376,117.042351,17.012658,50.269424,45.126582,49.930504,21.873418,16.753677,59.545257,47.258309
55.037075,64.949259,213.513462,179.216658,116.981048,101.728816,28.920543,14.242643,213.739792,1.535348,62.073784,55.701041,177.356191,215.273658,175.318668,214.140476,102.894468,212.462839,-0.000701,0.002707,32.000000,-235.768503,214.080234,-0.025089,34.870057,0.659012,421587.392186,0.923176,19.599801,26.753703,3.854739,0.044416,0.038734,219.772329,32.000000,235.370394,206.371274,212.585759,190.519780,32.000000,184.360893,67.878781,66.713625,117.012554,17.012658,50.274231,45.126582,49.708994,21.873418,16.753885,59.548660,47.184208
54.679170,64.949259,213.350293,179.216658,116.962172,101.737115,28.932866,14.246068,213.629628,1.534650,62.529529,55.574191,177.290752,215.201719,175.365798,214.176008,102.941560,212.469039,-0.000703,0.002706,32.000000,-235.761964,213.937632,-0.025105,34.792926,0.668810,422189.122831,0.941710,20.519639,26.714118,3.926833,0.059722,0.043451,219.334195,32.000000,235.978791,206.542551,32.000000,190.590470,32.000000,184.377222,67.888809,66.749493,117.035722,17.012658,50.258608,45.126582,49.684257,21.873418,16.694356,59.595779,47.120379
54.821233,65.164594,213.306047,179.238543,116.928033,101.749384,28.948147,14.247067,213.634222,1.535444,62.802090,55.872288,177.232650,215.318374,175.360958,214.172606,102.985774,212.406537,-0.000700,0.002705,32.000000,-235.761293,214.016947,-0.025133,34.803312,0.659388,421628.584134,0.927770,19.672736,26.777780,3.879448,0.051704,0.048157,219.203693,32.000000,236.102019,205.704990,32.000000,191.640191,32.000000,183.337928,67.885043,66.732809,117.003737,17.012658,50.224904,45.126582,49.763655,21.873418,16.769223,59.573070,47.309887
54.983169,65.343908,213.520384,179.266040,116.927320,101.753303,28.934842,14.247352,213.669320,1.536048,62.091304,55.789893,177.291417,215.357484,175.376104,214.151052,103.029521,212.358340,-0.000700,0.002704,32.000000,-235.761827,214.074827,-0.025141,34.709947,0.664421,421803.264781,0.934175,20.016806,26.732833,3.901857,0.042556,0.025588,219.583618,32.000000,235.552485,205.288138,212.788238,191.751136,32.000000,182.689060,67.895379,66.723998,116.974835,17.012658,50.328466,45.126582,49.468891,21.873418,16.831821,59.616009,47.259703
55.083254,65.087315,213.424239,179.259867,116.930420,101.773396,28.915253,14.247352,213.642843,1.535276,61.803008,55.767802,177.331428,215.320780,175.394332,214.107700,103.066287,212.459712,-0.000701,0.002716,32.000000,-235.763466,213.959637,-0.025127,34.590147,0.663079,421962.758379,0.931653,20.095365,26.666989,3.890939,0.040485,0.037743,220.133784,32.000000,235.008088,205.541710,214.795341,191.601894,32.000000,183.328034,67.939538,66.728647,117.011835,17.012658,50.269304,45.126582,49.793208,21.873418,16.832414,59.557452,47.324193
54.473510,65.087315,213.399825,179.259867,116.908987,101.793746,28.920455,14.245069,213.735190,1.535284,61.865228,55.764544,177.366008,215.317355,175.378565,214.296102,103.064902,212.476528,-0.000701,0.002724,32.000000,-235.760177,213.969428,-0.025132,34.534311,0.663969,422027.699661,0.929526,20.119098,26.606557,3.883377,0.056018,0.041744,220.179541,32.000000,234.936425,206.272012,214.947747,190.793669,32.000000,184.261831,67.947224,66.720931,116.967984,17.012658,50.275857,45.126582,49.841275,21.873418,16.743543,59.644992,47.132778
54.460109,64.950084,213.309672,179.213852,116.847057,101.801998,28.914158,14.239503,213.583021,1.535816,62.703106,55.512723,177.372021,215.142954,175.331570,214.185415,103.090755,212.106773,-0.000701,0.002704,32.000000,-235.766726,213.783572,-0.025179,34.643307,0.664577,421634.546452,0.927828,19.766523,26.604880,3.874576,0.049617,0.037487,219.646771,32.000000,235.273411,206.476140,212.512686,190.471930,32.000000,184.607160,67.927781,66.736451,116.938767,17.012658,50.308133,45.126582,49.230114,21.873418,16.695926,59.627968,47.210107
54.636771,65.268552,213.223112,179.211888,116.789676,101.802145,28.944876,14.248351,213.466022,1.535911,63.272477,55.607825,177.267118,215.050663,175.326536,213.960552,103.105234,212.236092,-0.000700,0.002677,32.000000,-235.760337,213.767130,-0.025199,34.757285,0.672423,422116.609772,0.939350,20.353352,26.612084,3.917497,0.051619,0.036148,219.378653,32.000000,235.884555,206.385752,32.000000,190.731070,32.000000,184.733604,67.907575,66.738294,116.890082,17.012658,50.191746,45.126582,49.726053,21.873418,16.806511,59.544943,47.328155
54.920753,65.540280,213.228665,179.265198,116.739635,101.802121,28.906771,14.240502,213.542016,1.535519,62.809969,55.708160,177.222919,215.170705,175.317463,214.027999,103.045667,212.184495,-0.000700,0.002675,32.000000,-235.770316,213.922114,-0.025189,34.864130,0.670028,421919.846456,0.939541,20.229074,26.458197,3.916806,0.040799,0.032084,219.190140,32.000000,236.135004,205.470607,32.000000,191.555085,32.000000,183.720088,67.920691,66.726851,116.875466,17.012658,50.208924,45.126582,49.656672,21.873418,16.806974,59.571162,47.234245
54.639413,65.540280,213.269507,179.265198,116.756912,101.810029,28.928221,14.247780,213.561716,1.535903,62.118741,55.452289,177.263693,215.160529,175.365745,214.107150,103.017922,212.035225,-0.000700,0.002687,32.000000,-235.760580,213.928413,-0.025199,34.856839,0.666328,422205.032998,0.935986,20.376972,26.488516,3.902557,0.052031,0.030782,219.668011,32.000000,235.551383,205.203698,212.947963,191.912796,32.000000,183.125532,67.925771,66.716109,116.835544,17.012658,50.204952,45.126582,49.729797,21.873418,16.902178,59.639042,47.286482
54.707747,65.226749,213.214385,179.275299,116.731775,101.826261,28.918498,14.243927,213.614249,1.536260,62.256566,55.761290,177.323705,215.219480,175.382141,214.203692,102.888256,212.236565,-0.000698,0.002664,32.000000,-235.769842,213.911180,-0.025250,34.773047,0.661744,422498.864770,0.932536,20.375395,26.530210,3.882479,0.058806,0.037434,220.154887,32.000000,235.066828,205.469986,214.562165,191.844693,32.000000,183.427763,67.953315,66.726615,116.864413,17.012658,50.187756,45.126582,49.394120,21.873418,16.793975,59.641343,47.181347
54.507789,65.157994,213.505418,179.244716,116.711055,101.834463,28.919040,14.244926,213.525193,1.535878,61.870093,55.634289,177.308439,215.231571,175.316412,214.035030,102.759999,212.314287,-0.000698,0.002671,32.000000,-235.762286,213.944811,-0.025317,34.673440,0.665081,422764.896115,0.937227,20.646153,26.506236,3.903217,0.042698,0.031545,220.223572,32.000000,234.997882,206.061134,214.807848,190.661319,32.000000,184.275359,67.945718,66.716090,116.852195,17.012658,50.306381,45.126582,49.826279,21.873418,16.770473,59.606498,47.199322
54.515601,65.141768,213.194321,179.218061,116.710475,101.830670,28.896909,14.244641,213.517063,1.536035,62.701514,55.587384,177.323237,215.097522,175.271173,214.019914,102.724127,212.288700,-0.000698,0.002674,32.000000,-235.764211,213.839452,-0.025337,34.601240,0.665301,422624.895931,0.935612,20.266759,26.705658,3.897334,0.053050,0.031251,219.872964,32.000000,235.441810,206.445201,212.136759,190.399239,32.000000,184.572660,67.955701,66.719423,116.858574,17.012658,50.268579,45.126582,49.392317,21.873418,16.770745,59.572303,47.131897
54.765302,65.141768,213.293823,179.218061,116.746609,101.826584,28.955392,14.241358,213.666758,1.536421,62.812538,55.728183,177.276781,215.223762,175.310637,214.092417,102.760131,212.226651,-0.000698,0.002646,32.000000,-235.768804,213.866843,-0.025316,34.550965,0.669992,422946.730070,0.939295,20.390907,26.860829,3.916971,0.050210,0.031755,219.510462,32.000000,235.974888,206.413900,32.000000,190.814426,32.000000,183.926461,67.989984,66.740844,116.884587,17.012658,50.212038,45.126582,49.633927,21.873418,16.765361,59.549299,47.161538
54.920134,65.373336,213.213562,179.235737,116.706955,101.830830,28.944868,14.248636,213.597384,1.536452,62.610350,55.609247,177.190875,215.221416,175.338371,214.150218,102.732793,212.186589,-0.000698,0.002667,32.000000,-235.756445,213.949174,-0.025334,34.562714,0.670533,422973.409958,0.939790,20.367134,26.887841,3.910703,0.059494,0.036053,219.362839,32.000000,236.082806,205.431086,32.000000,191.390181,32.000000,183.326634,67.990731,66.714099,116.802187,17.012658,50.176444,45.126582,49.919700,21.873418,16.846211,59.627978,47.289784
54.970449,65.326582,213.277440,179.225917,116.637554,101.835192,28.935936,14.247352,213.499835,1.536239,62.173739,55.634440,177.266288,215.046728,175.369829,213.897458,102.818288,212.328957,-0.000698,0.002669,32.000000,-235.761008,213.941690,-0.025323,34.585741,0.668963,422724.272601,0.933124,20.126357,26.830348,3.894689,0.042351,0.035829,219.772792,32.000000,235.457634,205.305845,212.948406,191.664650,32.000000,183.332776,67.965293,66.731528,116.741590,17.012658,50.195561,45.126582,49.494201,21.873418,16.830607,59.628597,47.087510
54.538240,65.201722,213.195717,179.227039,116.634676,101.832000,28.902780,14.244070,213.468932,1.536270,62.269818,55.643666,177.308170,215.136591,175.365829,214.014454,102.811901,212.245523,-0.000698,0.002650,32.000000,-235.764454,213.812449,-0.025361,34.684875,0.667346,423003.466316,0.931167,20.209045,26.843810,3.882248,0.044458,0.036461,220.274089,32.000000,235.054363,205.536887,214.722603,191.470308,32.000000,183.440839,68.025691,66.693292,116.772287,17.012658,50.165082,45.126582,49.745228,21.873418,16.831171,59.619815,47.059924
54.251933,65.201722,213.218568,179.227039,116.567488,101.828923,28.904051,14.247495,213.593627,1.536566,62.749213,55.606319,177.318957,215.145073,175.329551,214.012337,102.845080,212.240623,-0.000698,0.002646,32.000000,-235.763488,213.765784,-0.025360,34.783852,0.666429,422763.228688,0.930434,20.113981,26.807619,3.879856,0.047034,0.042971,220.438192,32.000000,234.966918,206.290290,214.608961,190.746800,32.000000,184.492557,68.019102,66.698358,116.716431,17.012658,50.161300,45.126582,50.051221,21.873418,16.788200,59.609970,47.177312
54.463891,65.306230,213.361821,179.235457,116.542750,101.816893,28.935739,14.239646,213.591336,1.536528,63.012799,55.724522,177.328480,215.041469,175.263451,214.021601,102.877943,212.342961,-0.000697,0.002642,32.000000,-235.768058,213.798236,-0.025187,34.890277,0.668796,422873.625067,0.939330,20.405223,26.785114,3.909105,0.056330,0.038858,219.854456,32.000000,235.416312,206.434195,212.078489,190.387707,32.000000,184.593037,67.989048,66.724077,116.673642,17.012658,50.146293,45.126582,49.363527,21.873418,16.824926,59.536072,47.206218
54.893867,65.418441,213.216521,179.255097,116.516947,101.812966,28.942518,14.246924,213.485025,1.536348,62.528217,55.706947,177.287728,215.100784,175.267100,213.938263,102.966662,212.192875,-0.000696,0.002641,32.000000,-235.760288,213.847119,-0.025067,34.854033,0.670075,422981.700396,0.944743,20.682252,26.750240,3.930156,0.053399,0.042293,219.469504,32.000000,235.942225,206.390851,32.000000,190.887507,32.000000,184.380130,68.006035,66.706932,116.647317,17.012658,50.154805,45.126582,49.582418,21.873418,16.864449,59.624044,47.141802
54.963518,65.266077,213.515699,179.263795,116.453499,101.811705,28.939179,14.241929,213.498008,1.536433,62.529514,55.655820,177.265086,215.124499,175.353793,213.990637,102.965112,211.666000,-0.000696,0.002621,32.000000,-235.766594,213.839840,-0.025034,34.764628,0.666162,422871.226717,0.939800,20.581564,26.752812,3.917491,0.054993,0.041335,219.350212,32.000000,236.052919,205.501729,32.000000,191.519782,32.000000,183.412693,67.997216,66.682269,116.591872,17.012658,50.206279,45.126582,49.857026,21.873418,16.865171,59.592631,47.328522
54.195435,65.266077,213.128212,179.263795,116.424845,101.811702,28.964139,14.249350,213.531088,1.536428,62.577673,55.704662,177.306985,215.094727,175.356484,213.960573,103.023362,212.277085,-0.000695,0.002617,32.000000,-235.756059,213.863414,-0.025053,34.709947,0.662027,422552.337983,0.931685,20.279384,26.612119,3.884159,0.050110,0.035517,219.782904,32.000000,235.326283,205.210375,32.000000,191.451154,32.000000,183.300133,67.981933,66.697790,116.535135,17.012658,50.113699,45.126582,50.108828,21.873418,16.812769,59.637389,47.089564
54.691689,65.331807,213.179892,179.272774,116.431250,101.819725,28.965619,14.245211,213.473833,1.536368,62.815696,55.703448,177.314658,215.094014,175.409410,213.939485,103.002045,212.282251,-0.000695,0.002595,32.000000,-235.762656,213.933023,-0.025045,34.581623,0.663352,422292.739398,0.930094,20.060126,26.430998,3.884680,0.049138,0.038351,220.338520,32.000000,235.020175,205.451345,32.000000,191.493589,32.000000,183.907119,67.989729,66.676437,116.516883,17.012658,50.148967,45.126582,49.694641,21.873418,16.836108,59.568635,47.266013
54.675940,65.500950,213.296211,179.289328,116.400055,101.819523,28.936832,14.247067,213.480918,1.536629,63.071826,55.636592,177.349238,215.150028,175.353228,213.909559,102.952266,211.997292,-0.000696,0.002572,32.000000,-235.760473,213.702050,-0.025041,34.584744,0.671928,422687.170785,0.943872,20.801404,26.584585,3.932586,0.050401,0.040353,220.418379,32.000000,235.031875,206.063184,214.716893,190.827461,32.000000,184.431091,67.958316,66.664971,116.461924,17.012658,50.181221,45.126582,49.773072,21.873418,16.895460,59.605367,47.287509
55.038080,65.605739,213.217900,179.298587,116.461732,101.807516,28.939548,14.249778,213.552763,1.536783,63.163514,55.726694,177.373420,215.089935,175.279947,214.027333,102.938562,212.126679,-0.000694,0.002561,32.000000,-235.757926,213.804615,-0.025069,34.615297,0.669247,422527.674747,0.934596,20.387289,26.607689,3.897848,0.047815,0.034472,219.974363,32.000000,235.613361,206.243852,211.770045,190.832342,32.000000,184.444455,67.935593,66.717614,116.462590,17.012658,50.122991,45.126582,49.748646,21.873418,16.896324,59.640133,47.308786
54.596611,65.605739,213.145194,179.298587,116.540537,101.787399,28.932695,14.250349,213.607759,1.536581,62.799381,55.751956,177.290615,215.194581,175.303367,214.097333,102.904482,212.328199,-0.000694,0.002578,32.000000,-235.757683,213.976666,-0.025083,34.635727,0.669960,422854.755928,0.936245,20.571610,26.558745,3.901098,0.047133,0.039791,219.407285,32.000000,236.060890,206.145041,209.871859,190.950637,32.000000,184.157294,67.924012,66.716014,116.432549,17.012658,50.107238,45.126582,49.830118,21.873418,16.933724,59.622805,47.330576
54.640516,65.457495,213.433968,179.313458,116.552827,101.779250,28.920428,14.240359,213.656607,1.536823,62.061533,55.771530,177.262014,215.256041,175.318084,214.150579,102.929439,212.477696,-0.000693,0.002565,32.000000,-235.768000,213.944650,-0.025100,34.711862,0.665357,422739.874852,0.929494,20.328253,26.617287,3.874007,0.055585,0.039506,219.229332,32.000000,236.009036,205.478320,209.961429,191.386893,32.000000,183.111747,67.918892,66.685892,116.346134,17.012658,50.176215,45.126582,49.493792,21.873418,16.883167,59.596280,47.276724
54.622815,65.113991,213.450010,179.288205,116.572309,101.787410,28.930334,14.240787,213.652949,1.537093,61.801044,55.746780,177.334192,215.250433,175.388944,214.156385,102.948175,212.237833,-0.000693,0.002553,32.000000,-235.765605,213.923704,-0.025065,34.759200,0.669493,423010.937931,0.937850,20.752898,26.721162,3.904000,0.055727,0.032555,219.876113,32.000000,235.293289,205.457085,32.000000,191.502688,32.000000,183.235424,67.896889,66.685103,116.310666,17.012658,50.242316,45.126582,49.810163,21.873418,16.764586,59.602525,47.255888
54.519840,65.100515,213.394128,179.241629,116.549441,101.790376,28.904188,14.249207,213.518034,1.536931,62.259519,55.742367,177.356737,215.194255,175.423777,213.985366,102.996143,212.061628,-0.000692,0.002544,32.000000,-235.757841,213.847444,-0.025046,34.878030,0.667862,422704.631124,0.936968,20.562304,26.747950,3.906148,0.048740,0.035245,220.412988,32.000000,234.939024,205.578689,32.000000,191.360370,32.000000,183.631362,67.907266,66.690913,116.363062,17.012658,50.171374,45.126582,49.350098,21.873418,16.764782,59.633593,47.228889
54.951327,65.100515,213.213981,179.241629,116.526583,101.794801,28.921791,14.242785,213.530244,1.536927,62.564224,55.615417,177.293073,215.034005,175.344394,214.000131,102.961313,212.335654,-0.000691,0.002554,32.000000,-235.764099,213.872349,-0.025025,34.843097,0.666562,422251.937358,0.936198,20.235871,26.646178,3.907708,0.046589,0.032068,220.500467,32.000000,234.832653,206.217556,214.734914,190.430738,32.000000,184.265828,67.857723,66.663794,116.336607,17.012658,50.130959,45.126582,49.563676,21.873418,16.760280,59.632669,47.108566
54.600687,65.296054,213.224368,179.226198,116.522877,101.803010,28.949839,14.243213,213.529528,1.536884,62.769598,55.642322,177.288788,215.069831,175.280028,213.925589,102.996089,212.255114,-0.000690,0.002540,32.000000,-235.766785,213.706029,-0.025054,34.725184,0.665278,422216.654428,0.938997,20.321788,26.537165,3.914064,0.058016,0.033718,219.823041,32.000000,235.473761,206.404819,211.705770,190.711310,32.000000,184.403569,67.839592,66.708542,116.338994,17.012658,50.095263,45.126582,49.851056,21.873418,16.828518,59.623975,47.253907
54.693146,65.378287,213.218756,179.227320,116.505333,101.819177,28.957601,14.250634,213.455720,1.537200,62.945215,55.657053,177.221050,215.091444,175.289262,214.081483,103.047042,212.310201,-0.000689,0.002547,32.000000,-235.761004,213.973851,-0.025054,34.651778,0.660867,422027.784308,0.930314,19.906271,26.666912,3.880052,0.048359,0.034978,219.360233,32.000000,235.855204,206.146304,209.941718,190.847063,32.000000,184.286511,67.830399,66.682673,116.382917,17.012658,50.125288,45.126582,49.770777,21.873418,16.857605,59.639691,47.310033
54.544320,65.468221,213.220625,179.234615,116.477346,101.827528,28.922503,14.249921,213.585757,1.537408,62.885834,55.747792,177.212541,215.184365,175.291487,214.039373,103.081830,212.173998,-0.000689,0.002500,32.000000,-235.761881,213.962043,-0.025057,34.573755,0.667403,422480.518300,0.936586,20.439281,26.604249,3.905159,0.048302,0.034409,219.165038,32.000000,235.981217,205.405414,210.316504,191.362721,32.000000,183.791510,67.826655,66.697670,116.372724,17.012658,50.158138,45.126582,49.484257,21.873418,16.858258,59.545818,47.180100
54.880052,65.468221,213.253360,179.234615,116.466464,101.827670,28.921817,14.243927,213.467645,1.537222,62.565105,55.759991,177.289570,215.165648,175.356085,213.973078,103.076388,212.212406,-0.000689,0.002490,32.000000,-235.765744,213.810348,-0.025011,34.513042,0.668059,422499.683141,0.934938,20.432366,26.572371,3.898455,0.044556,0.029891,219.797778,32.000000,235.275573,205.201982,32.000000,191.747160,32.000000,183.618978,67.826743,66.677762,116.326417,17.012658,50.135866,45.126582,49.630046,21.873418,16.890267,59.547952,47.276724
54.662050,65.412665,213.478815,179.248363,116.496340,101.835939,28.932638,14.241929,213.662426,1.537331,62.512349,55.632429,177.329915,215.206552,175.385399,214.179855,103.061654,212.189187,-0.000689,0.002448,32.000000,-235.767414,213.877856,-0.025019,34.497831,0.671434,422680.799046,0.939201,20.665851,26.490411,3.909126,0.046338,0.027369,220.374557,32.000000,234.906370,205.445329,32.000000,191.494069,32.000000,183.425415,67.833841,66.692785,116.366614,17.012658,50.112521,45.126582,49.888370,21.873418,16.871737,59.575607,47.156549
54.819840,65.343633,213.403685,179.245557,116.574575,101.835910,28.926418,14.243642,213.673291,1.537598,62.499642,55.848884,177.362819,215.200598,175.354234,214.158262,103.039862,212.392991,-0.000691,0.002444,32.000000,-235.765374,213.984480,-0.025042,34.606748,0.668998,422475.309479,0.932870,20.342440,26.509158,3.885808,0.048552,0.027377,220.418134,32.000000,235.000930,205.997225,214.577033,190.908198,32.000000,184.158337,67.824251,66.683598,116.400246,17.012658,50.199358,45.126582,49.687174,21.873418,16.848459,59.560816,47.236666
54.528529,65.221523,213.389548,179.233773,116.599277,101.836000,28.896023,14.247209,213.626847,1.537453,62.277239,55.746380,177.331101,215.184427,175.259403,214.247556,103.055098,212.467568,-0.000691,0.002449,32.000000,-235.756069,214.021984,-0.025026,34.694920,0.672159,422605.086182,0.936574,20.496713,26.515850,3.905430,0.051579,0.029579,219.598590,32.000000,235.523472,206.295092,211.798088,190.674568,32.000000,184.315152,67.819781,66.688287,116.416838,17.012658,50.172024,45.126582,49.592750,21.873418,16.849052,59.623454,47.318617
55.286126,65.221523,213.387959,179.233773,116.607035,101.828199,28.935041,14.245497,213.672531,1.537352,62.634534,55.679530,177.263811,215.206857,175.330638,214.162562,103.003304,212.381460,-0.000690,0.002441,32.000000,-235.762863,214.077214,-0.024993,34.767566,0.668005,422456.354296,0.933620,20.275743,26.608212,3.892818,0.049952,0.029002,219.221468,32.000000,235.923017,206.145231,209.684184,190.796651,32.000000,183.945711,67.844370,66.694580,116.420113,17.012658,50.187441,45.126582,49.339580,21.873418,16.807070,59.623591,47.317590
54.799016,65.255901,213.317565,179.218061,116.591684,101.816035,28.959224,14.246781,213.624294,1.537605,62.842751,55.758134,177.234764,215.228369,175.318210,214.062147,102.991300,211.990967,-0.000688,0.002417,32.000000,-235.760267,213.797376,-0.025032,34.868248,0.669219,422453.616383,0.939822,20.434402,26.618786,3.913356,0.052949,0.042366,219.169432,32.000000,236.089158,205.517654,210.460210,191.511445,32.000000,183.598154,67.826684,66.693532,116.404740,17.012658,50.104924,45.126582,49.830425,21.873418,16.819419,59.570552,47.296093
54.612907,65.402764,213.175345,179.227320,116.640549,101.819901,28.956919,14.248779,213.624167,1.537630,62.482268,55.680538,177.283791,215.151577,175.382922,214.117276,102.992817,212.261169,-0.000687,0.002396,32.000000,-235.757122,213.882748,-0.025032,34.864733,0.659531,422030.809866,0.924256,19.706585,26.640778,3.859702,0.050290,0.041410,219.808018,32.000000,235.386355,205.340173,32.000000,191.488368,32.000000,183.331374,67.846037,66.696666,116.430641,17.012658,50.084659,45.126582,49.841738,21.873418,16.870897,59.639848,47.279953
54.603985,65.303755,213.382613,179.225356,116.687867,101.821039,28.902120,14.245069,213.641213,1.537564,62.169617,55.766331,177.324193,215.209039,175.400056,214.123996,102.971717,212.481425,-0.000687,0.002405,32.000000,-235.764602,213.975465,-0.025052,34.822142,0.662719,422357.794318,0.932553,20.208043,26.517519,3.892726,0.057183,0.040324,220.322527,32.000000,235.071511,205.770781,32.000000,191.523903,32.000000,183.328180,67.866926,66.680508,116.421261,17.012658,50.165879,45.126582,49.486042,21.873418,16.871592,59.552791,47.332043
55.166105,65.303755,213.403889,179.225356,116.721179,101.829091,28.915277,14.239789,213.781556,1.537644,61.524338,55.802147,177.336790,215.227249,175.344458,214.288540,103.018528,212.282379,-0.000686,0.002406,32.000000,-235.767424,214.040506,-0.025039,34.728096,0.664800,422691.736959,0.936548,20.534201,26.609618,3.903388,0.049255,0.038940,220.362819,32.000000,234.997644,206.212241,214.416286,190.861306,32.000000,184.115195,67.846564,66.681780,116.441415,17.012658,50.188501,45.126582,49.416042,21.873418,16.837766,59.634252,47.274890
55.096722,64.958059,213.672416,179.200384,116.684095,101.837193,28.895731,14.246068,213.872822,1.537537,61.754496,55.791045,177.344872,215.405464,175.242429,214.284388,103.075641,212.363422,-0.000685,0.002381,32.000000,-235.764423,214.061306,-0.025005,34.618208,0.666003,422614.974798,0.938256,20.443799,26.706963,3.907821,0.043271,0.035884,219.629376,32.000000,235.580926,206.469646,211.838424,190.445970,32.000000,184.522259,67.857733,66.699630,116.448107,17.012658,50.154510,45.126582,49.928176,21.873418,16.717959,59.602289,47.310473
54.733156,64.895358,213.464454,179.144831,116.697117,101.828976,28.961696,14.249207,213.796041,1.537095,61.950325,55.633534,177.253422,215.263910,175.355821,214.225596,103.118229,212.628400,-0.000684,0.002360,32.000000,-235.758497,214.141783,-0.025003,34.580102,0.661781,422190.921673,0.927330,19.903610,26.591251,3.868388,0.050571,0.042781,219.260215,32.000000,235.934952,206.140176,209.862700,190.696156,32.000000,184.218870,67.867632,66.693296,116.444816,17.012658,50.211058,45.126582,49.737143,21.873418,16.696097,59.584075,47.290151
54.564597,65.055413,213.510463,179.127155,116.768990,101.828986,28.910812,14.244070,213.754621,1.537461,62.264710,55.549615,177.242771,215.330875,175.372214,214.181344,103.112558,212.439943,-0.000682,0.002361,32.000000,-235.765929,214.128488,-0.025001,34.579132,0.664625,421697.487328,0.928463,19.624361,26.562196,3.878133,0.054595,0.039629,219.329969,32.000000,236.030209,205.456784,210.723028,191.573219,32.000000,183.796093,67.871880,66.709630,116.401830,17.012658,50.202715,45.126582,49.633665,21.873418,16.695916,59.586858,47.392425
55.007204,65.055413,213.530005,179.127155,116.767760,101.828928,28.921055,14.241358,213.711213,1.537423,62.361623,55.747026,177.233463,215.393903,175.373638,214.302007,103.051470,212.275786,-0.000682,0.002351,32.000000,-235.768313,214.000960,-0.024996,34.641209,0.668678,421736.453305,0.932933,19.910896,26.611295,3.900094,0.053109,0.036527,219.946835,32.000000,235.314273,205.209953,213.208120,191.833713,32.000000,183.436195,67.846438,66.694568,116.367992,17.012658,50.243102,45.126582,49.532008,21.873418,16.751541,59.555997,47.324193
55.461401,65.229499,213.484640,179.135291,116.673352,101.841017,28.891462,14.244926,213.798951,1.536935,62.184286,55.607811,177.318921,215.340213,175.428884,214.289766,102.981409,212.611386,-0.000681,0.002370,32.000000,-235.765728,214.067017,-0.024992,34.724345,0.670970,422067.635477,0.938173,20.233468,26.551767,3.912985,0.042869,0.037235,220.407688,32.000000,235.052680,205.582032,214.870742,191.597453,32.000000,183.592841,67.908420,66.707065,116.390661,17.012658,50.206672,45.126582,49.947605,21.873418,16.812233,59.605663,47.343709
54.549409,65.178345,213.481208,179.145392,116.655121,101.845185,28.931217,14.246781,213.732163,1.536799,62.453766,55.782662,177.296008,215.268988,175.343627,214.270434,102.913110,212.378501,-0.000682,0.002367,32.000000,-235.761087,214.000835,-0.024711,34.846690,0.664968,421896.922815,0.929490,19.807541,26.556027,3.881855,0.053824,0.041491,220.343626,32.000000,235.128194,206.092006,32.000000,191.003547,32.000000,184.015684,67.864767,66.669182,116.363503,17.012658,50.220982,45.126582,49.857573,21.873418,16.794852,59.560118,47.300202
54.750195,65.273227,213.520716,179.151003,116.634926,101.844086,28.932177,14.242643,213.823145,1.536841,62.617527,55.848372,177.301262,215.253431,175.215400,214.229136,102.963397,212.486345,-0.000681,0.002331,32.000000,-235.767192,214.094918,-0.024725,34.913881,0.658785,422028.062354,0.922544,19.547261,26.742231,3.849247,0.050914,0.032049,219.600872,32.000000,235.679546,206.367203,32.000000,190.596783,32.000000,184.510371,67.839892,66.690096,116.337479,17.012658,50.186916,45.126582,49.634072,21.873418,16.795160,59.568163,47.226615
54.953927,65.273227,213.510180,179.151003,116.700333,101.835900,28.946590,14.247352,213.807424,1.536751,62.595821,55.589608,177.215688,215.398592,175.287967,214.293496,102.992869,212.520275,-0.000680,0.002325,32.000000,-235.757238,214.223465,-0.024689,34.900663,0.666262,422694.976067,0.938257,20.371061,26.729947,3.913538,0.041462,0.033974,219.185439,32.000000,236.119510,206.059591,209.645154,190.646234,32.000000,184.191441,67.875955,66.710795,116.338970,17.012658,50.229217,45.126582,49.565555,21.873418,16.828549,59.562970,47.291325
54.639918,65.277628,213.353437,179.186636,116.680877,101.839774,28.932029,14.248351,213.742231,1.536287,62.394572,55.806324,177.234871,215.260281,175.349835,214.217243,103.048369,212.516703,-0.000679,0.002317,32.000000,-235.759189,214.184816,-0.024674,34.821277,0.663068,422591.436421,0.934647,20.272358,26.716985,3.899908,0.046557,0.033575,219.341111,32.000000,236.128961,205.541564,210.650931,191.471029,32.000000,183.181444,67.879636,66.722812,116.310215,17.012658,50.207887,45.126582,49.911849,21.873418,16.830552,59.625804,47.299835
55.023968,65.219873,213.515877,179.199543,116.698518,101.860093,28.908104,14.251205,213.660098,1.536423,61.951455,55.771492,177.273405,215.191848,175.337287,214.168596,103.147268,212.407411,-0.000678,0.002311,32.000000,-235.755515,213.935427,-0.024675,34.721224,0.661031,422369.091665,0.930274,20.076486,26.699253,3.885258,0.045836,0.023788,219.998773,32.000000,235.328894,205.414643,213.221227,191.875544,32.000000,182.940766,67.864310,66.719963,116.277790,17.012658,50.231288,45.126582,49.522313,21.873418,16.810961,59.604659,47.276431
55.236150,65.076039,213.441303,179.178500,116.665130,101.872239,28.936801,14.244498,213.637864,1.536227,62.060734,55.789313,177.290831,215.253002,175.378855,214.187150,103.100016,212.350099,-0.000678,0.002320,32.000000,-235.761567,213.970978,-0.024701,34.653771,0.665632,422485.957460,0.936711,20.383014,26.642516,3.904717,0.059813,0.043458,220.251420,32.000000,234.924136,205.613898,215.260257,191.248491,32.000000,183.251218,67.861442,66.675434,116.259160,17.012658,50.185097,45.126582,49.891294,21.873418,16.811340,59.631823,47.256989
54.587728,65.076039,213.490311,179.178500,116.721808,101.877707,28.956607,14.245925,213.745525,1.535821,61.730268,55.742496,177.288301,215.284118,175.284731,214.213187,103.125074,212.479180,-0.000679,0.002336,32.000000,-235.764402,214.055453,-0.024740,34.562373,0.663753,422050.899552,0.930288,19.955921,26.505798,3.880416,0.047510,0.029249,220.292977,32.000000,235.036165,206.279467,32.000000,190.542875,32.000000,184.273480,67.868580,66.711325,116.301186,17.012658,50.218451,45.126582,49.837933,21.873418,16.761571,59.586318,47.311060
54.519662,64.970710,213.455277,179.148198,116.738778,101.885990,28.883231,14.248636,213.733037,1.536137,62.148790,55.637512,177.267020,215.209671,175.237813,214.229263,103.110676,212.466220,-0.000679,0.002357,32.000000,-235.759559,213.998448,-0.024714,34.461744,0.662364,421862.338563,0.925164,19.608877,26.533209,3.864160,0.051831,0.013728,219.544511,32.000000,235.663780,206.441107,32.000000,190.449180,32.000000,184.655208,67.843403,66.721105,116.299197,17.012658,50.208426,45.126582,49.628592,21.873418,16.725038,59.622509,47.164986
