OSU 80 Ton Compressor Load Stand
55.049062,65.698152,213.276891,179.182989,116.002644,101.851715,28.899377,14.242500,213.624262,1.537395,62.147985,55.839133,177.179253,215.055905,175.167638,214.078890,102.980900,212.347938,-0.000683,0.002543,32.000000,-235.768974,213.770905,-0.024908,34.760721,0.668361,422859.593191,0.939432,20.665760,26.497886,3.913110,0.044168,0.032646,218.977360,32.000000,235.930795,205.357624,209.705428,191.268670,32.000000,183.323792,67.794217,66.627278,116.573976,17.012658,49.985168,45.126582,49.483384,21.873418,17.014416,59.586022,47.309593
55.079873,65.228949,213.227806,179.170644,116.075463,101.863864,28.880344,14.244070,213.505705,1.537587,62.123055,55.721798,177.205947,215.222885,175.254842,214.068400,102.948972,212.203570,-0.000681,0.002513,32.000000,-235.762815,213.813754,-0.024945,34.666228,0.665789,423222.761686,0.935695,20.771011,26.575492,3.895435,0.053078,0.025934,219.429150,32.000000,235.499843,205.089486,212.356882,191.691339,32.000000,183.460841,67.803017,66.625258,116.571640,17.012658,50.020325,45.126582,49.861024,21.873418,17.015621,59.608210,47.217003
54.648187,65.228949,213.383460,179.170644,116.116195,101.875960,28.920287,14.247637,213.559612,1.537905,62.269282,55.606949,177.203865,215.127435,175.277971,214.160954,102.938417,212.222156,-0.000682,0.002509,32.000000,-235.760394,213.942138,-0.024949,34.714248,0.663056,422961.766130,0.931215,20.410136,26.651577,3.874306,0.046364,0.031940,219.983846,32.000000,235.248470,205.293549,214.377469,191.656948,32.000000,183.472539,67.817316,66.605831,116.602958,17.012658,50.020460,45.126582,49.789223,21.873418,16.853233,59.589907,47.302843
54.769261,65.173670,213.335412,179.128277,116.186158,101.876742,28.943755,14.246924,213.705828,1.537542,61.936580,55.774846,177.230349,215.273372,175.226271,214.151439,102.922108,212.374726,-0.000682,0.002525,32.000000,-235.762419,213.979767,-0.024969,34.686449,0.663575,422424.809418,0.930192,19.911397,26.633514,3.871247,0.048244,0.034886,220.203922,32.000000,235.061027,205.881146,214.762645,190.837297,32.000000,184.016766,67.807990,66.604408,116.587677,17.012658,50.005829,45.126582,49.626807,21.873418,16.834386,59.587970,47.209667
55.176273,65.153319,213.629307,179.122946,116.247550,101.876627,28.943554,14.241073,213.654869,1.537385,61.755884,55.747228,177.272350,215.372738,175.177887,214.247776,102.949563,212.514649,-0.000681,0.002546,32.000000,-235.769418,213.979137,-0.024944,34.685137,0.667802,422774.763489,0.937145,20.326362,26.650506,3.904676,0.047234,0.040510,219.733131,32.000000,235.678087,206.135100,212.087416,190.556893,32.000000,184.202296,67.784081,66.632125,116.584423,17.012658,50.133830,45.126582,49.382306,21.873418,16.827613,59.581853,47.452513
54.732334,64.930284,213.513886,179.080860,116.253162,101.872629,28.951862,14.243927,213.817074,1.537408,61.367423,55.882956,177.190840,215.433175,175.213371,214.305065,102.929485,212.414661,-0.000681,0.002553,32.000000,-235.761810,214.197850,-0.024926,34.636619,0.666800,422660.384155,0.933964,20.154446,26.719643,3.895167,0.054985,0.035700,219.157759,32.000000,236.127058,206.185534,209.894979,190.780517,32.000000,184.082063,67.779788,66.628660,116.580776,17.012658,50.051759,45.126582,49.797501,21.873418,16.827878,59.573198,47.195507
55.025316,64.930284,213.523627,179.080860,116.276023,101.876726,28.934431,14.242357,213.834137,1.537155,61.508465,55.975275,177.131819,215.413499,175.259531,214.243030,102.932999,212.532420,-0.000681,0.002547,32.000000,-235.765511,214.081743,-0.024934,34.622326,0.663020,422318.037164,0.926293,19.743441,26.740611,3.871760,0.061529,0.039522,218.936050,32.000000,236.219064,205.426012,209.790078,191.379564,32.000000,183.240879,67.773746,66.615111,116.564954,17.012658,50.088256,45.126582,49.488439,21.873418,16.750379,59.592494,47.311134
55.301468,64.750157,213.417811,179.036530,116.354384,101.876734,28.914671,14.238219,213.679309,1.537028,61.819290,55.574789,177.170612,215.397615,175.299152,214.208903,102.958100,212.435888,-0.000680,0.002557,32.000000,-235.771452,214.180721,-0.024913,34.701371,0.668061,422328.114253,0.933753,19.946614,26.726090,3.901056,0.044033,0.037283,219.539518,32.000000,235.593958,205.107092,212.570399,191.534275,32.000000,183.422880,67.789077,66.658374,116.574337,17.012658,50.119599,45.126582,49.927499,21.873418,16.687559,59.580377,47.328815
54.432815,64.874457,213.566982,179.022221,116.347940,101.884831,28.926587,14.247352,213.868713,1.537281,61.647597,55.727355,177.207024,215.393046,175.245538,214.419804,102.976643,212.456937,-0.000679,0.002566,32.000000,-235.760516,214.147433,-0.024881,34.823663,0.665184,422150.191858,0.928846,19.665040,26.763324,3.880462,0.056355,0.039597,220.096602,32.000000,235.179244,205.496228,32.000000,191.469299,32.000000,183.793663,67.805475,66.611055,116.615042,17.012658,50.104419,45.126582,49.928893,21.873418,16.730324,59.605092,47.308859
55.009277,64.902508,213.529382,179.035128,116.369071,101.900665,28.977224,14.243071,213.868191,1.537023,61.079801,55.997431,177.174430,215.423184,175.244018,214.340879,102.966343,212.533623,-0.000679,0.002565,32.000000,-235.758896,214.225547,-0.024865,35.022902,0.660081,421680.573349,0.923891,19.220559,26.704821,3.859171,0.050161,0.038845,220.233377,32.000000,235.144630,205.999658,32.000000,190.916509,32.000000,184.000886,67.777560,66.618097,116.622997,17.012658,50.125936,45.126582,49.189719,21.873418,16.730107,59.599663,47.471735
55.079017,64.902508,213.623456,179.035128,116.399687,101.932870,28.903185,14.243213,213.811294,1.537085,60.428657,55.909857,177.204535,215.488251,175.145881,214.307937,102.982788,212.625344,-0.000678,0.002574,32.000000,-235.763507,214.227974,-0.024828,34.984744,0.667835,422407.313206,0.940233,20.179837,26.693562,3.923497,0.053366,0.037622,219.579342,32.000000,235.570994,206.150320,212.126217,190.599007,32.000000,184.400878,67.794772,66.633249,116.634477,17.012658,50.133719,45.126582,49.415492,21.873418,16.739671,59.579522,47.470341
55.024747,64.521362,213.651719,178.995006,116.347237,101.949123,28.916877,14.242215,213.897898,1.536637,60.905938,55.776796,177.112330,215.607640,175.166571,214.361047,103.038471,212.649974,-0.000677,0.002555,32.000000,-235.765981,214.272007,-0.024835,34.873965,0.657863,422157.787697,0.927922,19.652647,26.730397,3.881698,0.053715,0.038459,219.142390,32.000000,236.050248,206.046192,210.080774,190.501448,32.000000,184.432874,67.807997,66.621079,116.649595,17.012658,50.177558,45.126582,49.722950,21.873418,16.606831,59.604168,47.311501
54.374939,64.296151,213.692160,178.925426,116.351087,101.949010,28.937155,14.243927,213.990645,1.536348,61.560063,55.650670,177.058268,215.578521,175.271479,214.363248,103.041224,212.617569,-0.000678,0.002528,32.000000,-235.760007,214.352362,-0.024860,34.818838,0.658254,422215.827092,0.929288,19.585777,26.745679,3.878491,0.044796,0.029974,219.131306,32.000000,236.294969,205.410910,209.704986,191.463962,32.000000,183.726871,67.815441,66.644781,116.653488,17.012658,50.168402,45.126582,49.935127,21.873418,16.527743,59.597401,47.262638
54.789040,64.635208,213.591565,178.906068,116.327626,101.950327,28.928165,14.244641,213.946740,1.536741,61.538862,55.667303,177.069120,215.497508,175.241934,214.244172,103.068808,212.703168,-0.000676,0.002544,32.000000,-235.764211,214.325012,-0.024882,34.700558,0.660354,421699.950082,0.929058,19.256663,26.698514,3.882830,0.052314,0.039196,219.666376,32.000000,235.770469,205.031464,212.534685,191.830843,32.000000,182.923666,67.811416,66.636169,116.641314,17.012658,50.160461,45.126582,49.700822,21.873418,16.526528,59.594215,47.295286
55.119226,64.635208,213.677874,178.906068,116.328736,101.951728,28.959404,14.244641,213.836583,1.536755,61.750639,55.682247,177.105011,215.528339,175.219684,214.366895,102.984870,212.370483,-0.000674,0.002541,32.000000,-235.765850,214.120574,-0.024938,34.703679,0.668130,421815.631605,0.940132,19.657524,26.684554,3.929975,0.053300,0.036452,220.147010,32.000000,235.227875,205.181535,32.000000,191.423049,32.000000,182.983314,67.831801,66.613255,116.635348,17.012658,50.163396,45.126582,49.392680,21.873418,16.643530,59.598886,47.310987
55.088393,64.817807,213.708380,178.920376,116.337606,101.955675,28.920708,14.245639,213.869779,1.536681,61.227426,55.765115,177.142597,215.550055,175.214708,214.436182,102.920604,212.000926,-0.000674,0.002529,32.000000,-235.765671,214.167094,-0.024959,34.640238,0.666317,421952.144247,0.933420,19.596950,26.686571,3.898436,0.058622,0.030738,220.163780,32.000000,235.186602,205.916905,32.000000,190.795355,32.000000,183.600547,67.819979,66.637662,116.653099,17.012658,50.214472,45.126582,49.714392,21.873418,16.706460,59.587173,47.267627
54.545981,64.707807,213.677176,178.921218,116.347898,101.959638,28.925719,14.244926,213.907637,1.537551,61.392989,55.792665,177.140940,215.527156,175.097710,214.397006,102.872925,212.754548,-0.000674,0.002521,32.000000,-235.764089,214.203907,-0.024952,34.637039,0.662866,421902.041237,0.926240,19.279952,26.655411,3.876649,0.047615,0.027613,219.530175,32.000000,235.528420,206.260531,211.664721,190.390628,32.000000,184.174757,67.789411,66.631630,116.647448,17.012658,50.169939,45.126582,49.805337,21.873418,16.667920,59.594048,47.329182
54.637529,64.572785,213.506904,178.890076,116.350594,101.947418,28.936916,14.246781,213.898542,1.537620,61.587739,55.756348,177.057046,215.453810,175.142684,214.264730,102.883247,212.732570,-0.000674,0.002508,32.000000,-235.761578,214.165625,-0.024935,34.710262,0.664873,422301.453195,0.928546,19.492090,26.591667,3.879372,0.054481,0.029157,219.081954,32.000000,235.984102,206.037436,209.729762,190.424586,32.000000,183.887568,67.796178,66.618409,116.649353,17.012658,50.167935,45.126582,49.304518,21.873418,16.667416,59.593212,47.446276
54.966189,64.572785,213.566246,178.890076,116.442822,101.943335,28.930756,14.242928,213.806106,1.536926,61.829336,55.689306,177.018078,215.401019,175.159258,214.329653,102.877068,212.204387,-0.000674,0.002511,32.000000,-235.764284,214.084925,-0.024946,34.755476,0.670606,422628.126078,0.938373,19.903835,26.900217,3.917377,0.054034,0.030519,219.134165,32.000000,236.010116,205.434718,209.847600,191.046883,32.000000,183.426729,67.775247,66.618697,116.596039,17.012658,50.123552,45.126582,49.483595,21.873418,16.619835,59.602496,47.307979
55.234021,64.643183,213.566400,178.881659,116.553163,101.955670,28.901492,14.244926,213.843570,1.537540,62.085793,55.609598,177.034691,215.351959,175.200012,214.233864,102.924774,212.216833,-0.000674,0.002490,32.000000,-235.762286,214.009422,-0.024965,34.802604,0.667449,422316.874128,0.935819,19.680476,26.882297,3.907697,0.048795,0.037968,219.606680,32.000000,235.568599,205.189627,212.781378,191.612350,32.000000,182.797969,67.788932,66.629068,116.579283,17.012658,50.112702,45.126582,49.879992,21.873418,16.643602,59.597411,47.059924
54.403323,64.844207,213.471963,178.887551,116.622898,101.951686,28.924173,14.247495,213.757555,1.537609,62.410561,55.707193,177.083281,215.320434,175.180846,214.196503,102.943105,212.406639,-0.000674,0.002476,32.000000,-235.759554,214.143007,-0.024984,34.823349,0.663107,422090.172173,0.929785,19.364272,26.705700,3.885411,0.051974,0.024224,220.058876,32.000000,235.057533,205.312968,32.000000,191.486746,32.000000,183.101976,67.786984,66.602537,116.586326,17.012658,50.079811,45.126582,49.904507,21.873418,16.712845,59.594107,47.324487
54.358445,65.074939,213.275675,178.930196,116.688661,101.947560,28.937368,14.247923,213.582778,1.537039,62.903240,55.616169,177.093586,215.204226,175.152234,214.192857,103.000308,212.483300,-0.000674,0.002471,32.000000,-235.761256,213.946340,-0.024998,34.813304,0.659529,421968.937347,0.926013,19.178056,26.662306,3.866573,0.053997,0.029805,220.072125,32.000000,235.003982,205.895110,32.000000,190.660350,32.000000,184.072925,67.762375,66.614139,116.613565,17.012658,50.133813,45.126582,49.257791,21.873418,16.712576,59.587173,47.260143
55.179033,65.074939,213.423950,178.930196,116.731848,101.943518,28.945826,14.239931,213.586228,1.537076,63.200337,55.627345,177.104162,215.312055,175.034881,214.136298,103.053849,212.237630,-0.000673,0.002487,32.000000,-235.767773,213.970654,-0.024712,34.774227,0.668329,422728.059082,0.941416,20.178115,26.709692,3.923877,0.052518,0.028065,219.401215,32.000000,235.414209,206.154600,32.000000,190.175693,32.000000,184.290195,67.751801,66.624381,116.569113,17.012658,50.059522,45.126582,49.324397,21.873418,16.792754,59.594087,47.169681
54.706010,65.303480,213.168927,178.984626,116.732431,101.943445,28.947562,14.241501,213.397229,1.537501,63.617818,55.513259,177.008365,215.109390,175.089812,213.896170,103.073907,212.017356,-0.000673,0.002486,32.000000,-235.769153,213.634811,-0.024677,34.607823,0.668991,422937.866398,0.942389,20.452277,26.679020,3.923506,0.049705,0.036847,219.053214,32.000000,235.998842,206.083550,32.000000,190.583189,32.000000,184.158164,67.786376,66.629841,116.591242,17.012658,49.994945,45.126582,49.648524,21.873418,16.872435,59.602043,47.141435
54.157528,65.503976,213.062115,179.039336,116.755952,101.943681,28.917410,14.239931,213.367385,1.537250,63.881914,55.470917,177.028737,214.980092,175.105038,213.902913,103.066383,212.135605,-0.000673,0.002468,32.000000,-235.764822,213.765073,-0.024672,34.578371,0.661105,422280.724277,0.926582,19.662421,26.540434,3.867845,0.042731,0.020910,219.041156,32.000000,236.119281,205.182918,209.940184,191.448550,32.000000,183.408250,67.816768,66.645277,116.588943,17.012658,49.892603,45.126582,50.088321,21.873418,16.942633,59.593212,47.068801
54.314655,65.757287,212.979035,179.109759,116.817844,101.931417,28.937052,14.237505,213.262157,1.536614,63.412747,55.525994,177.067357,214.982886,175.154502,213.776134,103.052404,212.219859,-0.000673,0.002445,32.000000,-235.769871,213.704400,-0.024689,34.538534,0.669320,422850.297357,0.935973,20.345165,26.444057,3.896627,0.053199,0.041371,219.674186,32.000000,235.504667,204.937163,212.907508,191.513430,32.000000,182.910630,67.828571,66.653347,116.558638,17.012658,49.924282,45.126582,49.275726,21.873418,16.943502,59.584469,47.236666
54.879240,65.757287,213.157665,179.109759,116.849281,101.919263,28.959332,14.248065,213.361463,1.536713,63.260315,55.658545,177.164452,214.918571,175.116086,213.907787,102.993293,212.030939,-0.000673,0.002427,32.000000,-235.759475,213.751181,-0.024664,34.532030,0.676099,423491.147681,0.947955,21.076095,26.492559,3.934118,0.050096,0.039218,220.110730,32.000000,235.136345,205.216383,214.665448,191.456141,32.000000,183.369175,67.812104,66.603528,116.559425,17.012658,49.922822,45.126582,49.569913,21.873418,17.032691,59.594815,47.025735
54.786844,65.691001,213.111790,179.168118,116.916981,101.911014,28.946911,14.247067,213.511644,1.536928,62.974242,55.788958,177.153958,215.037144,175.089618,213.909233,102.974691,212.054590,-0.000673,0.002456,32.000000,-235.763424,213.728972,-0.024636,34.528778,0.675364,423705.016678,0.944807,21.177031,26.535724,3.921208,0.053525,0.039887,220.116222,32.000000,235.021166,205.876683,214.229131,190.631071,32.000000,183.793052,67.808208,66.625874,116.568251,17.012658,49.885501,45.126582,49.739431,21.873418,17.010925,59.595228,47.141802
54.577286,65.555132,213.154622,179.184953,116.957718,101.911048,28.930912,14.242072,213.402540,1.537112,62.783342,55.779902,177.190746,215.052051,175.072718,213.808244,103.040848,212.145418,-0.000673,0.002490,32.000000,-235.766779,213.779777,-0.024607,34.535701,0.669594,423401.379578,0.933236,20.632286,26.529380,3.884122,0.049497,0.041071,219.436996,32.000000,235.607431,206.084981,211.446245,190.268479,32.000000,184.370992,67.850821,66.613139,116.543314,17.012658,49.913541,45.126582,49.799824,21.873418,16.964901,59.592848,47.298515
54.351717,65.374986,213.082443,179.168399,116.944221,101.910983,28.897953,14.243784,213.407031,1.537384,62.585724,55.635746,177.114508,214.946100,175.106449,213.911818,103.122954,212.252910,-0.000674,0.002505,32.000000,-235.767198,213.777248,-0.024593,34.534783,0.670379,423374.257123,0.935137,20.654856,26.556180,3.889835,0.053125,0.037204,219.121203,32.000000,236.022391,206.090050,209.444144,190.606591,32.000000,184.209645,67.828751,66.631031,116.574243,17.012658,49.942130,45.126582,49.444921,21.873418,16.965859,59.600814,47.266306
55.013253,65.374986,213.254800,179.168399,116.884317,101.919237,28.897766,14.242785,213.439863,1.537288,62.662780,55.710280,177.073673,215.050644,175.188275,213.963135,103.170221,212.138295,-0.000675,0.002524,32.000000,-235.767541,213.923744,-0.024554,34.524634,0.672385,423201.720501,0.939288,20.720939,26.521494,3.905556,0.050643,0.038719,219.102447,32.000000,236.155947,205.394027,209.882856,191.326720,32.000000,182.985603,67.844824,66.627547,116.556675,17.012658,49.950720,45.126582,49.484076,21.873418,16.904007,59.605259,47.078192
55.125131,65.260576,213.010821,179.140903,116.900630,101.923451,28.958155,14.240645,213.314654,1.537290,62.941286,55.637804,177.102435,214.923222,175.229711,213.841368,103.159880,211.990707,-0.000676,0.002536,32.000000,-235.765912,213.736418,-0.024552,34.582567,0.674370,422948.907357,0.944221,20.758839,26.476621,3.920436,0.059530,0.041409,219.691322,32.000000,235.270302,205.080436,213.103507,191.548185,32.000000,182.770826,67.844298,66.637018,116.520113,17.012658,49.851561,45.126582,49.866405,21.873418,16.864829,59.605230,47.144663
54.984152,65.384612,213.191655,179.142586,116.830875,101.935645,28.970130,14.244926,213.341653,1.537091,62.488090,55.799325,177.185605,214.880686,175.258186,213.883135,103.068703,212.120357,-0.000677,0.002540,32.000000,-235.761794,213.666462,-0.024548,34.639163,0.667742,422460.959174,0.931749,20.121311,26.389653,3.876426,0.050439,0.042294,220.183641,32.000000,234.850091,205.495427,32.000000,191.083181,32.000000,183.213471,67.862097,66.599851,116.527864,17.012658,49.912965,45.126582,49.495366,21.873418,16.908383,59.590596,47.271442
54.455923,65.379112,213.169529,179.147356,116.738104,101.935563,28.939170,14.244070,213.367437,1.537093,62.726820,55.664620,177.197019,214.956010,175.156519,213.913896,103.011297,212.070855,-0.000678,0.002535,32.000000,-235.763470,213.731196,-0.024525,34.626889,0.664644,422270.742544,0.927470,19.899664,26.348848,3.864133,0.057109,0.039421,220.158817,32.000000,234.799845,206.155468,32.000000,190.568779,32.000000,184.251380,67.834994,66.599788,116.531117,17.012658,49.873514,45.126582,49.706820,21.873418,16.909046,59.599693,47.262931
54.933817,65.379112,213.193363,179.147356,116.655609,101.927477,28.918697,14.239503,213.564062,1.537246,62.624851,55.768237,177.169621,215.148011,175.088630,213.965394,103.038333,212.278502,-0.000681,0.002545,32.000000,-235.770987,213.924541,-0.024533,34.671552,0.665831,422758.181938,0.930140,20.158859,26.484955,3.877329,0.050830,0.035334,219.450427,32.000000,235.358563,206.298256,32.000000,190.157660,32.000000,184.625630,67.827068,66.614348,116.532177,17.012658,49.908908,45.126582,49.537392,21.873418,16.907792,59.586396,47.342388
54.917019,65.375261,213.264561,179.121263,116.634338,101.915315,28.893442,14.241358,213.545488,1.537244,62.689066,55.617888,177.143606,215.065529,175.113734,214.027388,103.085253,212.419765,-0.000681,0.002571,32.000000,-235.765854,214.001123,-0.024768,34.652066,0.671798,423203.021851,0.941119,20.662148,26.525209,3.914533,0.056214,0.050481,219.195169,32.000000,235.819968,206.057188,32.000000,190.685820,32.000000,184.627104,67.855227,66.637549,116.534727,17.012658,49.947137,45.126582,49.881580,21.873418,16.907106,59.596772,47.311794
54.602556,65.311455,213.380881,179.113687,116.575362,101.910655,28.898930,14.243213,213.514329,1.537250,63.004368,55.551845,177.142808,215.117791,175.204536,214.009197,103.143032,212.163046,-0.000680,0.002573,32.000000,-235.764982,213.838840,-0.024763,34.679604,0.665698,422810.655820,0.932651,20.201679,26.570103,3.880913,0.055422,0.033739,219.277354,32.000000,235.950235,205.361711,32.000000,191.378353,32.000000,183.419202,67.880121,66.646647,116.534995,17.012658,49.982507,45.126582,49.799225,21.873418,16.885580,59.595602,47.265499
54.967921,65.458595,213.302223,179.124910,116.604543,101.910697,28.930245,14.241644,213.633212,1.537443,62.247071,55.757708,177.169839,215.234651,175.209750,214.014147,103.116387,212.134868,-0.000681,0.002576,32.000000,-235.761635,213.962250,-0.024743,34.748893,0.666330,422677.508542,0.933661,20.213962,26.572088,3.883397,0.050233,0.043947,219.707023,32.000000,235.126796,205.112089,32.000000,191.616374,32.000000,183.142830,67.863922,66.631675,116.493776,17.012658,49.885961,45.126582,49.615621,21.873418,16.886117,59.586534,47.238060
54.580082,65.458595,213.339897,179.124910,116.681722,101.910655,28.946328,14.239360,213.577648,1.537473,62.341124,55.682327,177.202885,215.210019,175.274393,214.009582,103.043764,212.328148,-0.000680,0.002573,32.000000,-235.769983,213.893724,-0.024765,34.694867,0.669354,422659.455641,0.939232,20.452878,26.425417,3.907892,0.049956,0.041605,220.138272,32.000000,234.719547,205.426109,32.000000,191.373089,32.000000,183.458781,67.871959,66.613894,116.509190,17.012658,49.962634,45.126582,49.808414,21.873418,16.937956,59.612281,47.124634
54.721907,65.237749,213.167327,179.148478,116.732014,101.906621,28.919784,14.245925,213.493668,1.537722,62.520423,55.741847,177.181564,215.045301,175.204443,213.998055,102.964367,212.266804,-0.000682,0.002550,32.000000,-235.763910,213.880547,-0.024786,34.697254,0.664142,422671.284777,0.931683,20.248421,26.442299,3.880486,0.052144,0.032336,220.118768,32.000000,234.778718,206.088771,32.000000,190.410860,32.000000,184.185548,67.840913,66.610715,116.526985,17.012658,49.957739,45.126582,50.067079,21.873418,16.861874,59.600057,47.330356
54.777358,65.279553,213.470162,179.133047,116.749872,101.902519,28.929137,14.246924,213.546150,1.537615,62.853727,55.718155,177.181757,215.160978,175.120082,214.042407,102.941536,212.270904,-0.000682,0.002527,32.000000,-235.760288,213.915809,-0.024800,34.702630,0.669500,423066.398677,0.938489,20.621705,26.581862,3.908750,0.058024,0.025260,219.372647,32.000000,235.374351,206.291741,32.000000,190.245735,32.000000,184.571213,67.840298,66.620932,116.534401,17.012658,50.012833,45.126582,49.695942,21.873418,16.876812,59.593222,47.309666
54.576374,65.376087,213.291337,179.146795,116.767311,101.890417,28.939407,14.238504,213.564044,1.537619,63.294722,55.706324,177.137339,215.172296,175.167533,214.017689,102.979247,212.255792,-0.000683,0.002519,32.000000,-235.772314,213.833642,-0.024798,34.669795,0.667046,422815.937685,0.936068,20.264122,26.640019,3.895466,0.054507,0.034188,219.050717,32.000000,235.725237,206.100932,32.000000,190.717752,32.000000,183.760398,67.851509,66.628409,116.570773,17.012658,49.912079,45.126582,49.680612,21.873418,16.877294,59.608475,47.157649
54.417903,65.376087,213.201454,179.146795,116.814451,101.878253,28.936332,14.248208,213.546617,1.537919,63.230254,55.762810,177.101609,215.154432,175.198844,213.980455,103.005928,212.256028,-0.000683,0.002524,32.000000,-235.760479,213.741045,-0.024809,34.726548,0.667085,422863.805226,0.934784,20.252537,26.664271,3.897051,0.059134,0.038846,219.155758,32.000000,235.784327,205.451416,32.000000,191.354167,32.000000,183.227064,67.852104,66.623589,116.577778,17.012658,49.889662,45.126582,49.974222,21.873418,16.911434,59.599004,47.339820
54.640398,65.608214,213.239543,179.178500,116.742696,101.861976,28.985859,14.240930,213.558298,1.537458,62.491913,55.829766,177.153176,215.123501,175.221974,213.956554,103.013266,212.215939,-0.000683,0.002527,32.000000,-235.765626,213.949952,-0.024844,34.757915,0.669623,422999.007613,0.938391,20.542774,26.621325,3.908126,0.057076,0.033150,219.559505,32.000000,234.964474,205.325341,32.000000,191.449614,32.000000,183.132634,67.811906,66.611662,116.545258,17.012658,49.925106,45.126582,49.577301,21.873418,16.992883,59.585482,47.324267
55.159514,65.562833,213.439542,179.200946,116.695879,101.845693,28.931161,14.244212,213.580866,1.537530,62.156451,55.978755,177.207992,215.087959,175.228708,213.997321,102.977846,212.255950,-0.000684,0.002510,32.000000,-235.761852,213.798397,-0.024878,34.709344,0.669976,422998.943325,0.941401,20.695889,26.594727,3.917855,0.053944,0.035748,219.891169,32.000000,234.505187,205.702102,32.000000,190.899154,32.000000,183.587342,67.824036,66.588815,116.556404,17.012658,49.991849,45.126582,49.423817,21.873418,16.978162,59.589366,47.302550
55.576300,65.241050,213.226823,179.184111,116.650573,101.845625,28.917468,14.244070,213.407153,1.537913,62.406614,55.746164,177.228360,215.068078,175.184969,213.975502,103.000026,212.005559,-0.000683,0.002531,32.000000,-235.764946,213.608827,-0.024860,34.674647,0.667372,423082.445001,0.935992,20.713137,26.573504,3.902599,0.058874,0.027230,219.928390,32.000000,234.661122,206.309876,32.000000,190.541558,32.000000,184.434987,67.788281,66.584254,116.551891,17.012658,49.874028,45.126582,49.924601,21.873418,16.979133,59.595818,47.223460
55.019640,65.241050,213.155247,179.184111,116.688315,101.845746,28.969919,14.243927,213.438226,1.537506,62.662150,55.690305,177.177421,214.978868,175.129457,213.848562,102.978313,212.194123,-0.000683,0.002540,32.000000,-235.760007,213.739864,-0.024836,34.686580,0.662910,422689.170502,0.927739,20.168997,26.622780,3.869496,0.048450,0.023125,219.193832,32.000000,235.201943,206.401452,32.000000,190.156352,32.000000,184.499735,67.788413,66.625215,116.539941,17.012658,49.854238,45.126582,49.503423,21.873418,16.867911,59.589356,47.215096
55.077399,65.229224,213.238610,179.113407,116.765137,101.845638,28.940251,14.243071,213.548344,1.537526,62.374158,55.687662,177.091350,215.097583,175.171503,213.961139,102.946083,212.270153,-0.000684,0.002527,32.000000,-235.764633,213.825971,-0.024837,34.707770,0.657953,421942.204017,0.919672,19.449361,26.513851,3.836650,0.047406,0.017309,218.885002,32.000000,235.650941,206.124197,32.000000,190.858628,32.000000,184.016540,67.802296,66.627036,116.519989,17.012658,49.837890,45.126582,49.799850,21.873418,16.864210,59.597411,47.256475
54.920352,65.264151,213.358072,179.110040,116.737435,101.845693,28.921562,14.243642,213.612819,1.537880,61.957241,55.772376,177.091019,215.196193,175.203806,213.985504,102.966310,212.253420,-0.000685,0.002517,32.000000,-235.765374,213.935206,-0.024867,34.719808,0.663583,422347.300732,0.928306,19.981249,26.600900,3.874166,0.060290,0.037961,218.901266,32.000000,235.772483,205.495511,32.000000,191.558762,32.000000,183.346013,67.810245,66.622081,116.501348,17.012658,49.941155,45.126582,49.560617,21.873418,16.876743,59.607167,47.257209
54.462547,65.095565,213.407648,179.093486,116.749623,101.833518,28.903145,14.242072,213.591473,1.537494,61.781243,55.824248,177.154875,215.304245,175.233319,214.165004,102.999466,212.244015,-0.000685,0.002549,32.000000,-235.767107,214.058452,-0.024899,34.687209,0.662713,422357.822541,0.928148,19.914042,26.659463,3.871617,0.048224,0.037336,219.447821,32.000000,234.822095,205.183271,32.000000,191.320729,32.000000,183.261077,67.808408,66.640655,116.452938,17.012658,49.953410,45.126582,49.506720,21.873418,16.877199,59.596546,47.317884
55.109276,65.095565,213.487992,179.093486,116.810810,101.821228,28.897440,14.250491,213.737344,1.536821,61.736893,55.802941,177.187767,215.312338,175.268882,214.195100,103.034783,212.475585,-0.000685,0.002579,32.000000,-235.757376,214.071277,-0.024877,34.723532,0.664537,422466.400169,0.931776,20.099652,26.633442,3.884864,0.050611,0.037784,219.884602,32.000000,234.702407,205.659480,32.000000,191.137614,32.000000,183.972304,67.804207,66.601869,116.454286,17.012658,49.994363,45.126582,49.422092,21.873418,16.818875,59.597500,47.295873
55.112689,64.961360,213.456120,179.062343,116.805690,101.809001,28.926738,14.244070,213.757072,1.537680,61.952098,55.791971,177.185895,215.270028,175.213605,214.221274,103.018489,212.284864,-0.000685,0.002577,32.000000,-235.762815,214.032061,-0.024570,34.695392,0.669872,422422.490510,0.940510,20.372199,26.597027,3.918429,0.044519,0.034919,219.835890,32.000000,234.774164,206.235092,32.000000,190.573883,32.000000,184.259823,67.770066,66.616842,116.444919,17.012658,49.931760,45.126582,49.769761,21.873418,16.772325,59.602093,47.302476
54.894733,64.959159,213.432350,179.062062,116.806199,101.796647,28.920761,14.240217,213.591743,1.537475,62.143960,55.728666,177.123114,215.279389,175.168851,214.209435,103.050925,212.334391,-0.000686,0.002577,32.000000,-235.763062,213.959191,-0.024528,34.697752,0.662215,421888.034846,0.928371,19.749840,26.641875,3.873903,0.051474,0.037226,219.094353,32.000000,235.384157,206.366287,32.000000,190.447106,32.000000,184.082670,67.746068,66.613225,116.448152,17.012658,49.974133,45.126582,49.555116,21.873418,16.771494,59.600735,47.223973
54.454857,65.019937,213.304082,179.057573,116.768814,101.792529,28.935524,14.242643,213.627020,1.536714,62.051531,55.827580,177.082338,215.227657,175.184722,214.072351,103.018893,212.249156,-0.000686,0.002594,32.000000,-235.765881,213.951338,-0.024546,34.718077,0.662306,421684.528928,0.926922,19.612365,26.592151,3.873085,0.060606,0.045310,218.782820,32.000000,235.762148,205.985985,32.000000,190.916168,32.000000,183.766301,67.768450,66.616889,116.446104,17.012658,49.928297,45.126582,49.668304,21.873418,16.771424,59.594677,47.050973
55.283297,65.019937,213.438965,179.057573,116.734466,101.804836,28.928968,14.240930,213.614194,1.537063,61.800805,55.580262,177.076146,215.161020,175.247121,214.058415,103.031423,212.352081,-0.000685,0.002595,32.000000,-235.766446,213.921889,-0.024564,34.705253,0.664486,421708.855932,0.931073,19.819271,26.576863,3.888030,0.058185,0.043783,218.735192,32.000000,235.693354,205.484261,32.000000,191.396561,32.000000,182.858346,67.774385,66.619083,116.465145,17.012658,49.972734,45.126582,49.272268,21.873418,16.792544,59.600312,47.445396
55.054955,64.996011,213.527647,179.026711,116.711771,101.812809,28.920132,14.245639,213.871087,1.537534,60.908101,55.885481,177.148958,215.522324,175.219230,214.371643,103.091266,212.507625,-0.000685,0.002596,32.000000,-235.764359,214.109826,-0.024555,34.739871,0.668706,422119.082904,0.939036,20.304004,26.579381,3.917081,0.056607,0.042128,219.355151,32.000000,234.729583,205.426665,32.000000,191.149039,32.000000,182.835255,67.765559,66.617745,116.458784,17.012658,50.003429,45.126582,49.685052,21.873418,16.784250,59.594126,47.321405
54.574798,64.781232,213.668506,179.032883,116.683893,101.821086,28.933291,14.245354,213.902835,1.537059,61.166133,55.796017,177.183311,215.373593,175.252919,214.396619,103.125021,212.643646,-0.000685,0.002597,32.000000,-235.761366,214.211841,-0.024569,34.720385,0.660314,421611.067716,0.923789,19.507702,26.602489,3.860822,0.053083,0.039728,219.788795,32.000000,234.484546,205.808198,32.000000,190.880271,32.000000,183.679411,67.755095,66.607266,116.479457,17.012658,50.075619,45.126582,49.784614,21.873418,16.709605,59.601758,47.262418
54.406192,64.608809,213.557708,178.996129,116.627007,101.833070,28.902641,14.241644,213.945541,1.536941,61.302762,55.820571,177.144305,215.448347,175.171177,214.472442,103.195751,212.571374,-0.000685,0.002628,32.000000,-235.763602,214.258057,-0.024580,34.770005,0.662338,421646.263552,0.928332,19.702345,26.596478,3.878446,0.048523,0.043891,219.757143,32.000000,234.744929,206.395739,32.000000,190.523034,32.000000,184.223748,67.742853,66.604173,116.509418,17.012658,50.032171,45.126582,49.294912,21.873418,16.709228,59.591441,47.340334
55.160033,64.608809,213.735020,178.996129,116.620327,101.845284,28.909214,14.245354,213.896788,1.537792,61.290032,55.814860,177.130229,215.654986,175.149650,214.442090,103.325293,212.500320,-0.000686,0.002656,32.000000,-235.762514,214.258504,-0.024594,34.773519,0.667896,421641.741003,0.936489,19.949440,26.609775,3.915150,0.058840,0.042967,218.859901,32.000000,235.287654,206.366806,32.000000,190.361006,32.000000,184.085773,67.754484,66.613736,116.484395,17.012658,50.105982,45.126582,49.349678,21.873418,16.648734,59.607570,47.216123
55.273343,64.630533,213.843326,178.976770,116.596990,101.857514,28.908476,14.243499,214.059351,1.537735,61.036682,55.929960,177.082380,215.653294,175.187731,214.581700,103.353890,212.678356,-0.000686,0.002647,32.000000,-235.767647,214.278186,-0.024591,34.826889,0.668276,421431.956439,0.940374,19.939941,26.514049,3.925246,0.051390,0.040313,218.606706,32.000000,235.558239,205.941548,32.000000,190.711085,32.000000,183.741551,67.788051,66.638184,116.521640,17.012658,50.056392,45.126582,49.790731,21.873418,16.655621,59.569815,47.426907
54.713679,64.557936,213.784098,178.956569,116.511009,101.869986,28.957501,14.241073,214.085690,1.537268,61.005954,55.843066,177.037610,215.645812,175.227414,214.487843,103.270532,212.879981,-0.000687,0.002651,32.000000,-235.774007,214.425050,-0.024641,34.779840,0.660479,420739.110681,0.926053,19.214476,26.359924,3.874817,0.054354,0.038692,218.665957,32.000000,235.702420,205.405943,32.000000,191.192334,32.000000,183.345865,67.766420,66.616107,116.470560,17.012658,50.135827,45.126582,49.660315,21.873418,16.629755,59.588766,47.355007
54.944235,64.469114,213.673942,178.930477,116.427874,101.882203,28.919858,14.240217,213.986608,1.537471,61.401312,55.636727,177.087330,215.690631,175.247576,214.603028,103.228377,212.879615,-0.000687,0.002618,32.000000,-235.768962,214.466289,-0.024629,34.792428,0.658613,420692.872445,0.924137,19.127812,26.392910,3.868833,0.056696,0.039022,219.274405,32.000000,234.950803,205.299417,32.000000,191.457690,32.000000,183.218045,67.763246,66.598347,116.490015,17.012658,50.162427,45.126582,49.607531,21.873418,16.628992,59.597765,47.306071
54.598664,64.469114,213.862796,178.930477,116.374629,101.894226,28.912842,14.242928,214.097842,1.537211,61.713138,55.749895,177.121040,215.658922,175.245020,214.617962,103.214061,212.721697,-0.000687,0.002602,32.000000,-235.764284,214.364252,-0.024627,34.841340,0.665383,421176.682129,0.932967,19.592233,26.545962,3.907325,0.041093,0.033219,219.627102,32.000000,234.755746,205.654316,215.125155,191.138957,32.000000,183.247947,67.771195,66.590059,116.493615,17.012658,50.177322,45.126582,49.744990,21.873418,16.597261,59.585816,47.462637
54.821061,64.707532,213.850903,178.930757,116.310984,101.894205,28.909386,14.240502,214.111432,1.537447,61.679716,55.813582,177.151966,215.703803,175.175147,214.673394,103.310567,212.795178,-0.000687,0.002584,32.000000,-235.769497,214.378305,-0.024760,34.881229,0.662288,421040.222303,0.929730,19.281679,26.587992,3.888924,0.051462,0.041635,219.567157,32.000000,234.845343,206.172185,213.754547,190.320382,32.000000,183.744115,67.754380,66.616549,116.527737,17.012658,50.109519,45.126582,49.543384,21.873418,16.679335,59.595631,47.345250
55.030100,64.806257,213.792757,178.943102,116.180831,101.902209,28.930289,14.246781,214.017524,1.537673,61.681868,55.828145,177.096951,215.529012,175.109248,214.444169,103.456358,212.780236,-0.000686,0.002589,32.000000,-235.762398,214.305779,-0.024886,34.866254,0.665619,421339.902059,0.936587,19.614292,26.547725,3.916997,0.052216,0.036060,218.696767,32.000000,235.445010,206.445960,211.142697,190.107193,32.000000,183.824964,67.740780,66.635009,116.515603,17.012658,50.151464,45.126582,49.422369,21.873418,16.713138,59.608259,47.273056
54.887716,64.703407,213.715955,178.928513,116.119791,101.914340,28.953581,14.247067,213.927592,1.537722,61.820616,55.749973,177.007915,215.561596,175.153522,214.442661,103.586256,212.855449,-0.000687,0.002568,32.000000,-235.765883,214.327764,-0.024867,34.859567,0.662882,421327.340035,0.933089,19.638468,26.476620,3.900890,0.053418,0.035483,218.412087,32.000000,235.736146,205.825590,209.249826,190.626413,32.000000,183.406195,67.762572,66.629751,116.534265,17.012658,50.163361,45.126582,49.713746,21.873418,16.712804,59.597313,47.301523
54.806264,64.703407,213.775606,178.928513,116.104697,101.926575,28.937254,14.242785,214.127608,1.538706,61.944240,55.682179,177.029826,215.691405,175.143959,214.535841,103.635397,212.874674,-0.000687,0.002554,32.000000,-235.766394,214.440794,-0.024843,34.819179,0.661011,421072.965726,0.928812,19.536423,26.325665,3.885015,0.048864,0.039997,218.522290,32.000000,235.781162,205.446726,211.081559,190.947994,32.000000,183.029085,67.748099,66.633172,116.517781,17.012658,50.151638,45.126582,49.582422,21.873418,16.676610,59.587055,47.314215
54.777044,64.766932,213.824028,178.916729,116.097901,101.926593,28.921912,14.242643,214.099354,1.538528,62.166489,55.820433,177.037364,215.688163,175.153368,214.551182,103.572040,212.817724,-0.000686,0.002532,32.000000,-235.766700,214.405409,-0.024871,34.838140,0.662389,420826.159688,0.930585,19.570261,26.221761,3.893694,0.053253,0.031882,219.227310,32.000000,234.917170,205.307475,213.535912,191.282525,32.000000,182.793467,67.725786,66.593749,116.467504,17.012658,50.096460,45.126582,49.719294,21.873418,16.698210,59.596910,47.482740
54.563082,64.918458,213.807447,178.946749,116.085435,101.926638,28.883536,14.247209,213.925283,1.538017,62.767230,55.779030,177.101102,215.569569,175.187211,214.524619,103.516093,212.740344,-0.000686,0.002504,32.000000,-235.762462,214.288749,-0.024854,34.795890,0.664256,420834.707131,0.932755,19.648576,26.179263,3.900569,0.047575,0.031717,219.668594,32.000000,234.683790,205.776663,215.141382,191.030974,32.000000,183.146899,67.719236,66.564692,116.463899,17.012658,50.167507,45.126582,49.780376,21.873418,16.750465,59.607472,47.231824
54.634397,65.186046,213.773683,178.992762,116.077813,101.926628,28.936549,14.250206,213.851628,1.538508,63.316957,55.582066,177.122137,215.481541,175.085166,214.379958,103.522505,212.440202,-0.000687,0.002480,32.000000,-235.760120,214.206740,-0.024857,34.828253,0.664450,421061.029993,0.933961,19.740218,26.222939,3.903534,0.048483,0.025007,219.545030,32.000000,234.768695,206.224443,213.749545,190.118960,32.000000,183.593326,67.750794,66.622123,116.491083,17.012658,50.133543,45.126582,49.600645,21.873418,16.750324,59.599358,47.316343
54.822108,65.186046,213.545466,178.992762,116.003882,101.926711,28.912105,14.247352,213.878193,1.539022,63.143685,55.811010,177.068757,215.475098,175.069491,214.435124,103.504096,212.745057,-0.000687,0.002447,32.000000,-235.759860,214.153470,-0.024893,34.865441,0.667855,421510.632042,0.939643,20.097976,26.252139,3.918537,0.049353,0.032186,218.653133,32.000000,235.421364,206.306788,32.000000,190.065409,32.000000,184.199160,67.748603,66.615346,116.453643,17.012658,50.055192,45.126582,49.598374,21.873418,16.843481,59.590635,47.301449
54.525632,65.493799,213.487740,179.064307,115.927199,101.929080,28.951670,14.239789,213.822252,1.538451,62.901712,55.700461,177.022078,215.393475,175.092059,214.340530,103.435688,212.502264,-0.000687,0.002455,32.000000,-235.770210,214.051111,-0.024888,34.854426,0.666901,421804.002950,0.937238,20.296755,26.141909,3.912804,0.043423,0.018906,218.433767,32.000000,235.701275,205.804596,32.000000,190.633268,32.000000,183.643737,67.748956,66.622366,116.426734,17.012658,50.069611,45.126582,49.521985,21.873418,16.950926,59.594520,47.217517
55.050091,65.446769,213.622207,179.099659,115.852814,101.931490,28.928907,14.243071,213.821285,1.538431,62.156623,55.916862,177.042839,215.412255,175.124735,214.361088,103.382931,212.285661,-0.000686,0.002449,32.000000,-235.765453,214.217552,-0.024905,34.887052,0.663624,421723.610902,0.934478,20.115974,26.265766,3.895244,0.047849,0.027261,218.640833,32.000000,235.669337,205.189150,211.448817,191.222228,32.000000,183.033407,67.750248,66.622827,116.390855,17.012658,50.094874,45.126582,49.422395,21.873418,16.935434,59.604561,47.495433
55.009345,65.175320,213.694560,179.098536,115.818946,101.931469,28.916623,14.243499,213.897058,1.539265,61.813269,55.717654,177.114448,215.513495,175.136058,214.408128,103.343677,212.398399,-0.000685,0.002445,32.000000,-235.763385,214.290749,-0.024918,34.853272,0.667563,422466.066295,0.939611,20.709476,26.250202,3.915365,0.055935,0.035578,219.417530,32.000000,235.007059,205.118010,213.726964,191.295915,32.000000,183.123479,67.761702,66.625131,116.377345,17.012658,50.058990,45.126582,49.655253,21.873418,16.936205,59.604512,47.290371
55.072860,65.175320,213.600340,179.098536,115.807886,101.939364,28.946512,14.239646,213.960050,1.538533,61.811826,55.877375,177.138731,215.469513,175.171523,214.404601,103.273618,212.684624,-0.000685,0.002456,32.000000,-235.771172,214.223264,-0.024897,34.819598,0.661461,422171.934942,0.930347,20.157765,26.227984,3.880506,0.055701,0.040618,219.673812,32.000000,234.782563,205.605019,214.905701,191.135035,32.000000,183.516609,67.774445,66.608728,116.375586,17.012658,50.088505,45.126582,49.387164,21.873418,16.842333,59.598149,47.303724
55.293147,64.929184,213.699350,179.047473,115.714813,101.951541,28.947270,14.244355,213.950704,1.538481,61.894456,55.867465,177.166073,215.476832,175.167036,214.394642,103.292618,212.682641,-0.000686,0.002453,32.000000,-235.764332,214.236784,-0.024867,34.771369,0.662180,421914.017519,0.930828,19.925394,26.306269,3.884696,0.067179,0.045518,219.552927,32.000000,234.954692,206.017583,213.242189,190.551378,32.000000,183.838260,67.771908,66.599522,116.328183,17.012658,50.147157,45.126582,49.646844,21.873418,16.756959,59.595218,47.337399
54.767064,64.917633,213.677821,179.029797,115.668112,101.963740,28.969799,14.246924,214.012437,1.539416,62.346579,55.781830,177.119320,215.583476,175.102000,214.441378,103.398400,212.614853,-0.000685,0.002448,32.000000,-235.761764,214.329253,-0.024922,34.743516,0.661966,422046.330936,0.928751,19.864491,26.475350,3.878505,0.055536,0.041065,218.755514,32.000000,235.599268,206.115170,210.858490,190.030757,32.000000,184.186744,67.785070,66.645614,116.326193,17.012658,50.125629,45.126582,49.594649,21.873418,16.752823,59.587104,47.207612
54.504451,64.989960,213.698320,179.030919,115.733456,101.967417,28.952316,14.241358,213.865988,1.539043,62.849142,55.708041,177.001613,215.523915,175.152028,214.421633,103.413133,212.444577,-0.000685,0.002445,32.000000,-235.764870,214.149108,-0.024980,34.720175,0.660320,421587.749888,0.924127,19.407537,26.455664,3.864843,0.054413,0.038276,218.607201,32.000000,235.893565,205.590203,209.093146,190.700978,32.000000,183.632810,67.804163,66.629739,116.333242,17.012658,50.142008,45.126582,49.782965,21.873418,16.777768,59.601207,47.296754
55.422357,64.989960,213.529180,179.030919,115.750583,101.959308,28.926757,14.242500,213.866476,1.538937,62.686148,55.756452,177.020836,215.400591,175.180564,214.339982,103.418260,212.628385,-0.000685,0.002440,32.000000,-235.764220,214.319935,-0.024992,34.691851,0.666574,421757.057239,0.933322,19.900525,26.326439,3.901575,0.054397,0.038135,218.762196,32.000000,235.796118,205.209283,32.000000,191.308357,32.000000,182.633968,67.761290,66.635133,116.298929,17.012658,50.064571,45.126582,49.100836,21.873418,16.777756,59.590232,47.295507
54.982353,65.285328,213.511561,179.051962,115.712725,101.959281,28.912785,14.245782,213.801769,1.539819,62.118582,55.923471,177.044013,215.318558,175.170416,214.295837,103.307689,212.670682,-0.000686,0.002432,32.000000,-235.764217,214.171969,-0.024696,34.732056,0.670020,422009.450000,0.940546,20.214243,26.257041,3.920092,0.050149,0.037853,219.460583,32.000000,234.956491,204.992907,32.000000,191.329212,32.000000,182.490048,67.755314,66.584571,116.303281,17.012658,50.057148,45.126582,49.418628,21.873418,16.880716,59.572372,47.330136
54.814582,65.281203,213.646149,179.069918,115.685333,101.967480,28.928100,14.245497,213.908371,1.539573,61.746260,55.859511,177.114686,215.535884,175.188217,214.387309,103.212300,212.271763,-0.000686,0.002439,32.000000,-235.763682,214.176578,-0.024651,34.716399,0.660221,421371.939188,0.922614,19.344956,26.311259,3.852763,0.048795,0.041078,219.831014,32.000000,234.624692,205.610094,32.000000,190.613338,32.000000,183.777781,67.776948,66.591653,116.309622,17.012658,50.114083,45.126582,49.545175,21.873418,16.879610,59.592700,47.307245
54.679286,64.972910,213.810962,179.042142,115.753987,101.984182,28.895603,14.245069,213.922816,1.538717,61.934602,55.728320,177.123959,215.501851,175.086251,214.462666,103.219743,212.505422,-0.000687,0.002430,32.000000,-235.763619,214.149555,-0.024617,34.668746,0.664761,422268.255366,0.931987,20.061301,26.436456,3.883274,0.053731,0.035779,219.778895,32.000000,234.853751,206.193054,32.000000,190.340821,32.000000,184.509884,67.756587,66.625841,116.303968,17.012658,50.188588,45.126582,49.638661,21.873418,16.773122,59.602594,47.306365
54.990512,64.972910,213.530073,179.042142,115.784863,101.984250,28.924476,14.240074,213.971265,1.539114,62.026416,55.900220,177.082420,215.451018,175.096167,214.387590,103.276321,212.737289,-0.000687,0.002399,32.000000,-235.771236,214.358461,-0.024583,34.703600,0.667245,422584.538846,0.934715,20.218371,26.393803,3.897615,0.053551,0.041344,219.005065,32.000000,235.510536,206.151027,32.000000,190.245549,32.000000,184.598955,67.755645,66.643228,116.316838,17.012658,50.066932,45.126582,49.401771,21.873418,16.773091,59.568821,47.306365
55.201238,64.941834,213.729920,178.994726,115.789568,101.984292,28.943326,14.244926,213.977752,1.539521,62.144309,55.599040,177.010811,215.612472,175.117855,214.501475,103.370314,212.708514,-0.000688,0.002369,32.000000,-235.761303,214.342592,-0.024573,34.682148,0.669522,422318.265030,0.937708,20.040346,26.467240,3.910273,0.063489,0.022653,218.783190,32.000000,235.805408,205.465118,32.000000,190.889177,32.000000,183.814890,67.772069,66.592184,116.307159,17.012658,50.158717,45.126582,49.245911,21.873418,16.762194,59.599073,47.317223
55.349066,64.968785,213.800881,178.991920,115.780574,101.984269,28.942980,14.245069,213.987701,1.538847,61.624069,55.804666,177.000941,215.490269,175.135407,214.512863,103.424869,212.785053,-0.000688,0.002352,32.000000,-235.767225,214.415504,-0.024567,34.721854,0.664807,422010.241315,0.930905,19.741054,26.490856,3.883035,0.062366,0.033586,219.040010,32.000000,235.727504,205.005752,32.000000,191.702607,32.000000,183.121191,67.768461,66.606068,116.291274,17.012658,50.198141,45.126582,49.834259,21.873418,16.771475,59.594235,47.391471
54.775353,64.899483,213.885023,178.982942,115.767405,101.992517,28.935491,14.248065,214.150539,1.539651,61.332978,55.911460,177.118160,215.754269,175.187248,214.596371,103.395619,212.800130,-0.000689,0.002335,32.000000,-235.757835,214.501712,-0.024538,34.703863,0.663320,421648.470261,0.926288,19.508067,26.386914,3.871832,0.053473,0.031132,219.696094,32.000000,235.009997,204.885832,32.000000,191.889720,32.000000,183.086075,67.771285,66.613479,116.337230,17.012658,50.235201,45.126582,49.546323,21.873418,16.747338,59.583928,47.492058
55.029381,64.705057,213.794694,178.957130,115.764775,102.000619,28.917452,14.244783,214.071095,1.539926,61.589390,55.728197,177.119152,215.638103,175.181568,214.559515,103.386815,212.919768,-0.000689,0.002342,32.000000,-235.763576,214.325644,-0.024543,34.622273,0.661177,421483.874370,0.923624,19.393723,26.358819,3.862773,0.054172,0.034150,219.810744,32.000000,234.768646,205.328610,32.000000,190.805669,32.000000,183.784527,67.732459,66.591682,116.376969,17.012658,50.213539,45.126582,49.599072,21.873418,16.747165,59.600480,47.274523
54.414442,64.705057,213.811419,178.957130,115.727025,101.992386,28.950063,14.243927,213.815277,1.539302,62.292864,55.616234,177.087858,215.532030,175.116824,214.381176,103.386356,212.599613,-0.000691,0.002331,32.000000,-235.763449,214.051660,-0.024525,34.577086,0.667868,421854.530328,0.934490,19.874397,26.393280,3.904768,0.059781,0.030737,219.850218,32.000000,235.010592,205.926397,32.000000,190.261160,32.000000,184.222112,67.733468,66.591442,116.380848,17.012658,50.210027,45.126582,49.814345,21.873418,16.679203,59.594018,47.313115
54.522119,64.828257,213.505044,178.941699,115.603318,101.992412,28.921134,14.245782,213.671999,1.539809,62.969736,55.635632,177.052861,215.305345,175.081745,214.322892,103.420397,212.315633,-0.000691,0.002279,32.000000,-235.761430,213.866046,-0.024534,34.639215,0.666128,421481.776700,0.929882,19.435914,26.443427,3.885101,0.059997,0.024852,219.105501,32.000000,235.679164,206.056561,32.000000,190.656317,32.000000,184.077323,67.713670,66.602448,116.389613,17.012658,50.084095,45.126582,49.569644,21.873418,16.721578,59.605849,47.299835
