OSU 80 Ton Compressor Load Stand
54.959845,64.872807,213.308317,178.906348,116.172913,101.843543,28.897657,14.243927,213.677989,1.537593,61.488051,55.701838,177.072070,215.342966,175.103966,214.183483,103.154246,212.425598,-0.000682,0.002140,32.000000,-235.761974,214.026044,-0.024681,34.830194,0.664120,422169.919405,0.934753,19.982515,26.684809,3.898016,0.053510,0.020967,218.986282,32.000000,235.721095,205.789604,32.000000,190.949472,32.000000,183.676254,67.595879,66.535750,116.347659,17.012658,49.704269,45.126582,49.506834,21.873418,16.753179,59.596231,47.196754
55.287761,64.872807,213.454994,178.906348,116.122951,101.843548,28.908074,14.251919,213.709189,1.537270,61.407246,55.875679,177.031134,215.250798,175.171230,214.344022,103.152206,212.404370,-0.000682,0.002133,32.000000,-235.755458,214.033546,-0.024670,34.751358,0.659098,421722.703726,0.929699,19.548300,26.601740,3.875156,0.040741,0.027828,218.935285,32.000000,235.598390,205.228859,32.000000,191.277415,32.000000,182.990754,67.583965,66.500905,116.309824,17.012658,49.698650,45.126582,49.355668,21.873418,16.776334,59.592661,47.258163
54.870248,64.758682,213.419001,178.912240,116.036876,101.835543,28.962475,14.245925,213.736373,1.536906,61.770875,55.631064,177.041125,215.386725,175.181614,214.307063,103.166838,212.518358,-0.000684,0.002142,32.000000,-235.760959,213.998674,-0.024646,34.593320,0.661104,421546.770383,0.930808,19.670385,26.505114,3.881167,0.052328,0.021895,219.550791,32.000000,234.725679,205.089067,32.000000,191.360832,32.000000,182.805033,67.602275,66.492988,116.300627,17.012658,49.734136,45.126582,49.856793,21.873418,16.736389,59.592110,47.249432
54.700791,64.868957,213.503626,178.900737,116.017011,101.819292,28.949230,14.242643,213.771008,1.537375,62.033330,55.807438,177.116376,215.371534,175.199182,214.246249,103.069314,212.416315,-0.000683,0.002133,32.000000,-235.766536,214.101281,-0.024633,34.614248,0.659394,421337.435286,0.924360,19.356307,26.499806,3.860800,0.050059,0.041910,219.900076,32.000000,234.467664,205.470392,32.000000,191.088868,32.000000,183.463493,67.626148,66.495643,116.355662,17.012658,49.721588,45.126582,49.783336,21.873418,16.774295,59.585373,47.264545
54.756401,65.029012,213.421350,178.935807,115.925812,101.823263,28.960308,14.259339,213.781984,1.536966,61.848516,56.097029,177.100488,215.363272,175.113165,214.250559,103.022900,212.583683,-0.000683,0.002148,32.000000,-235.748201,214.134946,-0.024777,34.733446,0.666591,421395.724191,0.930046,19.642323,26.524620,3.889521,0.046977,0.027276,220.067341,32.000000,234.464742,205.993713,214.024693,190.243896,32.000000,184.027545,67.590387,66.505252,116.372506,17.012658,49.702872,45.126582,49.678973,21.873418,16.774069,59.592218,47.464325
54.582377,65.029012,213.514573,178.935807,115.843744,101.835381,28.930095,14.241786,213.648555,1.536845,61.473624,55.808044,177.079358,215.403793,175.044882,214.152495,103.076508,212.516015,-0.000683,0.002159,32.000000,-235.768540,214.084925,-0.024893,34.794998,0.668342,421774.068746,0.933791,19.915670,26.586833,3.903118,0.047019,0.042777,219.245797,32.000000,235.222162,206.203469,211.161346,190.345538,32.000000,184.034183,67.618223,66.542291,116.402906,17.012658,49.724482,45.126582,49.877962,21.873418,16.829647,59.593005,47.316049
54.633826,64.830457,213.430736,178.918973,115.803629,101.839467,28.912336,14.247209,213.786525,1.537196,61.533589,55.722176,176.991271,215.468757,175.069342,214.305250,103.072535,212.474425,-0.000684,0.002165,32.000000,-235.762462,214.079906,-0.024886,34.892952,0.665600,422060.884963,0.932821,20.022169,26.691157,3.897651,0.056769,0.043422,218.881652,32.000000,235.674371,205.805113,32.000000,190.974323,32.000000,183.689871,67.624027,66.526436,116.407257,17.012658,49.741076,45.126582,49.546276,21.873418,16.760583,59.593861,47.317150
54.942980,64.714407,213.613170,178.870156,115.713706,101.827460,28.953486,14.255058,213.870372,1.536897,61.597229,55.813356,177.007848,215.496507,175.138620,214.405019,103.144777,212.618090,-0.000684,0.002157,32.000000,-235.749859,214.224645,-0.024848,34.924424,0.666612,422118.723676,0.937202,20.189905,26.614140,3.911786,0.055248,0.044667,218.925805,32.000000,235.625864,205.157514,32.000000,191.198227,32.000000,183.269386,67.608962,66.521351,116.403278,17.012658,49.762585,45.126582,49.619806,21.873418,16.719962,59.595690,47.262858
54.773341,64.763632,213.568725,178.889514,115.662625,101.823402,28.898078,14.243071,213.904638,1.536580,61.378556,55.709429,177.042670,215.653519,175.147560,214.471587,103.187383,212.757916,-0.000685,0.002170,32.000000,-235.765125,214.270905,-0.024819,34.774489,0.663625,421843.816226,0.936340,19.941717,26.603721,3.906568,0.051125,0.044961,219.550595,32.000000,234.976896,204.880367,213.369728,191.400072,32.000000,183.324458,67.601516,66.518478,116.388986,17.012658,49.781089,45.126582,49.618584,21.873418,16.719470,59.601040,47.264839
55.409248,64.763632,213.780381,178.889514,115.704133,101.835449,28.921137,14.250634,213.897655,1.536643,61.652257,55.644707,177.081991,215.522588,175.193645,214.367511,103.265856,212.326199,-0.000684,0.002197,32.000000,-235.758381,214.221852,-0.024838,34.764576,0.659786,421300.837048,0.928787,19.528176,26.581181,3.887907,0.052550,0.035927,219.910107,32.000000,234.700705,205.309424,215.037371,191.293630,32.000000,183.467029,67.630754,66.506506,116.424619,17.012658,49.844689,45.126582,49.248243,21.873418,16.736139,59.604207,47.347377
55.598881,64.742182,213.705493,178.893162,115.747063,101.855513,28.906391,14.245211,213.966597,1.537158,61.518542,55.984627,177.033383,215.607863,175.096344,214.498338,103.290510,212.338896,-0.000685,0.002188,32.000000,-235.762984,214.265867,-0.024850,34.697044,0.664442,421379.669788,0.933846,19.740482,26.586923,3.899136,0.059319,0.042369,219.933161,32.000000,234.895419,205.783090,213.732145,190.580037,32.000000,183.840621,67.606052,66.511354,116.400900,17.012658,49.753144,45.126582,49.869432,21.873418,16.728265,59.592749,47.310400
54.498830,64.778757,213.798990,178.887831,115.752854,101.875735,28.944304,14.250063,214.018845,1.537403,61.588299,55.699203,177.034454,215.708634,175.039558,214.566588,103.296334,212.756420,-0.000685,0.002168,32.000000,-235.759935,214.518067,-0.024808,34.673047,0.658309,420856.799599,0.921352,19.131132,26.359095,3.858208,0.045585,0.040894,219.088847,32.000000,235.395864,206.017585,210.835601,190.330619,32.000000,183.761769,67.612250,66.518810,116.419632,17.012658,49.860076,45.126582,49.888207,21.873418,16.740531,59.588225,47.269388
54.812636,64.702032,213.656613,178.868192,115.774920,101.889948,28.949267,14.242928,214.069730,1.536872,61.621596,55.850607,176.933431,215.728414,175.097788,214.670604,103.284355,212.798420,-0.000684,0.002177,32.000000,-235.767890,214.343042,-0.024784,34.794080,0.657468,420741.173402,0.918463,18.929003,26.338837,3.843701,0.052534,0.036135,218.740317,32.000000,235.596074,205.654494,32.000000,190.575023,32.000000,183.298904,67.635136,66.522976,116.432228,17.012658,49.865199,45.126582,49.480791,21.873418,16.740149,59.590281,47.482447
54.842617,64.702032,213.876485,178.868192,115.773165,101.902026,28.948739,14.246781,214.008045,1.536685,61.693907,55.806053,176.991123,215.701763,175.153382,214.575366,103.217571,212.419964,-0.000683,0.002178,32.000000,-235.764365,214.264989,-0.024796,34.809711,0.670295,421583.002604,0.938074,20.020324,26.477456,3.923001,0.046738,0.034320,218.939806,32.000000,235.553464,205.057593,32.000000,191.133931,32.000000,183.041231,67.640089,66.541685,116.423468,17.012658,49.899935,45.126582,49.629338,21.873418,16.713016,59.590163,47.290004
54.654285,64.742182,213.821580,178.862300,115.651410,101.914293,28.978262,14.252489,214.018656,1.537614,62.185437,55.807051,177.003685,215.639937,175.127402,214.492903,103.131485,212.625152,-0.000683,0.002195,32.000000,-235.756362,214.272655,-0.024804,34.884429,0.664150,421358.678786,0.931910,19.641072,26.503953,3.897945,0.048540,0.053478,219.535644,32.000000,234.834931,204.877206,213.376617,191.301557,32.000000,183.036059,67.634657,66.527080,116.417731,17.012658,49.777931,45.126582,49.540098,21.873418,16.726478,59.592622,47.328375
55.151646,64.997936,213.765140,178.883062,115.600480,101.918450,28.926402,14.241786,213.919697,1.537573,62.512926,55.714804,177.021352,215.575402,175.132499,214.437870,103.158454,212.767569,-0.000684,0.002210,32.000000,-235.766081,214.297847,-0.024850,34.881413,0.664106,421512.874998,0.931473,19.612238,26.439838,3.899823,0.046432,0.034576,219.886976,32.000000,234.587655,205.403380,214.841247,190.989929,32.000000,183.138672,67.651610,66.521140,116.473443,17.012658,49.855914,45.126582,49.391205,21.873418,16.814910,59.594451,47.230283
54.562756,65.201172,213.686346,178.939455,115.594862,101.918589,28.941547,14.242785,213.920206,1.537539,62.694439,55.687377,177.036972,215.572812,175.065077,214.423223,103.262128,212.780811,-0.000684,0.002237,32.000000,-235.767213,214.252020,-0.024806,34.756997,0.664769,421910.585981,0.934288,19.833716,26.596916,3.912256,0.054678,0.033851,219.946662,32.000000,234.663680,205.903477,213.631546,190.531060,32.000000,183.749412,67.637967,66.522478,116.478806,17.012658,49.839851,45.126582,49.798933,21.873418,16.814907,59.599211,47.344369
54.924631,65.201172,213.808012,178.939455,115.500195,101.918565,28.920676,14.245069,213.971847,1.538469,62.752785,55.788585,176.990170,215.705597,174.995170,214.543829,103.325762,212.541661,-0.000685,0.002203,32.000000,-235.762635,214.377977,-0.024772,34.724817,0.659829,421896.970725,0.927294,19.611633,26.619189,3.875952,0.059163,0.036441,219.042063,32.000000,235.228104,206.110102,210.889330,190.337461,32.000000,184.212822,67.619876,66.531029,116.457304,17.012658,49.883021,45.126582,49.561441,21.873418,16.885763,59.598316,47.338573
55.018200,65.238299,213.604737,178.976209,115.445473,101.926772,28.915587,14.249207,213.972717,1.538535,62.355754,55.760560,176.966935,215.629314,175.087603,214.498259,103.355307,212.468913,-0.000685,0.002218,32.000000,-235.757841,214.377874,-0.024803,34.619677,0.668836,422349.983721,0.938402,20.381003,26.520093,3.916341,0.058213,0.031985,218.701360,32.000000,235.431520,205.672433,209.243765,190.624270,32.000000,183.568472,67.650756,66.561533,116.490761,17.012658,49.793323,45.126582,49.668886,21.873418,16.899034,59.599299,47.302036
55.048929,65.089240,213.641486,178.981539,115.322978,101.943130,28.918796,14.251776,213.919880,1.537703,62.132091,55.652022,177.004487,215.482785,175.113371,214.362622,103.348205,212.671452,-0.000685,0.002242,32.000000,-235.758551,214.302616,-0.024800,34.578056,0.665776,421986.918760,0.932234,20.032562,26.373758,3.892753,0.051685,0.033436,218.855763,32.000000,235.502441,205.010632,210.817747,191.332915,32.000000,183.097098,67.649707,66.547566,116.463292,17.012658,49.806634,45.126582,49.461776,21.873418,16.847645,59.601247,47.293012
54.507024,65.020212,213.605870,178.963022,115.228225,101.951526,28.936615,14.252061,213.891074,1.538396,62.308241,55.765689,177.052748,215.513248,175.122429,214.420113,103.262973,212.688878,-0.000685,0.002262,32.000000,-235.755643,214.270106,-0.024736,34.720149,0.666438,421950.959165,0.930810,19.979879,26.319043,3.882438,0.042507,0.020450,219.639388,32.000000,234.830645,204.870645,213.418444,191.590331,32.000000,183.130934,67.646554,66.521910,116.433193,17.012658,49.835387,45.126582,49.299813,21.873418,16.847799,59.583082,47.527201
54.905675,65.020212,213.807619,178.963022,115.157832,101.959528,28.928542,14.245782,213.952131,1.538901,62.282873,55.739917,177.081806,215.599625,175.137090,214.515369,103.253790,212.590368,-0.000686,0.002289,32.000000,-235.757988,214.313754,-0.024622,34.852014,0.666799,421817.044671,0.929909,19.801352,26.396206,3.880938,0.045772,0.021339,219.866589,32.000000,234.556732,205.268537,214.848069,190.955252,32.000000,183.577246,67.697122,66.539214,116.487119,17.012658,49.889443,45.126582,49.547062,21.873418,16.823886,59.597854,47.314142
54.746832,65.105741,213.835106,178.979575,115.080643,101.947565,28.920383,14.248065,213.989063,1.538213,62.170434,55.712799,177.049965,215.649215,175.072166,214.567035,103.229692,212.566369,-0.000687,0.002315,32.000000,-235.761933,214.257137,-0.024565,34.908190,0.669833,422277.245313,0.939472,20.253863,26.487465,3.918869,0.050052,0.039991,219.829431,32.000000,234.745937,205.883258,32.000000,190.475838,32.000000,183.880664,67.657988,66.518359,116.463758,17.012658,49.779926,45.126582,49.734112,21.873418,16.853692,59.590330,47.211134
54.762317,65.017462,213.657590,178.980978,114.969017,101.935456,28.936566,14.248208,213.898008,1.537913,62.270951,55.716678,177.066661,215.603846,175.030671,214.341942,103.305829,212.771869,-0.000687,0.002323,32.000000,-235.759332,214.338532,-0.024575,34.906774,0.663461,422067.546973,0.932259,19.869811,26.462580,3.894090,0.048300,0.027458,219.019285,32.000000,235.423871,205.976748,32.000000,190.455146,32.000000,184.264276,67.689661,66.555492,116.454973,17.012658,49.825923,45.126582,49.660301,21.873418,16.823197,59.596487,47.483474
54.543925,64.987760,213.685988,178.978453,114.928256,101.943631,28.918228,14.244641,213.882019,1.538771,62.181886,55.715547,176.995186,215.511863,175.088472,214.432901,103.336114,212.600653,-0.000686,0.002334,32.000000,-235.764703,214.226627,-0.024617,34.753036,0.664272,422281.902881,0.935622,20.108110,26.478376,3.905890,0.051209,0.034059,218.645373,32.000000,235.786151,205.513864,209.167282,190.693037,32.000000,183.813857,67.697501,66.574591,116.462787,17.012658,49.827930,45.126582,49.489469,21.873418,16.823227,59.605013,47.197855
54.177696,64.987760,213.671432,178.978453,114.863402,101.951943,28.895805,14.246068,213.934112,1.538465,62.456435,55.711289,177.013492,215.548200,175.146873,214.471325,103.394086,212.795194,-0.000686,0.002316,32.000000,-235.763767,214.129506,-0.024640,34.695287,0.663471,421959.297297,0.934474,20.004923,26.473301,3.901544,0.043178,0.038727,218.885313,32.000000,235.779737,205.181648,210.782265,191.286582,32.000000,182.735713,67.713091,66.591452,116.445940,17.012658,49.839966,45.126582,50.101212,21.873418,16.812901,59.597854,47.288390
54.703439,65.046338,213.509471,178.965828,114.826822,101.943699,28.873519,14.245782,213.861423,1.538091,62.420527,55.728546,177.059611,215.528013,175.122632,214.401610,103.353219,212.698759,-0.000686,0.002318,32.000000,-235.761758,214.162342,-0.024633,34.580784,0.668855,422033.580605,0.939212,20.185772,26.383812,3.917686,0.056559,0.046055,219.657916,32.000000,234.996724,205.036348,213.522402,191.537149,32.000000,182.662881,67.720429,66.542554,116.452884,17.012658,49.855904,45.126582,49.196704,21.873418,16.833270,59.570552,47.452146
54.841589,65.192371,213.701052,178.994165,114.822392,101.935786,28.924053,14.244212,213.824061,1.538886,62.702051,55.556417,177.066701,215.469838,175.122691,214.412264,103.304178,212.374952,-0.000686,0.002326,32.000000,-235.765622,214.070219,-0.024647,34.604990,0.674030,422197.007055,0.947047,20.540303,26.393107,3.943900,0.049780,0.040255,219.917220,32.000000,234.546546,205.522412,214.968595,190.655657,32.000000,183.381555,67.721743,66.498038,116.470664,17.012658,49.853549,45.126582,49.605103,21.873418,16.884098,59.582639,47.280980
54.685528,65.294679,213.518951,179.012963,114.824852,101.935674,28.897807,14.243213,213.708819,1.538654,62.760702,55.669125,177.097998,215.483684,175.039829,214.294410,103.285853,212.379504,-0.000685,0.002342,32.000000,-235.762360,214.103973,-0.024628,34.738009,0.670146,421976.722114,0.937779,20.090499,26.400636,3.903036,0.054467,0.041659,219.755594,32.000000,234.821258,206.068221,32.000000,190.153868,32.000000,184.296188,67.685371,66.513698,116.462440,17.012658,49.791954,45.126582,49.453848,21.873418,16.884430,59.600263,47.206659
54.447870,65.294679,213.452631,179.012963,114.837646,101.942113,28.945011,14.249064,213.669725,1.537968,62.990451,55.669615,177.092176,215.277144,175.012480,214.124407,103.352467,212.476933,-0.000685,0.002328,32.000000,-235.759459,214.030203,-0.024637,34.777191,0.668835,422139.357641,0.933823,20.103565,26.337652,3.896697,0.052148,0.036645,218.999262,32.000000,235.450408,206.193877,32.000000,190.340559,32.000000,184.639711,67.703789,66.538807,116.461983,17.012658,49.740604,45.126582,49.901458,21.873418,16.920433,59.579866,47.246497
54.636025,65.341983,213.236628,179.042422,114.814196,101.942118,28.976595,14.250063,213.589332,1.538673,62.760309,55.818432,176.971335,215.256936,175.044167,214.115138,103.461143,212.390761,-0.000686,0.002342,32.000000,-235.759935,214.058286,-0.024650,34.854085,0.667764,422412.987717,0.937880,20.356099,26.357551,3.904487,0.053446,0.032623,218.809748,32.000000,235.738567,205.527411,208.971957,190.873015,32.000000,183.778763,67.713539,66.557320,116.510875,17.012658,49.757288,45.126582,49.721839,21.873418,16.937407,59.601837,47.298735
54.654881,65.355185,213.519339,179.059818,114.870840,101.942092,28.920321,14.251348,213.725452,1.538796,62.352125,55.831737,177.061624,215.317435,175.079773,214.189274,103.500333,212.181628,-0.000687,0.002341,32.000000,-235.755701,213.991370,-0.024591,34.801922,0.669507,422465.904235,0.940931,20.585500,26.324657,3.920312,0.057558,0.041128,219.084207,32.000000,235.602042,205.098436,211.170982,191.399169,32.000000,183.220158,67.724773,66.573986,116.495198,17.012658,49.764212,45.126582,49.774057,21.873418,16.942584,59.585924,47.324633
54.553125,65.179995,213.520817,179.066551,114.909736,101.929833,28.970641,14.246924,213.739987,1.538513,62.440079,55.784917,177.101586,215.412193,175.076064,214.145409,103.417506,212.269272,-0.000687,0.002337,32.000000,-235.761600,214.037199,-0.024601,34.680810,0.665571,422194.010827,0.936445,20.451123,26.186159,3.902858,0.054541,0.041628,219.682498,32.000000,234.870564,204.885266,32.000000,191.924553,32.000000,183.026248,67.731846,66.561903,116.498159,17.012658,49.763436,45.126582,49.656460,21.873418,16.943197,59.603863,47.209006
55.103014,65.179995,213.537294,179.066551,114.898878,101.925851,28.921794,14.250491,213.746170,1.538691,62.284822,55.730007,177.119991,215.345616,175.132343,214.234214,103.391012,212.567652,-0.000686,0.002357,32.000000,-235.759999,214.103583,-0.024823,34.623611,0.667035,422119.743308,0.937942,20.446144,26.074553,3.906684,0.060750,0.044256,219.930214,32.000000,234.584726,205.391362,32.000000,190.979216,32.000000,183.568637,67.698453,66.513464,116.472038,17.012658,49.776943,45.126582,49.440626,21.873418,16.882728,59.601168,47.302330
55.364762,65.203097,213.346745,179.073846,114.969266,101.928975,28.935948,14.250634,213.767559,1.538907,62.229315,55.788465,177.142931,215.356851,175.037396,214.100389,103.343315,212.510008,-0.000685,0.002382,32.000000,-235.756742,214.027530,-0.024873,34.557626,0.670060,422063.808628,0.937693,20.369123,26.187736,3.913998,0.049881,0.039970,219.899782,32.000000,234.805836,206.019980,213.240274,190.342186,32.000000,184.457966,67.703446,66.544714,116.470280,17.012658,49.760890,45.126582,49.923098,21.873418,16.891080,59.595110,47.458529
54.396099,65.114266,213.527917,179.073285,115.063694,101.931899,28.933196,14.244926,213.729163,1.538690,62.471162,55.813620,177.102211,215.464842,175.020685,214.245110,103.322388,212.310533,-0.000685,0.002376,32.000000,-235.764253,214.012848,-0.024863,34.645483,0.665161,421746.410055,0.928870,19.840269,26.317500,3.875238,0.058313,0.038817,219.012683,32.000000,235.546710,206.088661,210.554647,190.483482,32.000000,184.624287,67.681372,66.537609,116.472478,17.012658,49.773790,45.126582,49.952795,21.873418,16.860561,59.586868,47.282961
54.827066,65.164044,213.473254,179.048875,115.141313,101.943935,28.940481,14.251490,213.677544,1.538646,62.591447,55.712326,177.043519,215.363743,175.095376,214.202455,103.325710,212.462382,-0.000684,0.002382,32.000000,-235.756377,214.032792,-0.024829,34.790723,0.663209,421713.027214,0.923640,19.613052,26.345253,3.853475,0.041200,0.034179,218.923352,32.000000,235.781441,205.448455,209.025165,191.087101,32.000000,183.467600,67.697757,66.556099,116.496614,17.012658,49.703702,45.126582,49.318817,21.873418,16.860758,59.594156,47.188023
54.915116,65.164044,213.413227,179.048875,115.211279,101.940025,28.951412,14.253060,213.584974,1.539035,62.786641,55.673448,177.039547,215.184405,175.109568,214.098088,103.318757,212.369435,-0.000686,0.002404,32.000000,-235.756775,213.973667,-0.024827,34.820175,0.672375,422272.281000,0.941758,20.455163,26.297139,3.925427,0.057736,0.036438,219.073582,32.000000,235.783568,204.974572,211.102674,191.652796,32.000000,183.051110,67.705357,66.552877,116.474803,17.012658,49.716213,45.126582,49.562828,21.873418,16.878311,59.589583,47.295213
54.513788,65.313931,213.248883,179.050278,115.308285,101.925379,28.919089,14.249778,213.588556,1.538368,62.990581,55.664318,177.086074,215.062204,175.115036,214.007613,103.209649,212.400270,-0.000687,0.002395,32.000000,-235.759893,213.903816,-0.024816,34.794841,0.664906,422104.128705,0.933571,20.089204,26.346380,3.893574,0.052367,0.012973,219.614263,32.000000,234.839818,205.044191,32.000000,191.367621,32.000000,183.141270,67.701921,66.525270,116.458564,17.012658,49.642609,45.126582,49.866044,21.873418,16.930948,59.587399,47.221992
54.618264,65.495175,213.181415,179.078055,115.343132,101.925397,28.927990,14.251776,213.537764,1.538681,62.779514,55.581686,177.107263,215.172518,175.149996,213.972614,103.202503,212.386923,-0.000686,0.002406,32.000000,-235.754945,213.831250,-0.024841,34.654164,0.663220,422043.344548,0.931526,20.004574,26.321163,3.886238,0.048120,0.045940,219.834741,32.000000,234.546507,205.625126,32.000000,190.718834,32.000000,183.538228,67.677483,66.515381,116.483011,17.012658,49.724952,45.126582,49.588553,21.873418,16.994578,59.598611,47.283034
54.551783,65.426417,213.305316,179.094047,115.418280,101.933588,28.890367,14.249778,213.634809,1.539402,62.798239,55.887508,177.129617,215.088630,175.068186,214.116156,103.273601,212.325669,-0.000687,0.002389,32.000000,-235.759237,213.895821,-0.024820,34.649758,0.667909,422656.259451,0.940409,20.541048,26.440945,3.911834,0.054614,0.026051,219.743954,32.000000,234.729238,206.115904,213.291546,190.472371,32.000000,184.452149,67.663509,66.543054,116.466106,17.012658,49.664947,45.126582,49.848093,21.873418,16.971538,59.593054,47.221699
54.714441,65.426417,213.359698,179.094047,115.487412,101.933552,28.933594,14.250063,213.502873,1.539081,62.305414,55.906473,177.106913,215.212076,175.000176,214.093136,103.431939,212.442182,-0.000688,0.002402,32.000000,-235.758460,213.935917,-0.024784,34.604073,0.669672,422843.921111,0.938586,20.621443,26.443470,3.903116,0.055846,0.041294,219.047389,32.000000,235.496966,206.188643,210.467578,190.333422,32.000000,184.430777,67.647130,66.549152,116.449411,17.012658,49.687367,45.126582,49.734970,21.873418,16.972028,59.579512,47.435125
55.369833,65.333733,213.402971,179.089558,115.471276,101.933704,28.936421,14.250920,213.696095,1.538637,61.734063,56.009990,177.012792,215.280956,175.069400,214.141908,103.502033,212.460668,-0.000688,0.002412,32.000000,-235.758587,214.009705,-0.024761,34.573100,0.670690,422689.978146,0.940978,20.616841,26.351167,3.910144,0.055563,0.025155,218.689075,32.000000,235.797776,205.472431,208.989038,191.013125,32.000000,183.632941,67.658213,66.532335,116.425236,17.012658,49.705118,45.126582,49.223873,21.873418,16.940694,59.594884,47.320305
55.353540,64.982260,213.436200,179.046350,115.447362,101.933539,28.933374,14.248494,213.579263,1.538766,61.767465,55.975239,177.061191,215.249657,175.136454,214.139971,103.500942,212.247988,-0.000687,0.002449,32.000000,-235.762816,213.907100,-0.024817,34.692113,0.669915,422277.904480,0.936482,20.459980,26.233159,3.899513,0.058309,0.040927,218.992104,32.000000,235.572212,204.968621,211.323490,191.603691,32.000000,183.230135,67.633995,66.523917,116.385977,17.012658,49.762691,45.126582,50.016042,21.873418,16.818928,59.587291,47.182007
54.639741,64.953659,213.238615,178.997812,115.472976,101.933410,28.917976,14.250206,213.658609,1.538614,62.051004,55.760422,177.087950,215.172742,175.164016,214.162707,103.411312,212.451303,-0.000687,0.002490,32.000000,-235.758154,213.875691,-0.024835,34.730246,0.663277,421594.457214,0.923898,19.738846,26.169462,3.854138,0.050769,0.032452,219.581168,32.000000,234.882616,204.983488,213.734861,191.614722,32.000000,183.253762,67.642033,66.565714,116.416083,17.012658,49.627356,45.126582,49.757044,21.873418,16.808958,59.587321,47.300202
54.790664,65.122242,213.315900,179.002582,115.463686,101.933528,28.925634,14.243642,213.540743,1.538763,62.504139,55.876173,177.130697,215.110226,175.173113,214.052163,103.322114,212.343203,-0.000688,0.002479,32.000000,-235.766029,213.844163,-0.024810,34.849679,0.660559,421132.273707,0.923422,19.402927,26.096928,3.855873,0.048850,0.044721,219.970246,32.000000,234.623763,205.674035,215.070701,190.907610,32.000000,184.236782,67.638925,66.527604,116.436782,17.012658,49.683767,45.126582,49.703592,21.873418,16.808878,59.600912,47.092426
54.571937,65.122242,213.311349,179.002582,115.467368,101.925337,28.941598,14.248065,213.505288,1.539705,62.565426,55.736840,177.089119,215.084797,175.049103,214.094398,103.281154,211.990619,-0.000687,0.002480,32.000000,-235.756852,213.727850,-0.024795,34.744802,0.667089,421734.590117,0.937218,20.059217,26.256944,3.902629,0.051156,0.042221,219.721489,32.000000,234.898570,206.065292,212.947912,190.561385,32.000000,184.313050,67.640435,66.549948,116.432615,17.012658,49.658208,45.126582,49.813314,21.873418,16.867576,59.593123,47.296314
54.489082,65.256726,213.296328,179.010438,115.492225,101.925332,28.922930,14.252347,213.468383,1.538995,62.674979,55.785142,177.079989,215.093646,175.023631,214.036095,103.284961,212.007796,-0.000686,0.002483,32.000000,-235.755193,213.862821,-0.024808,34.584849,0.663665,422033.932883,0.934537,20.082421,26.308725,3.893289,0.058354,0.042471,219.054111,32.000000,235.637873,206.147193,210.209784,190.569157,32.000000,184.102137,67.646812,66.565916,116.443847,17.012658,49.627049,45.126582,50.053384,21.873418,16.914599,59.584970,47.315462
54.769454,65.251500,213.075439,179.008474,115.456903,101.925311,28.869762,14.250920,213.412532,1.538149,62.807137,55.626800,176.998874,215.046380,175.042098,213.842516,103.284944,212.256944,-0.000687,0.002488,32.000000,-235.757768,213.861720,-0.024854,34.523454,0.667994,422215.737062,0.938089,20.293211,26.227544,3.908810,0.054746,0.039948,218.660287,32.000000,235.907738,205.283108,32.000000,191.206715,32.000000,183.238200,67.666697,66.545829,116.449341,17.012658,49.546446,45.126582,49.703999,21.873418,16.913226,59.603666,47.106659
54.343377,65.418716,212.968547,179.035408,115.479063,101.925193,28.901569,14.240787,213.295838,1.538466,63.060821,55.582231,177.015703,214.900037,175.035970,213.770615,103.286333,212.055983,-0.000687,0.002488,32.000000,-235.769047,213.668850,-0.024666,34.473860,0.672229,422442.571722,0.940612,20.507713,26.229692,3.914478,0.055237,0.040362,219.062106,32.000000,235.717698,205.102094,32.000000,191.547472,32.000000,182.838573,67.679378,66.546861,116.420007,17.012658,49.603055,45.126582,49.626270,21.873418,16.913660,59.592376,47.138720
54.241703,65.418716,213.009374,179.035408,115.553118,101.925253,28.907881,14.247067,213.290677,1.538623,63.331258,55.752410,177.063885,214.975808,175.090570,213.802319,103.299909,212.054753,-0.000687,0.002504,32.000000,-235.761949,213.704824,-0.024606,34.522090,0.669816,422257.161385,0.936995,20.232091,26.316028,3.890406,0.040001,0.035810,219.649895,32.000000,234.863638,205.079447,213.739166,191.451152,32.000000,182.932141,67.693613,66.514451,116.443625,17.012658,49.508595,45.126582,50.117466,21.873418,16.972395,59.592966,47.293012
54.445703,65.646720,212.971116,179.078335,115.594409,101.925017,28.936530,14.243356,213.329787,1.538355,62.606792,55.720435,177.103948,215.000972,175.084366,213.873416,103.226252,211.975462,-0.000686,0.002507,32.000000,-235.764676,213.708293,-0.024576,34.582829,0.675570,422750.774691,0.944505,20.810645,26.245020,3.918942,0.042936,0.037064,219.944224,32.000000,234.622238,205.588110,214.974037,190.512114,32.000000,183.827804,67.704545,66.524148,116.441473,17.012658,49.533742,45.126582,49.431590,21.873418,17.052482,59.597342,47.123680
55.171345,65.333733,212.994926,179.099378,115.700577,101.925075,28.967320,14.255486,213.316584,1.538285,62.134102,55.850657,177.148407,214.935453,174.998005,213.797049,103.247921,212.022363,-0.000685,0.002504,32.000000,-235.757299,213.589569,-0.024605,34.655712,0.675851,422790.637379,0.946256,20.909164,26.231018,3.927041,0.052793,0.043967,219.696478,32.000000,234.920697,206.158243,212.957201,190.518600,32.000000,184.548985,67.720006,66.531297,116.445908,17.012658,49.487397,45.126582,49.437425,21.873418,16.944832,59.605112,47.229403
54.766839,65.041938,213.091602,179.033725,115.779211,101.924765,28.906764,14.247780,213.387655,1.537984,62.014477,55.713813,177.105759,214.960699,174.997536,213.908969,103.292812,212.220340,-0.000683,0.002496,32.000000,-235.759104,213.694932,-0.024591,34.748237,0.672771,423103.593924,0.941975,20.939638,26.277192,3.911624,0.048365,0.040817,219.020852,32.000000,235.501350,206.153140,210.355739,190.635852,32.000000,184.089455,67.700340,66.543270,116.400020,17.012658,49.563515,45.126582,49.799573,21.873418,16.945407,59.592071,47.307832
54.703381,65.041938,213.209748,179.033725,115.798423,101.924860,28.926781,14.245069,213.416814,1.537667,62.237783,55.766818,177.051114,215.002684,175.055515,213.826398,103.277580,212.175349,-0.000683,0.002486,32.000000,-235.767553,213.648168,-0.024559,34.850886,0.662856,422174.449695,0.926513,19.928571,26.271779,3.860608,0.045901,0.034750,218.843329,32.000000,235.667310,205.461141,32.000000,191.322018,32.000000,183.489371,67.716283,66.549652,116.369651,17.012658,49.581120,45.126582,49.773126,21.873418,16.844246,59.602368,47.079293
55.227472,65.084840,213.317569,178.991079,115.848560,101.924692,28.966367,14.253916,213.550364,1.537692,61.876749,55.921210,177.013138,215.099131,175.103868,214.057711,103.280417,212.311525,-0.000681,0.002461,32.000000,-235.754935,213.945970,-0.024521,34.820647,0.665131,421961.030000,0.935315,20.025047,26.295483,3.890887,0.051806,0.042317,219.166927,32.000000,235.386135,205.162510,32.000000,191.440669,32.000000,183.143490,67.729752,66.557306,116.336231,17.012658,49.570726,45.126582,49.809278,21.873418,16.859252,59.599054,47.309960
54.701322,65.036712,213.177591,178.987712,115.941984,101.924687,28.959927,14.246353,213.372336,1.537964,61.603628,55.791168,177.073397,215.039530,175.144608,213.944375,103.229584,212.229850,-0.000683,0.002465,32.000000,-235.763646,213.923559,-0.024551,34.715114,0.664133,422031.361170,0.935869,20.086155,26.295130,3.897561,0.052720,0.041184,219.765237,32.000000,234.638017,205.182025,213.971605,191.580556,32.000000,183.303221,67.708886,66.528911,116.305009,17.012658,49.558900,45.126582,49.768380,21.873418,16.842673,59.600794,47.085089
54.855277,64.969335,213.227835,178.971720,115.994754,101.928734,28.996124,14.250491,213.370263,1.537592,61.965724,55.665032,177.096318,215.044647,175.080798,213.884300,103.179333,212.044303,-0.000683,0.002473,32.000000,-235.759999,213.810713,-0.024560,34.549339,0.659359,421745.270238,0.924879,19.625977,26.339454,3.862526,0.052880,0.038760,220.029142,32.000000,234.361580,205.727600,215.064116,190.927186,32.000000,184.053546,67.685979,66.505556,116.285781,17.012658,49.608507,45.126582,49.628909,21.873418,16.842737,59.598591,47.283181
54.840036,64.969335,213.150349,178.971720,116.048139,101.932712,28.873146,14.244070,213.530875,1.537827,62.273599,55.782550,177.131724,215.001033,175.069556,213.965886,103.154638,212.234586,-0.000684,0.002490,32.000000,-235.763470,213.759096,-0.024562,34.596257,0.666670,422119.274160,0.934822,20.082913,26.362004,3.897120,0.041827,0.028120,219.756804,32.000000,234.801338,206.035192,212.850645,190.508566,32.000000,184.320577,67.676280,66.533343,116.296474,17.012658,49.540112,45.126582,49.660420,21.873418,16.819308,59.603696,47.294699
54.489925,65.090065,213.244360,178.968633,116.087352,101.940764,28.881814,14.252632,213.541071,1.537656,62.200489,55.796798,177.030241,215.170438,175.031255,213.979827,103.168700,212.345500,-0.000684,0.002511,32.000000,-235.759006,213.779243,-0.024509,34.545143,0.668189,422041.051256,0.930624,19.867369,26.347971,3.887098,0.047681,0.037256,219.062965,32.000000,235.467194,206.167126,210.200562,190.603990,32.000000,184.491158,67.654117,66.540732,116.291046,17.012658,49.540251,45.126582,49.860989,21.873418,16.861280,59.598926,47.328375
54.992518,65.073289,213.172530,178.978173,116.119998,101.940549,28.926175,14.246210,213.512586,1.537212,62.157171,55.858275,176.983292,215.093382,175.098432,213.980902,103.238922,212.123927,-0.000685,0.002541,32.000000,-235.761985,213.760421,-0.024508,34.630325,0.667297,422118.251830,0.934912,19.882023,26.438590,3.886765,0.054900,0.042092,218.830208,32.000000,235.627171,205.366584,32.000000,191.240126,32.000000,183.292462,67.684127,66.582031,116.309098,17.012658,49.542581,45.126582,49.562973,21.873418,16.855605,59.599712,47.080100
54.804406,65.135992,213.287644,178.993042,116.088260,101.940680,28.956082,14.247352,213.450967,1.537445,62.368530,55.667578,177.008550,215.190769,175.118184,213.999971,103.207461,212.067935,-0.000685,0.002553,32.000000,-235.761335,213.755362,-0.024625,34.771893,0.672645,422515.301955,0.941658,20.340238,26.462934,3.913464,0.055969,0.035028,219.207291,32.000000,235.405971,205.045805,32.000000,191.673049,32.000000,183.005650,67.650946,66.573805,116.317842,17.012658,49.573191,45.126582,49.774520,21.873418,16.855732,59.602270,47.102257
54.983572,65.135992,213.048897,178.993042,116.041503,101.934108,28.962165,14.251919,213.510122,1.537351,62.768553,55.703657,177.084893,215.037102,175.130541,213.975528,103.216331,212.326667,-0.000686,0.002566,32.000000,-235.758736,213.933041,-0.024760,34.804256,0.665280,422025.029154,0.930664,19.839507,26.315974,3.876392,0.049129,0.024912,219.738817,32.000000,234.704291,205.073261,213.929535,191.378793,32.000000,183.192636,67.641508,66.565605,116.326194,17.012658,49.477786,45.126582,49.569070,21.873418,16.877720,59.588235,47.300789
55.148507,65.360685,213.163327,179.013243,116.063631,101.921909,28.899523,14.250777,213.501953,1.536910,62.962658,55.775450,177.103220,215.087346,175.104035,213.904305,103.169636,212.265942,-0.000685,0.002564,32.000000,-235.751518,213.844119,-0.024739,34.828095,0.665010,422291.831473,0.933395,20.082950,26.328034,3.891797,0.044466,0.029327,220.071052,32.000000,234.398969,205.806289,214.850740,190.745705,32.000000,183.707990,67.624669,66.530828,116.330550,17.012658,49.590032,45.126582,49.954247,21.873418,16.956167,59.591766,47.302623
54.744059,65.466296,213.230595,179.030919,116.001122,101.909826,28.912464,14.243784,213.559681,1.537428,62.880333,55.840580,177.105014,215.065345,175.044266,214.058336,103.254249,212.010497,-0.000686,0.002564,32.000000,-235.767034,213.832885,-0.024715,34.786344,0.661855,422135.193897,0.929773,19.910795,26.408782,3.874774,0.054442,0.031245,219.696779,32.000000,234.787637,206.212865,212.566537,190.506753,32.000000,183.720538,67.637921,66.546181,116.330901,17.012658,49.556009,45.126582,49.735827,21.873418,16.993490,59.609144,47.278779
54.597503,65.335108,213.265584,179.031761,115.975018,101.913991,28.952348,14.249635,213.579261,1.537002,62.694882,55.636399,177.116641,215.170540,175.041827,214.009100,103.250175,212.329444,-0.000686,0.002572,32.000000,-235.761347,213.875936,-0.024751,34.648998,0.660237,422368.430389,0.929151,19.977388,26.434451,3.865260,0.060818,0.035930,219.039103,32.000000,235.306676,206.285420,210.149677,190.489341,32.000000,184.112655,67.655574,66.553024,116.367433,17.012658,49.529645,45.126582,49.635882,21.873418,16.994295,59.602388,47.067334
54.820218,65.335108,213.105243,179.031761,115.959389,101.917810,28.995836,14.245069,213.482516,1.536120,62.839650,55.802554,177.004973,215.124540,175.073803,213.993777,103.229934,212.337937,-0.000687,0.002588,32.000000,-235.763127,213.781469,-0.024785,34.641550,0.665708,422552.468273,0.936488,20.471335,26.261340,3.895045,0.057171,0.040616,218.794030,32.000000,235.490164,205.493558,32.000000,190.999826,32.000000,183.401780,67.653998,66.566862,116.342360,17.012658,49.492893,45.126582,49.683931,21.873418,16.949359,59.590183,47.338720
54.806342,65.373611,213.375054,179.015768,115.927026,101.914605,28.915735,14.252632,213.572125,1.536673,62.250063,55.734909,177.030388,215.227206,175.101501,214.073214,103.198329,212.353336,-0.000687,0.002562,32.000000,-235.755728,213.902101,-0.024807,34.585085,0.669805,422502.736527,0.937685,20.481405,26.375899,3.906142,0.047968,0.037465,219.167077,32.000000,235.206726,205.104290,32.000000,191.406191,32.000000,183.181238,67.648456,66.551314,116.351356,17.012658,49.607415,45.126582,49.773240,21.873418,16.963340,59.605584,47.052367
54.748612,65.226749,213.322645,179.034286,115.941029,101.911405,28.913801,14.255058,213.628485,1.537153,62.136739,55.753091,177.094559,215.235994,175.129474,214.172612,103.207726,212.413059,-0.000685,0.002579,32.000000,-235.756908,214.074212,-0.024818,34.619415,0.667160,422413.943295,0.932105,20.266854,26.399082,3.887348,0.058777,0.037895,219.893879,32.000000,234.554537,205.123464,214.041978,191.459198,32.000000,183.452455,67.669854,66.554407,116.366131,17.012658,49.579719,45.126582,49.750559,21.873418,16.912948,59.597677,47.302256
54.658720,65.048538,213.497573,179.012121,115.942603,101.903122,28.922086,14.252204,213.752131,1.536434,61.670705,55.979924,177.149165,215.404423,175.140816,214.222563,103.224060,212.506191,-0.000685,0.002600,32.000000,-235.758123,214.273512,-0.024745,34.724030,0.669081,422522.242741,0.935016,20.318706,26.436018,3.893255,0.045427,0.037683,220.185431,32.000000,234.440690,205.742705,215.071590,190.829601,32.000000,184.009022,67.663855,66.539651,116.416481,17.012658,49.613312,45.126582,49.421021,21.873418,16.913339,59.589238,47.308786
54.871272,65.048538,213.361665,179.012121,115.937562,101.911116,28.941075,14.250063,213.646045,1.536525,61.462937,55.986230,177.132440,215.289235,175.055067,214.262470,103.299063,212.514987,-0.000683,0.002607,32.000000,-235.759608,213.986333,-0.024681,34.724293,0.668613,422333.179929,0.935773,20.227404,26.447294,3.896403,0.048489,0.039438,219.753131,32.000000,234.918726,206.033696,212.473657,190.527516,32.000000,184.065761,67.646710,66.562065,116.400279,17.012658,49.601701,45.126582,49.638536,21.873418,16.851595,59.591038,47.275844
54.985437,64.767207,213.458441,178.968353,115.909574,101.929743,28.930363,14.251062,213.633315,1.537131,61.602254,55.887492,177.078478,215.209323,175.060690,214.056650,103.333278,212.413634,-0.000683,0.002609,32.000000,-235.759756,213.927126,-0.024737,34.831898,0.667580,422088.892518,0.936684,20.135797,26.463189,3.906011,0.046291,0.036922,219.055897,32.000000,235.487783,205.924073,210.308488,190.772660,32.000000,184.177466,67.637206,66.581713,116.413542,17.012658,49.672573,45.126582,49.821378,21.873418,16.753752,59.587812,47.314655
54.384450,64.761157,213.278281,178.912240,115.888526,101.933651,28.963849,14.247209,213.716247,1.536347,61.741498,55.769121,177.023871,215.256692,175.136136,214.299383,103.350675,212.406516,-0.000682,0.002616,32.000000,-235.760659,214.006484,-0.024790,34.899876,0.664997,421838.194588,0.932130,19.931194,26.391228,3.888404,0.058984,0.046654,218.872222,32.000000,235.628688,205.283395,209.273970,191.027656,32.000000,183.473217,67.657356,66.586473,116.434631,17.012658,49.559692,45.126582,50.009010,21.873418,16.751248,59.591609,47.263078
54.562920,64.790582,213.447057,178.923463,115.923068,101.941714,28.952887,14.245211,213.697088,1.536079,61.442566,55.746656,177.004766,215.271007,175.135903,214.212799,103.349796,212.468182,-0.000683,0.002620,32.000000,-235.761181,214.080192,-0.024743,34.931767,0.661490,421396.405434,0.929799,19.540220,26.321940,3.882090,0.051562,0.030103,219.193564,32.000000,235.382300,205.034135,211.890350,191.299373,32.000000,183.020978,67.665416,66.600793,116.439669,17.012658,49.645921,45.126582,49.524481,21.873418,16.750836,59.610688,47.275991
55.054556,64.790582,213.385153,178.923463,115.909986,101.949750,28.929574,14.249207,213.654014,1.536763,61.295644,55.810916,177.070222,215.267336,175.167016,214.161871,103.311909,212.565389,-0.000683,0.002631,32.000000,-235.761611,214.019903,-0.024742,34.871500,0.666344,421761.833421,0.940113,20.113325,26.302081,3.921678,0.052801,0.040156,219.925539,32.000000,234.936259,205.107415,32.000000,191.594482,32.000000,183.002267,67.682016,66.591999,116.466871,17.012658,49.606771,45.126582,49.513281,21.873418,16.760683,59.597726,47.212748
55.079519,64.695982,213.445143,178.912521,115.933790,101.949685,28.939448,14.242928,213.553268,1.536654,61.359719,55.784332,177.046973,215.295150,175.102918,214.167653,103.285115,212.492997,-0.000683,0.002630,32.000000,-235.767398,213.990945,-0.024755,34.761245,0.664285,421721.091957,0.937213,19.970254,26.324300,3.911943,0.052407,0.037858,219.949713,32.000000,234.732352,205.669990,32.000000,190.755901,32.000000,183.446426,67.648382,66.570404,116.485329,17.012658,49.656799,45.126582,49.930056,21.873418,16.727393,59.591087,47.289490
55.025767,64.658858,213.444023,178.880537,115.976647,101.949624,28.913350,14.245497,213.715679,1.536254,61.887673,55.844241,177.063683,215.274718,174.999867,214.171199,103.321246,212.396805,-0.000683,0.002620,32.000000,-235.766633,214.103483,-0.024764,34.705384,0.660004,421509.725330,0.928772,19.497297,26.395821,3.875885,0.047916,0.039328,219.664297,32.000000,235.073084,206.154435,212.181211,190.061090,32.000000,183.962824,67.668837,66.592969,116.478043,17.012658,49.634901,45.126582,49.519921,21.873418,16.713968,59.596349,47.049066
54.295102,64.928909,213.322158,178.872400,115.978333,101.949643,28.961140,14.246210,213.587277,1.536849,62.369214,55.760000,177.022105,215.231224,175.044983,214.114056,103.319920,212.447634,-0.000684,0.002617,32.000000,-235.762969,213.935490,-0.024718,34.601634,0.661776,421417.523252,0.927752,19.378770,26.397568,3.875218,0.047948,0.030796,218.968432,32.000000,235.567884,206.208751,210.165557,190.364786,32.000000,184.237730,67.664108,66.597817,116.475950,17.012658,49.630642,45.126582,49.492919,21.873418,16.713379,59.592022,47.306365
54.837499,64.928909,213.286487,178.872400,116.036562,101.941494,28.967346,14.253203,213.590020,1.537049,62.602729,55.755135,176.915589,215.231692,175.054686,214.125612,103.310194,211.865654,-0.000683,0.002622,32.000000,-235.758107,213.930246,-0.024708,34.567382,0.663347,421331.008506,0.929501,19.393180,26.328148,3.878983,0.056426,0.040685,218.850700,32.000000,235.615399,205.395613,209.276912,190.939317,32.000000,183.104250,67.679986,66.591634,116.451403,17.012658,49.558248,45.126582,49.668276,21.873418,16.806946,59.590487,47.234318
54.754969,65.201447,213.310423,178.907470,116.088619,101.933602,28.899153,14.244926,213.574878,1.536443,62.503872,55.800300,176.976688,215.176597,175.114809,214.085391,103.285923,211.980950,-0.000684,0.002644,32.000000,-235.765401,213.839900,-0.024685,34.596965,0.673616,422170.682131,0.942482,20.367596,26.347065,3.928939,0.048155,0.036380,219.184666,32.000000,235.443003,205.018884,212.141202,191.420514,32.000000,183.144891,67.690432,66.605843,116.438891,17.012658,49.606183,45.126582,49.645823,21.873418,16.901690,59.590478,47.269681
54.874352,65.255626,213.173094,178.958252,116.037265,101.932356,28.950514,14.252061,213.575640,1.536639,62.397213,55.714846,176.990131,215.187648,175.109367,214.072969,103.207053,212.397493,-0.000685,0.002644,32.000000,-235.753676,214.035321,-0.024726,34.590147,0.668171,421793.474525,0.931899,19.844035,26.155177,3.889428,0.054734,0.035709,219.770427,32.000000,234.805171,205.047245,32.000000,191.485741,32.000000,183.051650,67.671428,66.580565,116.417823,17.012658,49.503302,45.126582,49.636675,21.873418,16.920866,59.594480,47.322359
54.482315,65.130767,213.172071,178.968072,116.116525,101.936287,28.945401,14.251776,213.529592,1.537612,62.342367,55.785221,177.030367,215.223903,175.064762,213.985001,103.147595,212.238701,-0.000684,0.002646,32.000000,-235.756420,213.855071,-0.024727,34.743438,0.669047,422228.109136,0.936267,20.195981,26.219424,3.895727,0.046184,0.033902,219.988384,32.000000,234.630695,205.748553,32.000000,190.697411,32.000000,183.528434,67.708349,66.600453,116.459590,17.012658,49.607625,45.126582,49.577182,21.873418,16.921307,59.591855,47.187290
54.603919,65.130767,213.337335,178.968072,116.255161,101.948402,28.941053,14.247495,213.565026,1.537410,62.290390,55.778016,177.076443,215.194337,174.989662,214.065957,103.185137,212.048815,-0.000683,0.002650,32.000000,-235.759554,213.763337,-0.024762,34.802263,0.667652,422377.839092,0.932480,20.135323,26.442578,3.884749,0.043851,0.028277,219.562483,32.000000,235.048591,206.028423,212.154446,190.337225,32.000000,184.219937,67.691507,66.588588,116.442275,17.012658,49.573261,45.126582,49.842505,21.873418,16.878214,59.597382,47.313995
54.925524,65.069164,213.372858,178.960497,116.220545,101.952480,28.908477,14.249207,213.768093,1.536770,62.085800,56.016562,177.010912,215.293599,175.015589,214.258844,103.277819,212.351380,-0.000682,0.002688,32.000000,-235.755874,214.000324,-0.024724,34.876666,0.668778,422595.083397,0.939795,20.388294,26.447059,3.912684,0.038039,0.039667,218.944041,32.000000,235.639064,206.025165,210.012777,190.327340,32.000000,184.443774,67.706029,66.594380,116.444285,17.012658,49.563988,45.126582,49.581143,21.873418,16.856997,59.587124,47.303430
54.759262,64.879683,213.421901,178.936930,116.236744,101.963688,28.918859,14.251776,213.774094,1.537089,61.082166,55.807474,176.971687,215.310360,175.050454,214.192635,103.330417,212.523229,-0.000684,0.002703,32.000000,-235.758059,214.060325,-0.024764,34.821172,0.666770,422489.703709,0.937733,20.270874,26.343732,3.906997,0.046048,0.030117,218.805313,32.000000,235.679736,205.290346,32.000000,191.119810,32.000000,183.449775,67.738898,66.623127,116.468585,17.012658,49.605869,45.126582,49.723298,21.873418,16.791270,59.599211,47.335712
54.439594,64.530162,213.564040,178.885587,116.260727,101.963554,28.929479,14.245639,213.727916,1.537109,61.003652,55.764302,177.008344,215.210752,175.129846,214.252505,103.349778,212.469916,-0.000684,0.002688,32.000000,-235.762884,214.057615,-0.024770,34.671788,0.661839,422040.118562,0.932591,19.899696,26.355849,3.884767,0.052964,0.046547,219.276203,32.000000,235.428452,204.936492,32.000000,191.600382,32.000000,182.893751,67.733099,66.613987,116.427054,17.012658,49.664299,45.126582,49.593200,21.873418,16.791062,59.588786,47.262858
54.521560,64.530162,213.431921,178.885587,116.248908,101.955347,28.949008,14.247780,213.738228,1.537002,61.654238,55.835641,177.034715,215.350408,175.178528,214.221561,103.314472,212.413780,-0.000685,0.002698,32.000000,-235.761235,214.096629,-0.024784,34.560616,0.664508,421841.595848,0.935018,19.870084,26.362727,3.897458,0.051125,0.041444,219.851982,32.000000,234.811603,205.042661,32.000000,191.448602,32.000000,182.731171,67.785631,66.599932,116.439089,17.012658,49.612847,45.126582,49.909739,21.873418,16.668990,59.590861,47.319498
54.295672,64.735582,213.399202,178.856969,116.276358,101.951316,28.913012,14.246781,213.592914,1.537006,62.294625,55.876551,177.004159,215.271761,175.102658,214.101425,103.239518,212.438410,-0.000687,0.002689,32.000000,-235.763381,213.931003,-0.024781,34.510629,0.670521,421543.884486,0.939869,19.828987,26.324918,3.922954,0.054007,0.041721,219.904780,32.000000,234.687361,205.849892,32.000000,190.723403,32.000000,183.613084,67.772079,66.590527,116.456125,17.012658,49.638634,45.126582,49.840505,21.873418,16.739683,59.604227,47.169241
54.765817,65.102716,213.227953,178.861739,116.247114,101.947321,28.935453,14.251348,213.615786,1.537685,62.959949,55.720954,177.024318,215.191828,174.991565,214.152278,103.254483,212.338176,-0.000687,0.002687,32.000000,-235.756192,213.930349,-0.024784,34.538350,0.671416,421524.193986,0.937597,19.749773,26.340796,3.914633,0.047415,0.043493,219.411692,32.000000,234.931434,206.114832,212.004876,190.112680,32.000000,183.830482,67.746483,66.599891,116.416163,17.012658,49.518149,45.126582,49.762201,21.873418,16.866810,59.599929,47.298588
