OSU 80 Ton Compressor Load Stand
55.186799,65.329882,213.385495,178.913362,116.258515,101.951334,28.919931,14.246353,213.500307,1.537397,62.685079,55.772975,176.982660,215.228267,175.000253,214.104908,103.283083,212.304451,-0.000686,0.002701,32.000000,-235.762170,213.810164,-0.024786,34.578764,0.675192,422075.871834,0.943568,20.173717,26.424276,3.930317,0.057354,0.036419,218.914172,32.000000,235.429474,206.216375,209.987852,190.123570,32.000000,184.244404,67.762053,66.612983,116.443177,17.012658,49.598289,45.126582,49.945316,21.873418,16.866987,59.588137,47.269828
54.352313,65.329882,213.264541,178.913362,116.208213,101.955573,28.923129,14.257199,213.518181,1.537158,62.405044,55.717709,176.952551,215.174515,175.025712,214.015033,103.268080,212.178338,-0.000688,0.002675,32.000000,-235.749850,213.866041,-0.024842,34.579577,0.669767,422212.952317,0.934766,20.086808,26.374615,3.893450,0.043759,0.037746,218.828435,32.000000,235.652482,205.373807,209.334240,190.891286,32.000000,183.295050,67.796017,66.639912,116.426812,17.012658,49.527365,45.126582,50.077821,21.873418,16.946368,59.603096,47.070049
54.420593,65.201172,213.118580,178.927110,116.124826,101.951505,28.929371,14.253488,213.465276,1.537595,62.834447,55.712861,176.986908,215.036715,175.074982,214.068203,103.258875,212.151937,-0.000687,0.002674,32.000000,-235.755199,213.839652,-0.024861,34.699247,0.665226,422203.921180,0.927973,19.909932,26.334339,3.866604,0.059886,0.038143,219.315509,32.000000,235.062283,205.115152,212.411772,191.403311,32.000000,182.798893,67.813008,66.643595,116.395693,17.012658,49.490915,45.126582,49.374942,21.873418,16.902135,59.598542,47.137620
55.096325,65.434943,213.137958,178.941980,116.086237,101.939359,28.914710,14.254915,213.380081,1.537338,63.230401,55.748076,177.014019,215.030311,175.092883,214.035241,103.275230,212.142590,-0.000686,0.002662,32.000000,-235.757378,213.724094,-0.024887,34.737144,0.674121,422789.889119,0.943687,20.713157,26.305664,3.923744,0.049643,0.056435,219.871821,32.000000,234.551876,205.171951,214.233221,191.547356,32.000000,183.034995,67.831423,66.611627,116.412997,17.012658,49.463776,45.126582,49.523702,21.873418,16.983720,59.597913,47.076652
54.533099,65.623341,213.145453,179.006510,116.098614,101.931233,28.913991,14.247780,213.273576,1.536649,63.370446,55.725671,177.055793,214.911761,175.013101,213.734582,103.313225,212.023961,-0.000685,0.002643,32.000000,-235.759760,213.686285,-0.024875,34.843831,0.670419,422574.388996,0.941813,20.518372,26.305724,3.916138,0.046371,0.036801,220.121107,32.000000,234.350310,205.779856,214.788037,190.547887,32.000000,184.114564,67.824306,66.623247,116.420146,17.012658,49.455103,45.126582,49.553150,21.873418,16.984470,59.596978,47.252146
54.366184,65.623341,213.040691,179.006510,116.122080,101.939269,28.927790,14.245925,213.285776,1.536838,63.395260,55.648607,177.059401,214.827853,174.935114,213.869954,103.347061,212.016882,-0.000685,0.002616,32.000000,-235.764893,213.678882,-0.024868,34.793870,0.662735,422366.668742,0.929982,20.101626,26.286133,3.868461,0.052714,0.031675,219.453677,32.000000,234.851814,206.081879,32.000000,190.341366,32.000000,184.503449,67.796745,66.626893,116.426344,17.012658,49.413553,45.126582,50.063538,21.873418,17.050908,59.592061,47.134465
54.551207,65.657446,213.060705,179.051401,116.118081,101.951410,28.925277,14.243071,213.323127,1.537178,63.098387,55.801531,177.062322,214.862844,174.991827,213.873619,103.314449,212.114258,-0.000686,0.002607,32.000000,-235.764797,213.669828,-0.024900,34.758203,0.667166,422873.632559,0.941038,20.831807,26.207029,3.908552,0.050590,0.037801,218.986711,32.000000,235.405883,205.927305,32.000000,190.588842,32.000000,184.241786,67.825823,66.643930,116.440247,17.012658,49.435371,45.126582,49.798408,21.873418,17.063854,59.593212,47.315536
54.928540,65.458595,213.084054,179.053084,116.090103,101.955447,28.937164,14.249207,213.398888,1.536656,62.452372,55.777129,176.992209,214.888719,175.028370,213.859057,103.271603,212.039917,-0.000685,0.002599,32.000000,-235.760136,213.652633,-0.024918,34.733918,0.669769,422949.033367,0.943856,20.993189,26.170740,3.918625,0.050668,0.041442,219.024730,32.000000,235.625232,205.175259,209.582683,191.385655,32.000000,183.218316,67.825624,66.628733,116.436977,17.012658,49.422490,45.126582,49.665399,21.873418,16.995886,59.589307,47.254568
54.562904,65.231974,213.150426,179.041019,116.151453,101.959294,28.905100,14.249064,213.332880,1.536448,62.230771,55.750509,177.034613,214.984984,175.048989,213.898193,103.233713,212.044181,-0.000685,0.002595,32.000000,-235.762573,213.704375,-0.024952,34.601293,0.668617,422989.688584,0.940597,20.848428,26.237096,3.905701,0.046449,0.027676,219.395656,32.000000,235.091771,204.781783,212.454016,191.572695,32.000000,182.592692,67.817550,66.659391,116.403166,17.012658,49.398899,45.126582,49.771453,21.873418,16.996677,59.607807,47.056109
54.653467,65.231974,213.128034,179.041019,116.230208,101.962953,28.897655,14.248065,213.285955,1.536973,62.656589,55.692982,177.101157,214.899159,175.117173,213.900453,103.185837,212.189773,-0.000685,0.002596,32.000000,-235.756688,213.689344,-0.024813,34.563658,0.664642,422578.684370,0.932609,20.286231,26.254180,3.879296,0.043578,0.036401,219.916021,32.000000,234.618450,205.195860,32.000000,191.436092,32.000000,183.222039,67.858252,66.633913,116.410687,17.012658,49.432858,45.126582,49.878378,21.873418,16.918455,59.599673,47.158310
54.793169,65.320256,213.145262,179.028955,116.234462,101.954872,28.914555,14.249064,213.343013,1.537275,62.943868,55.753270,177.057282,214.963451,175.063923,213.877820,103.120430,212.110784,-0.000684,0.002606,32.000000,-235.759131,213.755443,-0.024764,34.608610,0.670936,422602.452893,0.940035,20.411663,26.293551,3.906508,0.045446,0.025354,219.956687,32.000000,234.494334,205.767402,32.000000,190.530510,32.000000,183.764673,67.788539,66.631173,116.391482,17.012658,49.409865,45.126582,50.084197,21.873418,16.949585,59.592100,47.278705
54.735518,65.447044,213.068622,179.044947,116.235485,101.954802,28.929940,14.249635,213.497542,1.536837,62.656700,55.963061,177.102054,215.042812,174.988629,214.074617,103.253827,212.230847,-0.000684,0.002625,32.000000,-235.756921,213.968121,-0.024753,34.584639,0.670641,422654.577500,0.938587,20.324296,26.391869,3.899625,0.053567,0.034253,219.433192,32.000000,234.998830,206.054177,211.780676,190.223706,32.000000,184.460130,67.827645,66.637006,116.415122,17.012658,49.395384,45.126582,49.839594,21.873418,16.994197,59.596270,47.276578
54.710459,65.176420,213.229817,179.038775,116.202438,101.950705,28.952210,14.251490,213.459845,1.536653,62.163724,55.820022,177.081297,215.022319,175.018266,213.994820,103.351819,212.235967,-0.000684,0.002621,32.000000,-235.756214,213.870775,-0.024757,34.567933,0.668401,422774.497226,0.935539,20.278025,26.429911,3.889997,0.048641,0.026266,218.909951,32.000000,235.549468,206.187705,209.729399,190.564926,32.000000,184.223243,67.850900,66.663627,116.431035,17.012658,49.466740,45.126582,49.829025,21.873418,16.994968,59.588373,47.225441
54.966537,65.176420,213.155546,179.038775,116.200428,101.954707,28.974003,14.249635,213.344728,1.537082,62.277510,55.796887,177.015783,215.046727,175.100214,213.881325,103.423517,211.739329,-0.000684,0.002638,32.000000,-235.756430,213.694177,-0.024717,34.643910,0.669570,422723.171753,0.936448,20.460307,26.338107,3.892694,0.061132,0.025175,218.932611,32.000000,235.612797,205.407366,32.000000,191.314300,32.000000,183.079813,67.863358,66.679019,116.419457,17.012658,49.431136,45.126582,49.664310,21.873418,16.901384,59.604345,47.207539
55.463094,65.142318,213.335697,178.998373,116.250547,101.954788,28.901373,14.247209,213.405226,1.536501,62.178326,55.702522,177.094114,214.936475,175.117901,213.985487,103.449274,212.026165,-0.000685,0.002623,32.000000,-235.757872,213.719814,-0.024761,34.685924,0.669973,422169.885587,0.935487,20.213819,26.241888,3.897423,0.054997,0.039309,219.342188,32.000000,234.964858,205.080846,32.000000,191.659594,32.000000,182.891978,67.873213,66.670141,116.431471,17.012658,49.368059,45.126582,50.082776,21.873418,16.889818,59.600981,47.274230
54.339505,65.160194,213.076122,178.989115,116.311483,101.946634,28.893274,14.249635,213.454722,1.536029,62.319801,55.736460,177.079935,215.089630,175.111479,213.888333,103.381475,212.242600,-0.000686,0.002637,32.000000,-235.757577,213.712614,-0.024742,34.720595,0.665563,421872.841951,0.930001,19.967574,25.998036,3.877915,0.052666,0.030001,219.855478,32.000000,234.441601,205.225862,214.404056,191.164078,32.000000,183.374061,67.836473,66.627099,116.433900,17.012658,49.384177,45.126582,50.127724,21.873418,16.896276,59.587488,47.256475
54.321031,65.273227,213.235510,178.983503,116.428192,101.934425,28.935757,14.248208,213.409820,1.536840,62.587265,55.580718,177.104028,214.991305,175.066273,213.935799,103.375992,212.249172,-0.000686,0.002628,32.000000,-235.765397,213.728319,-0.024750,34.796677,0.659718,421460.154154,0.923010,19.458468,26.071745,3.846444,0.052831,0.041330,219.877650,32.000000,234.255867,205.919182,214.501363,190.534193,32.000000,184.196005,67.829448,66.637978,116.445027,17.012658,49.424802,45.126582,49.354437,21.873418,16.896552,59.600834,47.166967
54.991357,65.273227,213.240039,178.983503,116.468856,101.922337,28.950587,14.248065,213.520815,1.536578,62.957945,55.867602,177.099840,215.005681,174.986039,214.002152,103.441805,211.990293,-0.000686,0.002635,32.000000,-235.763408,213.757544,-0.024755,34.863894,0.670690,422315.191642,0.944398,20.555870,26.214529,3.921201,0.045828,0.036756,219.339798,32.000000,234.842502,206.238820,211.630560,190.272102,32.000000,184.538185,67.819747,66.659092,116.457171,17.012658,49.453344,45.126582,49.641140,21.873418,16.936238,59.599535,47.111868
54.534424,65.403864,213.300290,178.987431,116.440629,101.914172,28.935460,14.250777,213.577788,1.535778,62.411661,55.755957,177.020891,215.157653,175.046734,214.006330,103.507588,212.161632,-0.000684,0.002630,32.000000,-235.755452,213.890457,-0.024730,34.862032,0.669940,422438.596951,0.943537,20.686796,26.222287,3.925469,0.051695,0.036727,218.924984,32.000000,235.515585,205.953668,209.694764,190.740912,32.000000,184.522284,67.813772,66.673938,116.509437,17.012658,49.367402,45.126582,49.767375,21.873418,16.982183,59.592612,47.321185
54.980986,65.206947,213.316370,178.985467,116.450360,101.914185,28.884974,14.247923,213.564310,1.535919,62.254885,55.930810,176.991524,215.126904,175.077754,214.054814,103.539522,212.292145,-0.000684,0.002625,32.000000,-235.762240,213.857255,-0.024718,34.901056,0.661268,421820.579433,0.930234,20.040560,26.066779,3.877701,0.056096,0.036330,218.776013,32.000000,235.490010,205.110413,209.788601,191.250241,32.000000,183.261443,67.807381,66.655040,116.459842,17.012658,49.479826,45.126582,49.651925,21.873418,16.914449,59.595621,47.316710
54.801546,65.087865,213.365011,178.971720,116.393807,101.910225,28.911458,14.252917,213.654946,1.536468,61.695374,55.987785,177.028295,215.166156,175.112384,214.199807,103.541166,212.350520,-0.000684,0.002659,32.000000,-235.758393,213.923924,-0.024723,34.909527,0.666615,422132.688779,0.939606,20.611050,26.060370,3.911296,0.071826,0.038837,219.293808,32.000000,234.923083,204.889366,212.344421,191.750931,32.000000,182.854502,67.824176,66.661860,116.469336,17.012658,49.508984,45.126582,49.241102,21.873418,16.914806,59.589543,47.232264
54.917374,65.087865,213.467484,178.971720,116.346901,101.906217,28.943771,14.249778,213.611928,1.535842,61.296542,55.815060,177.080917,215.245395,175.131377,214.213617,103.439330,212.294980,-0.000684,0.002651,32.000000,-235.758418,214.021779,-0.024803,34.891169,0.660668,421519.990486,0.932301,19.984232,26.073639,3.879821,0.056424,0.036751,219.654244,32.000000,234.470321,205.050806,214.310553,191.403898,32.000000,183.191071,67.803879,66.638620,116.490549,17.012658,49.545580,45.126582,49.663327,21.873418,16.873644,59.598837,47.265206
54.877777,64.823032,213.453676,178.949555,116.362688,101.914589,28.946839,14.253060,213.700688,1.535778,61.251245,55.930262,177.065045,215.332035,175.118065,214.256178,103.385519,212.435874,-0.000685,0.002640,32.000000,-235.757102,214.026041,-0.024728,34.821985,0.662300,421458.715727,0.934490,20.037573,26.092205,3.893412,0.051576,0.039658,219.751543,32.000000,234.544980,205.701432,214.081640,190.400760,32.000000,183.864700,67.806835,66.646579,116.519759,17.012658,49.445283,45.126582,49.727805,21.873418,16.781611,59.592140,47.258163
54.530201,64.671233,213.422957,178.900176,116.295363,101.930761,28.912022,14.249635,213.531210,1.536414,61.559869,55.783080,177.026369,215.145908,175.020327,214.207282,103.318572,212.404861,-0.000685,0.002622,32.000000,-235.757085,214.040074,-0.024719,34.763815,0.661603,421564.329744,0.931230,19.926225,26.174812,3.887066,0.037967,0.036126,219.104061,32.000000,235.040592,205.988147,211.728245,190.212294,32.000000,184.088047,67.787481,66.635113,116.519492,17.012658,49.520891,45.126582,49.951062,21.873418,16.728554,59.594067,47.200129
54.579901,64.826057,213.248521,178.878011,116.388171,101.946493,28.908313,14.252489,213.447769,1.535699,62.160067,55.729081,176.959663,215.049092,175.043966,213.989463,103.317566,212.442812,-0.000686,0.002621,32.000000,-235.754723,213.862964,-0.024732,34.656918,0.662851,421377.418204,0.931290,19.699437,26.277398,3.889620,0.048486,0.039548,218.654122,32.000000,235.497324,205.935300,209.470594,190.609009,32.000000,183.528833,67.809420,66.662915,116.543296,17.012658,49.486615,45.126582,49.893851,21.873418,16.727987,59.603302,47.210474
54.569472,64.826057,213.401751,178.878011,116.395973,101.947138,28.952699,14.249207,213.544347,1.535259,62.496686,55.625900,176.915199,215.201433,175.087305,214.057402,103.306174,212.341749,-0.000688,0.002632,32.000000,-235.764562,213.913197,-0.024749,34.655004,0.667488,421597.287955,0.938760,19.882497,26.333609,3.913849,0.058063,0.035713,218.611870,32.000000,235.571714,205.103377,209.786623,191.057928,32.000000,182.995571,67.795212,66.652020,116.534821,17.012658,49.508266,45.126582,49.945257,21.873418,16.781400,59.596015,47.315976
54.433512,65.139018,213.258374,178.896248,116.413014,101.926832,28.951079,14.249064,213.613175,1.535822,62.853870,55.645087,176.987128,215.122826,175.108212,214.011300,103.273943,212.160572,-0.000689,0.002625,32.000000,-235.757000,213.811896,-0.024801,34.665442,0.669009,421839.807744,0.938468,19.989341,26.347752,3.907089,0.051776,0.043063,219.125519,32.000000,234.842403,204.883069,212.546021,191.376879,32.000000,182.923532,67.794535,66.657591,116.543589,17.012658,49.409553,45.126582,49.731885,21.873418,16.890037,59.596467,47.321112
55.023742,65.418716,213.310616,178.933563,116.418178,101.914662,28.937801,14.247209,213.541042,1.535826,63.012394,55.714704,177.007481,215.156859,175.106358,214.012541,103.215038,212.347750,-0.000691,0.002636,32.000000,-235.762134,213.904021,-0.024774,34.622877,0.669517,421869.154284,0.937234,19.999404,26.324161,3.910643,0.045485,0.037488,219.665369,32.000000,234.515642,205.228208,32.000000,191.278216,32.000000,183.276381,67.787046,66.622180,116.560308,17.012658,49.464179,45.126582,49.616537,21.873418,16.987475,59.587350,47.315096
54.927564,65.425867,213.220706,178.982662,116.459912,101.903227,28.926356,14.246068,213.431541,1.535534,62.826264,55.741177,177.057553,215.068934,175.037490,213.972773,103.198304,212.526336,-0.000691,0.002647,32.000000,-235.764751,213.770068,-0.024768,34.616950,0.670967,422351.275433,0.940476,20.443724,26.293648,3.917777,0.053030,0.037244,219.775445,32.000000,234.486398,205.781618,32.000000,190.544192,32.000000,184.200181,67.768873,66.624396,116.559952,17.012658,49.434332,45.126582,50.090505,21.873418,16.988197,59.593723,47.184722
54.358108,65.425867,213.337368,178.982662,116.472769,101.899823,28.915736,14.253060,213.583013,1.535739,62.801509,55.809896,177.046920,215.200066,174.981210,214.079998,103.217247,212.268715,-0.000690,0.002661,32.000000,-235.755791,213.917214,-0.024739,34.624581,0.665914,422409.690842,0.930331,20.154980,26.417374,3.876701,0.047762,0.033101,219.159372,32.000000,235.096236,206.058885,32.000000,190.213493,32.000000,184.309088,67.736532,66.647836,116.525489,17.012658,49.466503,45.126582,50.129979,21.873418,16.991413,59.594166,47.283548
54.598452,65.339233,213.290729,179.009876,116.503668,101.895820,28.931771,14.249207,213.669214,1.536007,62.728596,55.736195,177.006547,215.214972,175.020858,214.088857,103.197510,212.325751,-0.000692,0.002682,32.000000,-235.759480,213.978624,-0.024784,34.610341,0.666809,422469.412319,0.932417,20.254441,26.495915,3.881853,0.050125,0.042306,218.673844,32.000000,235.652986,205.828955,32.000000,190.823853,32.000000,184.188535,67.705699,66.656957,116.530438,17.012658,49.439599,45.126582,49.758007,21.873418,16.961992,59.599506,47.131164
54.737747,65.305130,213.367688,179.016330,116.490982,101.899959,28.934849,14.254487,213.562212,1.535445,62.604595,55.817008,176.969294,215.183712,175.031736,214.066594,103.156256,211.935173,-0.000691,0.002697,32.000000,-235.759937,213.861046,-0.024851,34.636488,0.673169,422783.859781,0.943542,20.803532,26.387800,3.924665,0.054932,0.028164,218.676943,32.000000,235.732599,205.027215,32.000000,191.405943,32.000000,182.948407,67.696265,66.641262,116.477180,17.012658,49.478211,45.126582,49.858874,21.873418,16.950726,59.597087,47.315829
54.762265,65.295779,213.461468,179.026711,116.574824,101.904045,28.951253,14.256057,213.693388,1.535298,62.371957,55.979391,177.017534,215.297839,175.100115,214.179315,103.121300,212.326888,-0.000691,0.002713,32.000000,-235.752467,213.962632,-0.024824,34.669192,0.670487,422534.627245,0.938176,20.484616,26.427286,3.906534,0.052759,0.031785,219.256898,32.000000,234.999593,204.762953,32.000000,191.555829,32.000000,183.200299,67.725541,66.663493,116.467130,17.012658,49.430018,45.126582,49.804986,21.873418,16.951252,59.596615,47.330503
54.926172,65.295779,213.322983,179.026711,116.608829,101.916346,28.915885,14.245069,213.599864,1.536151,61.950989,55.814899,177.049864,215.197457,175.098769,214.101505,103.071342,212.479630,-0.000691,0.002730,32.000000,-235.759685,213.967143,-0.024817,34.638717,0.668590,422489.564741,0.935389,20.316247,26.333220,3.897999,0.049156,0.024237,219.810727,32.000000,234.717555,205.140248,32.000000,191.181107,32.000000,183.401148,67.719038,66.609073,116.483231,17.012658,49.455974,45.126582,49.716340,21.873418,16.948518,59.585619,47.256402
54.981613,65.108491,213.448412,179.005668,116.667482,101.916354,28.919113,14.248779,213.686927,1.535894,62.160060,55.855158,177.070605,215.317640,175.083953,214.127218,103.099931,212.421962,-0.000690,0.002730,32.000000,-235.763842,214.148697,-0.024877,34.662740,0.667915,422552.512409,0.934410,20.283291,26.503890,3.897966,0.054817,0.040060,219.933426,32.000000,234.782798,205.751266,32.000000,190.728662,32.000000,184.013709,67.754425,66.651172,116.475590,17.012658,49.482877,45.126582,49.901033,21.873418,16.883837,59.609606,47.282447
54.646249,65.064764,213.444783,178.977611,116.722768,101.916215,28.922828,14.249207,213.777573,1.535598,62.168551,55.983912,177.088038,215.270109,175.010558,214.314582,103.169184,212.469403,-0.000689,0.002752,32.000000,-235.756530,213.985803,-0.024949,34.658413,0.666472,422597.595227,0.932575,20.125690,26.606717,3.883813,0.046742,0.025445,219.276459,32.000000,235.450015,206.036714,32.000000,190.347461,32.000000,184.080605,67.731590,66.645804,116.456465,17.012658,49.507953,45.126582,49.921093,21.873418,16.868828,59.588530,47.327128
54.493184,65.060363,213.455909,178.965267,116.772832,101.928453,28.929845,14.253203,213.604239,1.536114,62.351829,55.777226,176.981236,215.306893,175.064847,214.190151,103.229758,212.262492,-0.000689,0.002746,32.000000,-235.753354,214.022757,-0.024955,34.672391,0.665327,422254.586057,0.930963,19.885174,26.558171,3.882178,0.054329,0.043198,218.858025,32.000000,235.865301,205.811388,32.000000,190.606533,32.000000,183.834554,67.743394,66.634294,116.445717,17.012658,49.503191,45.126582,49.813282,21.873418,16.868940,59.596506,47.106219
55.015093,65.060363,213.381702,178.965267,116.797827,101.932539,28.946899,14.250920,213.612252,1.536348,62.605891,55.976690,176.964466,215.239685,175.102189,214.019185,103.310037,212.267554,-0.000690,0.002752,32.000000,-235.758260,213.938731,-0.024896,34.699457,0.668977,422278.939767,0.937058,20.164045,26.505336,3.905937,0.054113,0.043591,218.688391,32.000000,236.006401,205.090098,209.991058,191.402777,32.000000,183.066666,67.745758,66.632078,116.437865,17.012658,49.475478,45.126582,49.662447,21.873418,16.867517,59.595267,47.284942
55.232538,65.283403,213.473820,178.962180,116.819898,101.940709,28.898201,14.252917,213.670472,1.536067,62.270037,55.983237,177.021162,215.185405,175.107089,214.113266,103.269816,212.385780,-0.000689,0.002747,32.000000,-235.756917,213.849523,-0.024734,34.742730,0.670487,422301.742355,0.939844,20.307387,26.373134,3.917112,0.049841,0.037667,219.344151,32.000000,235.110636,205.015432,212.829402,191.460474,32.000000,182.768171,67.776634,66.644248,116.425373,17.012658,49.415597,45.126582,50.062972,21.873418,16.945258,59.602801,47.373129
54.328403,65.228399,213.449599,178.951799,116.915549,101.940890,28.895624,14.244926,213.613286,1.536201,62.339797,55.867874,177.056334,215.251962,175.110817,214.103318,103.204228,212.397377,-0.000689,0.002751,32.000000,-235.761303,214.013501,-0.024774,34.781492,0.664114,421823.599215,0.929470,19.804924,26.294609,3.878603,0.045821,0.037175,219.935624,32.000000,234.769736,205.309894,214.636580,191.307618,32.000000,183.537033,67.802866,66.630522,116.452040,17.012658,49.507430,45.126582,50.163054,21.873418,16.926633,59.589160,47.377898
54.567556,65.243525,213.528830,178.957972,116.903807,101.938039,28.934811,14.250634,213.731113,1.536782,62.512422,55.970232,177.039588,215.399264,175.064361,214.226045,103.175940,212.494663,-0.000687,0.002745,32.000000,-235.757070,214.131789,-0.024840,34.900007,0.661632,422095.421937,0.927607,19.819695,26.375762,3.865001,0.046213,0.042658,219.870876,32.000000,234.905853,205.872007,213.972201,190.563838,32.000000,184.055609,67.793606,66.641664,116.447773,17.012658,49.527178,45.126582,49.308921,21.873418,16.927027,59.588766,47.391178
55.273054,65.243525,213.596805,178.957972,116.892925,101.950364,28.949893,14.249635,213.740247,1.536639,62.031974,55.904908,177.076181,215.347043,174.997930,214.206630,103.189415,212.201790,-0.000686,0.002743,32.000000,-235.760036,214.080863,-0.024806,34.889910,0.670598,422737.136428,0.944653,20.634826,26.445363,3.928877,0.044144,0.036920,219.248907,32.000000,235.457325,205.954469,32.000000,190.406602,32.000000,183.969493,67.764439,66.663282,116.460269,17.012658,49.571285,45.126582,49.449829,21.873418,16.932695,59.589937,47.313115
54.890097,65.098040,213.663280,178.965547,116.778400,101.954644,28.872327,14.249350,213.880027,1.536473,61.697352,55.987303,177.026169,215.485905,175.046089,214.285715,103.184538,212.577448,-0.000686,0.002770,32.000000,-235.758354,214.180594,-0.024767,34.887943,0.665889,422646.804042,0.938814,20.418723,26.507321,3.913110,0.054942,0.039250,218.831210,32.000000,235.827713,205.690270,32.000000,190.795456,32.000000,184.074301,67.775190,66.648635,116.444440,17.012658,49.541038,45.126582,49.618751,21.873418,16.882474,59.589927,47.311207
54.801444,64.869782,213.551650,178.899334,116.746279,101.967108,28.920090,14.252061,213.840245,1.536941,61.574440,55.771049,177.014465,215.420103,175.136351,214.380672,103.191998,212.595177,-0.000685,0.002759,32.000000,-235.753840,214.092263,-0.024769,34.854951,0.658664,422209.956424,0.925187,19.741080,26.392455,3.864393,0.051808,0.039195,218.903442,32.000000,236.021918,205.081864,210.182884,191.387503,32.000000,183.681861,67.817364,66.656705,116.436048,17.012658,49.551721,45.126582,49.778458,21.873418,16.803321,59.601827,47.273570
54.412143,64.903058,213.550831,178.873242,116.690542,101.979506,28.937309,14.247923,213.687378,1.536764,62.057504,55.899460,177.025199,215.367190,175.147851,214.149668,103.160812,212.447550,-0.000686,0.002741,32.000000,-235.757486,214.117493,-0.024791,34.899876,0.662736,422296.403292,0.934518,19.962607,26.527362,3.892565,0.048166,0.021498,219.470618,32.000000,235.187387,204.733795,212.929469,191.581090,32.000000,183.040660,67.822775,66.658792,116.422628,17.012658,49.549845,45.126582,49.675430,21.873418,16.803096,59.593497,47.292352
55.149024,64.903058,213.609045,178.873242,116.689794,101.991877,28.953285,14.256342,213.827365,1.536852,62.165504,55.968306,177.058715,215.433519,175.182184,214.294663,103.049645,212.336478,-0.000685,0.002760,32.000000,-235.753165,214.098502,-0.024828,34.898722,0.663710,422086.277166,0.934188,19.819590,26.526035,3.896825,0.047454,0.038898,220.024606,32.000000,234.953319,205.136458,214.668810,191.436203,32.000000,183.363435,67.838823,66.641951,116.427996,17.012658,49.574871,45.126582,49.529793,21.873418,16.814474,59.586150,47.205118
54.850606,65.141768,213.551139,178.903823,116.683891,102.004273,28.840551,14.251919,213.889297,1.536997,61.590067,55.956572,177.062922,215.472487,175.060675,214.409865,103.005711,212.483215,-0.000686,0.002771,32.000000,-235.753982,214.205679,-0.024818,34.785662,0.667246,422493.553259,0.941225,20.228432,26.506144,3.924691,0.046158,0.036681,220.146006,32.000000,234.939940,205.689587,213.858366,190.735571,32.000000,183.893435,67.807360,66.628358,116.387845,17.012658,49.504643,45.126582,49.732696,21.873418,16.897398,59.599850,47.280686
54.536104,64.834032,213.537817,178.901018,116.593281,102.008390,28.923273,14.252489,213.840510,1.537396,61.478406,55.949184,177.030360,215.416616,175.015054,214.344267,102.992429,212.591198,-0.000687,0.002762,32.000000,-235.756198,214.072949,-0.024798,34.710708,0.659470,422280.652409,0.926913,19.519266,26.578865,3.873306,0.049804,0.038460,219.201080,32.000000,235.554344,205.860059,32.000000,190.521025,32.000000,183.794479,67.784479,66.640856,116.361370,17.012658,49.547096,45.126582,49.970880,21.873418,16.790701,59.592592,47.260217
54.586978,64.767482,213.544214,178.863142,116.505850,102.016668,28.916171,14.251633,213.801082,1.537602,61.915207,55.844368,176.953646,215.303366,175.049433,214.288976,103.066148,212.551001,-0.000686,0.002785,32.000000,-235.752793,214.003892,-0.024814,34.621854,0.665271,422932.623597,0.936859,20.044291,26.673587,3.893323,0.062983,0.040559,218.781507,32.000000,235.848484,205.754841,32.000000,190.425672,32.000000,183.610256,67.821792,66.647809,116.374193,17.012658,49.511103,45.126582,49.901721,21.873418,16.790415,59.600745,47.288023
54.779776,64.767482,213.619922,178.863142,116.464565,102.024977,28.932147,14.245211,213.792209,1.537659,62.218875,55.811793,176.907659,215.407218,175.053786,214.320039,103.103689,212.588654,-0.000686,0.002805,32.000000,-235.763476,214.108745,-0.024851,34.662504,0.669540,422770.332953,0.939407,20.039596,26.724226,3.915531,0.062092,0.031378,218.836393,32.000000,235.936015,205.150924,32.000000,191.139687,32.000000,183.143445,67.793392,66.620619,116.341518,17.012658,49.588329,45.126582,49.803188,21.873418,16.766925,59.593153,47.218177
54.829829,65.022687,213.634677,178.857531,116.422330,102.028410,28.961812,14.248779,213.900049,1.537730,61.980698,56.023931,176.978482,215.481419,175.074696,214.485770,103.168549,212.653274,-0.000686,0.002797,32.000000,-235.759908,214.267150,-0.024827,34.628096,0.670639,422538.091629,0.938577,19.923934,26.636603,3.911999,0.043396,0.044104,219.470750,32.000000,235.170458,204.849190,32.000000,191.286343,32.000000,182.987237,67.826416,66.665353,116.361365,17.012658,49.572341,45.126582,49.785096,21.873418,16.855357,59.594441,47.335859
54.867487,65.040562,213.634258,178.872961,116.397044,102.040179,28.970820,14.246638,213.807038,1.538175,62.025478,55.882906,177.027403,215.476505,175.098880,214.262305,103.179586,212.395172,-0.000687,0.002792,32.000000,-235.762213,214.085045,-0.024766,34.601240,0.667960,422374.823402,0.934481,19.738138,26.612089,3.899613,0.048649,0.026018,219.944985,32.000000,234.783159,205.314284,214.779708,191.244863,32.000000,183.115831,67.841477,66.630861,116.370671,17.012658,49.598044,45.126582,49.733622,21.873418,16.861608,59.593015,47.237473
54.684944,65.051838,213.659904,178.868472,116.356957,102.040179,28.936079,14.244498,213.804734,1.538455,62.301248,55.951263,177.005960,215.416129,175.026946,214.251853,103.166413,212.500117,-0.000687,0.002788,32.000000,-235.762550,214.156163,-0.024737,34.650965,0.668643,422572.667214,0.933250,19.945190,26.569578,3.896322,0.043886,0.021649,219.933239,32.000000,234.775681,205.828680,213.893032,190.637220,32.000000,184.007369,67.805306,66.645881,116.382485,17.012658,49.547758,45.126582,49.651286,21.873418,16.861678,59.605967,47.263885
54.901727,65.051838,213.588996,178.868472,116.389715,102.040436,28.913901,14.250063,213.859004,1.537749,62.414467,55.900301,177.021017,215.431155,174.996416,214.390898,103.153740,212.578814,-0.000689,0.002774,32.000000,-235.758460,214.261908,-0.024784,34.681675,0.668857,422595.065466,0.932404,19.926859,26.469242,3.893640,0.045786,0.023595,219.089880,32.000000,235.376475,206.040591,211.299831,190.253793,32.000000,184.190073,67.815993,66.675746,116.385739,17.012658,49.578398,45.126582,49.704085,21.873418,16.865679,59.589042,47.297708
54.981129,65.128292,213.619489,178.879695,116.379746,102.052842,28.955587,14.245639,213.819441,1.537543,62.033365,55.960527,176.961967,215.410256,175.038486,214.276626,103.140834,212.594796,-0.000688,0.002764,32.000000,-235.765015,214.123857,-0.024823,34.742651,0.669982,422756.024360,0.937001,20.113820,26.518734,3.907107,0.048515,0.037578,218.688128,32.000000,235.656087,205.734447,209.304506,190.540955,32.000000,184.026704,67.843627,66.678422,116.448202,17.012658,49.571708,45.126582,49.980724,21.873418,16.892381,59.590773,47.310253
54.642979,64.969885,213.601532,178.876889,116.375385,102.057919,28.956196,14.250920,213.708680,1.537570,61.722775,55.918863,176.952208,215.338703,175.060232,214.263816,103.155822,212.277675,-0.000686,0.002773,32.000000,-235.757112,213.994531,-0.024793,34.796257,0.666856,422642.104805,0.933625,19.905228,26.558633,3.890388,0.050727,0.033703,218.873295,32.000000,235.713770,205.119703,210.518540,191.438593,32.000000,183.253259,67.868848,66.659105,116.411410,17.012658,49.583807,45.126582,49.902692,21.873418,16.837554,59.604964,47.307979
54.418852,64.845582,213.624203,178.856689,116.344832,102.057780,28.924561,14.257484,213.754960,1.537384,61.657980,55.964737,177.019186,215.482294,175.057264,214.362626,103.127991,212.372063,-0.000687,0.002766,32.000000,-235.755465,214.133091,-0.024730,34.874961,0.665118,422770.169063,0.931094,19.905440,26.577068,3.885324,0.052139,0.039407,219.558528,32.000000,234.994295,204.849517,213.070866,191.592681,32.000000,182.723658,67.850544,66.664520,116.386731,17.012658,49.548656,45.126582,49.621229,21.873418,16.837502,59.589415,47.219278
55.107421,64.845582,213.589626,178.856689,116.302471,102.050833,28.940463,14.251062,213.882230,1.537211,61.643591,55.881157,177.027756,215.451566,175.097009,214.356041,103.186864,212.693592,-0.000686,0.002766,32.000000,-235.758281,214.283302,-0.024698,34.890671,0.667463,422764.119798,0.937104,20.072320,26.452328,3.909039,0.060744,0.038355,219.848214,32.000000,234.680367,205.240243,32.000000,191.103763,32.000000,183.024452,67.862674,66.640424,116.405401,17.012658,49.581833,45.126582,49.559012,21.873418,16.794111,59.594726,47.226028
54.995781,64.832932,213.619421,178.833683,116.238047,102.050961,28.909393,14.254915,213.871047,1.537646,61.847569,55.728421,176.981910,215.469448,175.010258,214.344574,103.281164,212.736949,-0.000685,0.002774,32.000000,-235.756067,214.112086,-0.024655,34.880154,0.668217,422799.259451,0.942089,20.164467,26.512838,3.925555,0.054239,0.038989,219.824413,32.000000,234.699376,205.816069,32.000000,190.489945,32.000000,183.830136,67.883102,66.666714,116.394835,17.012658,49.568021,45.126582,50.019605,21.873418,16.789441,59.589071,47.309153
54.406717,64.893983,213.497455,178.823022,116.190352,102.067272,28.947603,14.251348,213.764840,1.537464,62.492746,55.709097,176.939530,215.463271,174.945895,214.348341,103.330738,212.487215,-0.000684,0.002776,32.000000,-235.759307,214.229255,-0.024631,34.910707,0.660292,422212.732792,0.928492,19.501635,26.565203,3.875878,0.047127,0.035512,219.053630,32.000000,235.235180,205.985455,32.000000,190.216510,32.000000,184.086036,67.861253,66.653582,116.355926,17.012658,49.539311,45.126582,50.087562,21.873418,16.810369,59.593654,47.290738
54.331967,65.213273,213.612167,178.859775,116.189846,102.071526,28.970046,14.254915,213.719213,1.537119,62.751231,55.851386,176.900634,215.460476,174.992592,214.196101,103.304705,212.313340,-0.000682,0.002799,32.000000,-235.754919,214.127259,-0.024615,34.887550,0.661743,422085.821081,0.931550,19.596020,26.485894,3.884287,0.052611,0.040765,218.778085,32.000000,235.715527,205.666010,32.000000,190.508121,32.000000,183.660862,67.872025,66.647705,116.375924,17.012658,49.537397,45.126582,49.652805,21.873418,16.810186,59.590989,47.232411
55.195611,65.213273,213.555108,178.859775,116.174557,102.075429,28.964990,14.245069,213.785038,1.537214,62.677288,55.669680,176.911579,215.354385,175.027300,214.328860,103.254837,212.431800,-0.000680,0.002800,32.000000,-235.763291,214.046275,-0.024576,34.867513,0.667529,422518.328152,0.941781,20.224607,26.349945,3.924101,0.088185,0.036657,218.888605,32.000000,235.728064,205.209034,210.550733,191.309565,32.000000,182.927830,67.909287,66.680855,116.319671,17.012658,49.571117,45.126582,49.505145,21.873418,16.921327,59.598906,47.328815
55.132765,65.280103,213.537770,178.895967,116.254156,102.083528,28.916798,14.249493,213.782271,1.537393,62.575180,55.800318,176.948490,215.315091,175.051684,214.217407,103.192693,212.375009,-0.000680,0.002807,32.000000,-235.763293,213.962104,-0.024591,34.786108,0.669713,423059.532884,0.943327,20.616250,26.315795,3.931611,0.042279,0.033212,219.577770,32.000000,234.845107,204.957993,213.067890,191.619587,32.000000,182.516270,67.899196,66.671584,116.333990,17.012658,49.551809,45.126582,50.079543,21.873418,16.944957,59.588255,47.334171
54.752391,65.271577,213.548928,178.928513,116.269088,102.091585,28.927536,14.247495,213.799722,1.537037,62.527387,55.807254,177.018702,215.381606,175.046393,214.300972,103.124822,212.404843,-0.000678,0.002808,32.000000,-235.758242,214.049354,-0.024792,34.752932,0.660578,422613.442453,0.927203,19.784889,26.406669,3.869060,0.044763,0.036379,219.834910,32.000000,234.575212,205.328598,214.803203,190.992348,32.000000,183.197776,67.912813,66.654393,116.386757,17.012658,49.567200,45.126582,49.829747,21.873418,16.942478,59.593654,47.356035
55.172808,65.201997,213.591301,178.948433,116.287990,102.099800,28.937081,14.248065,213.881031,1.537363,62.400578,55.876211,176.997550,215.405504,174.985876,214.358423,103.141200,212.490625,-0.000678,0.002835,32.000000,-235.760786,214.051230,-0.024831,34.692454,0.662951,422897.580328,0.930162,19.911879,26.449156,3.873155,0.052524,0.038011,219.884054,32.000000,234.535394,205.942128,213.871823,190.286985,32.000000,184.246612,67.900268,66.645578,116.377314,17.012658,49.552114,45.126582,49.779181,21.873418,16.942946,59.591982,47.273423
54.598329,65.201997,213.403652,178.948433,116.345736,102.116051,28.958070,14.246068,213.717720,1.538092,62.328068,55.832629,176.988204,215.393556,174.941269,214.171281,103.244077,212.628035,-0.000679,0.002850,32.000000,-235.762128,214.077296,-0.024817,34.643910,0.667788,423299.004951,0.937023,20.268593,26.527354,3.900267,0.054158,0.044099,219.042213,32.000000,235.183746,206.160485,210.964978,190.384544,32.000000,184.502760,67.885602,66.675049,116.408659,17.012658,49.502039,45.126582,49.933228,21.873418,16.919155,59.593772,47.278412
54.414912,65.079064,213.524257,178.942260,116.292966,102.124105,28.942953,14.251348,213.727740,1.537411,61.932064,55.789828,176.948356,215.389374,174.974400,214.233278,103.354261,212.624174,-0.000679,0.002836,32.000000,-235.754717,214.062344,-0.024783,34.561481,0.664382,422936.277413,0.928716,19.795435,26.540664,3.871315,0.054863,0.033325,218.724307,32.000000,235.720633,205.636279,209.198740,190.721734,32.000000,183.995706,67.879910,66.690178,116.422814,17.012658,49.583626,45.126582,49.305459,21.873418,16.876712,59.595208,47.314362
55.338260,64.918183,213.542366,178.915046,116.192119,102.132239,28.899931,14.252489,213.868457,1.537128,61.878108,55.790807,176.938617,215.434886,175.063300,214.322591,103.461382,212.513985,-0.000678,0.002846,32.000000,-235.755706,214.110965,-0.024778,34.591064,0.671275,423178.683710,0.939008,20.347498,26.485321,3.908611,0.052896,0.037685,218.919371,32.000000,235.790240,204.977093,210.478923,191.489583,32.000000,183.222218,67.916384,66.683381,116.401290,17.012658,49.563451,45.126582,49.370988,21.873418,16.820941,59.600263,47.282961
55.077687,64.954484,213.655502,178.890356,116.155631,102.132270,28.949829,14.243784,213.929377,1.537867,61.883845,55.984499,176.943699,215.470878,175.069136,214.414444,103.465688,212.614651,-0.000678,0.002830,32.000000,-235.762772,214.170623,-0.024824,34.662924,0.674988,422952.373521,0.942767,20.401760,26.373801,3.924003,0.048875,0.041889,219.465481,32.000000,234.955292,204.851345,213.239219,191.707345,32.000000,182.883804,67.895059,66.668273,116.400025,17.012658,49.521696,45.126582,49.969192,21.873418,16.820800,59.592779,47.333217
55.122630,64.954484,213.711105,178.890356,116.093072,102.132286,28.969071,14.245782,213.840994,1.537651,61.464467,56.012000,177.011811,215.558028,175.101055,214.289481,103.374394,212.642931,-0.000680,0.002835,32.000000,-235.761922,214.215695,-0.024858,34.716949,0.664064,421958.435471,0.926416,19.353441,26.228564,3.858856,0.053734,0.039839,219.782928,32.000000,234.617922,205.204336,32.000000,191.089313,32.000000,183.195362,67.882605,66.638720,116.402906,17.012658,49.645634,45.126582,49.504150,21.873418,16.833316,59.588884,47.477384
55.493644,64.829907,213.833877,178.895126,116.066105,102.144970,28.919963,14.256057,214.026800,1.537428,61.051318,56.065158,177.013681,215.695705,175.022445,214.567856,103.326398,212.514778,-0.000681,0.002826,32.000000,-235.750500,214.207859,-0.024844,34.737406,0.665853,422169.921589,0.929760,19.639028,26.259080,3.879166,0.055793,0.028773,219.889679,32.000000,234.702231,205.802054,32.000000,190.132487,32.000000,183.965133,67.888451,66.686234,116.444154,17.012658,49.606260,45.126582,49.702348,21.873418,16.789873,59.582502,47.462124
54.459821,64.533461,213.686307,178.838453,115.989934,102.149528,28.979056,14.250491,214.075006,1.538310,61.327719,55.912912,176.999073,215.571872,174.982951,214.542570,103.291959,212.770071,-0.000683,0.002820,32.000000,-235.755737,214.420763,-0.024838,34.733734,0.664458,422319.505158,0.928304,19.595968,26.360156,3.877012,0.043428,0.029743,219.066058,32.000000,235.332179,206.194818,210.708483,190.155808,32.000000,183.963584,67.863709,66.693533,116.410989,17.012658,49.638603,45.126582,49.966382,21.873418,16.686562,59.594392,47.254494
54.739701,64.658858,213.723140,178.779816,115.840844,102.149599,28.929158,14.256342,213.878194,1.538476,61.814384,55.781665,176.877967,215.605455,174.992129,214.455686,103.264893,212.745559,-0.000684,0.002840,32.000000,-235.757426,214.330677,-0.024825,34.742153,0.660166,422055.589094,0.922796,19.116938,26.363821,3.853304,0.050785,0.039437,218.754308,32.000000,235.697278,205.696316,209.051932,190.794276,32.000000,183.179692,67.841970,66.695926,116.407530,17.012658,49.678007,45.126582,49.627171,21.873418,16.685757,59.609862,47.124781
54.918117,64.658858,213.670943,178.779816,115.764908,102.156652,28.946944,14.249635,213.888158,1.537746,62.414110,55.735161,176.904029,215.555682,175.077594,214.409212,103.270398,212.371723,-0.000686,0.002863,32.000000,-235.759052,214.188548,-0.024840,34.807482,0.670610,422421.981664,0.939594,19.812730,26.486550,3.923742,0.051857,0.037030,218.840126,32.000000,235.593233,205.013286,210.609347,191.218001,32.000000,182.886346,67.862530,66.693186,116.354303,17.012658,49.634081,45.126582,49.632721,21.873418,16.728673,59.598296,47.308566
54.734116,65.023512,213.566863,178.798052,115.759157,102.148558,28.943867,14.246496,213.913293,1.537745,62.713661,55.818276,176.932407,215.466249,175.064495,214.436712,103.269013,212.441553,-0.000687,0.002883,32.000000,-235.760225,214.105624,-0.024816,34.846244,0.667704,422459.809896,0.936205,19.668092,26.505142,3.904353,0.055977,0.040719,219.442465,32.000000,234.738119,205.068282,213.201391,191.234607,32.000000,182.944304,67.837854,66.677224,116.324200,17.012658,49.537992,45.126582,49.868151,21.873418,16.855015,59.585010,47.297708
54.462239,65.317231,213.550794,178.869034,115.841756,102.140548,28.922464,14.251205,213.823372,1.538371,62.817658,55.759797,176.944014,215.419410,175.052019,214.287081,103.278282,212.663209,-0.000687,0.002872,32.000000,-235.762236,214.199255,-0.024782,34.900322,0.664433,422355.688374,0.932328,19.496505,26.370314,3.890719,0.053031,0.038010,219.855315,32.000000,234.345720,205.419306,214.917478,190.814990,32.000000,183.281869,67.857557,66.651547,116.309717,17.012658,49.581286,45.126582,49.983465,21.873418,16.957126,59.587773,47.328595
54.592956,65.343083,213.666321,178.928513,115.900119,102.128247,28.882476,14.251776,213.945377,1.537556,62.524974,55.928978,177.027120,215.508395,174.986214,214.299223,103.342921,212.697897,-0.000688,0.002842,32.000000,-235.759534,214.282058,-0.024815,34.846900,0.666123,422934.327668,0.936741,20.038125,26.395868,3.901897,0.063146,0.037945,219.848867,32.000000,234.580309,205.881829,213.871360,190.314659,32.000000,184.207904,67.840744,66.685117,116.346681,17.012658,49.599130,45.126582,49.794204,21.873418,16.957673,59.585285,47.459996
54.868897,65.343083,213.608865,178.928513,115.902972,102.124008,28.940933,14.251490,213.895243,1.537448,62.109377,55.834479,176.944970,215.532253,174.904979,214.408296,103.428609,212.617460,-0.000689,0.002854,32.000000,-235.759492,214.291725,-0.024815,34.776587,0.668556,423456.619740,0.943279,20.594161,26.463281,3.921080,0.042614,0.034056,219.020899,32.000000,235.223087,206.072165,210.898204,190.297518,32.000000,184.271907,67.822023,66.681367,116.308347,17.012658,49.611112,45.126582,49.695472,21.873418,16.967234,59.588029,47.328008
54.725054,65.037262,213.524490,178.929635,115.932715,102.128100,28.930795,14.245925,213.754351,1.538095,62.485238,55.788466,176.926466,215.317559,174.998825,214.206016,103.470046,212.445716,-0.000690,0.002819,32.000000,-235.762599,214.044195,-0.024821,34.674594,0.666552,422864.532069,0.934864,20.228024,26.297132,3.893077,0.053062,0.039110,218.742137,32.000000,235.583042,205.547385,209.159724,190.851605,32.000000,183.412188,67.823687,66.703862,116.322047,17.012658,49.529257,45.126582,49.933763,21.873418,16.861375,59.592946,47.288243
54.982991,65.123067,213.353588,178.911679,115.949648,102.131997,28.936945,14.246781,213.667115,1.537785,62.670525,55.619088,176.960610,215.160509,175.032676,214.212087,103.455952,212.411475,-0.000691,0.002777,32.000000,-235.759611,213.908324,-0.024765,34.672706,0.666552,422864.532069,0.934864,20.228024,26.297132,3.893077,0.052977,0.038962,218.777313,32.000000,235.556592,204.845081,32.000000,191.516993,32.000000,183.143130,67.815061,66.684811,116.297124,17.012658,49.493800,45.126582,49.621494,21.873418,16.891257,59.606902,47.322946
55.371656,65.330157,213.377073,178.944505,115.961943,102.115852,28.910054,14.250349,213.610537,1.537301,62.262065,55.867449,177.001473,215.129493,175.040623,214.016821,103.419469,212.436427,-0.000690,0.002766,32.000000,-235.760797,214.012724,-0.024670,34.647634,0.669321,422482.049466,0.937183,20.060603,26.196276,3.901768,0.053666,0.033843,219.870137,32.000000,234.534718,205.324943,32.000000,190.871373,32.000000,183.525531,67.833127,66.677489,116.302484,17.012658,49.504066,45.126582,49.324339,21.873418,16.963506,59.595533,47.288463
54.807533,65.330157,213.451736,178.944505,115.990091,102.107642,28.888398,14.247923,213.772529,1.537527,62.262065,55.905145,177.001473,215.393453,175.040623,214.206384,103.419469,212.537659,-0.000690,0.002757,32.000000,-235.763387,214.183246,-0.024683,34.624450,0.666333,422471.823774,0.932368,19.898427,26.198520,3.880356,0.053625,0.033331,219.870137,32.000000,234.534718,205.324943,32.000000,190.871373,32.000000,183.525531,67.833127,66.677489,116.302484,17.012658,49.538530,45.126582,49.727302,21.873418,16.963886,59.594795,47.324927
54.439956,65.214648,213.572885,178.956288,115.986576,102.107564,28.933969,14.250920,213.802330,1.537200,62.191216,55.898883,176.983829,215.465289,174.941705,214.257134,103.389787,212.535106,-0.000690,0.002747,32.000000,-235.758915,214.176290,-0.024676,34.588494,0.662975,422473.905527,0.925543,19.734075,26.220158,3.853573,0.057308,0.025888,219.021881,32.000000,235.392675,206.069455,210.704219,190.381766,32.000000,183.862874,67.798313,66.710114,116.318882,17.012658,49.594750,45.126582,49.992820,21.873418,16.924371,59.599103,47.201890
54.917288,64.995736,213.500912,178.931879,115.972492,102.115899,28.933084,14.252347,213.745900,1.536857,62.191216,55.661202,176.983829,215.390047,174.941705,214.209178,103.389787,212.577343,-0.000689,0.002738,32.000000,-235.754374,214.124201,-0.024662,34.538324,0.669665,422836.295202,0.937542,20.274106,26.278666,3.894569,0.045308,0.038324,219.021881,32.000000,235.392675,206.069455,210.704219,190.381766,32.000000,183.862874,67.798313,66.710114,116.318882,17.012658,49.557399,45.126582,49.652850,21.873418,16.848544,59.590950,47.300202
54.868615,65.040562,213.468505,178.924304,115.996346,102.112864,28.929488,14.254487,213.678089,1.537386,62.498265,55.876136,176.915777,215.417472,174.984031,214.247337,103.416684,212.553692,-0.000689,0.002750,32.000000,-235.752561,214.068094,-0.024667,34.609318,0.674461,422978.119303,0.942768,20.513122,26.307465,3.923091,0.050698,0.038904,218.636749,32.000000,235.673707,205.571907,209.008411,190.653931,32.000000,183.343027,67.792533,66.688914,116.340681,17.012658,49.580583,45.126582,49.967296,21.873418,16.848537,59.598404,47.247818
55.092009,65.030387,213.572451,178.932721,116.007824,102.108683,28.934909,14.247780,213.737574,1.537431,61.986752,55.750037,177.004941,215.473732,175.088235,214.253994,103.344060,212.453774,-0.000690,0.002738,32.000000,-235.765333,213.977523,-0.024632,34.603181,0.669630,422409.502916,0.933262,19.834179,26.322077,3.887681,0.039216,0.028956,219.466316,32.000000,234.705719,205.111156,213.433390,191.213009,32.000000,183.084472,67.778782,66.687225,116.351347,17.012658,49.545497,45.126582,49.890632,21.873418,16.864182,59.590773,47.248405
54.315529,65.030387,213.558917,178.932721,115.994287,102.108411,28.883604,14.249493,213.887361,1.537270,61.986752,55.884786,177.004941,215.394044,175.088235,214.439383,103.344060,212.536617,-0.000690,0.002744,32.000000,-235.761981,214.169153,-0.024627,34.635255,0.668785,422435.514363,0.934380,19.925773,26.286999,3.890539,0.050202,0.035473,219.466316,32.000000,234.705719,205.111156,213.433390,191.213009,32.000000,183.084472,67.778782,66.687225,116.351347,17.012658,49.591965,45.126582,49.521151,21.873418,16.860687,59.600332,47.289197
54.764841,65.039462,213.615509,178.914484,116.075730,102.108088,28.936080,14.250634,213.830319,1.537625,62.083685,55.745094,177.027065,215.466146,175.041053,214.373704,103.272595,212.087541,-0.000690,0.002738,32.000000,-235.756250,214.103399,-0.024642,34.615533,0.666649,422399.648217,0.929947,19.701205,26.325050,3.876650,0.055153,0.029486,219.852736,32.000000,234.410636,205.549669,215.011718,190.618601,32.000000,183.726441,67.771621,66.657559,116.363162,17.012658,49.609516,45.126582,49.786911,21.873418,16.863893,59.587350,47.222139
54.821260,65.072739,213.721858,178.917290,116.095936,102.098782,28.842968,14.250634,213.840942,1.538403,62.530938,55.951065,177.016199,215.485558,174.975637,214.367836,103.276779,212.349705,-0.000692,0.002730,32.000000,-235.759856,214.284669,-0.024759,34.670792,0.674533,422905.543287,0.946347,20.449285,26.353715,3.931821,0.073132,0.025358,218.933848,32.000000,235.222356,206.140967,210.843627,190.362553,32.000000,183.987690,67.734442,66.672822,116.310204,17.012658,49.662752,45.126582,49.742783,21.873418,16.875548,59.597755,47.292792
55.037974,65.195396,213.705609,178.948994,116.159639,102.082545,28.878186,14.250491,214.027118,1.537638,62.357834,55.988932,176.940476,215.548545,175.077033,214.426040,103.386449,212.494194,-0.000692,0.002724,32.000000,-235.758852,214.262173,-0.024740,34.691091,0.670109,422754.853017,0.936080,20.024494,26.269693,3.900596,0.059116,0.037400,218.665004,32.000000,235.622169,205.540299,209.254726,190.861961,32.000000,183.840819,67.773705,66.710885,116.331731,17.012658,49.521950,45.126582,49.983115,21.873418,16.875673,59.592808,47.268140
54.652202,65.195396,213.610224,178.948994,116.226305,102.081802,28.956210,14.246210,213.895520,1.537905,62.370664,55.825300,176.937417,215.478687,175.066920,214.326579,103.473420,212.652501,-0.000693,0.002715,32.000000,-235.761330,214.200297,-0.024738,34.650834,0.668668,422720.506733,0.938030,20.003483,26.356310,3.898521,0.061434,0.028013,218.890560,32.000000,235.510030,205.023472,210.844517,191.398136,32.000000,183.464883,67.731989,66.676615,116.260808,17.012658,49.616574,45.126582,49.868198,21.873418,16.918565,59.596211,47.229696
54.755475,65.140118,213.605567,178.963303,116.289614,102.081802,28.940715,14.255201,213.925267,1.538269,62.370664,55.868565,176.937417,215.594526,175.066920,214.378596,103.473420,212.482743,-0.000693,0.002692,32.000000,-235.755290,214.202598,-0.024740,34.672418,0.666009,422465.729116,0.932961,19.918011,26.296649,3.882876,0.049399,0.034374,218.890560,32.000000,235.510030,205.023472,210.844517,191.398136,32.000000,183.464883,67.731989,66.676615,116.260808,17.012658,49.608898,45.126582,49.805868,21.873418,16.899579,59.591845,47.211501
55.009491,65.155794,213.696443,178.947872,116.313817,102.081692,28.910262,14.251776,213.980189,1.537498,61.876420,55.970724,177.026016,215.635308,175.103053,214.386743,103.527624,212.668840,-0.000693,0.002702,32.000000,-235.759862,214.265415,-0.024985,34.682908,0.670788,422546.653326,0.937713,20.288939,26.264438,3.908538,0.047663,0.039321,219.860498,32.000000,234.589814,205.274330,214.835932,190.986692,32.000000,183.367584,67.753801,66.660128,116.252063,17.012658,49.656128,45.126582,49.608214,21.873418,16.905349,59.594402,47.315022
55.177639,64.998211,213.749006,178.935807,116.281635,102.097741,28.931948,14.243356,213.971769,1.537930,62.141770,55.736516,177.006581,215.543204,175.025343,214.497134,103.555103,212.746938,-0.000695,0.002666,32.000000,-235.767298,214.112600,-0.025050,34.669454,0.666373,422155.290007,0.932353,19.905727,26.215884,3.884719,0.050916,0.039361,219.775691,32.000000,234.716382,205.831698,213.391253,190.579250,32.000000,184.010447,67.731533,66.700319,116.243338,17.012658,49.620935,45.126582,49.909646,21.873418,16.905618,59.589022,47.303650
54.651448,64.998211,213.616395,178.935807,116.258565,102.114068,28.907913,14.253488,213.811109,1.538503,62.179598,55.849959,176.966128,215.377323,174.993326,214.365638,103.557078,212.616357,-0.000696,0.002647,32.000000,-235.753724,214.143290,-0.025034,34.707010,0.666373,422155.290007,0.932353,19.905727,26.215884,3.884719,0.051261,0.042326,218.950635,32.000000,235.294976,206.030907,210.604809,190.374835,32.000000,183.862888,67.724743,66.673942,116.232293,17.012658,49.619970,45.126582,49.870661,21.873418,16.850944,59.598857,47.235052
54.757382,65.022687,213.882935,178.922340,116.188180,102.122154,28.958549,14.251633,213.843412,1.537894,62.164996,55.934520,176.934106,215.536311,175.038752,214.487810,103.572203,212.159386,-0.000697,0.002658,32.000000,-235.758529,214.147798,-0.025055,34.685137,0.664718,421848.793643,0.928263,19.587026,26.215409,3.873834,0.059959,0.037949,218.715019,32.000000,235.468303,205.519444,209.126481,190.720617,32.000000,183.570922,67.755311,66.714962,116.265323,17.012658,49.631577,45.126582,49.653100,21.873418,16.859461,59.588943,47.229696
54.677103,65.038637,213.561851,178.920657,116.125317,102.121978,28.976524,14.252917,213.876730,1.537820,62.402023,55.641630,176.938334,215.449017,175.053745,214.333124,103.589745,212.735768,-0.000698,0.002639,32.000000,-235.755606,214.166541,-0.025074,34.637117,0.669543,422252.940929,0.939095,20.092479,26.168281,3.908705,0.051064,0.037597,218.945589,32.000000,235.485209,205.052463,32.000000,191.425295,32.000000,183.335522,67.755071,66.706807,116.242861,17.012658,49.602931,45.126582,49.847827,21.873418,16.865043,59.593802,47.335785
54.472637,65.135167,213.490269,178.900176,116.066511,102.117958,28.899631,14.250063,213.740185,1.538437,62.986503,55.747609,177.001031,215.523648,175.062804,214.246662,103.504770,212.559552,-0.000699,0.002606,32.000000,-235.760755,214.073297,-0.025069,34.658623,0.669519,422212.440561,0.935582,20.014899,25.994977,3.906011,0.056666,0.037416,219.527424,32.000000,234.634483,205.074163,32.000000,191.530517,32.000000,182.908346,67.779378,66.686989,116.249207,17.012658,49.625126,45.126582,49.786731,21.873418,16.865109,59.592504,47.198441
55.224294,65.135167,213.403847,178.900176,115.988864,102.105906,28.937264,14.251919,213.684019,1.537710,62.914088,55.855536,177.042534,215.439046,175.061750,214.337177,103.437198,212.399962,-0.000699,0.002611,32.000000,-235.757261,214.074499,-0.025060,34.751174,0.672457,422670.038989,0.943158,20.402048,26.200940,3.919220,0.046703,0.044831,219.780548,32.000000,234.424063,205.530982,214.950276,190.980024,32.000000,183.244236,67.771956,66.691221,116.263276,17.012658,49.533557,45.126582,49.448629,21.873418,16.898832,59.585600,47.475110
55.615971,65.464371,213.584743,178.927110,116.056390,102.089726,28.966572,14.252204,213.771907,1.537661,62.171129,56.013061,177.002219,215.440474,174.928240,214.344308,103.397654,212.194564,-0.000700,0.002599,32.000000,-235.757959,214.089143,-0.024957,34.832501,0.672457,422670.038989,0.943158,20.402048,26.200940,3.919220,0.049674,0.033589,219.677610,32.000000,234.504390,205.917925,213.229114,190.299725,32.000000,184.074137,67.742438,66.658333,116.255380,17.012658,49.573994,45.126582,50.068392,21.873418,17.013656,59.590379,47.439527
54.677898,65.333457,213.541220,178.953202,116.162776,102.081598,28.963189,14.252204,213.850521,1.538425,61.344893,56.010462,177.027929,215.462169,174.981831,214.310897,103.381892,212.682001,-0.000702,0.002593,32.000000,-235.755992,214.182633,-0.024883,34.785399,0.662183,422260.348761,0.927640,19.679343,26.213288,3.864311,0.054380,0.036853,218.900088,32.000000,235.118180,206.169310,210.555651,190.285663,32.000000,184.472436,67.765104,66.696857,116.293774,17.012658,49.593997,45.126582,49.832394,21.873418,16.968964,59.593340,47.360730
54.878209,64.810107,213.702766,178.913923,116.204898,102.089692,28.921580,14.249493,213.941132,1.537776,61.510233,55.997192,176.996940,215.545426,175.016792,214.384622,103.356404,212.732833,-0.000702,0.002632,32.000000,-235.758867,214.332475,-0.024900,34.724476,0.657372,422454.566748,0.920139,19.634933,26.181712,3.840349,0.047184,0.039062,218.603603,32.000000,235.407988,205.530400,209.124104,191.030578,32.000000,183.733266,67.763131,66.692382,116.288719,17.012658,49.630288,45.126582,49.520352,21.873418,16.969539,59.597460,47.307906
54.910762,64.810107,213.688103,178.913923,116.237772,102.089540,28.906897,14.251919,213.904497,1.537113,62.007940,55.704794,176.933137,215.594832,175.088592,214.345326,103.397132,212.543940,-0.000701,0.002632,32.000000,-235.753163,214.181531,-0.024948,34.689543,0.668019,422892.348825,0.937344,20.402230,26.366168,3.905439,0.049818,0.029169,218.994941,32.000000,235.355769,204.963259,32.000000,191.439064,32.000000,183.129729,67.786672,66.697208,116.275338,17.012658,49.665790,45.126582,49.640542,21.873418,16.787643,59.593615,47.285529
55.027971,64.782882,213.710352,178.852481,116.284263,102.080882,28.939789,14.244783,214.023045,1.537971,62.121260,55.852787,176.986425,215.573342,175.087850,214.436304,103.344996,212.668867,-0.000701,0.002632,32.000000,-235.766527,214.276860,-0.024940,34.727755,0.666390,422145.798165,0.933665,19.686098,26.409231,3.894128,0.050405,0.038084,219.646663,32.000000,234.601912,204.908368,32.000000,191.647129,32.000000,183.033622,67.789168,66.696375,116.281800,17.012658,49.584119,45.126582,49.834575,21.873418,16.777839,59.594726,47.259043
54.424292,65.078789,213.718297,178.858933,116.330944,102.072219,28.939329,14.249778,213.988651,1.537728,62.159006,55.847386,177.005356,215.649623,175.077525,214.491007,103.256255,212.879708,-0.000700,0.002627,32.000000,-235.758582,214.243838,-0.024950,34.736435,0.666671,422041.323344,0.933524,19.654819,26.303176,3.891552,0.053567,0.028320,219.854544,32.000000,234.356089,205.407218,32.000000,191.120209,32.000000,183.519335,67.769264,66.670196,116.301779,17.012658,49.684040,45.126582,49.998753,21.873418,16.880295,59.595405,47.272543
54.763713,65.079614,213.759155,178.895126,116.384659,102.067883,28.930243,14.250063,213.988446,1.537165,62.155872,55.842148,177.026642,215.554805,175.029873,214.445332,103.315935,212.853549,-0.000700,0.002632,32.000000,-235.756985,214.407609,-0.024944,34.710760,0.664606,421996.119827,0.930116,19.515091,26.398523,3.883668,0.054731,0.031039,219.683065,32.000000,234.596510,205.848691,32.000000,190.582592,32.000000,184.068593,67.780715,66.692909,116.327158,17.012658,49.720362,45.126582,49.658336,21.873418,16.880431,59.598168,47.202036
55.112544,65.079614,213.686133,178.895126,116.440309,102.063585,28.916662,14.248351,213.927896,1.537779,62.486373,55.780171,176.987106,215.626500,174.978375,214.537658,103.374125,212.609913,-0.000700,0.002617,32.000000,-235.759681,214.221038,-0.024941,34.674647,0.671592,422925.616577,0.942225,20.392413,26.560146,3.926892,0.049779,0.035413,218.998281,32.000000,235.253002,206.009134,32.000000,190.273064,32.000000,184.159088,67.781613,66.730467,116.337294,17.012658,49.676004,45.126582,49.486162,21.873418,16.880854,59.594707,47.280246
54.726867,65.039187,213.652094,178.902420,116.435176,102.071518,28.882090,14.252917,213.883758,1.537842,62.707247,55.774829,176.954463,215.476096,175.022064,214.424881,103.452496,212.462013,-0.000701,0.002591,32.000000,-235.755114,214.179430,-0.024947,34.642651,0.668427,422571.320193,0.936022,20.065731,26.491425,3.903299,0.050429,0.041131,218.936741,32.000000,235.482590,205.486508,32.000000,191.062456,32.000000,183.331307,67.794006,66.729962,116.353162,17.012658,49.649259,45.126582,49.565661,21.873418,16.866920,59.594235,47.327641
54.746149,65.205297,213.423868,178.913643,116.425191,102.079652,28.889796,14.251776,213.739772,1.537233,62.956130,55.742824,176.945447,215.431073,175.052714,214.268583,103.470002,212.586240,-0.000701,0.002613,32.000000,-235.755600,214.208962,-0.024919,34.621644,0.665115,422209.614607,0.929862,19.730759,26.349006,3.877269,0.037328,0.013858,219.192530,32.000000,235.384754,205.042065,211.263080,191.595879,32.000000,182.459590,67.789278,66.723978,116.357434,17.012658,49.560300,45.126582,49.747827,21.873418,16.924712,59.588186,47.265719
54.943612,65.403589,213.446815,178.947872,116.440432,102.087832,28.960898,14.252347,213.817159,1.537851,62.580598,55.833061,177.026429,215.422835,175.048204,214.194673,103.518096,212.662392,-0.000702,0.002622,32.000000,-235.753554,214.066280,-0.024865,34.675670,0.669845,422284.046185,0.938213,20.060782,26.219466,3.903971,0.053053,0.037987,219.811048,32.000000,234.585255,204.987962,213.561736,191.348674,32.000000,182.891793,67.795036,66.720996,116.389115,17.012658,49.654328,45.126582,49.973018,21.873418,16.925066,59.600509,47.276945
54.641831,65.403589,213.569599,178.947872,116.505753,102.087866,28.950410,14.248494,213.871816,1.537916,62.342153,55.817837,177.041777,215.488311,174.990520,214.319410,103.472397,212.576428,-0.000703,0.002622,32.000000,-235.759046,214.063406,-0.024896,34.674621,0.669897,422495.028992,0.938089,20.208323,26.244940,3.898427,0.052061,0.040026,220.007427,32.000000,234.381402,205.639042,214.639387,190.760342,32.000000,183.804735,67.766529,66.679538,116.388139,17.012658,49.625365,45.126582,49.837031,21.873418,16.994557,59.598149,47.205705
