OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 4, 2019
6:53:53 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.242168,65.157994,186.060772,164.972307,117.975975,104.943417,28.983757,14.243927,186.165260,1.657708,63.125923,55.743097,163.397034,187.299707,161.706522,186.568248,91.786425,184.725768,-0.000709,-1.102008,32.000000,-235.764924,186.526122,-0.024853,31.071739,0.691833,457085.865999,0.963725,20.237954,27.717855,3.408683,0.036145,0.013810,196.907251,32.000000,214.273596,192.088648,32.000000,174.030085,32.000000,168.485000,68.063716,63.817512,106.239892,5.852952,43.959475,45.126582,68.846409,17.873418,17.248112,59.616530,43.285173
54.771185,65.341433,186.082218,164.984623,118.047323,104.947555,29.105607,14.249635,186.061138,1.657741,63.299088,55.886878,163.335584,187.196773,161.639681,186.556191,91.794456,184.587172,-0.000709,-1.101442,32.000000,-235.759544,186.454330,-0.024894,31.023300,0.685353,456916.303945,0.952116,19.782727,27.762555,3.377187,0.041192,0.011358,196.175169,32.000000,214.873619,192.419756,195.146069,173.429892,32.000000,168.813847,68.063344,63.838038,106.200027,5.852952,43.941401,45.126582,68.856335,17.873418,17.568737,59.617838,43.347462
54.805011,65.492699,186.014911,165.029688,118.004758,104.959736,28.988997,14.248351,186.068189,1.658056,63.290847,55.768151,163.330019,187.209517,161.660407,186.498842,91.820407,184.655591,-0.000708,-1.099721,32.000000,-235.765582,186.381745,-0.024957,30.963688,0.683786,456906.102880,0.951606,19.685077,27.777291,3.368093,0.045894,0.016327,195.619520,32.000000,215.460296,192.197164,192.704637,174.050632,32.000000,168.394082,68.082957,63.838941,106.196508,5.852952,43.938066,45.126582,69.148901,17.873418,17.834514,59.617926,43.335723
54.527077,65.542205,186.030751,165.067196,117.919320,104.967339,29.017217,14.240217,186.001871,1.658285,63.340773,55.828403,163.322341,187.260109,161.696297,186.425354,91.775186,184.589670,-0.000708,-1.098578,32.000000,-235.767487,186.423538,-0.024909,30.878952,0.691083,457452.366183,0.957158,20.320357,27.715971,3.397447,0.030365,0.009187,195.820741,32.000000,215.553154,191.240970,193.435263,174.766647,32.000000,167.812425,68.071529,63.832471,106.114580,5.852952,43.904914,45.126582,69.069185,17.873418,17.838764,59.625912,43.409238
54.241068,65.542205,186.001123,165.067196,117.940164,104.967447,29.034417,14.251776,185.949853,1.658526,63.023455,55.804063,163.360330,187.196303,161.714452,186.482710,91.761093,184.656078,-0.000708,-1.097410,32.000000,-235.760354,186.370160,-0.024693,30.837095,0.692172,457641.712338,0.960852,20.439074,27.716329,3.394122,0.043857,0.020071,196.268069,32.000000,215.038825,191.099344,196.418364,174.897291,32.000000,167.873381,68.088297,63.847234,106.078415,5.852952,43.929160,45.126582,69.586902,17.873418,17.929318,59.626483,43.326479
54.453150,65.554032,186.040372,165.096866,117.947476,104.969878,28.991088,14.242215,186.067773,1.658570,62.973615,55.857853,163.422310,187.186253,161.767543,186.492543,91.721068,184.588729,-0.000708,-1.096259,32.000000,-235.767948,186.387683,-0.024698,30.833240,0.697715,458006.017184,0.965529,20.756487,27.736201,3.411713,0.046299,0.022782,196.771869,32.000000,214.496952,191.301650,198.642591,174.952508,32.000000,167.790823,68.116705,63.834406,106.113471,5.852952,43.917865,45.126582,69.451836,17.873418,17.954579,59.619628,43.344821
54.795188,65.496550,185.942883,165.089029,117.738004,104.973510,29.005020,14.248494,185.910778,1.658575,63.222851,55.725248,163.420595,187.089109,161.707965,186.546086,91.690685,184.479434,-0.000709,-1.096295,32.000000,-235.758227,186.423004,-0.024689,30.882256,0.702151,458214.894893,0.970584,21.033269,27.775830,3.429157,0.045952,0.023506,196.988755,32.000000,214.398891,191.962807,198.400551,173.810406,32.000000,168.333938,68.056995,63.833329,106.114224,5.852952,43.904904,45.126582,69.210816,17.873418,17.859480,59.620002,43.407330
55.068855,65.531204,185.969414,165.090428,117.658830,104.973463,29.071420,14.245639,186.039491,1.658712,63.138276,55.629804,163.453942,187.140903,161.638434,186.376994,91.751935,184.568158,-0.000708,-1.096888,32.000000,-235.763704,186.374792,-0.024657,30.967674,0.699743,458187.975643,0.967904,20.839750,27.789957,3.416522,0.037640,0.034824,196.355451,32.000000,215.017901,192.140066,195.773846,174.041180,32.000000,168.596899,68.064459,63.837905,106.139072,5.852952,43.896674,45.126582,69.177100,17.873418,17.863763,59.620975,43.427579
54.632135,65.531204,185.845755,165.090428,117.666533,104.973353,28.959138,14.240502,185.981563,1.658738,63.196198,55.871572,163.367670,187.134787,161.670708,186.464754,91.801861,184.453649,-0.000708,-1.098644,32.000000,-235.766382,186.429534,-0.024644,31.038353,0.693993,457970.396492,0.960648,20.452376,27.778297,3.393416,0.048284,0.021490,195.764346,32.000000,215.569346,192.177132,193.451048,173.997224,32.000000,168.860121,68.069405,63.845384,106.216470,5.852952,43.867845,45.126582,69.308185,17.873418,17.928459,59.620769,43.338365
54.344702,65.501500,186.033638,165.077833,117.582591,104.950346,29.024436,14.248636,185.883136,1.658780,62.930288,55.974570,163.288183,187.162659,161.712041,186.421224,91.842712,184.602170,-0.000708,-1.100400,32.000000,-235.760379,186.418252,-0.024632,31.076303,0.688869,457725.967726,0.953271,20.224213,27.751179,3.377034,0.041231,0.010555,195.558457,32.000000,215.591633,191.417606,192.948792,174.606651,32.000000,167.956793,68.079391,63.852494,106.239955,5.852952,43.920646,45.126582,69.544000,17.873418,17.881345,59.619972,43.371380
54.464238,65.439618,185.875703,165.075313,117.649092,104.934221,29.021957,14.246353,185.968946,1.658685,62.314784,55.957504,163.361730,187.167064,161.769957,186.436705,91.843268,184.453460,-0.000709,-1.102172,32.000000,-235.765613,186.400469,-0.024636,31.035888,0.692284,457896.138241,0.965435,20.644095,27.657200,3.401766,0.048880,0.019537,196.062333,32.000000,215.296957,191.178972,195.704561,174.919171,32.000000,167.512268,68.090682,63.842943,106.219803,5.852952,43.872587,45.126582,69.489373,17.873418,17.778148,59.617169,43.363676
54.526437,65.206947,185.906368,165.039485,117.742657,104.934224,28.961275,14.248494,185.909961,1.658579,62.367219,55.720050,163.400584,187.096287,161.783342,186.349045,91.812161,184.495595,-0.000709,-1.102761,32.000000,-235.756752,186.298024,-0.024609,30.933449,0.695358,457855.009706,0.968609,20.892146,27.673482,3.423216,0.042618,0.018604,196.619305,32.000000,214.552151,191.120237,198.013461,174.920358,32.000000,167.493294,68.085537,63.841116,106.251685,5.852952,43.918378,45.126582,69.553193,17.873418,17.781940,59.619962,43.388475
54.857550,65.206947,185.825060,165.039485,117.753862,104.934247,29.063712,14.248208,185.970311,1.658520,62.320584,55.840455,163.468029,187.098122,161.776539,186.330832,91.749406,184.497268,-0.000709,-1.105637,32.000000,-235.759496,186.357292,-0.024602,30.891409,0.694072,457621.789947,0.966033,20.714615,27.615719,3.412803,0.039576,0.016231,196.904882,32.000000,214.439771,191.535053,198.909624,174.333084,32.000000,168.447485,68.078838,63.861971,106.302973,5.852952,43.846651,45.126582,69.230893,17.873418,17.380117,59.621467,43.295078
54.681190,65.169270,185.884527,165.006736,117.720261,104.938428,29.010139,14.247923,185.911515,1.658421,62.217334,55.807845,163.451238,187.088376,161.676680,186.329569,91.803096,184.442950,-0.000710,-1.105627,32.000000,-235.763223,186.301206,-0.024608,30.742471,0.695218,457325.877028,0.966236,20.421848,27.663038,3.409472,0.036555,0.015308,196.487216,32.000000,214.680325,192.229125,32.000000,173.896066,32.000000,168.875594,68.093067,63.876271,106.324758,5.852952,43.844099,45.126582,69.177989,17.873418,17.316327,59.616333,43.248563
54.410330,65.041113,185.765955,164.978185,117.716088,104.942603,29.034404,14.245782,185.852661,1.658338,62.664925,55.742841,163.373098,187.067965,161.679529,186.300374,91.819868,184.439830,-0.000709,-1.106793,32.000000,-235.765200,186.306245,-0.024662,30.750287,0.691813,457244.091523,0.956402,20.102796,27.726438,3.387411,0.046287,0.022457,195.752532,32.000000,215.388169,192.198701,32.000000,173.970538,32.000000,168.500513,68.067109,63.872335,106.373103,5.852952,43.818292,45.126582,69.564001,17.873418,17.095108,59.621034,43.331835
54.611357,65.216848,185.948192,164.963350,117.712862,104.938591,29.013831,14.244212,185.937550,1.658333,62.862988,55.759464,163.289643,187.026755,161.694718,186.417941,91.830600,184.601664,-0.000710,-1.108007,32.000000,-235.764967,186.326049,-0.024700,30.848503,0.697494,457212.226027,0.961530,20.234871,27.651847,3.399424,0.042231,0.013123,195.545016,32.000000,215.558062,191.498695,192.537402,174.392981,32.000000,168.015431,68.085169,63.863736,106.399185,5.852952,43.877989,45.126582,69.817274,17.873418,17.095463,59.617926,43.324718
54.574210,65.216848,185.743578,164.963350,117.766414,104.926190,29.086804,14.245782,185.918036,1.658335,62.625960,55.721724,163.310996,187.031588,161.749928,186.441676,91.870129,184.485537,-0.000710,-1.108065,32.000000,-235.764217,186.377056,-0.024739,30.895002,0.700096,457190.433951,0.965726,20.368240,27.633874,3.414167,0.032412,0.024120,195.773725,32.000000,215.381749,190.947085,194.911381,175.206244,32.000000,167.625507,68.084315,63.891718,106.402263,5.852952,43.807247,45.126582,69.484673,17.873418,17.402176,59.619372,43.398306
54.921005,65.344459,185.948299,164.990781,117.869789,104.913852,29.028761,14.243213,185.906315,1.658316,62.356912,55.939746,163.360981,187.062460,161.747039,186.349795,91.819528,184.582709,-0.000710,-1.106386,32.000000,-235.768752,186.297965,-0.024733,30.987606,0.696254,457269.752419,0.962892,20.349780,27.685400,3.404936,0.041153,0.023224,196.451822,32.000000,214.524330,190.958493,197.682814,174.931568,32.000000,167.887728,68.076126,63.847541,106.385505,5.852952,43.899782,45.126582,69.479021,17.873418,17.626144,59.621919,43.308798
54.837713,65.218223,185.945766,164.994980,117.927490,104.909703,29.007419,14.249778,185.991656,1.658287,62.276324,55.879223,163.345452,186.955814,161.773557,186.466533,91.840242,184.521202,-0.000710,-1.104640,32.000000,-235.757598,186.439789,-0.024692,31.016586,0.694958,457157.848326,0.961086,20.385623,27.601200,3.403505,0.040207,0.010930,196.723400,32.000000,214.154252,191.548563,199.063033,174.337908,32.000000,168.214605,68.070131,63.831066,106.424194,5.852952,43.894265,45.126582,69.297814,17.873418,17.409775,59.629640,43.328900
55.409298,65.122242,185.798332,164.986582,117.949902,104.909672,29.045066,14.249635,185.917967,1.658283,62.879368,55.674084,163.430442,187.033483,161.714452,186.296730,91.862720,184.480412,-0.000711,-1.102915,32.000000,-235.762330,186.269308,-0.024705,31.026971,0.689410,457166.079730,0.956495,20.179331,27.689182,3.385741,0.042351,0.016812,196.588412,32.000000,214.468991,192.141983,32.000000,173.938086,32.000000,168.753687,68.078316,63.871895,106.455066,5.852952,43.911921,45.126582,69.256355,17.873418,17.411657,59.616992,43.306010
55.129204,65.122242,185.741932,164.986582,118.006117,104.909593,29.033403,14.247209,185.911291,1.658239,63.054722,55.944066,163.375902,186.960586,161.639505,186.251766,91.930665,184.531366,-0.000711,-1.101174,32.000000,-235.759183,186.310119,-0.024753,31.043861,0.689499,456983.811843,0.958446,20.133145,27.644808,3.390837,0.045579,0.015488,195.723414,32.000000,215.059416,192.073321,32.000000,173.788057,32.000000,168.698046,68.064397,63.869610,106.426810,5.852952,43.803259,45.126582,69.040959,17.873418,17.246215,59.621516,43.328754
54.884418,65.352434,185.836907,165.011774,118.003955,104.909485,29.036789,14.247637,185.898154,1.658232,62.692121,55.924514,163.252600,187.031811,161.684653,186.391704,91.941779,184.564769,-0.000712,-1.099443,32.000000,-235.759739,186.353458,-0.024822,30.935364,0.681649,456449.450881,0.946029,19.489695,27.606639,3.353198,0.036798,0.013690,195.466758,32.000000,215.421126,191.659303,192.584052,174.376611,32.000000,168.511035,68.049075,63.877618,106.439338,5.852952,43.866354,45.126582,69.072844,17.873418,17.647903,59.617582,43.360962
54.743833,65.273502,185.870704,165.016253,117.936198,104.909404,28.992315,14.242215,185.944051,1.658222,62.633925,55.672999,163.338149,187.138946,161.716270,186.412847,91.933286,184.418959,-0.000713,-1.097707,32.000000,-235.764506,186.339388,-0.024804,30.863688,0.684509,456488.677541,0.951738,19.757429,27.558295,3.369211,0.042500,0.013599,195.560984,32.000000,215.332314,191.163232,194.350923,174.830500,32.000000,167.880440,68.049553,63.881024,106.421429,5.852952,43.856224,45.126582,69.307630,17.873418,17.513795,59.619520,43.284880
54.574069,65.271027,185.865246,164.996099,117.916989,104.905491,29.057421,14.243642,186.023111,1.658198,62.560033,55.857168,163.342393,187.075938,161.765608,186.365217,91.937837,184.516045,-0.000713,-1.097709,32.000000,-235.762423,186.422721,-0.024756,30.797598,0.690667,456935.904339,0.956917,20.222457,27.560032,3.385968,0.046774,0.034735,196.281880,32.000000,214.507574,191.150696,196.980059,174.788471,32.000000,167.279022,68.030970,63.857750,106.414367,5.852952,43.893200,45.126582,69.433852,17.873418,17.516154,59.623208,43.391483
55.190978,65.271027,185.880235,164.996099,117.889990,104.901473,28.984325,14.249778,185.992474,1.657965,62.508086,55.729781,163.389181,187.229051,161.803097,186.490328,91.960910,184.635307,-0.000711,-1.097701,32.000000,-235.758746,186.429999,-0.024753,30.819838,0.693952,456929.190189,0.960905,20.278759,27.512424,3.395281,0.031857,0.020670,196.667201,32.000000,214.146136,191.348206,198.869843,174.535781,32.000000,167.917577,68.068312,63.866857,106.436276,5.852952,43.853430,45.126582,68.993923,17.873418,17.514198,59.624172,43.413199
54.538668,65.240775,186.037090,164.992460,117.755719,104.901628,29.055560,14.246924,186.138674,1.657817,62.472679,55.784592,163.402562,187.186394,161.684633,186.544842,92.028379,184.553771,-0.000712,-1.097722,32.000000,-235.760616,186.430082,-0.024774,30.913229,0.697506,457007.345660,0.962010,20.439938,27.545230,3.405743,0.034377,0.027490,196.832127,32.000000,214.143426,191.964272,197.882997,174.029793,32.000000,168.377607,68.024098,63.872998,106.456509,5.852952,43.919210,45.126582,69.231331,17.873418,17.463884,59.622952,43.412906
54.366610,65.213823,185.912249,164.989102,117.647497,104.901473,29.026841,14.248351,186.108231,1.657794,62.332532,55.888680,163.368755,187.235454,161.678558,186.530460,92.156138,184.615924,-0.000711,-1.097783,32.000000,-235.759353,186.463162,-0.024794,30.931456,0.689398,456560.518468,0.952474,19.847077,27.568028,3.367946,0.045456,0.024690,196.034944,32.000000,214.838835,192.128115,195.157618,173.799620,32.000000,169.087516,68.038585,63.870419,106.456493,5.852952,43.867754,45.126582,69.611481,17.873418,17.419131,59.619333,43.355166
54.783699,65.069439,186.098397,164.965869,117.632188,104.901444,28.980775,14.247495,186.044942,1.657435,62.352122,55.814564,163.277484,187.320403,161.699443,186.417312,92.225721,184.727703,-0.000712,-1.097803,32.000000,-235.759554,186.457247,-0.024759,31.021805,0.695776,456790.727753,0.962649,20.443862,27.469201,3.411104,0.042068,0.015032,195.566155,32.000000,215.132446,192.163552,192.913575,173.901005,32.000000,168.493304,68.040075,63.898250,106.513442,5.852952,43.945166,45.126582,69.458823,17.873418,17.420975,59.622785,43.322297
54.753814,65.069439,186.031994,164.965869,117.562754,104.901331,29.066962,14.245639,186.089830,1.657451,62.399066,55.750658,163.259406,187.197345,161.730923,186.573709,92.252765,184.568811,-0.000712,-1.097795,32.000000,-235.767637,186.560956,-0.024740,31.067045,0.697064,456606.322270,0.966904,20.583257,27.365347,3.419603,0.048362,0.015679,195.607952,32.000000,215.394685,191.263118,193.603517,174.782092,32.000000,167.287167,68.054128,63.893145,106.516583,5.852952,43.924086,45.126582,69.339589,17.873418,17.171115,59.622480,43.376662
55.124352,65.088690,186.068571,164.936200,117.548654,104.901058,29.002929,14.249635,186.088269,1.657547,62.634102,55.805984,163.287708,187.206397,161.757778,186.572815,92.252490,184.743883,-0.000711,-1.097808,32.000000,-235.759052,186.453677,-0.024730,31.091304,0.690156,456008.897968,0.959916,20.036321,27.338739,3.396967,0.036943,0.002745,196.090696,32.000000,214.709143,190.948512,196.584152,174.860986,32.000000,167.448064,68.059317,63.888330,106.520690,5.852952,43.987106,45.126582,69.304523,17.873418,17.205219,59.616628,43.349517
54.809558,65.238024,185.980369,164.942917,117.525359,104.893096,29.034260,14.251062,186.159157,1.657440,62.636724,55.868162,163.347012,187.252684,161.742434,186.587932,92.124045,184.744167,-0.000711,-1.098981,32.000000,-235.758936,186.543863,-0.024782,31.090202,0.689316,455970.282991,0.957647,20.065085,27.250599,3.397608,0.040910,0.008024,196.628832,32.000000,214.207817,191.258136,198.395094,174.914257,32.000000,167.666418,68.099309,63.868751,106.559808,5.852952,43.902788,45.126582,69.285353,17.873418,17.465460,59.621929,43.407990
54.329762,65.242425,186.120622,164.962790,117.459117,104.893064,29.088031,14.241073,186.176788,1.657377,62.478805,55.943453,163.342038,187.326379,161.690485,186.665137,92.092161,184.631336,-0.000712,-1.098991,32.000000,-235.768598,186.643027,-0.024812,30.992877,0.684396,455767.326180,0.952667,19.728525,27.318189,3.375433,0.045363,0.023835,196.681947,32.000000,214.213222,191.967577,198.531197,173.950009,32.000000,168.550772,68.105021,63.874074,106.595281,5.852952,43.994479,45.126582,69.565387,17.873418,17.467514,59.626679,43.409384
54.455622,65.242425,186.052221,164.962790,117.381535,104.893017,28.956972,14.245211,186.182398,1.657154,62.453231,55.862799,163.374953,187.357270,161.607742,186.542478,92.115812,184.745172,-0.000711,-1.099026,32.000000,-235.762656,186.634276,-0.024821,30.908823,0.688246,456392.252005,0.958004,20.180025,27.446742,3.393210,0.048437,0.017413,196.000495,32.000000,214.629834,192.244027,195.778171,173.580057,32.000000,168.762133,68.091208,63.889032,106.606618,5.852952,43.938606,45.126582,69.583102,17.873418,17.477238,59.617307,43.416574
55.080531,65.094190,186.110948,164.960271,117.395530,104.892957,29.079486,14.249350,186.154339,1.657058,62.551524,55.912420,163.314901,187.356188,161.630227,186.618490,92.179054,184.744740,-0.000711,-1.098467,32.000000,-235.758026,186.602846,-0.024601,30.873156,0.696775,456760.151829,0.965590,20.647537,27.435249,3.425758,0.037526,0.016135,195.579096,32.000000,215.333401,192.174174,32.000000,173.874317,32.000000,168.452670,68.108193,63.893563,106.624688,5.852952,44.003034,45.126582,69.471766,17.873418,17.221338,59.619736,43.404909
54.952392,65.116466,186.140021,164.949915,117.410249,104.892886,28.979876,14.246210,186.153324,1.656991,62.233244,55.893361,163.237936,187.377192,161.717677,186.660332,92.175647,184.688384,-0.000712,-1.096723,32.000000,-235.762477,186.648980,-0.024616,30.846746,0.696893,456635.553259,0.967481,20.525752,27.455361,3.416584,0.040663,0.014900,195.411586,32.000000,215.459115,191.263575,32.000000,174.613413,32.000000,167.876233,68.131791,63.893874,106.661918,5.852952,43.979606,45.126582,69.216361,17.873418,17.260857,59.614612,43.387447
54.753076,65.077139,186.067976,164.941518,117.467539,104.892902,29.008664,14.241786,186.024034,1.656708,62.649605,55.807231,163.270834,187.286963,161.746507,186.546876,92.208137,184.663229,-0.000712,-1.097795,32.000000,-235.766737,186.567871,-0.024603,30.866992,0.689858,455913.501332,0.950937,19.776008,27.391954,3.378888,0.041673,0.016411,195.783138,32.000000,214.929992,190.945419,195.949568,175.043636,32.000000,167.453866,68.121284,63.915497,106.651717,5.852952,43.985134,45.126582,69.087277,17.873418,17.261861,59.613048,43.365584
54.332674,65.077139,186.065387,164.941518,117.565477,104.892881,29.090280,14.247067,186.037159,1.656584,62.766960,55.761181,163.326429,187.260434,161.758629,186.522657,92.188057,184.644512,-0.000712,-1.097800,32.000000,-235.763588,186.489941,-0.024596,30.896785,0.692156,456030.081002,0.956727,19.921199,27.373698,3.387296,0.040267,0.020571,196.517366,32.000000,214.315081,191.205099,198.147880,174.880058,32.000000,167.551684,68.142603,63.882589,106.723066,5.852952,43.951614,45.126582,69.664866,17.873418,17.194307,59.617917,43.376002
54.350473,65.260026,185.968625,164.951034,117.573865,104.892776,28.988606,14.251490,186.056946,1.656495,62.687632,55.876712,163.332780,187.216572,161.715023,186.540608,92.125446,184.640774,-0.000712,-1.096058,32.000000,-235.756541,186.451943,-0.024572,30.959203,0.693864,456035.662189,0.959529,20.073496,27.331537,3.398311,0.040505,0.015317,196.561399,32.000000,214.307887,191.617706,198.614487,174.085327,32.000000,168.240872,68.110556,63.847452,106.766091,5.852952,43.971633,45.126582,69.730307,17.873418,17.513273,59.625076,43.531834
54.573564,65.324657,186.061482,164.975106,117.616648,104.893888,28.964486,14.245497,186.030032,1.656207,62.605962,55.856262,163.373832,187.279091,161.648702,186.513590,92.110297,184.720482,-0.000713,-1.094309,32.000000,-235.761715,186.514150,-0.024583,30.986164,0.698406,456339.565422,0.965030,20.479431,27.344421,3.424558,0.052746,0.014858,196.280237,32.000000,214.703554,192.006858,196.542852,173.801011,32.000000,168.936373,68.100778,63.873571,106.796139,5.852952,43.948096,45.126582,69.541628,17.873418,17.627815,59.618871,43.388768
54.273201,65.216023,185.933254,164.970628,117.852825,104.895092,29.054212,14.248208,186.068537,1.656200,63.038585,55.736170,163.303241,187.140046,161.629815,186.506523,92.137366,184.706543,-0.000713,-1.093112,32.000000,-235.759332,186.363329,-0.024593,31.049368,0.696844,456704.186950,0.968536,20.645083,27.405593,3.421656,0.047051,0.031809,195.609979,32.000000,215.152978,192.173196,193.712800,173.784226,32.000000,168.806112,68.111480,63.890179,106.863743,5.852952,43.984980,45.126582,69.479495,17.873418,17.630616,59.620572,43.284586
54.345049,65.216023,185.988872,164.970628,117.930685,104.887016,28.996390,14.243213,186.027749,1.656247,63.289313,55.815968,163.231501,187.182684,161.640968,186.416453,92.092296,184.670369,-0.000714,-1.093109,32.000000,-235.766621,186.434693,-0.024635,31.081705,0.693894,456689.078368,0.965138,20.494055,27.451387,3.409370,0.035080,0.013064,195.343856,32.000000,215.419248,191.493082,192.774359,174.385793,32.000000,168.066809,68.078909,63.889210,106.885833,5.852952,43.917320,45.126582,69.747299,17.873418,17.444035,59.626119,43.387447
54.507652,65.452820,185.876156,165.000578,117.906760,104.875009,28.959146,14.246068,185.968497,1.656217,63.522386,55.873564,163.306576,187.158785,161.701917,186.371881,92.127554,184.454644,-0.000713,-1.091342,32.000000,-235.762948,186.251382,-0.024601,31.116428,0.695604,456679.598011,0.967778,20.675936,27.418959,3.425876,0.041649,0.017156,195.597150,32.000000,215.104372,191.065855,32.000000,174.900377,32.000000,167.348781,68.083988,63.890135,106.908983,5.852952,43.899864,45.126582,69.893462,17.873418,17.858025,59.616314,43.392436
54.755087,65.669273,185.927368,165.035006,117.957920,104.879195,28.934808,14.249207,185.929960,1.656076,62.873422,55.951587,163.318140,187.139903,161.682319,186.436137,92.063991,184.472312,-0.000712,-1.089581,32.000000,-235.757186,186.464834,-0.024571,31.090832,0.694103,456688.709532,0.968216,20.606332,27.450123,3.422370,0.042449,0.021899,196.398197,32.000000,214.455946,191.012136,32.000000,175.067229,32.000000,167.396576,68.090160,63.868333,106.927996,5.852952,43.885626,45.126582,69.492086,17.873418,18.238029,59.621211,43.554211
55.055665,65.463821,185.963582,165.032207,117.959622,104.899448,29.104635,14.247923,185.867713,1.656058,62.621692,55.879642,163.355655,187.124427,161.714651,186.423281,91.997414,184.448337,-0.000711,-1.087809,32.000000,-235.757650,186.305938,-0.024601,31.012626,0.691377,456785.648669,0.966764,20.685864,27.331888,3.410093,0.038382,0.008669,196.516465,32.000000,214.180922,191.539265,198.674767,174.261295,32.000000,168.393201,68.073546,63.817778,106.995755,5.852952,43.881660,45.126582,69.503987,17.873418,18.243803,59.620129,43.291410
55.244020,65.463821,185.988863,165.032207,117.911366,104.911513,29.000699,14.244926,185.996937,1.656091,62.527128,55.786005,163.381606,187.090762,161.636579,186.306036,91.983880,184.490395,-0.000710,-1.087186,32.000000,-235.763270,186.383542,-0.024671,30.956817,0.689514,457074.852502,0.963338,20.663693,27.402250,3.395618,0.046212,0.015581,196.370531,32.000000,214.272146,192.060893,197.411224,173.825533,32.000000,168.756597,68.076546,63.844619,107.018239,5.852952,43.915968,45.126582,69.106811,17.873418,17.891412,59.615930,43.395298
54.658542,65.291379,185.841280,164.989661,117.898732,104.923507,29.055153,14.241929,185.920884,1.656069,62.484060,55.950319,163.318236,187.080098,161.591485,186.361386,92.027722,184.530330,-0.000710,-1.087790,32.000000,-235.769053,186.360476,-0.024697,30.893350,0.687391,456825.647457,0.951592,20.169475,27.459602,3.377737,0.032454,0.018136,195.691768,32.000000,214.834830,192.342603,194.210563,173.475769,32.000000,168.684223,68.067392,63.872620,107.035505,5.852952,43.876818,45.126582,69.227442,17.873418,17.595290,59.614347,43.397719
54.814287,65.178895,185.989647,164.963350,117.966140,104.935580,29.034423,14.247923,186.006308,1.656014,62.301931,55.945917,163.252636,187.124263,161.655007,186.397042,92.032170,184.482944,-0.000709,-1.087242,32.000000,-235.758470,186.330575,-0.024701,30.864239,0.686481,456788.137880,0.951507,19.989133,27.489319,3.366679,0.045510,0.022003,195.346878,32.000000,215.206944,191.724599,192.447561,174.260785,32.000000,167.744640,68.063671,63.870135,107.058969,5.852952,43.912600,45.126582,69.412747,17.873418,17.402358,59.620946,43.410852
54.790654,65.098865,185.941792,164.929482,118.071471,104.935569,29.023007,14.241501,185.978313,1.655822,62.405059,56.009018,163.256605,187.256336,161.725111,186.355743,92.011142,184.633886,-0.000708,-1.087243,32.000000,-235.765383,186.339164,-0.024681,30.852280,0.694382,456881.286765,0.960658,20.378809,27.460841,3.400041,0.041484,0.010993,195.590640,32.000000,215.438097,190.955721,194.381854,175.121947,32.000000,167.586906,68.065994,63.879574,107.070502,5.852952,43.931561,45.126582,69.614895,17.873418,17.403901,59.619077,43.390529
54.978888,65.098865,185.955501,164.929482,118.090182,104.935522,29.004833,14.245497,185.983780,1.655850,62.499377,55.894272,163.283209,187.261148,161.713444,186.414499,91.991666,184.683916,-0.000709,-1.087243,32.000000,-235.763846,186.390476,-0.024647,30.836439,0.693418,456672.514104,0.958143,20.116347,27.438162,3.393087,0.043816,0.019339,196.231383,32.000000,214.419908,190.977529,197.213997,174.918628,32.000000,167.533757,68.050584,63.822287,107.056917,5.852952,43.896307,45.126582,69.296950,17.873418,17.265928,59.621349,43.412759
54.806048,65.195396,185.923886,164.925283,118.110055,104.947770,28.973284,14.240930,186.058153,1.655864,62.674901,55.869563,163.343043,187.145818,161.704267,186.475776,91.935136,184.571447,-0.000710,-1.088947,32.000000,-235.764807,186.472546,-0.024652,30.887187,0.693667,456621.113107,0.958772,20.059053,27.517249,3.393677,0.049512,0.028518,196.596427,32.000000,214.161351,191.441517,32.000000,174.656166,32.000000,167.863633,68.049159,63.821692,107.105520,5.852952,43.918470,45.126582,69.268259,17.873418,17.434786,59.628204,43.279891
55.399596,65.288628,186.060827,164.941518,118.082256,104.960092,29.017052,14.245211,186.067174,1.655842,62.800709,55.885865,163.362739,187.193817,161.678542,186.510860,92.028423,184.554507,-0.000710,-1.090689,32.000000,-235.764460,186.439954,-0.024679,30.948792,0.691743,456543.340508,0.955737,19.878164,27.555961,3.382307,0.048039,0.017310,196.600309,32.000000,214.252033,192.188907,32.000000,173.759743,32.000000,168.234487,68.041062,63.856608,107.114539,5.852952,43.943889,45.126582,68.959328,17.873418,17.598467,59.619235,43.372114
54.960113,65.295779,186.036607,164.947396,117.896749,104.968372,29.025567,14.245211,186.198905,1.655833,62.482197,55.731062,163.304562,187.327744,161.583042,186.489347,92.008521,184.643310,-0.000710,-1.091971,32.000000,-235.766426,186.496243,-0.024657,31.049972,0.692913,456949.131244,0.960479,20.140774,27.569244,3.392397,0.049278,0.034199,195.759976,32.000000,214.845892,192.196623,194.628972,173.836645,32.000000,168.364421,68.036837,63.851525,107.109682,5.852952,43.910464,45.126582,68.798243,17.873418,17.600957,59.619598,43.402048
54.744236,65.295779,186.198836,164.947396,117.784060,104.968349,29.017640,14.249207,186.100262,1.655821,62.400003,55.882551,163.269789,187.282149,161.612075,186.584610,92.057985,184.671792,-0.000708,-1.092062,32.000000,-235.760136,186.525039,-0.024639,31.091855,0.684950,456573.153876,0.948005,19.665337,27.469441,3.358523,0.039066,0.012426,195.354097,32.000000,215.265665,192.020722,192.565486,174.234161,32.000000,168.402859,68.041106,63.893852,107.165084,5.852952,44.004837,45.126582,69.399860,17.873418,17.615912,59.616235,43.351718
54.831984,65.165419,186.132548,164.928082,117.817055,104.972572,29.039974,14.249064,186.204556,1.655795,61.971163,55.837900,163.230847,187.380046,161.689534,186.598158,92.040171,184.763064,-0.000706,-1.093208,32.000000,-235.759295,186.443643,-0.024633,31.090701,0.688069,456934.286376,0.956219,20.093100,27.523493,3.384939,0.030214,0.010330,195.322421,32.000000,215.275770,191.270183,193.472436,174.886066,32.000000,167.617490,68.025364,63.850445,107.157905,5.852952,43.929016,45.126582,69.387398,17.873418,17.391582,59.616963,43.350690
54.890708,65.032587,186.152461,164.902611,117.819510,104.984993,28.942684,14.241929,186.272601,1.655809,62.160369,55.814521,163.291279,187.346647,161.714016,186.620522,92.048194,184.805064,-0.000706,-1.093201,32.000000,-235.766758,186.612557,-0.024662,31.077378,0.690283,456970.552407,0.960656,20.300647,27.484981,3.401250,0.042150,0.019847,196.066595,32.000000,214.502656,191.222377,196.643296,174.798579,32.000000,167.433023,68.041235,63.893981,107.201185,5.852952,43.987624,45.126582,69.288350,17.873418,17.162207,59.614189,43.360081
54.795464,65.070539,186.140695,164.865944,117.813263,104.984977,29.079758,14.246638,186.226155,1.656274,62.105813,55.966399,163.308232,187.395727,161.705454,186.636965,92.024675,184.722929,-0.000706,-1.093191,32.000000,-235.759426,186.607313,-0.024655,31.064317,0.688801,456791.732069,0.957921,20.085851,27.537879,3.394598,0.042177,0.026298,196.546056,32.000000,214.140086,191.307703,198.392089,174.824032,32.000000,167.396650,68.040907,63.838478,107.226172,5.852952,43.977597,45.126582,68.939878,17.873418,17.162488,59.619677,43.288108
55.096947,65.070539,186.351074,164.865944,117.771046,104.984956,29.000194,14.247637,186.311488,1.657712,61.819802,55.932474,163.309396,187.419237,161.646129,186.668930,92.044301,184.864642,-0.000704,-1.093194,32.000000,-235.758755,186.712734,-0.024665,31.036203,0.688249,456610.911653,0.959774,19.896565,27.545996,3.391329,0.039738,0.015888,196.679635,32.000000,214.129370,191.903945,197.922827,174.032658,32.000000,168.424896,68.028058,63.865692,107.276483,5.852952,44.079622,45.126582,69.108098,17.873418,17.228930,59.622146,43.340126
54.716101,64.975935,186.129101,164.869583,117.773294,105.009246,29.071576,14.249921,186.274709,1.656171,62.145090,55.735284,163.296173,187.393952,161.583278,186.736568,92.086311,184.817953,-0.000704,-1.093196,32.000000,-235.757455,186.605537,-0.024669,30.922329,0.689751,456768.296666,0.957186,20.026099,27.537948,3.397009,0.048956,0.017955,195.996510,32.000000,214.552771,192.264300,195.601956,173.720616,32.000000,168.806734,68.010063,63.883972,107.272464,5.852952,43.988989,45.126582,69.331198,17.873418,17.064888,59.619284,43.361182
55.242641,64.951184,186.250215,164.854748,117.907206,105.025300,29.007991,14.251776,186.277218,1.652025,62.459590,55.673788,163.195143,187.393850,161.571845,186.662149,92.166068,184.869597,-0.000704,-1.093206,32.000000,-235.762321,186.592382,-0.024815,30.910187,0.687313,456543.065865,0.953998,19.736625,27.572780,3.382240,0.035826,0.009414,195.433892,32.000000,215.066352,192.231479,193.005887,173.783379,32.000000,168.479178,68.029435,63.862478,107.300397,5.852952,44.037799,45.126582,68.990482,17.873418,17.021675,59.616225,43.289135
54.961835,65.097490,186.202235,164.862026,118.077040,105.025292,28.987425,14.241786,186.351399,1.647325,62.276119,55.948390,163.196742,187.371463,161.643714,186.650041,92.184580,184.837406,-0.000705,-1.093177,32.000000,-235.767884,186.702314,-0.024852,30.873339,0.693830,456671.957027,0.958971,20.007900,27.512832,3.401724,0.052402,0.019948,195.473835,32.000000,215.284588,191.434033,32.000000,174.554340,32.000000,167.702138,68.027050,63.860917,107.318203,5.852952,43.960745,45.126582,69.080403,17.873418,17.021253,59.617759,43.384073
54.770703,65.097490,186.285108,164.862026,118.135394,105.025263,29.079824,14.244498,186.282361,1.642809,62.126106,55.783141,163.242571,187.420013,161.691137,186.667421,92.189965,184.870317,-0.000705,-1.093129,32.000000,-235.761567,186.727542,-0.024833,30.815091,0.688045,456218.168977,0.951015,19.477815,27.452918,3.371494,0.036944,0.007555,195.910816,32.000000,214.723030,190.939681,32.000000,175.010372,32.000000,167.344527,68.023811,63.871037,107.326680,5.852952,44.063303,45.126582,69.303198,17.873418,17.275888,59.621103,43.348783
54.695816,65.034512,186.065381,164.872382,118.109305,105.025303,29.005732,14.244355,186.149671,1.638350,62.641069,55.696581,163.287353,187.309923,161.672886,186.511959,92.120589,184.686202,-0.000705,-1.093138,32.000000,-235.764660,186.522145,-0.024681,30.787947,0.692469,456558.476506,0.957454,19.893156,27.422038,3.387846,0.047759,0.016503,196.556670,32.000000,214.119064,191.116044,198.200210,174.905346,32.000000,167.735866,68.051853,63.836940,107.367794,5.852952,44.004187,45.126582,69.407428,17.873418,17.167120,59.621319,43.406890
54.915290,65.159919,186.109341,164.885537,118.150968,105.025389,29.100649,14.243071,186.166692,1.633889,62.983975,55.709916,163.249517,187.339632,161.630839,186.519476,92.096355,184.631538,-0.000705,-1.093154,32.000000,-235.769223,186.562466,-0.024568,30.819261,0.696398,456667.559916,0.958099,20.076879,27.429296,3.401182,0.032696,0.011875,196.685717,32.000000,213.915807,191.932873,198.490532,173.980045,32.000000,168.087215,68.034426,63.831128,107.423079,5.852952,43.985903,45.126582,69.206692,17.873418,17.385318,59.621949,43.376589
54.978238,65.304030,186.052249,164.932561,118.150436,105.029452,28.998117,14.251633,186.188983,1.629226,62.837781,55.969769,163.291673,187.406105,161.544573,186.556396,92.118675,184.660995,-0.000706,-1.093150,32.000000,-235.756890,186.688503,-0.024586,30.850575,0.697141,456764.603703,0.961841,20.086018,27.427917,3.401821,0.037027,0.016895,196.415733,32.000000,214.440162,192.281892,196.337351,173.620446,32.000000,168.530359,68.052070,63.886062,107.461321,5.852952,43.958500,45.126582,69.205883,17.873418,17.386698,59.622952,43.402635
55.425670,65.304030,186.218031,164.932561,118.197796,105.033347,29.010461,14.250206,186.234135,1.624543,62.361348,55.840017,163.252951,187.342526,161.549734,186.631895,92.087923,184.810403,-0.000705,-1.093152,32.000000,-235.758973,186.617733,-0.024576,30.845881,0.694097,456847.185977,0.954785,20.000281,27.431132,3.389026,0.042710,0.017538,195.557128,32.000000,215.059464,192.266776,193.229292,173.601722,32.000000,168.570124,68.023678,63.842899,107.470443,5.852952,44.033523,45.126582,68.807266,17.873418,17.639306,59.614622,43.353698
54.967370,65.092815,186.146050,164.949915,118.324623,105.033520,29.080469,14.245354,186.196432,1.620041,62.603662,55.744200,163.189186,187.374704,161.625622,186.588091,92.098760,184.727848,-0.000707,-1.093745,32.000000,-235.765464,186.620060,-0.024577,30.959649,0.692760,456979.994737,0.957353,20.083951,27.420140,3.384107,0.043555,0.013599,195.412255,32.000000,215.237756,191.454482,192.440697,174.441556,32.000000,167.852994,68.031146,63.848314,107.514487,5.852952,44.002425,45.126582,68.859660,17.873418,17.274325,59.618979,43.371967
54.561032,65.057613,186.224247,164.923324,118.373617,105.033730,28.949527,14.240930,186.232704,1.615346,62.585082,55.901888,163.227987,187.356251,161.689674,186.618219,92.074219,184.808799,-0.000707,-1.095478,32.000000,-235.769396,186.608294,-0.024600,30.988314,0.687902,456781.273480,0.948427,19.655865,27.508319,3.359780,0.038778,0.008774,195.746324,32.000000,214.915755,191.015628,195.139819,174.927636,32.000000,167.529011,68.038412,63.866902,107.528918,5.852952,44.042719,45.126582,69.407930,17.873418,17.213961,59.615832,43.370573
54.339061,65.110691,186.113159,164.940398,118.322850,105.033806,29.021876,14.245782,186.311103,1.610706,62.675749,55.937766,163.307658,187.230765,161.650022,186.710916,92.060109,184.701342,-0.000708,-1.095474,32.000000,-235.762250,186.710552,-0.024596,31.057682,0.690341,456754.430910,0.954347,19.883169,27.465755,3.386483,0.050625,0.012966,196.428514,32.000000,214.108290,191.121484,197.888011,174.739521,32.000000,167.193477,68.061065,63.833658,107.556784,5.852952,44.015954,45.126582,69.595185,17.873418,17.214458,59.615124,43.381431
54.344885,65.110691,186.268176,164.940398,118.304758,105.033824,29.034893,14.245639,186.210773,1.606278,62.741224,55.819694,163.278646,187.375968,161.663409,186.605816,91.982274,184.734500,-0.000708,-1.094387,32.000000,-235.762392,186.601746,-0.024589,31.074152,0.694890,457011.778192,0.966480,20.239109,27.521408,3.413136,0.046739,0.021932,196.735097,32.000000,213.893239,191.686816,198.708189,174.147786,32.000000,167.880743,68.042195,63.816365,107.589981,5.852952,44.064450,45.126582,69.619889,17.873418,17.307485,59.620179,43.335503
54.567781,65.200072,186.126598,164.968109,118.282197,105.033803,28.896757,14.242500,186.193088,1.601585,63.013322,55.811681,163.299704,187.270548,161.575543,186.512549,91.978936,184.663942,-0.000708,-1.094373,32.000000,-235.766351,186.535627,-0.024599,31.095946,0.695853,457251.163323,0.968565,20.506798,27.494217,3.425035,0.046042,0.015882,196.547471,32.000000,214.194829,192.066702,196.980010,173.825503,32.000000,168.513682,68.038518,63.831480,107.618497,5.852952,44.010466,45.126582,69.558908,17.873418,17.464000,59.618861,43.416354
54.793674,65.227574,186.093742,164.987142,118.352430,105.033609,29.074459,14.252061,186.149205,1.597040,62.995300,55.769912,163.294119,187.399192,161.581595,186.534171,92.010328,184.697500,-0.000709,-1.094373,32.000000,-235.757282,186.576678,-0.024583,31.070716,0.695885,457404.587194,0.968017,20.501158,27.584798,3.427520,0.034033,0.015082,195.740141,32.000000,214.819232,192.203357,194.055162,173.750312,32.000000,168.862682,68.060189,63.855768,107.621926,5.852952,43.987731,45.126582,69.321832,17.873418,17.513512,59.622096,43.472260
54.732411,65.204197,186.177683,164.994700,118.342566,105.033389,28.989617,14.246496,186.127950,1.592530,62.691145,55.768570,163.196842,187.352519,161.602482,186.666974,91.996233,184.705646,-0.000709,-1.095552,32.000000,-235.761536,186.609291,-0.024546,31.052673,0.692387,457392.911303,0.968482,20.375052,27.561011,3.410925,0.040459,0.021769,195.401505,32.000000,214.988908,191.873240,192.608141,174.151750,32.000000,168.201670,68.054194,63.863118,107.643844,5.852952,43.992246,45.126582,69.225746,17.873418,17.515475,59.621054,43.346362
54.537825,65.204197,186.144081,164.994700,118.359779,105.033184,29.071860,14.241786,186.197931,1.588004,62.644877,55.726337,163.229052,187.386960,161.619726,186.613697,91.981551,184.738483,-0.000708,-1.094400,32.000000,-235.767721,186.595119,-0.024538,30.997782,0.690119,457226.160652,0.958242,20.184856,27.542522,3.396263,0.043873,0.018613,195.466156,32.000000,215.139134,191.041462,194.564552,174.809967,32.000000,167.023442,68.051239,63.845100,107.626234,5.852952,44.017657,45.126582,69.506485,17.873418,17.476686,59.619952,43.285100
54.285284,65.124167,186.067245,164.975386,118.363572,105.037166,29.014014,14.252489,186.105178,1.583459,62.941890,55.684898,163.318117,187.202726,161.651485,186.435182,91.973312,184.647323,-0.000708,-1.094359,32.000000,-235.757837,186.434505,-0.024549,30.923038,0.691481,457259.459571,0.962174,20.220451,27.559748,3.401598,0.030000,0.011148,196.217790,32.000000,214.257275,190.997051,197.128789,174.941412,32.000000,167.494329,68.046049,63.834032,107.657086,5.852952,43.954549,45.126582,69.602060,17.873418,17.339161,59.617484,43.332936
54.330615,65.232799,186.053057,164.969508,118.486429,105.049105,29.054531,14.245925,186.109728,1.578954,63.190177,55.609297,163.314327,187.210517,161.639422,186.530805,91.862331,184.623945,-0.000708,-1.094366,32.000000,-235.762271,186.433162,-0.024668,30.933895,0.695013,457410.885899,0.963239,20.408098,27.587052,3.413119,0.042164,0.011491,196.628406,32.000000,213.906706,191.423789,198.781329,174.795428,32.000000,167.813395,68.027289,63.806817,107.654935,5.852952,43.975326,45.126582,69.712481,17.873418,17.528986,59.624880,43.274462
55.387586,65.376087,186.108946,165.005336,118.457623,105.048950,29.071953,14.240217,186.158771,1.574245,62.580376,55.934475,163.353067,187.302685,161.563262,186.544328,91.933361,184.720915,-0.000709,-1.094367,32.000000,-235.771421,186.562549,-0.024624,30.923116,0.699467,457491.054782,0.969955,20.572367,27.560245,3.427582,0.041457,0.018625,196.517778,32.000000,214.025618,192.051427,197.435580,173.760960,32.000000,168.955066,68.031580,63.824089,107.694926,5.852952,43.939101,45.126582,69.497406,17.873418,17.530994,59.617356,43.506009
55.481674,65.376087,186.166020,165.005336,118.477616,105.048722,28.946748,14.243071,186.196437,1.569593,61.786107,55.999867,163.321786,187.290694,161.544313,186.572118,91.951301,184.816490,-0.000709,-1.094376,32.000000,-235.765944,186.693972,-0.024632,30.895500,0.698908,457886.295373,0.968100,20.637085,27.662237,3.424461,0.048861,0.015938,195.745611,32.000000,214.615932,192.302092,194.474960,173.651026,32.000000,168.745022,68.044297,63.818477,107.716530,5.852952,44.031035,45.126582,68.832401,17.873418,17.782795,59.624339,43.293097
55.452166,64.891233,186.135713,164.984903,118.509200,105.048719,29.051310,14.247067,186.222824,1.565120,62.116778,55.724795,163.235012,187.374459,161.606535,186.506848,92.036952,184.688261,-0.000708,-1.094415,32.000000,-235.763424,186.628952,-0.024620,30.842288,0.686563,457280.905298,0.947466,19.764256,27.628488,3.360120,0.034621,0.010484,195.401393,32.000000,215.149693,191.867282,192.363599,174.189485,32.000000,168.076877,68.057433,63.840457,107.745460,5.852952,44.008522,45.126582,68.779583,17.873418,16.942188,59.622146,43.380184
55.048585,64.743282,186.071746,164.904011,118.500670,105.040680,28.993301,14.245925,186.198801,1.560662,62.679856,55.802436,163.218313,187.304315,161.670588,186.514344,92.020836,184.703443,-0.000709,-1.093250,32.000000,-235.763910,186.521431,-0.024694,30.871739,0.686208,457187.092746,0.949774,19.674526,27.647279,3.355451,0.044661,0.017625,195.261721,32.000000,215.176617,191.075741,193.888837,174.749451,32.000000,167.607277,68.063450,63.843579,107.722867,5.852952,43.991175,45.126582,69.081066,17.873418,16.684178,59.622726,43.301167
54.517591,65.075489,186.176605,164.919685,118.531210,105.028668,29.015040,14.244926,186.089933,1.555974,62.856455,55.827589,163.260176,187.239533,161.690366,186.487920,92.044651,184.598134,-0.000709,-1.093835,32.000000,-235.762286,186.489595,-0.024702,30.957839,0.686683,456362.224594,0.945679,19.217801,27.512344,3.356690,0.044917,0.016810,196.032864,32.000000,214.321378,191.051905,32.000000,175.109449,32.000000,167.365521,68.098234,63.837158,107.745476,5.852952,43.955795,45.126582,69.296014,17.873418,16.681963,59.618674,43.358394
54.471556,65.075489,186.022716,164.919685,118.581206,105.016430,28.975735,14.240787,186.125347,1.551459,62.813344,55.695450,163.276930,187.216309,161.667702,186.511977,91.973587,184.579956,-0.000709,-1.095589,32.000000,-235.767572,186.486272,-0.024682,31.003499,0.690421,456408.544572,0.954820,19.455721,27.534297,3.380137,0.045428,0.014744,196.494321,32.000000,213.862868,191.348386,32.000000,174.700297,32.000000,167.583181,68.102260,63.783937,107.767836,5.852952,43.970420,45.126582,69.522092,17.873418,17.258886,59.626876,43.128167
54.622050,65.251500,186.108481,164.970908,118.681085,105.016228,29.060960,14.243071,186.137273,1.546738,62.696156,55.649977,163.323525,187.286616,161.609185,186.516216,91.964712,184.655698,-0.000709,-1.097327,32.000000,-235.766272,186.472076,-0.024698,31.071529,0.695968,457097.779619,0.965147,20.298933,27.469991,3.414982,0.034222,0.013324,196.474712,32.000000,213.916532,191.956972,197.898969,173.945905,32.000000,168.337674,68.097796,63.830448,107.800045,5.852952,43.955212,45.126582,69.557107,17.873418,17.565871,59.620690,43.396031
54.476304,65.113991,185.944121,164.974267,118.811041,105.016152,28.974975,14.246781,186.151116,1.541988,62.480396,55.812551,163.316773,187.237310,161.517493,186.537854,91.937212,184.644390,-0.000707,-1.099094,32.000000,-235.763218,186.610556,-0.024745,31.075070,0.694962,457215.271888,0.967247,20.343414,27.534065,3.415043,0.038138,0.019902,195.898063,32.000000,214.555193,192.289759,195.040053,173.770652,32.000000,168.683541,68.078246,63.841312,107.817529,5.852952,43.934175,45.126582,69.553654,17.873418,17.329112,59.619884,43.412466
54.992437,64.904708,186.135244,164.951594,118.792446,105.016052,29.021564,14.242785,186.181279,1.537518,61.974025,55.924698,163.254647,187.307863,161.598405,186.603939,91.981082,184.752704,-0.000706,-1.099109,32.000000,-235.767377,186.554349,-0.024770,31.089232,0.692193,457381.226145,0.961923,20.374119,27.572066,3.407204,0.042736,0.018434,195.240139,32.000000,215.081360,191.981484,192.676556,173.919609,32.000000,168.492975,68.103331,63.831413,107.869773,5.852952,44.031550,45.126582,69.480004,17.873418,17.330095,59.626532,43.535870
55.180965,64.904708,186.098241,164.951594,118.897079,105.015916,29.080022,14.241929,186.201179,1.533087,61.708510,55.877547,163.253187,187.332618,161.627753,186.682291,91.955561,184.759520,-0.000706,-1.099070,32.000000,-235.766758,186.557572,-0.024804,31.046510,0.693139,457338.397480,0.967277,20.377326,27.595219,3.413303,0.033837,0.019245,195.243012,32.000000,215.091748,191.352091,193.474724,174.703690,32.000000,167.593693,68.126664,63.851521,107.881650,5.852952,44.007611,45.126582,69.027032,17.873418,16.966235,59.622647,43.363530
54.778939,64.638508,186.138300,164.904571,118.962056,105.015863,28.996804,14.246210,186.186992,1.528694,62.258297,55.806945,163.244207,187.320913,161.694279,186.608668,91.956580,184.609049,-0.000706,-1.100632,32.000000,-235.760838,186.532974,-0.024779,31.033711,0.686634,456639.688621,0.955160,19.671005,27.592986,3.384743,0.034430,0.011847,195.731445,32.000000,214.478697,191.110253,196.000926,174.936551,32.000000,167.042619,68.100486,63.805563,107.874705,5.852952,44.010651,45.126582,69.209350,17.873418,16.502112,59.619992,43.419949
54.467837,64.832657,185.994725,164.888896,118.975207,105.015795,28.950830,14.244641,186.171367,1.524283,62.626670,55.656420,163.283424,187.320648,161.667070,186.540929,91.889828,184.594910,-0.000707,-1.101221,32.000000,-235.769620,186.603031,-0.024779,30.983384,0.685163,456572.726710,0.949631,19.490339,27.621128,3.372508,0.053795,0.018084,196.389594,32.000000,214.097735,191.077470,198.099820,174.997832,32.000000,167.223555,68.131504,63.819602,107.906073,5.852952,43.960292,45.126582,69.554270,17.873418,16.836337,59.616963,43.375342
54.545065,65.122242,185.974940,164.928082,118.996106,105.003458,29.075875,14.242928,186.161482,1.519557,63.044523,55.800576,163.301758,187.286963,161.638850,186.494886,91.885956,184.647393,-0.000707,-1.101227,32.000000,-235.762809,186.420539,-0.024929,30.999880,0.689959,456453.089423,0.959415,19.609970,27.562260,3.397990,0.045479,0.016062,196.387568,32.000000,213.962086,191.724915,198.385417,174.147920,32.000000,168.600480,68.116073,63.813705,107.963058,5.852952,43.979161,45.126582,69.707622,17.873418,16.834893,59.617140,43.303002
