OSU 80 Ton Compressor Load Stand
54.375837,65.392313,186.209741,165.025490,119.315331,105.109466,29.063686,14.244498,186.262095,1.501646,62.779241,55.897659,163.227198,187.453943,161.617869,186.677851,92.415468,184.872766,-0.000702,-1.083804,32.000000,-235.762387,186.742552,-0.024875,31.106069,0.690126,456979.166527,0.958969,20.088681,27.266447,3.384480,0.035263,0.022491,195.204991,32.000000,215.026365,191.762543,32.000000,174.438496,32.000000,168.222853,67.831637,64.387085,107.396582,5.852952,44.130877,45.126582,69.805599,17.873418,17.881855,59.621723,43.304469
54.793284,65.219598,186.289848,165.022970,119.286291,105.097348,28.866847,14.243213,186.270617,1.501640,62.662159,55.905959,163.258996,187.565053,161.653489,186.692376,92.453591,184.941838,-0.000700,-1.085557,32.000000,-235.763507,186.707494,-0.024881,31.065550,0.695707,457332.884892,0.967814,20.731399,27.191126,3.423681,0.034538,0.020289,195.341202,32.000000,214.852498,190.971101,32.000000,175.154241,32.000000,167.564534,67.834881,64.371962,107.368880,5.852952,44.192198,45.126582,69.702838,17.873418,17.584641,59.622175,43.347682
54.991243,65.139293,186.158246,165.011774,119.224734,105.093419,29.068551,14.244641,186.295416,1.501664,62.708232,55.813822,163.323982,187.542174,161.679907,186.685165,92.415128,184.963344,-0.000699,-1.086158,32.000000,-235.764047,186.795722,-0.024885,31.002922,0.695674,457236.209288,0.967872,20.752818,27.204734,3.424494,0.044201,0.017467,196.160266,32.000000,214.015456,191.057045,197.598855,175.014551,32.000000,167.733807,67.822945,64.362484,107.383924,5.852952,44.116266,45.126582,69.360256,17.873418,17.447001,59.617641,43.309458
55.246550,65.154694,186.257871,165.003097,119.222371,105.081278,28.984986,14.241358,186.355384,1.501573,62.910923,55.960794,163.340758,187.448193,161.671544,186.697040,92.408941,184.866362,-0.000698,-1.086740,32.000000,-235.762576,186.689323,-0.024748,30.950890,0.691240,456607.976871,0.965706,20.177255,27.193141,3.399866,0.047184,0.019588,196.349208,32.000000,213.641525,191.660824,199.043621,174.513949,32.000000,168.218514,67.827415,64.360288,107.419581,5.852952,44.157887,45.126582,69.257505,17.873418,17.448203,59.626099,43.376076
55.466796,65.154694,186.267294,165.003097,119.265451,105.069106,29.047155,14.241929,186.454344,1.501570,62.846376,55.966563,163.355481,187.430331,161.607767,186.786108,92.445189,184.930107,-0.000698,-1.087373,32.000000,-235.768561,186.778978,-0.024572,30.897939,0.689610,456433.383109,0.954943,19.906735,27.239862,3.385234,0.044955,0.016045,196.341458,32.000000,213.878118,192.324702,197.156216,173.944670,32.000000,168.329715,67.797572,64.400083,107.447281,5.852952,44.167108,45.126582,68.966416,17.873418,17.476253,59.627791,43.400287
54.874815,65.171195,186.312192,165.002257,119.407501,105.069216,28.990348,14.245639,186.288079,1.501844,62.880891,55.978720,163.321324,187.515441,161.553245,186.778247,92.473908,184.950631,-0.000698,-1.087361,32.000000,-235.765671,186.695236,-0.024538,30.885193,0.687890,456252.459474,0.952724,19.677586,27.208800,3.371394,0.043937,0.010472,195.390056,32.000000,214.624766,192.273157,194.262164,173.786430,32.000000,168.830336,67.774650,64.391688,107.444917,5.852952,44.234382,45.126582,68.963812,17.873418,17.506306,59.613117,43.326919
54.650069,65.173945,186.241181,164.983224,119.394371,105.069279,28.994138,14.243356,186.343653,1.501846,63.277610,55.830568,163.267485,187.566337,161.578202,186.709794,92.502949,185.068819,-0.000699,-1.087368,32.000000,-235.764676,186.844853,-0.024531,30.899723,0.686331,455990.266641,0.946392,19.467314,27.197037,3.358177,0.034730,0.015783,195.097428,32.000000,215.001487,191.879145,192.367794,174.491338,32.000000,168.180088,67.792712,64.376824,107.481033,5.852952,44.161758,45.126582,69.534474,17.873418,17.512561,59.622873,43.423984
54.460115,65.318331,186.258497,165.016253,119.407826,105.069277,29.044587,14.243213,186.387802,1.501841,63.075862,55.786729,163.296417,187.614970,161.651158,186.829115,92.577860,184.997830,-0.000700,-1.087360,32.000000,-235.764327,186.683673,-0.024517,30.981181,0.694050,456327.594346,0.959629,20.050447,27.176201,3.395222,0.047768,0.014718,195.300987,32.000000,214.961162,191.301618,194.127612,174.857907,32.000000,167.875175,67.815660,64.422421,107.490319,5.852952,44.215280,45.126582,69.672644,17.873418,17.514062,59.618015,43.503808
54.453485,65.318331,186.270095,165.016253,119.345105,105.069096,29.019630,14.239075,186.368790,1.501960,63.125436,55.803220,163.334428,187.540850,161.668958,186.837526,92.602237,185.055723,-0.000699,-1.087377,32.000000,-235.764203,186.738924,-0.024487,31.046038,0.696293,456415.963086,0.963880,20.269543,27.192538,3.407886,0.044781,0.016926,195.808235,32.000000,214.162393,191.268018,197.064064,174.923920,32.000000,167.499496,67.810406,64.407122,107.478521,5.852952,44.186886,45.126582,69.705475,17.873418,17.767271,59.620926,43.270573
54.735684,65.353809,186.258191,165.031647,119.262854,105.069221,29.091971,14.242785,186.377731,1.502015,63.205265,55.892373,163.346366,187.615520,161.649359,186.769362,92.581692,184.985322,-0.000701,-1.087337,32.000000,-235.768361,186.759766,-0.024456,31.094477,0.697164,456583.256761,0.966291,20.597315,27.090373,3.420090,0.038044,0.011548,196.331914,32.000000,213.775790,191.506404,198.771262,174.658651,32.000000,167.588681,67.803268,64.376979,107.467851,5.852952,44.219101,45.126582,69.604008,17.873418,17.831764,59.621152,43.384146
54.924625,65.398639,186.365417,165.043684,119.184155,105.061133,29.017778,14.243784,186.436587,1.502089,63.227985,55.801432,163.382636,187.560404,161.611309,186.774436,92.605411,184.950571,-0.000701,-1.087327,32.000000,-235.765231,186.829944,-0.024407,31.075122,0.695827,456538.835737,0.967251,20.603723,27.088223,3.420719,0.029223,0.018604,196.411778,32.000000,213.906761,192.131314,197.824801,173.886030,32.000000,168.636828,67.816470,64.402767,107.486413,5.852952,44.233128,45.126582,69.375566,17.873418,17.912709,59.616756,43.354726
55.123416,65.465196,186.251328,165.054320,119.099942,105.049015,29.029056,14.238504,186.386198,1.502420,63.665526,55.774710,163.385675,187.523803,161.560620,186.801425,92.619382,184.881627,-0.000701,-1.086174,32.000000,-235.767725,186.613211,-0.024410,31.011524,0.691295,456450.976013,0.959437,20.366914,27.081739,3.402866,0.040204,0.027526,195.610513,32.000000,214.497355,192.250466,195.081658,174.043978,32.000000,168.872418,67.820674,64.422444,107.487038,5.852952,44.213216,45.126582,69.187451,17.873418,17.916148,59.620887,43.423764
54.746307,65.465196,186.329806,165.054320,118.925888,105.036888,29.045816,14.243213,186.344327,1.502491,63.826275,55.933410,163.280078,187.493930,161.586688,186.734913,92.598859,185.013664,-0.000700,-1.086174,32.000000,-235.770391,186.669804,-0.024388,31.001689,0.689761,456311.139710,0.958270,20.230035,27.044675,3.393112,0.043166,0.024002,195.211454,32.000000,214.854014,192.248335,192.881607,173.918578,32.000000,168.792277,67.800860,64.421764,107.455719,5.852952,44.225680,45.126582,69.475752,17.873418,18.035616,59.618536,43.389062
55.173313,65.604089,186.385671,165.095747,118.901402,105.026942,28.966982,14.246210,186.492620,1.502538,63.265587,55.894823,163.288092,187.688763,161.635676,186.937722,92.516711,185.039515,-0.000700,-1.086169,32.000000,-235.759199,186.844934,-0.024374,30.941501,0.688446,456196.011885,0.954134,20.105925,27.004224,3.378806,0.044928,0.009164,195.164776,32.000000,215.034861,191.494106,193.196915,174.630207,32.000000,167.812113,67.809335,64.391844,107.404331,5.852952,44.223714,45.126582,69.616716,17.873418,18.281361,59.618802,43.367932
55.422721,65.434668,186.470814,165.111982,118.852733,105.033405,29.073450,14.245782,186.484184,1.502596,62.462068,56.000142,163.362967,187.645107,161.662614,186.895082,92.484998,184.977871,-0.000699,-1.086159,32.000000,-235.761102,186.915316,-0.024381,30.926945,0.693462,456423.081346,0.960745,20.468071,27.075455,3.403514,0.044405,0.006731,195.799835,32.000000,214.445936,191.119538,196.374482,174.989737,32.000000,167.579229,67.823351,64.417613,107.347295,5.852952,44.295479,45.126582,68.960359,17.873418,17.992195,59.623041,43.535796
55.509038,65.088965,186.440077,165.059079,118.897538,105.045737,29.020207,14.245782,186.580448,1.502505,62.232151,56.019147,163.442037,187.733521,161.766272,186.991239,92.434115,185.035985,-0.000699,-1.084414,32.000000,-235.760938,186.929185,-0.024449,30.963609,0.689937,456468.522128,0.955376,20.197044,27.167526,3.378185,0.038236,0.012910,196.366760,32.000000,213.887715,191.187477,198.507408,174.966003,32.000000,167.835776,67.850347,64.409214,107.385504,5.852952,44.337462,45.126582,69.069737,17.873418,17.995944,59.617936,43.449590
55.332247,65.088965,186.432206,165.059079,118.829779,105.057870,29.022010,14.242215,186.628363,1.502669,61.885811,55.903823,163.413444,187.772856,161.661722,187.029557,92.378103,185.113548,-0.000700,-1.076837,32.000000,-235.767456,186.999202,-0.024666,31.014698,0.687169,456170.146361,0.946761,19.789316,27.175572,3.364519,0.037847,0.019087,196.492325,32.000000,213.905540,191.888821,198.639759,174.284487,32.000000,168.606080,67.824028,64.403255,107.359037,5.852952,44.292668,45.126582,68.953067,17.873418,17.397030,59.621998,43.336897
54.764220,64.838432,186.543691,164.995539,118.766197,105.073295,29.069372,14.243784,186.568971,1.502410,62.213657,56.091221,163.440282,187.736091,161.622113,186.912642,92.368040,185.112343,-0.000700,-1.073883,32.000000,-235.763428,186.967977,-0.024667,31.163557,0.684600,455795.269491,0.946094,19.361330,27.248767,3.358734,0.046124,0.023260,195.949908,32.000000,214.294432,192.295639,195.831072,173.785173,32.000000,168.848844,67.808879,64.425638,107.358682,5.852952,44.354463,45.126582,69.235957,17.873418,16.961764,59.620267,43.379084
54.921050,64.841732,186.543632,164.946836,118.751740,105.085577,29.056071,14.243356,186.638331,1.502378,62.206060,56.103788,163.281897,187.786885,161.610681,187.002504,92.369145,185.220960,-0.000700,-1.073198,32.000000,-235.761397,187.038849,-0.024668,31.179030,0.685675,456072.596141,0.949496,19.529964,27.334551,3.369323,0.055314,0.029770,195.398720,32.000000,215.009931,192.360721,192.984083,173.946794,32.000000,168.649772,67.814526,64.430890,107.322397,5.852952,44.351348,45.126582,69.245543,17.873418,16.966104,59.620838,43.542326
55.032859,64.816432,186.664347,164.932561,118.667624,105.097729,28.999478,14.243213,186.641947,1.502470,62.056711,55.928212,163.260978,187.916591,161.681025,187.078961,92.359018,185.327413,-0.000698,-1.073210,32.000000,-235.765310,187.032180,-0.024661,31.113806,0.689266,456170.404622,0.958342,19.824061,27.344151,3.406306,0.039827,0.015984,195.150165,32.000000,215.196288,191.455215,192.984161,174.783582,32.000000,167.954551,67.831255,64.457712,107.316412,5.852952,44.420235,45.126582,69.253419,17.873418,16.964739,59.621634,43.582531
55.137609,64.816432,186.629939,164.932561,118.643224,105.109880,28.907607,14.247780,186.718589,1.502573,61.887514,55.946099,163.322373,187.737477,161.740288,187.103574,92.333675,185.201224,-0.000698,-1.073209,32.000000,-235.758285,187.037725,-0.024704,31.100194,0.687092,456129.620014,0.955870,19.676563,27.384721,3.396578,0.040955,0.010447,195.522878,32.000000,214.702679,190.973328,195.931528,175.114233,32.000000,167.561208,67.816168,64.451753,107.268822,5.852952,44.404243,45.126582,69.063305,17.873418,16.919268,59.627506,43.281652
54.915997,64.754007,186.571980,164.903171,118.834305,105.122037,28.970767,14.237648,186.642592,1.502384,62.234780,55.973003,163.367725,187.792432,161.711718,187.030043,92.285489,185.130856,-0.000699,-1.073758,32.000000,-235.766450,187.018620,-0.024775,30.988865,0.687557,456099.218234,0.955626,19.543952,27.435678,3.391871,0.040581,0.012783,196.306892,32.000000,213.953065,191.215815,198.168328,174.994404,32.000000,167.841596,67.811990,64.419990,107.267550,5.852952,44.421059,45.126582,69.176096,17.873418,16.809038,59.621605,43.383192
54.969780,64.901958,186.527205,164.905970,118.877193,105.134188,29.048079,14.241929,186.631837,1.502394,62.378602,55.848633,163.307119,187.789536,161.690813,186.925780,92.249040,185.136280,-0.000698,-1.075510,32.000000,-235.767250,186.940669,-0.024775,30.974729,0.686554,456134.789290,0.956756,19.443569,27.412620,3.384803,0.031845,0.014175,196.235576,32.000000,213.913380,191.830749,198.679268,174.144919,32.000000,168.254146,67.810893,64.402597,107.270667,5.852952,44.374350,45.126582,69.161631,17.873418,17.063989,59.618890,43.551790
54.546054,64.915983,186.569627,164.918006,118.818600,105.146539,28.980262,14.249064,186.566406,1.502395,62.285413,55.915546,163.375304,187.755726,161.590057,187.019294,92.225150,185.045960,-0.000698,-1.075505,32.000000,-235.761426,186.880420,-0.024769,30.954955,0.691516,456336.483885,0.958889,19.593690,27.433807,3.397407,0.040335,0.018600,196.074469,32.000000,214.280349,192.148087,196.398175,173.748657,32.000000,168.822225,67.812078,64.431774,107.282161,5.852952,44.399320,45.126582,69.132718,17.873418,17.063143,59.618359,43.537997
54.548993,64.915983,186.474175,164.918006,118.831840,105.158685,29.042184,14.241644,186.451770,1.502647,62.559102,55.801241,163.257447,187.727099,161.609101,186.953038,92.262430,185.140402,-0.000698,-1.075519,32.000000,-235.765568,186.921131,-0.024779,30.965524,0.691412,456632.483230,0.955791,19.689998,27.472338,3.393268,0.050807,0.031280,195.305213,32.000000,214.947603,192.165394,32.000000,173.938885,32.000000,169.080114,67.789896,64.424958,107.288607,5.852952,44.361384,45.126582,69.479202,17.873418,17.086748,59.620720,43.334696
54.304591,64.922583,186.442062,164.923044,118.849022,105.154835,28.992301,14.242357,186.407865,1.502514,62.920143,55.961468,163.197372,187.616723,161.608649,186.813427,92.242469,185.030275,-0.000698,-1.075530,32.000000,-235.766986,186.799965,-0.024796,31.123300,0.697333,457018.348412,0.966419,20.111939,27.461562,3.420406,0.045959,0.027941,195.070350,32.000000,214.995743,191.517330,32.000000,174.587769,32.000000,168.138632,67.791892,64.429885,107.257843,5.852952,44.414456,45.126582,69.705439,17.873418,17.097510,59.617808,43.314227
54.687958,65.118666,186.464585,164.954673,118.852156,105.142733,28.952715,14.241644,186.567811,1.502288,62.670972,55.983983,163.242527,187.662664,161.644878,186.866986,92.285516,185.019604,-0.000698,-1.075549,32.000000,-235.769994,186.837593,-0.024809,31.153538,0.696845,456996.361172,0.964413,20.109102,27.460529,3.418471,0.042225,0.028266,195.318351,32.000000,214.942711,191.168820,194.885903,174.956703,32.000000,167.592645,67.801218,64.437578,107.205548,5.852952,44.369746,45.126582,69.420605,17.873418,17.437546,59.619362,43.412833
54.928351,65.048813,186.403076,164.975106,118.828984,105.130487,29.035188,14.248494,186.420703,1.502267,62.586235,55.893370,163.273395,187.644392,161.643119,186.927944,92.269006,185.063346,-0.000698,-1.075557,32.000000,-235.757899,186.820459,-0.024763,31.058495,0.696232,457180.765977,0.970864,20.352078,27.438222,3.433265,0.039197,0.021033,195.887361,32.000000,214.214832,191.114814,197.459824,175.056137,32.000000,167.135842,67.816743,64.416826,107.192092,5.852952,44.363176,45.126582,69.281162,17.873418,17.438570,59.622411,43.300947
54.905189,65.048813,186.486975,164.975106,118.707142,105.118220,28.999340,14.247067,186.386261,1.502154,62.834340,55.820633,163.314662,187.656668,161.657041,186.900604,92.262899,185.155946,-0.000699,-1.075572,32.000000,-235.760310,186.863900,-0.024746,30.987501,0.691209,457070.332050,0.965050,20.177745,27.391077,3.409610,0.046342,0.020554,196.246222,32.000000,213.958605,191.457752,198.833202,174.554322,32.000000,167.977305,67.823837,64.403063,107.188074,5.852952,44.389545,45.126582,69.251702,17.873418,17.317818,59.617730,43.341299
54.586729,65.106841,186.277946,164.977066,118.664356,105.106027,28.988990,14.242500,186.361102,1.502191,63.243233,55.815092,163.336565,187.562708,161.602714,186.815689,92.271431,184.890847,-0.000702,-1.077311,32.000000,-235.764876,186.736312,-0.024798,30.908246,0.689956,456803.956699,0.957357,19.876631,27.424381,3.393568,0.046127,0.028918,196.219356,32.000000,214.142064,192.203749,197.162581,173.862827,32.000000,168.935445,67.820682,64.415768,107.172210,5.852952,44.339612,45.126582,69.514427,17.873418,17.419232,59.620385,43.288255
54.628901,65.318056,186.303074,165.018212,118.676078,105.102033,29.054849,14.245497,186.391719,1.502189,63.450578,55.856424,163.271461,187.550371,161.511540,186.681132,92.269901,184.990645,-0.000704,-1.079046,32.000000,-235.765813,186.709125,-0.024810,30.854876,0.691996,456778.875183,0.958877,19.898879,27.466025,3.396527,0.040369,0.018030,195.315576,32.000000,214.806646,192.224816,194.214640,173.946621,32.000000,168.575724,67.795460,64.394620,107.136506,5.852952,44.317267,45.126582,69.470825,17.873418,17.787150,59.617848,43.391116
54.713091,65.388188,186.180802,165.054320,118.653768,105.101888,29.040481,14.241501,186.364516,1.502354,63.388038,55.698438,163.228437,187.502657,161.558613,186.635903,92.288259,184.894908,-0.000703,-1.086031,32.000000,-235.766039,186.595160,-0.024774,30.901558,0.697107,456984.687982,0.965453,20.263535,27.355717,3.412513,0.035913,0.016316,195.067172,32.000000,215.073711,191.841909,192.306128,174.141049,32.000000,168.026663,67.824692,64.399744,107.149396,5.852952,44.336932,45.126582,69.426784,17.873418,17.789894,59.623454,43.286641
54.602843,65.388188,186.245965,165.054320,118.670942,105.101896,29.048039,14.241501,186.334933,1.502335,63.319795,55.782580,163.262405,187.507388,161.604300,186.715273,92.318050,184.824715,-0.000704,-1.087189,32.000000,-235.768170,186.640681,-0.024497,30.974362,0.698270,457236.356605,0.962949,20.434066,27.395575,3.410339,0.042678,0.016936,195.206447,32.000000,215.078760,191.162786,193.955257,174.990256,32.000000,167.205835,67.827847,64.421709,107.142911,5.852952,44.296139,45.126582,69.506282,17.873418,17.914898,59.628076,43.340786
54.327730,65.422841,186.261733,165.069155,118.636780,105.101907,29.020090,14.243499,186.356217,1.502376,63.162693,55.916153,163.318806,187.560118,161.609717,186.812776,92.185367,184.884500,-0.000704,-1.086593,32.000000,-235.765844,186.702721,-0.024522,31.100640,0.695940,457240.789549,0.961964,20.423052,27.340448,3.402857,0.038005,0.014675,195.895769,32.000000,214.403392,190.952626,197.065358,175.144389,32.000000,167.717811,67.830516,64.380946,107.149592,5.852952,44.334369,45.126582,69.642142,17.873418,17.978559,59.621536,43.390676
54.623575,65.385713,186.335370,165.078392,118.643177,105.102054,29.033233,14.237220,186.355822,1.502383,63.063830,55.930666,163.344283,187.539810,161.673198,186.770153,92.153442,184.985633,-0.000704,-1.084856,32.000000,-235.764911,186.724832,-0.024520,31.117032,0.695865,457249.262472,0.963862,20.529333,27.283691,3.410921,0.038008,0.021914,196.246319,32.000000,213.800933,191.387815,198.967211,174.726621,32.000000,167.962924,67.856702,64.359620,107.194144,5.852952,44.348578,45.126582,69.520365,17.873418,17.917693,59.624024,43.301461
55.167300,65.288904,186.255366,165.076433,118.681856,105.101820,29.047440,14.238361,186.427405,1.502325,63.116357,55.827685,163.396344,187.445686,161.597240,186.750759,92.183130,184.940251,-0.000706,-1.083096,32.000000,-235.769506,186.713900,-0.024562,31.102240,0.696569,457737.053732,0.970284,20.829923,27.439342,3.428484,0.037885,0.017776,196.326092,32.000000,214.010767,192.266551,197.655099,173.936366,32.000000,168.631829,67.816703,64.392976,107.241234,5.852952,44.313095,45.126582,69.461399,17.873418,17.921020,59.622568,43.293831
55.252362,65.288904,186.384033,165.076433,118.744795,105.101812,29.008083,14.245925,186.397214,1.502313,63.053293,55.949604,163.381801,187.570211,161.527802,186.784236,92.221220,184.873214,-0.000708,-1.081347,32.000000,-235.762926,186.749037,-0.024519,31.036413,0.692686,457566.123565,0.963944,20.506860,27.510107,3.411263,0.040757,0.018907,195.439864,32.000000,214.572428,192.251147,194.645509,173.715401,32.000000,168.646300,67.817623,64.397659,107.245692,5.852952,44.369107,45.126582,69.050263,17.873418,17.755580,59.621270,43.390162
55.557509,65.267727,186.332944,165.068875,118.796521,105.101862,29.077151,14.242785,186.370376,1.502378,62.915733,56.098831,163.286862,187.534773,161.620917,186.787942,92.295180,184.929494,-0.000709,-1.080178,32.000000,-235.763279,186.772166,-0.024539,30.935206,0.685906,457031.056342,0.952718,19.887614,27.462994,3.376191,0.043649,0.015740,195.119624,32.000000,215.130937,191.992675,192.353580,174.220487,32.000000,168.429412,67.815459,64.398410,107.304118,5.852952,44.358725,45.126582,68.863168,17.873418,17.721216,59.613786,43.581651
54.925761,65.162394,186.394938,165.039765,118.773572,105.109833,29.045228,14.241216,186.390544,1.502131,62.670606,55.924590,163.338423,187.465995,161.684985,186.881715,92.368434,184.827204,-0.000711,-1.080184,32.000000,-235.765341,186.672864,-0.024550,30.875962,0.686715,456900.280748,0.952384,19.806239,27.399155,3.373322,0.037991,0.007902,195.130984,32.000000,215.090221,191.277125,193.761802,174.979522,32.000000,168.073765,67.846873,64.431205,107.326468,5.852952,44.387952,45.126582,69.214697,17.873418,17.540505,59.616579,43.349810
54.922064,65.134342,186.367512,164.995819,118.696438,105.122024,29.013345,14.242928,186.477407,1.502240,62.807791,55.934262,163.329783,187.522518,161.651528,186.808783,92.379774,184.858627,-0.000709,-1.080156,32.000000,-235.765759,186.743104,-0.024606,30.939901,0.685037,456533.022937,0.944286,19.493927,27.346811,3.353875,0.040137,0.029268,195.771344,32.000000,214.425420,191.104436,196.472504,175.141265,32.000000,167.496559,67.837286,64.395682,107.320525,5.852952,44.321935,45.126582,69.155289,17.873418,17.541906,59.622755,43.332349
54.738703,65.134342,186.399184,164.995819,118.635681,105.126021,29.009374,14.236364,186.422792,1.502344,62.877002,55.804245,163.331933,187.515464,161.717557,186.883871,92.382010,184.984124,-0.000707,-1.080169,32.000000,-235.772652,186.723650,-0.024604,30.957315,0.694134,456668.819703,0.957180,19.992699,27.234263,3.393580,0.044277,0.019687,196.226827,32.000000,213.989370,191.336863,198.471135,174.809140,32.000000,168.088537,67.861720,64.384292,107.364868,5.852952,44.397570,45.126582,69.338076,17.873418,17.494404,59.625883,43.399260
54.807926,65.236649,186.316115,165.010654,118.540991,105.125952,28.930805,14.235793,186.347857,1.502291,62.898390,55.830964,163.328934,187.643437,161.577781,186.887537,92.343393,185.011141,-0.000707,-1.080502,32.000000,-235.771419,186.818037,-0.024612,31.082728,0.692685,456663.382548,0.958342,19.968197,27.234996,3.393309,0.046253,0.020329,196.230996,32.000000,213.823259,191.958946,198.045407,174.084875,32.000000,168.513964,67.817207,64.349620,107.355512,5.852952,44.394103,45.126582,69.547581,17.873418,17.673620,59.622913,43.550543
54.555655,65.201722,186.407250,165.013733,118.514298,105.125774,29.014806,14.245782,186.473070,1.502341,62.868031,55.804892,163.375958,187.521946,161.563657,186.812615,92.380965,184.872091,-0.000708,-1.082005,32.000000,-235.760283,186.785605,-0.024643,31.095946,0.694679,456793.674917,0.962065,20.144538,27.280960,3.405254,0.048837,0.014594,195.814607,32.000000,214.461520,192.226320,195.426932,173.926992,32.000000,169.032363,67.838181,64.394073,107.367020,5.852952,44.404752,45.126582,69.498796,17.873418,17.614973,59.619943,43.367345
54.481416,65.126092,186.247005,165.019891,118.458614,105.137810,29.039628,14.246353,186.386038,1.502210,62.897930,55.602091,163.275669,187.463954,161.569118,186.720288,92.406408,184.846217,-0.000707,-1.083758,32.000000,-235.760040,186.685670,-0.024689,31.067464,0.690981,456968.420611,0.963592,20.180220,27.329950,3.399437,0.041122,0.020207,195.115315,32.000000,214.935125,192.282202,193.006983,173.970476,32.000000,169.026077,67.842978,64.408080,107.373360,5.852952,44.366297,45.126582,69.488030,17.873418,17.616713,59.623503,43.351057
54.331330,65.126092,186.294259,165.019891,118.396719,105.141736,29.065434,14.242215,186.315544,1.501948,63.172292,55.753568,163.261934,187.504350,161.636894,186.705067,92.410984,184.913252,-0.000707,-1.086668,32.000000,-235.766309,186.625405,-0.024694,31.097677,0.693999,457000.578627,0.965628,20.388407,27.238978,3.416827,0.029221,0.014411,195.170749,32.000000,214.960629,191.424873,192.979387,174.745345,32.000000,167.686422,67.844381,64.394868,107.341682,5.852952,44.365273,45.126582,69.691783,17.873418,17.486608,59.618871,43.540492
54.563348,65.257276,186.423894,165.039765,118.600122,105.141873,29.016751,14.240787,186.416102,1.501761,62.558148,55.895736,163.312479,187.511079,161.683034,186.803220,92.415921,184.902520,-0.000710,-1.087246,32.000000,-235.767080,186.744063,-0.024898,31.006908,0.694993,456944.553708,0.966172,20.384486,27.203595,3.418542,0.049799,0.031769,195.571069,32.000000,214.695721,191.088598,195.838623,175.043985,32.000000,167.609217,67.829320,64.406062,107.305587,5.852952,44.354093,45.126582,69.407596,17.873418,17.716012,59.622687,43.557880
54.588309,65.051288,186.284182,165.059638,118.608562,105.149993,28.942900,14.241358,186.379572,1.501671,61.871287,55.731757,163.357374,187.575758,161.683685,186.744141,92.380970,184.890195,-0.000712,-1.089002,32.000000,-235.767165,186.693728,-0.024886,30.953748,0.696354,457047.858165,0.968300,20.529685,27.224770,3.428855,0.050085,0.016853,196.256067,32.000000,213.964866,191.098923,198.068143,175.263207,32.000000,167.441243,67.852090,64.355824,107.316136,5.852952,44.366076,45.126582,69.529499,17.873418,17.360317,59.622864,43.357000
54.884944,64.763357,186.259882,164.992181,118.640570,105.158126,29.046531,14.240787,186.424601,1.501695,61.788921,55.958112,163.323034,187.501944,161.613578,186.812347,92.349462,184.890440,-0.000713,-1.090755,32.000000,-235.767408,186.653184,-0.024887,30.891593,0.696165,457073.158834,0.965704,20.436537,27.215711,3.416651,0.045757,0.028470,196.404774,32.000000,213.822095,191.821608,198.748903,174.181645,32.000000,168.574689,67.844359,64.373960,107.318543,5.852952,44.335801,45.126582,69.250951,17.873418,17.360759,59.619225,43.317528
55.341814,64.763357,186.313564,164.992181,118.620380,105.158097,28.961676,14.245782,186.400013,1.501284,61.886943,55.822435,163.358259,187.474966,161.565460,186.697715,92.368693,184.854951,-0.000715,-1.092525,32.000000,-235.759463,186.646594,-0.024845,30.877221,0.696260,456878.745504,0.967220,20.206457,27.245926,3.412529,0.039747,0.020928,196.078861,32.000000,214.077994,192.378877,196.429616,173.716540,32.000000,168.589614,67.831440,64.383963,107.333879,5.852952,44.386059,45.126582,68.952936,17.873418,16.859251,59.620867,43.331688
55.242404,64.668208,186.225364,164.938439,118.706211,105.158011,29.018074,14.242785,186.369886,1.501160,62.025223,55.833895,163.290392,187.356475,161.559823,186.713787,92.399968,184.725769,-0.000716,-1.097171,32.000000,-235.767869,186.686345,-0.024818,30.890675,0.693386,456393.321862,0.957340,19.632875,27.277529,3.393643,0.031084,0.010817,195.478492,32.000000,214.757973,192.421082,193.447250,173.760973,32.000000,168.631655,67.828528,64.401090,107.328064,5.852952,44.361737,45.126582,68.926654,17.873418,16.691610,59.614543,43.415914
54.978660,64.724032,186.313683,164.913248,118.743704,105.154724,29.019227,14.238647,186.244150,1.501053,62.169980,55.705655,163.195010,187.447276,161.595385,186.656843,92.371269,184.763257,-0.000717,-1.101835,32.000000,-235.768565,186.668338,-0.024788,30.924559,0.688253,456066.416171,0.951365,19.195221,27.244666,3.366597,0.033223,0.006006,195.156464,32.000000,215.119954,191.516376,192.622550,174.589397,32.000000,167.923374,67.863322,64.393837,107.363447,5.852952,44.396525,45.126582,69.160738,17.873418,16.785745,59.623503,43.386054
54.849740,64.863182,186.136348,164.905410,118.683526,105.142584,29.067063,14.239218,186.180653,1.501066,62.467385,55.735139,163.256684,187.415385,161.612846,186.560116,92.372142,184.704245,-0.000717,-1.101888,32.000000,-235.767831,186.541482,-0.024785,30.997152,0.688709,455932.418726,0.951166,19.195065,27.163748,3.371058,0.039744,0.013210,195.566228,32.000000,214.798521,191.079256,195.112954,175.019299,32.000000,167.658300,67.846461,64.404476,107.339657,5.852952,44.293102,45.126582,69.324085,17.873418,16.783365,59.620188,43.349957
54.414671,64.863182,186.091174,164.905410,118.651439,105.130374,29.047134,14.241501,186.133088,1.500982,62.721478,55.719555,163.263063,187.340020,161.619238,186.500467,92.301487,184.570875,-0.000717,-1.101936,32.000000,-235.767350,186.390559,-0.024829,31.049316,0.691555,456219.698020,0.956299,19.503548,27.206856,3.388836,0.055810,0.012989,196.297285,32.000000,214.048291,191.216940,197.721492,175.001480,32.000000,167.820717,67.836481,64.381088,107.321851,5.852952,44.294566,45.126582,69.589752,17.873418,17.023565,59.621221,43.365070
54.280475,65.079889,186.144884,164.936759,118.621560,105.118063,29.085771,14.244926,186.148934,1.500926,63.066068,55.711446,163.277823,187.309188,161.608101,186.623356,92.311270,184.756477,-0.000718,-1.100751,32.000000,-235.763434,186.578027,-0.024822,31.083279,0.691178,456437.077255,0.957458,19.766539,27.183300,3.393568,0.045740,0.024814,196.418413,32.000000,213.727084,191.816707,198.973265,174.144746,32.000000,167.906060,67.840375,64.351998,107.313979,5.852952,44.287401,45.126582,69.594658,17.873418,17.399547,59.622283,43.397425
54.293744,65.261401,186.193277,164.979585,118.417958,105.105694,29.017491,14.238361,186.128805,1.500874,63.173544,55.756375,163.294082,187.305560,161.519179,186.526827,92.266273,184.722978,-0.000720,-1.100779,32.000000,-235.770326,186.447299,-0.024798,31.118815,0.695169,456797.919727,0.966485,20.186112,27.202673,3.419871,0.034295,0.014192,196.339417,32.000000,214.085925,192.433297,32.000000,173.828718,32.000000,168.610194,67.800173,64.370529,107.286025,5.852952,44.347636,45.126582,69.722851,17.873418,17.715622,59.621359,43.392290
54.982845,65.338683,186.195477,164.997779,118.324080,105.089530,29.008434,14.240930,186.213092,1.500902,63.268212,55.948995,163.291282,187.432268,161.532907,186.652281,92.303826,184.731260,-0.000721,-1.097879,32.000000,-235.765954,186.499631,-0.024785,31.101532,0.696603,457110.743231,0.968288,20.532752,27.264249,3.429316,0.033634,0.025909,195.413789,32.000000,214.787882,192.177938,32.000000,173.997672,32.000000,168.698298,67.811210,64.413777,107.240656,5.852952,44.265946,45.126582,69.574400,17.873418,17.717877,59.618172,43.407183
55.161810,65.338683,186.192704,164.997779,118.300698,105.073276,29.012692,14.242215,186.270108,1.501003,62.782400,55.832188,163.233180,187.340407,161.560359,186.606302,92.260484,184.772375,-0.000722,-1.097296,32.000000,-235.768440,186.594242,-0.024785,31.061118,0.696067,457388.002754,0.970660,20.701404,27.296370,3.429369,0.045112,0.028618,195.263798,32.000000,215.005836,191.788677,192.797932,174.433520,32.000000,168.503715,67.818305,64.407115,107.206375,5.852952,44.344953,45.126582,69.094662,17.873418,17.854857,59.618241,43.390896
54.654724,65.164869,186.201837,165.014853,118.271525,105.061054,29.003653,14.243356,186.138212,1.500759,62.705833,55.685349,163.242176,187.429474,161.644150,186.558061,92.269291,184.639333,-0.000722,-1.097283,32.000000,-235.765659,186.516904,-0.024837,30.992904,0.688014,456916.272765,0.957560,20.114184,27.262000,3.386429,0.040534,0.016019,195.275001,32.000000,214.930424,191.314051,194.431021,174.929499,32.000000,167.736661,67.817053,64.410871,107.113240,5.852952,44.311733,45.126582,69.230370,17.873418,17.555269,59.624771,43.305056
54.382349,65.107116,186.110904,164.999738,118.158490,105.056962,29.020031,14.241929,186.309048,1.500876,62.843234,55.792917,163.318910,187.386124,161.678957,186.604061,92.242847,184.747930,-0.000723,-1.097267,32.000000,-235.767086,186.537014,-0.024887,30.940399,0.686601,456820.961845,0.953832,19.942649,27.321144,3.375391,0.038279,0.013874,196.085295,32.000000,214.152441,191.165820,197.250488,175.062307,32.000000,167.329981,67.825222,64.404454,107.062968,5.852952,44.311478,45.126582,69.671932,17.873418,17.456342,59.619274,43.375929
54.391660,65.205847,186.159928,165.008415,118.082718,105.056897,29.047073,14.244355,186.187262,1.500951,63.058179,55.815810,163.327497,187.393770,161.693574,186.542436,92.213037,184.847484,-0.000724,-1.099010,32.000000,-235.762365,186.629504,-0.024881,30.914409,0.693955,456826.343861,0.963374,20.255980,27.261193,3.406875,0.033265,0.014449,196.435867,32.000000,213.887105,191.433734,198.630506,174.601891,32.000000,168.075945,67.827262,64.362223,107.041598,5.852952,44.287932,45.126582,69.672606,17.873418,17.457266,59.620021,43.365364
54.805206,65.205847,186.171487,165.008415,117.985989,105.057020,28.992576,14.247923,186.186743,1.500947,63.362831,55.760738,163.383341,187.421806,161.586087,186.657481,92.251999,184.743639,-0.000725,-1.099574,32.000000,-235.761420,186.539092,-0.024885,30.926683,0.698093,456954.914534,0.967979,20.461317,27.329387,3.422267,0.034507,0.013987,196.401832,32.000000,213.969801,192.095235,197.665097,174.090229,32.000000,168.542481,67.808099,64.405640,106.997203,5.852952,44.340100,45.126582,69.399557,17.873418,17.630308,59.623296,43.356780
54.724613,65.341158,186.258275,165.036966,117.999633,105.057028,29.083474,14.242500,186.312888,1.500906,63.259096,56.006606,163.332352,187.396482,161.522585,186.658415,92.238356,184.752092,-0.000726,-1.100756,32.000000,-235.765204,186.656854,-0.024894,30.937383,0.698911,457146.106982,0.967149,20.551039,27.397452,3.422582,0.045479,0.027360,195.696477,32.000000,214.584404,192.294379,194.859024,173.841063,32.000000,169.091108,67.803943,64.413998,106.926108,5.852952,44.325424,45.126582,69.344391,17.873418,17.867582,59.624270,43.373875
54.781664,65.312006,186.275103,165.050681,118.010093,105.057015,28.977594,14.249493,186.387053,1.500871,63.078843,55.904116,163.240796,187.409184,161.616840,186.718375,92.309955,184.877434,-0.000725,-1.100759,32.000000,-235.760178,186.629094,-0.024920,30.974257,0.693538,456807.244108,0.960882,20.152035,27.318586,3.396967,0.042988,0.019927,195.234822,32.000000,215.108718,192.120722,192.569867,174.162169,32.000000,168.255445,67.840482,64.426459,106.920980,5.852952,44.389310,45.126582,69.419832,17.873418,17.819871,59.623188,43.377029
54.363046,65.226474,186.308782,165.057399,117.977599,105.056826,28.916591,14.243213,186.339097,1.501004,62.923922,55.722729,163.254179,187.498008,161.655425,186.631911,92.342359,184.855811,-0.000724,-1.100763,32.000000,-235.765146,186.713531,-0.024926,31.039717,0.694836,457071.557939,0.959788,20.364924,27.335478,3.403556,0.034489,0.017018,195.431006,32.000000,215.174503,191.186450,193.769357,175.037271,32.000000,167.524024,67.815809,64.407951,106.829555,5.852952,44.379107,45.126582,69.699053,17.873418,17.822563,59.620070,43.264631
54.694711,65.226474,186.208117,165.057399,117.874500,105.056816,29.041344,14.241644,186.243388,1.500878,63.154196,55.767454,163.327003,187.387959,161.653251,186.621540,92.375591,184.767233,-0.000724,-1.100765,32.000000,-235.767371,186.638866,-0.024952,31.056502,0.693293,456854.349480,0.962110,20.280844,27.312040,3.400318,0.036868,0.016260,195.998158,32.000000,214.572371,191.002441,196.790801,175.094838,32.000000,167.620102,67.820889,64.415141,106.763205,5.852952,44.370225,45.126582,69.509846,17.873418,17.676146,59.623306,43.371747
54.992875,65.286153,186.184712,165.047882,117.752540,105.056776,28.997334,14.250206,186.278263,1.500873,63.406218,55.879489,163.378390,187.428657,161.723532,186.568986,92.369824,184.820034,-0.000724,-1.101353,32.000000,-235.754384,186.580207,-0.024909,31.156371,0.696942,456933.473279,0.972131,20.599358,27.271329,3.427122,0.044275,0.017507,196.601191,32.000000,213.925607,191.351778,198.776544,175.084614,32.000000,167.762541,67.840880,64.385505,106.754745,5.852952,44.351171,45.126582,69.457940,17.873418,17.781968,59.626453,43.554065
54.800865,65.453095,186.100500,165.061598,117.693905,105.056674,29.013886,14.244926,186.313516,1.500804,63.144485,55.885742,163.363293,187.431697,161.637014,186.567291,92.367760,184.792716,-0.000724,-1.103112,32.000000,-235.763598,186.614574,-0.024865,31.164606,0.692155,456656.616457,0.961465,20.279045,27.204062,3.404499,0.055880,0.020216,196.594610,32.000000,214.011106,192.103779,198.406088,174.185020,32.000000,168.432556,67.799584,64.385812,106.692639,5.852952,44.325432,45.126582,69.426764,17.873418,18.074505,59.620326,43.322371
54.924133,65.246825,186.287681,165.067196,117.528543,105.068694,29.052612,14.246210,186.320520,1.500809,62.753594,55.982052,163.350721,187.471152,161.546255,186.639308,92.370719,184.838402,-0.000723,-1.104265,32.000000,-235.766739,186.655343,-0.024854,31.127837,0.686326,456564.528916,0.957300,20.052029,27.230119,3.385615,0.035882,0.020377,195.863581,32.000000,214.563772,192.262751,195.428330,173.848607,32.000000,168.552575,67.765248,64.408982,106.670884,5.852952,44.355963,45.126582,69.383857,17.873418,18.078414,59.621172,43.362943
55.231279,65.246825,186.201280,165.067196,117.469456,105.080725,29.018416,14.240217,186.283310,1.500877,62.654821,55.938536,163.289052,187.531388,161.560735,186.602837,92.364807,184.901459,-0.000723,-1.104257,32.000000,-235.766996,186.674965,-0.024842,31.058128,0.688578,456917.512091,0.960893,20.403458,27.221685,3.395941,0.034064,0.006027,195.438840,32.000000,215.258122,192.140025,193.041760,174.137264,32.000000,168.589395,67.793759,64.399179,106.650741,5.852952,44.377442,45.126582,69.087854,17.873418,17.722732,59.623159,43.390235
54.644706,65.066689,186.268062,165.034447,117.464982,105.080730,29.036469,14.243927,186.203504,1.500884,62.765974,55.862976,163.250114,187.434613,161.627680,186.615186,92.359315,184.843302,-0.000724,-1.105428,32.000000,-235.763121,186.660239,-0.024840,30.987501,0.688108,456603.689306,0.956810,20.078693,27.236282,3.391727,0.043268,0.015853,195.299997,32.000000,215.273590,191.338806,193.346280,174.693535,32.000000,167.899380,67.778848,64.397157,106.631807,5.852952,44.357848,45.126582,69.380189,17.873418,17.411348,59.615792,43.366538
54.669168,65.168719,186.194103,165.024650,117.495380,105.080762,29.104977,14.245211,186.295823,1.500608,62.873267,55.818453,163.288541,187.350582,161.672197,186.657541,92.364230,184.760190,-0.000723,-1.106589,32.000000,-235.762984,186.737555,-0.024844,30.932400,0.685711,456476.425327,0.952148,19.784321,27.266417,3.371301,0.043180,0.019404,195.795548,32.000000,214.727363,191.103379,196.212251,175.057136,32.000000,167.432353,67.796937,64.403622,106.598448,5.852952,44.375407,45.126582,69.508123,17.873418,17.589206,59.617238,43.352525
54.809799,65.245450,186.268005,165.030808,117.418653,105.076594,29.008323,14.239075,186.390528,1.500599,62.830988,55.899221,163.334362,187.513445,161.669268,186.689704,92.308553,184.966267,-0.000723,-1.106585,32.000000,-235.766006,186.708087,-0.024821,30.875070,0.694326,456606.044655,0.962408,20.167459,27.249567,3.408712,0.041939,0.026452,196.449050,32.000000,214.154870,191.321695,198.310556,174.818585,32.000000,167.593980,67.805342,64.386581,106.615664,5.852952,44.359970,45.126582,69.468316,17.873418,17.590662,59.626375,43.390456
54.502885,65.245450,186.319705,165.030808,117.524021,105.064532,28.981920,14.243071,186.405964,1.500786,62.745852,55.811440,163.358220,187.543214,161.632305,186.671698,92.309831,184.859749,-0.000722,-1.106592,32.000000,-235.765125,186.769352,-0.024808,30.878689,0.695247,456719.968449,0.959929,20.245906,27.212716,3.405834,0.036131,0.020093,196.657738,32.000000,214.251539,191.908479,198.400607,174.222461,32.000000,168.306378,67.820164,64.396868,106.661484,5.852952,44.437844,45.126582,69.639375,17.873418,17.725881,59.622716,43.393023
54.843750,65.184946,186.342951,165.032487,117.595608,105.056417,29.020234,14.241358,186.436122,1.500722,62.848027,55.831331,163.410614,187.524374,161.561190,186.722627,92.320681,184.806289,-0.000724,-1.106594,32.000000,-235.766510,186.646902,-0.024812,30.888052,0.695151,456833.929477,0.960552,20.187219,27.347561,3.398444,0.044930,0.030669,196.264012,32.000000,214.668724,192.188827,196.259899,173.888852,32.000000,169.126437,67.810905,64.391331,106.672958,5.852952,44.398309,45.126582,69.607477,17.873418,17.622695,59.621300,43.397792
54.735215,65.123617,186.337565,165.016253,117.706609,105.056401,29.030780,14.240645,186.258406,1.500658,62.907477,55.815186,163.357805,187.526759,161.605587,186.594302,92.381337,184.726730,-0.000724,-1.106573,32.000000,-235.769026,186.702641,-0.024815,30.904312,0.698952,456970.417125,0.967308,20.483101,27.305371,3.418529,0.039829,0.014508,195.493375,32.000000,215.164073,192.246189,193.592187,173.770130,32.000000,169.060875,67.801398,64.415621,106.689690,5.852952,44.455119,45.126582,69.477120,17.873418,17.517729,59.617651,43.338805
55.422306,65.142043,186.333969,165.009255,117.785789,105.060666,28.998390,14.238647,186.330772,1.500758,62.766390,55.955159,163.269829,187.588381,161.671858,186.679986,92.338699,184.851244,-0.000724,-1.105339,32.000000,-235.769221,186.658548,-0.024791,30.983646,0.694406,456614.964018,0.959161,20.094062,27.273981,3.397706,0.043320,0.007406,195.460820,32.000000,215.277784,191.681941,192.859795,174.459724,32.000000,168.042641,67.787408,64.421206,106.712972,5.852952,44.406794,45.126582,69.316790,17.873418,17.518795,59.622775,43.284513
55.458550,65.142043,186.324603,165.009255,117.825380,105.056826,29.020872,14.242928,186.385228,1.500742,62.569683,55.860191,163.278294,187.575371,161.670195,186.785640,92.402075,185.065616,-0.000723,-1.103579,32.000000,-235.766415,186.629382,-0.024794,31.027234,0.695244,456475.542814,0.960759,20.137171,27.182749,3.404345,0.038400,0.012974,195.659374,32.000000,214.973101,191.137768,195.413596,174.991185,32.000000,167.328935,67.832162,64.421447,106.708511,5.852952,44.457254,45.126582,68.896824,17.873418,17.551984,59.623060,43.345041
54.940802,65.084840,186.371679,164.996099,117.970182,105.048701,29.031219,14.237505,186.435047,1.500717,62.760660,55.855580,163.337953,187.544500,161.672490,186.775817,92.362230,184.903972,-0.000723,-1.101819,32.000000,-235.773969,186.696402,-0.024833,31.095133,0.685096,456176.117321,0.948719,19.497087,27.273236,3.362075,0.040735,0.014506,196.403170,32.000000,214.268318,191.060928,197.941455,175.141596,32.000000,167.376989,67.813901,64.376795,106.734540,5.852952,44.422770,45.126582,69.038394,17.873418,17.453651,59.626994,43.297426
54.615651,65.183295,186.295642,164.998618,117.995557,105.048716,29.058894,14.244212,186.374582,1.500702,63.006918,55.824602,163.317585,187.539136,161.665231,186.566414,92.339017,184.919494,-0.000721,-1.101236,32.000000,-235.764475,186.704251,-0.024866,31.077797,0.683636,456013.619721,0.947262,19.462523,27.292182,3.359709,0.039791,0.006108,196.606202,32.000000,214.096522,191.646294,198.930904,174.273592,32.000000,168.642136,67.789639,64.372067,106.745908,5.852952,44.450113,45.126582,69.489985,17.873418,17.625455,59.612085,43.335503
54.480257,65.334008,186.301115,165.021011,118.070842,105.044866,28.994519,14.243784,186.320709,1.500709,63.481668,55.981251,163.372783,187.422399,161.563105,186.575113,92.423455,184.929024,-0.000720,-1.101250,32.000000,-235.764903,186.690117,-0.024852,31.108403,0.688430,456300.566792,0.956596,19.900700,27.269958,3.392227,0.044787,0.021598,196.277920,32.000000,214.301650,192.251551,197.093195,173.938925,32.000000,168.954840,67.779327,64.355029,106.746263,5.852952,44.444937,45.126582,69.545370,17.873418,17.627036,59.624024,43.337631
54.962248,65.334008,186.115388,165.021011,118.118755,105.032744,28.977447,14.238790,186.275346,1.500574,63.601110,55.928012,163.316680,187.497825,161.565500,186.605159,92.508995,184.884035,-0.000720,-1.101238,32.000000,-235.771701,186.755118,-0.024840,31.077089,0.692776,456687.519256,0.962238,20.312086,27.299135,3.411030,0.034676,0.018136,195.554800,32.000000,214.910184,192.397956,32.000000,173.603031,32.000000,168.953443,67.761592,64.369387,106.730207,5.852952,44.377215,45.126582,69.251793,17.873418,17.891354,59.620946,43.566024
55.048034,65.529279,186.359465,165.060478,118.121045,105.020490,29.052900,14.249635,186.383600,1.500595,63.224335,55.949903,163.231066,187.583546,161.627005,186.763337,92.593374,184.960177,-0.000720,-1.102401,32.000000,-235.758888,186.824211,-0.024859,31.045198,0.694066,456794.129925,0.967380,20.593523,27.218356,3.419608,0.036677,0.014032,195.154838,32.000000,215.224755,191.770896,32.000000,174.420643,32.000000,167.986892,67.806807,64.389305,106.753594,5.852952,44.447613,45.126582,69.320065,17.873418,18.234090,59.620228,43.384513
55.019191,65.343633,186.459173,165.059918,118.059370,105.008294,28.987085,14.246068,186.433313,1.500665,62.641452,56.063940,163.288063,187.585198,161.650301,186.789268,92.643612,184.946978,-0.000718,-1.102406,32.000000,-235.757375,186.756033,-0.024881,31.040032,0.688183,456267.295834,0.958451,20.129278,27.115536,3.386240,0.034437,0.008881,195.418771,32.000000,215.218811,190.998306,194.788779,175.168874,32.000000,167.735750,67.801815,64.377191,106.754915,5.852952,44.534618,45.126582,69.194953,17.873418,17.916087,59.621644,43.282972
54.862841,65.123892,186.382961,165.023530,118.020159,105.000247,29.094003,14.239075,186.434819,1.500636,62.459662,55.965008,163.342492,187.550964,161.682299,186.755384,92.577634,185.034991,-0.000716,-1.103836,32.000000,-235.770432,186.749856,-0.024878,31.003892,0.688894,456261.580350,0.954701,20.242248,27.060402,3.385397,0.042460,0.026194,196.140297,32.000000,214.260575,191.081881,197.678372,175.060898,32.000000,167.740524,67.788984,64.354700,106.763561,5.852952,44.484069,45.126582,69.275554,17.873418,17.919052,59.617631,43.384586
54.609164,65.123892,186.428700,165.023530,118.064343,105.000095,29.035860,14.242643,186.399979,1.500620,62.658773,55.904738,163.376831,187.602654,161.688906,186.802793,92.491120,184.945185,-0.000716,-1.105243,32.000000,-235.767356,186.804003,-0.024847,30.966966,0.689214,455869.883514,0.956837,20.084263,27.005095,3.388984,0.044993,0.024005,196.534348,32.000000,214.049956,191.598421,199.009561,174.631206,32.000000,167.785861,67.806284,64.354944,106.817637,5.852952,44.531563,45.126582,69.487793,17.873418,17.538940,59.620828,43.359568
54.672531,65.121417,186.390461,165.008415,118.075531,105.000137,29.004949,14.247067,186.417478,1.500623,62.837876,55.722034,163.383596,187.541174,161.657736,186.802980,92.484616,184.963648,-0.000716,-1.105223,32.000000,-235.763588,186.823437,-0.024836,30.937619,0.691204,455763.982433,0.955692,20.014654,27.104866,3.397253,0.043692,0.019527,196.403093,32.000000,214.198577,192.175626,197.795912,173.742518,32.000000,168.625421,67.789661,64.355798,106.849423,5.852952,44.511969,45.126582,69.626569,17.873418,17.535701,59.622057,43.532495
54.967711,65.136542,186.304641,165.007296,118.177694,105.000158,29.045412,14.243499,186.378117,1.500615,63.007832,55.802771,163.365400,187.536302,161.598168,186.862648,92.454297,184.920086,-0.000716,-1.105251,32.000000,-235.767319,186.789522,-0.024905,30.903814,0.695301,456094.255842,0.962529,20.258939,27.156897,3.413872,0.041262,0.017058,195.587420,32.000000,214.862035,192.255788,194.669801,173.824817,32.000000,168.647688,67.796097,64.395260,106.856578,5.852952,44.484586,45.126582,69.241028,17.873418,17.563031,59.618733,43.395151
54.964298,65.230599,186.405676,165.021571,118.353188,105.000402,28.962151,14.245069,186.357296,1.500731,63.104751,55.818798,163.283444,187.598718,161.632146,186.765941,92.416007,184.990054,-0.000715,-1.099426,32.000000,-235.764438,186.691728,-0.024891,30.886216,0.695057,456064.846047,0.962313,20.195363,27.170492,3.409216,0.032193,0.008519,195.255695,32.000000,215.130141,191.932004,192.787958,174.245637,32.000000,168.353197,67.777968,64.355753,106.887711,5.852952,44.475912,45.126582,69.248870,17.873418,17.564208,59.622185,43.282312
54.862770,65.230599,186.343833,165.021571,118.467450,105.000509,29.040000,14.245069,186.367920,1.500862,62.732307,55.984647,163.246716,187.535914,161.623148,186.785499,92.379121,184.964752,-0.000714,-1.092343,32.000000,-235.762963,186.689770,-0.024893,30.914907,0.691940,455960.358095,0.955301,19.926569,27.184081,3.389347,0.051379,0.011446,195.191192,32.000000,215.162414,191.229616,194.086396,174.866383,32.000000,167.632775,67.773830,64.351598,106.868119,5.852952,44.507224,45.126582,69.305532,17.873418,17.729355,59.626689,43.433522
