OSU 80 Ton Compressor Load Stand
54.483168,65.177520,186.389179,165.034447,118.499086,105.020799,29.063752,14.249350,186.338369,1.500594,62.315982,55.847282,163.330314,187.564175,161.665962,186.834273,92.391501,184.884474,-0.000714,-1.090590,32.000000,-235.760649,186.750831,-0.024896,30.929148,0.692879,456170.565146,0.958357,20.023902,27.249240,3.391396,0.048499,0.017977,195.983380,32.000000,214.399217,191.153659,196.952487,175.043658,32.000000,167.519252,67.802514,64.346145,106.889053,5.852952,44.472366,45.126582,69.340448,17.873418,17.638964,59.623985,43.346508
54.315517,64.998486,186.355713,165.008695,118.547965,105.032995,29.035976,14.242072,186.341061,1.500607,62.264896,55.926908,163.369839,187.503228,161.629296,186.816891,92.349123,184.951471,-0.000713,-1.088865,32.000000,-235.767763,186.838021,-0.024873,30.912364,0.693298,456308.313644,0.957747,20.121429,27.276411,3.396544,0.046224,0.024960,196.512064,32.000000,213.950912,191.407544,198.663257,174.814163,32.000000,167.696335,67.784798,64.314988,106.931279,5.852952,44.524450,45.126582,69.722918,17.873418,17.329415,59.621939,43.315034
54.724489,64.889583,186.337903,164.977905,118.591448,105.045081,29.058241,14.246638,186.260313,1.500254,62.324255,55.781545,163.354072,187.521497,161.604100,186.627839,92.328803,184.893026,-0.000711,-1.087139,32.000000,-235.765655,186.704719,-0.024865,30.910161,0.697847,456536.024722,0.964394,20.434222,27.233199,3.421042,0.044231,0.013181,196.585388,32.000000,214.008022,191.903183,198.120985,174.230437,32.000000,168.695750,67.768550,64.319143,106.955833,5.852952,44.519249,45.126582,69.547035,17.873418,17.329402,59.624427,43.414667
54.875898,64.889583,186.213287,164.977905,118.599560,105.057319,29.001380,14.236364,186.219312,1.500188,62.936560,55.944916,163.354586,187.404701,161.536977,186.596051,92.339292,184.808314,-0.000710,-1.085385,32.000000,-235.769537,186.682370,-0.024894,30.957315,0.699930,456533.954291,0.968261,20.417395,27.301309,3.430985,0.035057,0.014017,195.797115,32.000000,214.466442,192.285344,195.510888,173.714925,32.000000,168.984907,67.743742,64.334337,106.957005,5.852952,44.467758,45.126582,69.327134,17.873418,17.139538,59.623011,43.373214
54.660398,65.065039,186.236076,164.964190,118.719031,105.057435,29.020002,14.243784,186.260728,1.500199,63.013084,55.820600,163.288119,187.495479,161.592116,186.677790,92.339761,184.757131,-0.000708,-1.084219,32.000000,-235.764575,186.675759,-0.024858,31.000772,0.694697,456218.525339,0.959354,19.913467,27.299182,3.405019,0.037385,0.017446,195.292584,32.000000,214.862368,192.175120,193.191675,173.917226,32.000000,168.469683,67.783572,64.360544,106.961444,5.852952,44.487494,45.126582,69.053577,17.873418,17.443953,59.624545,43.499993
54.496381,65.186321,186.163113,164.992181,118.745881,105.057403,29.050998,14.242500,186.257319,1.500206,62.965299,55.739884,163.275506,187.376091,161.602398,186.613270,92.268208,184.815266,-0.000707,-1.083049,32.000000,-235.765696,186.671864,-0.024594,31.039665,0.691469,456154.456029,0.958411,19.767793,27.256148,3.393353,0.038696,0.023683,195.323149,32.000000,215.070259,191.396973,193.589130,174.781174,32.000000,167.714653,67.765417,64.336884,106.922067,5.852952,44.449188,45.126582,69.602425,17.873418,17.655248,59.623690,43.378130
54.710883,65.161019,186.367630,165.011494,118.796857,105.061413,28.946671,14.243784,186.189142,1.500293,62.532965,55.932032,163.287429,187.400540,161.637266,186.653343,92.243887,184.797451,-0.000706,-1.083647,32.000000,-235.765231,186.599075,-0.024591,31.080341,0.693588,456530.632808,0.962430,20.150679,27.236010,3.407148,0.042382,0.022250,195.679628,32.000000,214.574960,190.918503,196.244943,175.318117,32.000000,167.536533,67.746610,64.331787,106.898536,5.852952,44.490302,45.126582,69.569149,17.873418,17.656855,59.622431,43.311806
54.879333,65.161019,186.110077,165.011494,118.832218,105.073885,29.084332,14.239503,186.225394,1.500591,62.386342,55.968523,163.330271,187.478148,161.638490,186.596257,92.231095,184.719875,-0.000706,-1.085429,32.000000,-235.771643,186.627262,-0.024583,31.085298,0.694770,456944.816123,0.964918,20.430255,27.329903,3.416064,0.051070,0.023364,196.484091,32.000000,213.941110,191.193023,198.510741,175.153697,32.000000,167.883264,67.756286,64.336489,106.935273,5.852952,44.433231,45.126582,69.331873,17.873418,17.614354,59.617700,43.409458
55.272658,64.993261,186.203607,164.991341,118.850816,105.086136,29.044471,14.241929,186.134170,1.500253,62.559440,55.868126,163.364407,187.441260,161.616337,186.577169,92.186752,184.679042,-0.000704,-1.085868,32.000000,-235.767414,186.528693,-0.024573,31.125135,0.691808,456840.479544,0.964167,20.198009,27.347378,3.406409,0.058433,0.009269,196.474756,32.000000,213.801109,191.990743,198.771165,174.164341,32.000000,168.515500,67.726764,64.322303,106.901590,5.852952,44.472169,45.126582,69.234697,17.873418,17.323772,59.626935,43.327947
54.805653,64.999311,186.234506,164.964190,119.053225,105.098303,29.012558,14.250206,186.230867,1.500213,62.601450,55.855773,163.356792,187.372052,161.562487,186.646237,92.237311,184.725354,-0.000704,-1.085895,32.000000,-235.754384,186.665539,-0.024586,31.134682,0.688926,456814.068600,0.956457,20.035930,27.330355,3.391260,0.043282,0.013345,195.947949,32.000000,214.339069,192.245926,196.199719,173.950278,32.000000,168.431262,67.721642,64.307970,106.904396,5.852952,44.488713,45.126582,69.364979,17.873418,17.334226,59.619116,43.396839
54.597142,64.962185,186.244764,164.946276,119.187095,105.098371,29.024999,14.239931,186.319635,1.500204,62.557799,55.961641,163.296425,187.486080,161.574887,186.629932,92.231651,184.837020,-0.000703,-1.087080,32.000000,-235.766789,186.582658,-0.024609,31.150234,0.683271,456477.608297,0.949906,19.491194,27.359002,3.368819,0.048974,0.024145,195.246942,32.000000,215.003447,192.246101,193.574970,173.856911,32.000000,168.686284,67.734540,64.350581,106.903600,5.852952,44.680181,45.126582,69.566865,17.873418,17.334221,59.625175,43.599553
54.728377,64.962185,186.258991,164.946276,119.340835,105.090225,28.985534,14.238790,186.312936,1.500212,62.232190,55.874245,163.238874,187.450192,161.593120,186.687137,92.171389,184.698430,-0.000703,-1.087104,32.000000,-235.774487,186.684470,-0.024616,31.081758,0.688949,456730.646987,0.960058,19.945068,27.326245,3.398089,0.033664,0.015278,195.104266,32.000000,215.207470,191.384839,193.184072,174.861571,32.000000,167.677225,67.727684,64.328241,106.853062,5.852952,44.512404,45.126582,69.433893,17.873418,17.269492,59.618989,43.366978
54.627952,64.890408,186.276240,164.927802,119.419831,105.086196,29.116998,14.243499,186.195068,1.500119,62.288507,55.848579,163.251879,187.415914,161.647108,186.711893,92.160639,184.780679,-0.000702,-1.088860,32.000000,-235.764697,186.689342,-0.024604,31.027653,0.691124,456824.537888,0.963608,20.108831,27.374819,3.411255,0.045340,0.019913,195.554524,32.000000,214.831760,191.106997,195.752921,174.825695,32.000000,167.731099,67.739617,64.336463,106.784407,5.852952,44.530181,45.126582,69.209882,17.873418,17.144244,59.621939,43.371380
54.735778,64.915158,186.200311,164.907929,119.342608,105.082126,28.986494,14.249207,186.175770,1.500106,62.497775,55.933069,163.300234,187.467787,161.685041,186.639534,92.110610,184.832747,-0.000701,-1.089452,32.000000,-235.757349,186.592913,-0.024614,30.991278,0.691015,456825.073568,0.962285,19.982325,27.381817,3.403335,0.039388,0.014537,196.198351,32.000000,214.078614,191.313261,198.127247,174.951689,32.000000,167.436327,67.767059,64.328925,106.810370,5.852952,44.489195,45.126582,69.433206,17.873418,17.186304,59.624299,43.302341
54.412723,65.046063,186.151396,164.917446,119.228008,105.082262,29.038742,14.245782,186.163192,1.500195,62.753960,55.657236,163.306764,187.444787,161.651757,186.602862,92.119209,184.866705,-0.000699,-1.090618,32.000000,-235.759463,186.643820,-0.024610,30.921097,0.693345,456794.576034,0.959668,20.007333,27.424180,3.409907,0.041069,0.010368,196.427482,32.000000,214.003890,191.774492,198.969405,174.234687,32.000000,167.973023,67.750174,64.325756,106.845483,5.852952,44.530140,45.126582,69.724289,17.873418,17.185572,59.623729,43.416648
54.813986,65.046063,186.106671,164.917446,119.179691,105.082272,29.074910,14.244212,186.170775,1.500129,63.067641,55.745332,163.314515,187.350072,161.545293,186.519151,92.130870,184.750377,-0.000698,-1.090606,32.000000,-235.764639,186.456086,-0.024635,30.915117,0.692615,456844.197196,0.961914,19.928171,27.494218,3.401803,0.037377,0.022455,196.184937,32.000000,214.208658,192.189556,32.000000,173.656444,32.000000,168.806795,67.732563,64.335227,106.843430,5.852952,44.451638,45.126582,69.408033,17.873418,17.413046,59.620188,43.357367
54.842553,65.153319,186.068424,164.943757,119.031220,105.082210,28.974831,14.242357,186.088018,1.499826,62.697275,55.874889,163.214894,187.307272,161.560072,186.538809,92.178494,184.617766,-0.000698,-1.089444,32.000000,-235.766166,186.503016,-0.024662,30.910370,0.698315,457211.470158,0.966833,20.370875,27.498664,3.421101,0.033272,0.015176,195.289343,32.000000,215.016967,191.736521,192.778285,174.194974,32.000000,168.287318,67.736860,64.328681,106.852892,5.852952,44.440392,45.126582,69.373431,17.873418,17.600555,59.625765,43.263237
55.327937,65.220423,186.123100,164.970908,118.988562,105.082178,29.001751,14.241216,186.114661,1.499855,62.697275,55.807148,163.214894,187.319507,161.560072,186.559995,92.178494,184.661189,-0.000696,-1.088276,32.000000,-235.765505,186.503832,-0.024684,30.871136,0.693340,456934.363975,0.957812,19.983805,27.442303,3.395241,0.041417,0.016457,195.289343,32.000000,215.016967,191.736521,192.778285,174.194974,32.000000,168.287318,67.736860,64.328681,106.852892,5.852952,44.463581,45.126582,69.005962,17.873418,17.718034,59.618998,43.306450
54.438836,64.982810,185.962443,164.947396,118.914754,105.094377,28.982044,14.242357,185.933734,1.499776,62.526441,55.751436,163.270392,187.200751,161.632594,186.396040,92.230265,184.520148,-0.000697,-1.088286,32.000000,-235.764691,186.316199,-0.024902,30.882571,0.693186,456966.015856,0.960841,20.063585,27.343698,3.392775,0.037268,0.017820,195.390881,32.000000,215.070869,191.125504,194.748810,174.806285,32.000000,167.370558,67.771392,64.356252,106.856891,5.852952,44.489902,45.126582,69.446027,17.873418,17.719935,59.616707,43.392290
54.156306,65.198146,185.987162,164.944317,118.889644,105.094172,29.021001,14.245069,185.834623,1.499633,63.198940,55.826757,163.341296,186.995476,161.629249,186.289229,92.159593,184.303790,-0.000696,-1.086345,32.000000,-235.762144,186.204210,-0.024920,31.002371,0.688398,456755.284416,0.950797,19.665539,27.360395,3.363999,0.035385,0.020174,196.286752,32.000000,213.973330,191.504178,198.703756,174.367015,32.000000,168.213278,67.749798,64.301567,106.867711,5.852952,44.358939,45.126582,69.829807,17.873418,17.307557,59.620690,43.345775
54.371639,65.198146,186.085505,164.944317,118.933877,105.089868,29.006183,14.244070,185.932177,1.499581,62.868119,55.671930,163.313629,187.117311,161.521859,186.307625,92.203178,184.416243,-0.000695,-1.084424,32.000000,-235.767404,186.185100,-0.024895,31.025109,0.698236,456932.941980,0.968158,20.282368,27.254380,3.415989,0.031606,0.028069,196.396467,32.000000,213.969489,192.227384,197.333946,173.662632,32.000000,168.849942,67.703287,64.305415,106.851322,5.852952,44.447207,45.126582,69.774744,17.873418,17.682804,59.620808,43.370646
54.779759,65.288078,185.953206,164.986582,118.845326,105.089944,29.008974,14.241358,185.972940,1.499569,62.468294,55.747838,163.294941,187.062725,161.499371,186.390151,92.261858,184.479318,-0.000695,-1.082697,32.000000,-235.765198,186.292031,-0.024865,31.061590,0.699566,457544.475040,0.972994,20.771452,27.241783,3.434266,0.036618,0.014347,195.489169,32.000000,214.599250,192.393805,194.482012,173.622200,32.000000,168.893251,67.697945,64.340156,106.864110,5.852952,44.403287,45.126582,69.531180,17.873418,17.841033,59.618979,43.377470
54.898244,65.026537,185.972749,164.972307,118.805717,105.089826,29.057944,14.238647,185.918092,1.499580,62.679989,55.809615,163.247814,187.062298,161.555483,186.264065,92.278115,184.328221,-0.000695,-1.080956,32.000000,-235.769877,186.267130,-0.024859,31.038091,0.696662,457393.570069,0.968191,20.564924,27.284192,3.422575,0.040463,0.022521,195.232362,32.000000,215.080742,191.770238,192.598960,174.135729,32.000000,168.143378,67.715136,64.330263,106.881697,5.852952,44.399532,45.126582,69.389231,17.873418,17.389077,59.623650,43.280991
54.835454,65.026537,185.868469,164.972307,118.799873,105.089522,28.982199,14.238504,185.833616,1.499598,62.679989,55.794690,163.247814,187.046495,161.555483,186.267671,92.278115,184.397619,-0.000694,-1.080947,32.000000,-235.769691,186.290972,-0.024858,31.017005,0.690556,457056.149965,0.961346,20.258751,27.207079,3.394561,0.040260,0.021722,195.232362,32.000000,215.080742,191.770238,192.598960,174.135729,32.000000,168.143378,67.715136,64.330263,106.881697,5.852952,44.348341,45.126582,69.439102,17.873418,17.389230,59.620405,43.387594
54.620193,64.969610,185.815762,164.935920,118.909894,105.089422,29.029685,14.243213,185.898470,1.499304,62.547156,55.841146,163.275834,187.053325,161.588447,186.259668,92.206342,184.460115,-0.000694,-1.080957,32.000000,-235.763179,186.318360,-0.024870,30.925214,0.689155,456585.838317,0.956761,19.883275,27.132666,3.387590,0.037916,0.018718,195.887725,32.000000,214.183977,190.984320,196.964267,175.013409,32.000000,167.357673,67.703788,64.338921,106.844889,5.852952,44.321266,45.126582,69.604478,17.873418,17.290294,59.620444,43.403295
55.117326,65.004536,185.999924,164.940118,118.916774,105.089291,28.969841,14.237791,185.878665,1.499292,62.800305,55.737773,163.321145,186.966339,161.617697,186.254897,92.150143,184.352993,-0.000693,-1.080404,32.000000,-235.770733,186.269864,-0.024875,30.806594,0.690080,456624.705911,0.960475,19.943629,27.159381,3.389567,0.037901,0.013699,196.255713,32.000000,213.843580,191.567157,198.856642,174.550102,32.000000,167.877106,67.710379,64.328410,106.852049,5.852952,44.350021,45.126582,69.749816,17.873418,17.350818,59.625381,43.401020
54.524381,65.106841,185.767922,164.948795,118.917243,105.089260,29.082834,14.245782,185.879628,1.499199,63.404130,55.770293,163.297977,187.015112,161.575691,186.197534,92.118352,184.485864,-0.000693,-1.082162,32.000000,-235.762086,186.250444,-0.024883,30.774179,0.694511,456826.167961,0.962940,20.094019,27.255206,3.401961,0.043782,0.024584,196.382726,32.000000,213.874753,192.176408,197.791970,173.878818,32.000000,168.278808,67.689247,64.318891,106.865324,5.852952,44.296915,45.126582,69.685512,17.873418,17.528617,59.620287,43.347536
54.556735,65.321081,185.867573,164.958592,118.991463,105.081176,28.966201,14.245354,185.726223,1.499167,63.715026,55.791469,163.286569,187.022840,161.506012,186.219923,92.151798,184.375901,-0.000694,-1.083692,32.000000,-235.760875,186.198948,-0.024866,30.908980,0.691663,456672.581988,0.955386,19.651099,27.270176,3.374618,0.042228,0.016007,195.649882,32.000000,214.717132,192.132024,195.072714,173.915706,32.000000,168.647627,67.683661,64.326233,106.896239,5.852952,44.366733,45.126582,69.800893,17.873418,17.529538,59.624260,43.378497
54.462501,65.321081,185.775903,164.958592,119.021589,105.065004,29.047093,14.243927,185.775135,1.499144,63.966950,55.671138,163.227066,186.984220,161.514775,186.182152,92.164698,184.418223,-0.000693,-1.084057,32.000000,-235.765908,186.166357,-0.024867,30.994267,0.699241,457250.850044,0.963401,20.323727,27.353104,3.407062,0.045274,0.009729,194.998518,32.000000,215.077633,192.071112,192.793845,173.935786,32.000000,168.747645,67.697941,64.335974,106.911715,5.852952,44.299742,45.126582,69.763542,17.873418,17.903946,59.626001,43.392070
54.591095,65.534504,185.837906,165.003377,119.069887,105.052729,29.048557,14.248636,185.791284,1.499118,63.337040,55.919016,163.259059,186.894968,161.572013,186.195988,92.175146,184.390937,-0.000694,-1.084049,32.000000,-235.757428,186.171719,-0.024817,31.053565,0.696477,457422.078168,0.967125,20.506725,27.277339,3.406868,0.045154,0.018541,195.190988,32.000000,215.033468,191.446309,193.569123,174.730769,32.000000,167.653822,67.705563,64.326499,106.892956,5.852952,44.300604,45.126582,69.629138,17.873418,18.278162,59.619195,43.290382
54.872408,65.613440,185.676908,165.053480,119.057647,105.048895,29.071112,14.240217,185.779596,1.499078,62.705295,55.860728,163.295133,186.963871,161.599521,186.204844,92.225107,184.431326,-0.000694,-1.085212,32.000000,-235.768143,186.162157,-0.024780,31.003027,0.695341,457385.786067,0.966129,20.597758,27.280729,3.411079,0.040995,0.021953,195.602345,32.000000,214.433075,191.176173,196.274890,174.832143,32.000000,167.328615,67.706063,64.338281,106.912675,5.852952,44.254059,45.126582,69.471682,17.873418,18.419927,59.620828,43.348563
55.539740,65.286978,185.877912,165.022131,118.961183,105.048803,28.976593,14.247209,185.935317,1.498872,62.516457,55.823537,163.361775,187.029915,161.623093,186.264968,92.300603,184.493494,-0.000692,-1.091049,32.000000,-235.756397,186.256277,-0.024812,30.886898,0.692966,457524.242472,0.964000,20.686985,27.259778,3.404180,0.035813,0.007949,196.328118,32.000000,213.995916,191.341717,198.329725,174.930891,32.000000,167.368312,67.725508,64.300990,106.943599,5.852952,44.317651,45.126582,69.102111,17.873418,18.425218,59.621969,43.350470
55.501388,65.286978,185.869367,165.022131,118.923848,105.048806,29.072285,14.243213,185.887847,1.498675,62.426598,55.934223,163.307563,187.106830,161.588680,186.332519,92.382210,184.473338,-0.000692,-1.099286,32.000000,-235.767605,186.345282,-0.024844,30.846379,0.690258,457340.724684,0.957958,20.495006,27.225363,3.383794,0.039594,0.016929,196.352795,32.000000,214.029781,191.834850,198.252655,174.198447,32.000000,168.599044,67.687818,64.307847,106.969404,5.852952,44.333386,45.126582,68.944019,17.873418,17.861390,59.626955,43.289649
54.615343,65.098590,185.953768,164.970628,118.902013,105.036659,29.023339,14.243642,185.974406,1.498559,62.280156,56.062164,163.328090,187.111173,161.535975,186.295788,92.494105,184.353457,-0.000692,-1.100462,32.000000,-235.767177,186.311446,-0.024687,30.887842,0.684627,456322.732130,0.947470,19.530099,27.173788,3.346755,0.037905,0.009561,195.907320,32.000000,214.315345,192.258950,195.925431,173.625319,32.000000,168.872138,67.703522,64.311083,106.970136,5.852952,44.376509,45.126582,69.117340,17.873418,17.535990,59.620179,43.353038
55.458429,64.942109,185.925073,164.930042,118.890837,105.032696,29.002243,14.245069,186.072098,1.498379,61.868624,56.094292,163.262766,187.176709,161.560321,186.375934,92.558241,184.602847,-0.000693,-1.099338,32.000000,-235.764930,186.421863,-0.024554,30.975044,0.685973,456182.474764,0.945075,19.566631,27.084427,3.348914,0.042842,0.014079,195.297149,32.000000,214.932120,192.378744,193.300332,173.821841,32.000000,168.655889,67.710091,64.343996,106.985525,5.852952,44.352366,45.126582,68.946121,17.873418,17.264947,59.623424,43.411439
54.947607,64.723482,186.047755,164.873222,118.850556,105.028665,29.062223,14.236934,186.163007,1.498412,61.544076,55.975213,163.210363,187.288310,161.608891,186.530941,92.624172,184.588836,-0.000694,-1.091679,32.000000,-235.769294,186.423845,-0.024568,31.119890,0.695744,456199.181294,0.963094,20.227678,26.926392,3.404790,0.033483,0.026566,194.999872,32.000000,215.025339,191.406603,193.005266,174.486034,32.000000,167.499301,67.719767,64.307341,106.954163,5.852952,44.426363,45.126582,69.598602,17.873418,17.264448,59.621585,43.396985
54.831411,64.723482,186.076534,164.873222,118.835071,105.022861,29.058959,14.243213,186.179746,1.498338,61.396673,55.955177,163.213423,187.340428,161.639011,186.609094,92.648784,184.680000,-0.000695,-1.089970,32.000000,-235.768097,186.441056,-0.024565,31.079502,0.683019,455312.305437,0.947145,19.262705,26.958214,3.352512,0.046709,0.000598,195.629705,32.000000,214.703989,191.000603,32.000000,174.963189,32.000000,167.192014,67.702775,64.334144,106.985547,5.852952,44.423546,45.126582,69.395153,17.873418,16.882816,59.619903,43.380478
55.231105,64.477089,186.118698,164.798209,118.773362,105.034892,29.003467,14.240502,186.154970,1.498050,62.046555,55.741297,163.229033,187.318304,161.649768,186.551296,92.600141,184.724792,-0.000697,-1.088233,32.000000,-235.769661,186.478481,-0.024552,31.057682,0.685963,455182.060636,0.954335,19.532808,26.886894,3.385912,0.045804,0.016810,196.183090,32.000000,213.991917,191.102788,32.000000,174.967911,32.000000,167.739119,67.720095,64.285946,107.008466,5.852952,44.449651,45.126582,69.421127,17.873418,16.451602,59.615753,43.301828
55.306212,64.561510,186.077693,164.760143,118.780932,105.038734,28.975346,14.240930,186.177136,1.498357,62.448968,55.844386,163.242397,187.257560,161.624457,186.496311,92.505002,184.656169,-0.000696,-1.086485,32.000000,-235.767921,186.540584,-0.024548,30.973392,0.688324,455182.278563,0.956630,19.644464,26.897337,3.393612,0.048160,0.017642,196.432333,32.000000,213.765146,191.855156,198.956339,174.129652,32.000000,168.145105,67.698724,64.273679,107.053243,5.852952,44.430510,45.126582,69.008751,17.873418,16.593778,59.626670,43.270500
54.990531,64.866207,186.031021,164.804366,118.712018,105.034782,29.028385,14.239503,186.120140,1.498344,62.806467,55.748582,163.252342,187.229543,161.551003,186.502544,92.481151,184.749748,-0.000697,-1.084712,32.000000,-235.772790,186.457740,-0.024535,30.859754,0.683634,454740.933156,0.950256,19.014752,26.963199,3.369817,0.030218,0.011027,196.110942,32.000000,214.075583,192.243969,196.406447,173.388377,32.000000,168.712831,67.658997,64.281835,107.071531,5.852952,44.444251,45.126582,69.311196,17.873418,16.589995,59.618920,43.385467
54.626979,64.866207,186.037560,164.804366,118.690073,105.022468,29.014485,14.243213,186.106689,1.498038,63.138586,55.691216,163.190448,187.211884,161.501003,186.458828,92.447712,184.589728,-0.000697,-1.082940,32.000000,-235.763343,186.345608,-0.024542,30.869510,0.684646,455015.989274,0.949998,19.027381,27.031957,3.364499,0.038679,0.022780,195.279872,32.000000,214.874603,192.226649,193.682366,173.661513,32.000000,168.499987,67.672706,64.293092,107.104247,5.852952,44.414314,45.126582,69.492418,17.873418,17.117391,59.623237,43.318409
54.482946,65.063114,186.006008,164.852509,118.701558,105.010376,29.094893,14.246210,186.073076,1.498043,63.274465,55.708670,163.131946,187.144736,161.533697,186.486760,92.424306,184.512247,-0.000698,-1.083067,32.000000,-235.759035,186.385805,-0.024566,30.935652,0.691488,455666.839056,0.955044,19.634332,27.091782,3.382965,0.040290,0.017229,195.240605,32.000000,214.956021,191.470560,192.711014,174.328400,32.000000,167.875781,67.658559,64.288497,107.112238,5.852952,44.409523,45.126582,69.270050,17.873418,17.458937,59.613442,43.344674
54.221570,65.190996,185.929322,164.900092,118.482290,104.998144,29.101486,14.243784,186.049403,1.498077,63.144884,55.694223,163.175624,187.097124,161.554541,186.448153,92.387146,184.644985,-0.000701,-1.083619,32.000000,-235.766542,186.365595,-0.024537,30.987842,0.695702,455906.651230,0.962432,19.984072,27.063698,3.405599,0.038493,0.016366,195.341425,32.000000,214.786741,191.038366,195.093323,174.807195,32.000000,167.433482,67.650016,64.289111,107.088006,5.852952,44.364669,45.126582,69.815708,17.873418,17.681683,59.618123,43.306817
54.619311,65.326032,185.934894,164.947676,118.336680,104.998068,29.000731,14.244070,186.052794,1.498384,63.034518,55.828520,163.257808,187.075551,161.583911,186.382595,92.334743,184.495252,-0.000700,-1.083018,32.000000,-235.764618,186.400796,-0.024549,31.086242,0.696223,456261.371595,0.962976,20.320030,27.057299,3.414023,0.033821,0.017014,196.084320,32.000000,213.973588,191.035862,197.621009,174.930748,32.000000,167.161197,67.664230,64.271213,107.069458,5.852952,44.415829,45.126582,69.887150,17.873418,17.683331,59.618762,43.371233
54.518514,65.326032,185.867914,164.947676,118.243542,104.998212,29.041273,14.238932,185.954824,1.498397,62.742105,55.840114,163.296765,186.986892,161.558694,186.312918,92.290017,184.525374,-0.000700,-1.083585,32.000000,-235.769263,186.387174,-0.024576,31.048110,0.698246,456625.247004,0.968109,20.700969,27.145513,3.429066,0.048584,0.029916,196.383671,32.000000,213.809885,191.616763,198.541715,174.171584,32.000000,167.846439,67.695808,64.249026,107.072783,5.852952,44.338234,45.126582,69.639860,17.873418,17.920386,59.621260,43.324938
54.967535,65.258101,185.858747,164.976226,118.217178,104.990147,29.027913,14.248208,185.946776,1.498398,62.945813,55.692150,163.319993,187.090455,161.483892,186.350878,92.282805,184.487963,-0.000701,-1.084719,32.000000,-235.757693,186.388129,-0.024635,30.938485,0.691400,456663.752693,0.963999,20.451291,27.140325,3.404197,0.042869,0.016272,196.352102,32.000000,213.985756,192.015521,197.071115,173.773440,32.000000,168.459860,67.674566,64.248586,107.041428,5.852952,44.367151,45.126582,69.547060,17.873418,17.804970,59.622401,43.390162
54.916819,65.106841,185.836656,164.953274,118.253703,104.990202,29.041743,14.240502,185.964076,1.498377,62.927834,55.759327,163.268878,187.052897,161.502563,186.353440,92.378097,184.439610,-0.000702,-1.084724,32.000000,-235.769005,186.280080,-0.024895,30.910056,0.693295,456817.149711,0.964624,20.548584,27.196640,3.409262,0.038851,0.028429,195.608694,32.000000,214.647963,192.134437,194.384118,173.631552,32.000000,168.887352,67.718537,64.277280,107.005131,5.852952,44.320112,45.126582,69.348252,17.873418,17.544375,59.617464,43.282752
54.380689,65.115091,185.988804,164.951314,118.272878,104.990063,29.029701,14.244498,185.968888,1.498271,62.391770,55.792887,163.213104,187.108767,161.507172,186.480647,92.362500,184.419447,-0.000702,-1.084720,32.000000,-235.759600,186.341834,-0.024887,30.910606,0.689980,456420.703228,0.956100,20.048295,27.189459,3.381246,0.036902,0.012802,195.177319,32.000000,214.892312,191.809312,192.451595,174.000644,32.000000,168.230362,67.686610,64.256502,107.008477,5.852952,44.354519,45.126582,69.401110,17.873418,17.545296,59.621910,43.349223
54.369015,65.115091,185.877820,164.951314,118.222403,104.998175,28.930969,14.241216,185.998621,1.498335,62.042584,55.948469,163.210161,187.057852,161.551947,186.367681,92.378033,184.406860,-0.000704,-1.084751,32.000000,-235.769603,186.385379,-0.024856,30.958207,0.690872,456053.106312,0.956235,19.945734,27.075560,3.383966,0.042851,0.021852,195.448925,32.000000,214.883996,191.226459,194.467499,174.843892,32.000000,167.442427,67.696242,64.279960,106.974840,5.852952,44.336461,45.126582,69.774060,17.873418,17.560601,59.620523,43.416134
54.852787,64.890133,185.943990,164.922204,118.291002,105.010198,29.031848,14.248494,185.940360,1.498439,61.841239,55.844477,163.250524,187.151098,161.566090,186.368113,92.337227,184.546689,-0.000705,-1.085330,32.000000,-235.758719,186.312709,-0.024848,31.070375,0.697983,456431.801691,0.967093,20.470899,27.083397,3.420126,0.043538,0.012519,196.014556,32.000000,214.100800,190.925341,197.001893,174.962813,32.000000,167.282420,67.694011,64.232599,106.972872,5.852952,44.369023,45.126582,69.757040,17.873418,17.170071,59.624496,43.399773
54.802495,64.748232,185.782105,164.873501,118.360949,105.015722,29.023575,14.245211,185.942798,1.498405,62.060976,55.884241,163.246399,187.088927,161.582624,186.400198,92.287974,184.418854,-0.000705,-1.085928,32.000000,-235.765279,186.288542,-0.024837,31.086714,0.696766,456442.570820,0.970699,20.482198,27.063021,3.418819,0.045992,0.015089,196.419640,32.000000,213.837843,191.276836,198.727136,174.547495,32.000000,168.052564,67.706493,64.223825,106.963788,5.852952,44.289186,45.126582,69.477063,17.873418,16.922563,59.625686,43.399333
55.190090,64.781782,185.916880,164.839913,118.419102,105.003431,28.940101,14.244498,186.000595,1.498457,62.046855,55.902207,163.233158,187.092454,161.510734,186.349613,92.249590,184.413243,-0.000705,-1.084182,32.000000,-235.764026,186.246550,-0.024792,30.978847,0.688111,455965.137446,0.957423,19.790561,27.157628,3.389873,0.032492,0.010285,196.525799,32.000000,213.711618,192.045852,197.906783,173.760857,32.000000,168.743835,67.686393,64.235394,106.965400,5.852952,44.344727,45.126582,69.189148,17.873418,16.920391,59.624417,43.319950
54.985626,64.781782,185.908699,164.839913,118.514902,104.999340,29.029505,14.249350,185.997275,1.498434,62.435191,55.758916,163.233394,187.133194,161.479027,186.274116,92.252312,184.580520,-0.000706,-1.083606,32.000000,-235.761468,186.313728,-0.024750,30.889730,0.687625,455921.661899,0.958355,19.697028,27.157697,3.390030,0.046445,0.015251,195.770869,32.000000,214.490719,192.214140,194.697057,173.609055,32.000000,168.518539,67.702049,64.281613,106.940236,5.852952,44.342564,45.126582,69.308160,17.873418,16.976707,59.617966,43.311072
54.588687,64.699557,185.820039,164.809405,118.443745,104.999306,29.000513,14.240359,185.854103,1.498432,62.734840,55.838779,163.151639,186.892075,161.466246,186.191948,92.200881,184.390006,-0.000707,-1.085750,32.000000,-235.768492,186.323338,-0.024721,30.844858,0.685669,455748.599938,0.953619,19.358681,27.193921,3.368664,0.043307,0.020740,195.220702,32.000000,214.957938,191.968283,192.745430,173.907297,32.000000,168.462686,67.692059,64.265315,106.910718,5.852952,44.325363,45.126582,69.582078,17.873418,16.831719,59.618703,43.407917
54.761156,64.895633,185.785335,164.794850,118.415881,104.999303,29.069799,14.242785,185.740161,1.498459,62.689472,55.780778,163.113881,187.042456,161.499061,186.174328,92.189501,184.373659,-0.000709,-1.086327,32.000000,-235.763279,186.286443,-0.024751,30.848897,0.690101,455856.082957,0.954562,19.554615,27.255556,3.381042,0.038783,0.024798,195.313805,32.000000,215.001601,191.064604,193.404334,174.896511,32.000000,167.320231,67.724229,64.249155,106.915830,5.852952,44.286334,45.126582,69.481386,17.873418,17.169819,59.625932,43.303075
54.660006,65.022137,185.773114,164.806885,118.439003,104.999185,28.920557,14.244212,185.803858,1.498730,63.007089,55.634712,163.198220,186.947802,161.522320,186.172984,92.174644,184.453768,-0.000708,-1.086316,32.000000,-235.763983,186.122427,-0.024783,30.933082,0.695582,456092.390924,0.963000,19.854363,27.233685,3.404003,0.046021,0.031367,195.866485,32.000000,214.325286,190.874330,196.746949,174.938847,32.000000,167.573541,67.723353,64.263315,106.934228,5.852952,44.323562,45.126582,69.682069,17.873418,17.168918,59.619116,43.307477
54.790114,65.022137,185.727044,164.806885,118.431250,104.999303,29.104917,14.245354,185.746162,1.498869,63.431828,55.660382,163.210735,186.906204,161.540497,186.140553,92.088306,184.318277,-0.000709,-1.086306,32.000000,-235.760383,186.114268,-0.024770,31.002791,0.693644,456275.887394,0.957860,19.884212,27.238772,3.392648,0.034173,0.012331,196.433870,32.000000,213.624851,191.325409,198.363961,174.685120,32.000000,167.462946,67.762201,64.239239,106.953505,5.852952,44.253300,45.126582,69.480496,17.873418,17.388552,59.622903,43.322297
55.259828,65.229774,185.631422,164.832916,118.317828,104.987228,29.038227,14.239360,185.691955,1.498913,63.683091,55.608906,163.199720,186.840670,161.453924,186.118424,92.085115,184.252374,-0.000708,-1.086292,32.000000,-235.766049,186.027674,-0.024737,31.007590,0.693224,456544.166339,0.965101,20.108156,27.284461,3.398703,0.037912,0.013824,196.371747,32.000000,213.668335,191.815206,198.147111,174.052662,32.000000,168.085215,67.724601,64.239919,106.961900,5.852952,44.245795,45.126582,69.059793,17.873418,17.750120,59.617572,43.322958
55.101847,65.472622,185.621829,164.894494,118.229238,104.975142,29.011166,14.243784,185.710924,1.498910,63.734837,55.806793,163.280107,186.874130,161.448802,186.131486,92.171092,184.174362,-0.000708,-1.086271,32.000000,-235.764903,186.122488,-0.024713,30.958810,0.689915,456633.766292,0.956468,19.982845,27.318648,3.389791,0.030962,0.017087,195.932389,32.000000,214.273196,192.092985,195.260144,173.675518,32.000000,168.778956,67.730997,64.260964,106.966927,5.852952,44.201182,45.126582,69.199542,17.873418,18.174062,59.617553,43.404982
54.468523,65.528454,185.664372,164.938999,118.194622,104.967132,29.060631,14.239360,185.782662,1.498910,63.681713,55.782064,163.195277,186.826478,161.426921,186.052744,92.219624,184.269351,-0.000707,-1.085090,32.000000,-235.772933,186.041379,-0.024804,30.830853,0.684099,456578.751154,0.950065,19.739971,27.296461,3.359247,0.044848,0.016317,195.203366,32.000000,214.898858,191.965285,193.262414,174.105424,32.000000,168.764447,67.713014,64.239146,106.973307,5.852952,44.250534,45.126582,69.364121,17.873418,18.178139,59.619530,43.391042
54.774267,65.528454,185.642287,164.938999,118.047300,104.966691,29.041902,14.242357,185.772584,1.498892,63.569132,55.768330,163.159471,186.855412,161.488751,186.114413,92.246652,184.375190,-0.000707,-1.085088,32.000000,-235.762396,186.057429,-0.024866,30.780315,0.687492,456786.362996,0.954483,20.134014,27.180435,3.368704,0.047580,0.017365,195.218960,32.000000,214.813163,191.239583,193.141147,174.429887,32.000000,168.104079,67.725713,64.233097,106.937850,5.852952,44.203673,45.126582,69.444402,17.873418,18.279547,59.620720,43.116575
54.727554,65.499300,185.592610,164.956912,117.881744,104.966484,29.052138,14.247637,185.571606,1.498963,63.560412,55.569264,163.238341,186.874068,161.553130,186.139087,92.314972,184.209557,-0.000708,-1.086802,32.000000,-235.762853,186.065809,-0.024866,30.818920,0.698379,457128.917456,0.965195,20.799309,27.168489,3.408654,0.036179,0.010859,195.495859,32.000000,214.530822,190.999829,195.725868,174.855226,32.000000,167.326089,67.762042,64.245764,106.927111,5.852952,44.244098,45.126582,69.379076,17.873418,18.233366,59.620031,43.379377
54.965038,65.535605,185.512751,164.981824,117.785603,104.966481,28.975333,14.244498,185.612268,1.498972,63.302987,55.713455,163.257230,186.736838,161.561537,185.911038,92.255201,184.172627,-0.000706,-1.088562,32.000000,-235.761895,186.062833,-0.024617,30.902293,0.695650,456883.218963,0.959853,20.504413,27.182212,3.389225,0.039955,0.019966,196.170583,32.000000,213.892844,191.034547,197.884018,174.877863,32.000000,167.461327,67.746803,64.194947,106.881824,5.852952,44.135616,45.126582,69.302319,17.873418,18.300754,59.627614,43.162283
55.139543,65.493799,185.527041,165.003937,117.736698,104.974505,29.065752,14.242928,185.569185,1.499172,63.433772,55.614910,163.281248,186.724992,161.500680,186.021108,92.240200,184.163058,-0.000706,-1.088542,32.000000,-235.768874,185.957168,-0.024644,31.016927,0.695144,456731.855481,0.960344,20.520233,27.050112,3.391210,0.035144,0.015104,196.372319,32.000000,213.695313,191.611992,198.667217,174.257654,32.000000,168.140969,67.780525,64.186195,106.852346,5.852952,44.164305,45.126582,69.418392,17.873418,18.305375,59.616107,43.247609
55.099315,65.493799,185.574839,165.003937,117.722063,104.966188,29.064796,14.244498,185.635149,1.499405,63.256265,55.721414,163.367329,186.837161,161.433250,186.057881,92.261475,184.205928,-0.000707,-1.088518,32.000000,-235.756322,186.026938,-0.024651,31.023850,0.690161,456752.379269,0.958380,20.328196,27.095658,3.375105,0.039792,0.008877,196.031507,32.000000,214.110571,192.096094,196.333295,173.738086,32.000000,168.772435,67.778268,64.191867,106.832705,5.852952,44.151547,45.126582,69.181733,17.873418,18.237116,59.617946,43.394564
54.552514,65.457770,185.569974,164.997499,117.704532,104.966007,29.031313,14.242215,185.580076,1.499500,63.180229,55.674298,163.257840,186.827374,161.454296,185.984865,92.309970,184.152876,-0.000708,-1.087965,32.000000,-235.766801,186.077518,-0.024624,30.924113,0.685487,456650.306326,0.952018,20.119085,27.106973,3.364682,0.042639,0.020149,195.253759,32.000000,214.781743,192.263265,193.528333,173.737755,32.000000,168.670628,67.800318,64.211504,106.836667,5.852952,44.212719,45.126582,69.508898,17.873418,18.178669,59.621211,43.309751
54.433988,65.299629,185.620308,164.981824,117.614219,104.965883,29.047782,14.240787,185.598098,1.499486,63.139838,55.703409,163.202697,186.864608,161.527933,185.986861,92.345856,184.118801,-0.000708,-1.086196,32.000000,-235.764949,185.996143,-0.024596,30.864108,0.685924,456597.495993,0.952743,20.157617,27.102212,3.368006,0.036240,0.022387,195.014571,32.000000,215.048104,191.345495,192.627310,174.567528,32.000000,167.962594,67.820264,64.224016,106.850898,5.852952,44.164392,45.126582,69.687878,17.873418,17.907841,59.613225,43.244601
54.175713,65.301005,185.501339,164.966429,117.518710,104.961752,29.068624,14.240217,185.548659,1.499789,63.413815,55.497193,163.242267,186.769587,161.585999,185.953042,92.325882,184.125740,-0.000708,-1.086737,32.000000,-235.769290,186.010909,-0.024602,30.738485,0.694787,456791.418931,0.964333,20.647489,27.033280,3.401676,0.032451,0.012601,195.419086,32.000000,214.846565,190.897088,195.051206,174.865526,32.000000,167.765601,67.841282,64.241782,106.806976,5.852952,44.145318,45.126582,69.878607,17.873418,17.910426,59.623129,43.219950
54.189580,65.301005,185.553214,164.966429,117.323577,104.941308,29.028424,14.249921,185.593502,1.499790,63.618078,55.619466,163.253161,186.745524,161.567982,185.936344,92.322200,184.150951,-0.000708,-1.094361,32.000000,-235.756472,185.997608,-0.024602,30.787344,0.697447,456574.985427,0.965698,20.603875,26.984263,3.410008,0.040582,0.014740,195.997038,32.000000,214.024326,190.870651,197.754908,175.191336,32.000000,167.557456,67.821752,64.162837,106.772721,5.852952,44.124002,45.126582,69.934422,17.873418,17.915408,59.624103,43.388255
54.810004,65.487199,185.501130,164.983224,117.262841,104.925870,28.978590,14.252917,185.650433,1.499770,63.453723,55.680778,163.298553,186.701377,161.566123,185.949119,92.298430,184.130931,-0.000709,-1.096956,32.000000,-235.758393,185.940073,-0.024628,30.844071,0.703150,456761.445383,0.970058,20.855472,27.006913,3.424068,0.032232,0.016512,196.266179,32.000000,213.734537,191.598327,198.846620,174.169174,32.000000,168.081831,67.832174,64.154503,106.813775,5.852952,44.098323,45.126582,69.556330,17.873418,18.242061,59.618723,43.333669
54.868221,65.522403,185.641795,165.025490,117.206910,104.902113,29.051520,14.242357,185.578584,1.500038,63.737012,55.577466,163.335575,186.720832,161.521305,185.933670,92.351494,184.176363,-0.000709,-1.097519,32.000000,-235.766494,185.921028,-0.024666,30.876617,0.701880,456672.089622,0.970938,20.842013,27.020307,3.424149,0.039952,0.019909,196.183744,32.000000,213.969870,192.185443,196.870053,173.790374,32.000000,168.388813,67.826655,64.169016,106.796776,5.852952,44.153254,45.126582,69.443841,17.873418,18.307433,59.625106,43.216575
54.817547,65.560908,185.404899,165.038645,117.212882,104.882004,29.041654,14.241644,185.519360,1.499896,63.916989,55.687372,163.279685,186.691898,161.494604,185.895145,92.391743,184.071175,-0.000709,-1.097530,32.000000,-235.767371,185.880830,-0.024688,30.991540,0.692983,456518.738067,0.960776,20.428771,27.036364,3.384439,0.030233,0.012481,195.357935,32.000000,214.746879,192.093403,193.950494,174.021558,32.000000,168.936796,67.834954,64.198241,106.832806,5.852952,44.103477,45.126582,69.476865,17.873418,18.311939,59.623080,43.284220
54.657885,65.560908,185.562645,165.038645,117.214122,104.869737,29.011647,14.248779,185.579939,1.499658,63.218353,55.812275,163.248558,186.627747,161.520154,185.958834,92.429933,184.094471,-0.000709,-1.098693,32.000000,-235.762531,185.933161,-0.024672,31.001978,0.691874,456322.002232,0.957112,20.407993,27.000803,3.383412,0.039915,0.023077,195.022215,32.000000,214.880334,191.572925,192.677948,174.228709,32.000000,168.610814,67.844934,64.189045,106.864820,5.852952,44.104281,45.126582,69.602161,17.873418,18.383571,59.624408,43.326993
54.707109,65.633793,185.642210,165.063837,117.257923,104.857397,29.050817,14.245354,185.763814,1.499582,62.473522,55.944972,163.265831,186.807513,161.563017,186.123929,92.399531,184.229638,-0.000710,-1.098689,32.000000,-235.763169,186.068910,-0.024675,30.898595,0.689157,456236.548128,0.958332,20.495223,26.920023,3.382218,0.043784,0.030913,195.312184,32.000000,214.835593,191.066347,194.372323,174.818543,32.000000,167.900886,67.817919,64.184058,106.834503,5.852952,44.113741,45.126582,69.583892,17.873418,18.515260,59.612193,43.336310
54.593191,65.280378,185.780529,165.044243,117.271047,104.853287,29.014534,14.240930,185.712320,1.499566,61.954005,55.836426,163.321797,186.898844,161.603696,186.129935,92.418486,184.274512,-0.000711,-1.098704,32.000000,-235.764807,186.132523,-0.024676,30.857787,0.691292,456207.307016,0.962311,20.648971,26.890812,3.394984,0.037562,0.018890,195.873827,32.000000,214.099058,191.022200,32.000000,175.034431,32.000000,167.481945,67.826346,64.162855,106.851964,5.852952,44.197512,45.126582,69.657032,17.873418,17.906652,59.618576,43.373508
54.919951,64.904983,185.733668,164.963350,117.470159,104.853221,29.019548,14.244355,185.762815,1.499476,62.069241,55.771952,163.386543,186.938646,161.685488,186.171986,92.385341,184.212804,-0.000710,-1.097549,32.000000,-235.762037,186.253423,-0.024951,30.771241,0.693303,456285.893950,0.960131,20.674419,26.973288,3.393384,0.048947,0.017018,196.270905,32.000000,213.809760,191.317208,32.000000,174.621149,32.000000,167.900821,67.853254,64.164811,106.940666,5.852952,44.177051,45.126582,69.438180,17.873418,17.909070,59.617425,43.128681
55.063490,64.904983,185.746283,164.963350,117.570979,104.853177,29.019087,14.245782,185.772577,1.499156,62.556014,55.677703,163.308319,186.914463,161.593946,186.158745,92.385955,184.314624,-0.000711,-1.097542,32.000000,-235.761102,186.098217,-0.024954,30.821595,0.695323,455816.492734,0.962604,20.430837,26.971615,3.402998,0.029643,0.015878,196.341623,32.000000,213.846046,192.096415,197.546441,173.916977,32.000000,168.884298,67.818048,64.146582,106.948032,5.852952,44.173160,45.126582,69.303477,17.873418,17.257063,59.615596,43.361916
54.857301,64.896733,185.692577,164.895334,117.739174,104.853234,29.086615,14.241501,185.768296,1.499155,62.473128,55.789240,163.301470,186.995170,161.559651,186.175325,92.446440,184.371722,-0.000711,-1.096400,32.000000,-235.767186,186.259869,-0.024895,30.986242,0.692316,455160.257866,0.955140,19.740868,26.980995,3.381898,0.038586,0.024499,195.554518,32.000000,214.481593,192.117980,194.711071,173.953389,32.000000,168.756010,67.839986,64.190343,106.969367,5.852952,44.186684,45.126582,69.521448,17.873418,17.241885,59.623955,43.325819
55.090264,65.063664,185.879721,164.891135,117.795328,104.853219,29.012108,14.246068,185.869127,1.499145,62.071054,55.876650,163.196949,187.073144,161.568018,186.324128,92.484513,184.406325,-0.000710,-1.096449,32.000000,-235.765406,186.205861,-0.024843,31.018081,0.689456,455070.833966,0.952397,19.603134,27.019591,3.373311,0.038846,0.020647,195.026597,32.000000,214.892430,192.029895,192.745726,173.874560,32.000000,168.596571,67.852993,64.186694,106.973424,5.852952,44.227977,45.126582,69.269991,17.873418,17.531044,59.619284,43.388328
54.915922,64.840357,185.703730,164.863985,117.815206,104.857284,29.018384,14.240359,185.871754,1.499170,62.378979,55.769093,163.250908,186.977879,161.600670,186.225522,92.542458,184.330260,-0.000711,-1.096400,32.000000,-235.769475,186.135053,-0.024791,30.978532,0.688140,455068.522291,0.954122,19.792821,26.981089,3.385011,0.044792,0.020205,195.186504,32.000000,214.951773,191.277420,193.605033,174.841864,32.000000,167.166179,67.875412,64.189992,106.985902,5.852952,44.224525,45.126582,69.308535,17.873418,17.531593,59.621359,43.392436
54.665593,64.840357,185.799627,164.863985,117.830552,104.861276,29.021315,14.244783,185.821426,1.499176,62.848952,55.505658,163.237289,186.982303,161.592659,186.246896,92.537016,184.301056,-0.000710,-1.096407,32.000000,-235.761282,186.129687,-0.024794,30.972657,0.685491,455076.243003,0.952520,19.736154,26.956335,3.374094,0.039891,0.005967,195.847738,32.000000,214.335518,190.787956,196.694472,175.296501,32.000000,167.348906,67.864048,64.181502,106.990489,5.852952,44.188601,45.126582,69.565078,17.873418,17.142852,59.622637,43.366098
54.610607,64.958334,185.718185,164.834595,117.860410,104.857221,29.018960,14.242643,185.689026,1.499122,63.032817,55.574502,163.282957,186.824866,161.626397,186.192765,92.506085,184.290100,-0.000709,-1.096402,32.000000,-235.762275,186.075825,-0.024809,30.861564,0.687540,454779.214502,0.955127,19.680112,26.869109,3.381601,0.036341,0.011198,196.240269,32.000000,213.733855,191.140415,198.799137,174.795093,32.000000,168.097170,67.883927,64.178489,107.018515,5.852952,44.166360,45.126582,69.543304,17.873418,17.346806,59.621772,43.376002
54.457165,65.244075,185.777402,164.877700,117.902773,104.845172,28.998688,14.243213,185.778670,1.498977,63.070777,55.724678,163.275832,186.885467,161.567779,186.122929,92.504209,184.181137,-0.000708,-1.096382,32.000000,-235.764163,186.208065,-0.024796,30.842130,0.691075,454964.493642,0.959911,19.920990,26.863307,3.398840,0.034276,0.015079,196.389453,32.000000,213.780690,192.077223,198.160128,174.041477,32.000000,168.480408,67.912629,64.203140,107.066780,5.852952,44.171137,45.126582,69.741782,17.873418,17.842935,59.616471,43.384660
54.872460,65.307880,185.641231,164.924444,117.868879,104.836265,29.033089,14.244498,185.797279,1.498974,62.966861,55.869395,163.285047,186.949882,161.462397,186.190709,92.451225,184.277590,-0.000709,-1.096953,32.000000,-235.761075,186.109007,-0.024775,30.836203,0.694206,455205.029057,0.961325,20.091990,26.890019,3.400771,0.039108,0.016395,195.695604,32.000000,214.271564,192.280711,195.266854,173.517871,32.000000,168.817542,67.881670,64.195442,107.053619,5.852952,44.172384,45.126582,69.506879,17.873418,17.845040,59.623552,43.339098
54.761395,65.307880,185.760058,164.924444,117.918405,104.835462,28.983043,14.244926,185.855074,1.499032,62.937879,55.709172,163.219565,186.864016,161.505003,186.239704,92.412525,184.302831,-0.000710,-1.098702,32.000000,-235.763270,186.126240,-0.024807,30.912337,0.697224,455644.042870,0.965623,20.525910,26.849927,3.411441,0.047053,0.009143,195.144478,32.000000,214.779077,191.933554,192.987528,173.975171,32.000000,168.549946,67.893472,64.192673,107.081161,5.852952,44.160600,45.126582,69.514938,17.873418,17.958377,59.622077,43.372554
55.476617,65.154694,185.779973,164.912968,117.774899,104.835439,29.022743,14.241358,185.834672,1.499043,62.806384,55.786336,163.190470,186.892421,161.593091,186.227499,92.416400,184.191688,-0.000710,-1.099129,32.000000,-235.766346,186.153999,-0.024822,31.049998,0.691863,455540.156983,0.956488,20.189396,26.940062,3.383140,0.032378,0.008968,195.199644,32.000000,214.840499,191.280283,193.041403,174.696040,32.000000,167.863444,67.911532,64.215408,107.083382,5.852952,44.135510,45.126582,69.158926,17.873418,17.694423,59.614907,43.366758
55.188816,65.168444,185.819657,164.901492,117.682443,104.835609,29.074509,14.242928,185.778222,1.499069,62.608107,55.808211,163.233758,187.000349,161.619182,186.143831,92.396184,184.263125,-0.000709,-1.099567,32.000000,-235.765431,186.186079,-0.024829,31.032269,0.691890,455683.503514,0.960283,20.296229,26.988482,3.392172,0.050284,0.018537,195.590412,32.000000,214.338829,190.930904,196.022032,175.004058,32.000000,167.505137,67.912129,64.257787,107.078207,5.852952,44.181022,45.126582,69.148381,17.873418,17.719651,59.620326,43.287961
54.604370,65.076864,185.715186,164.896453,117.681575,104.835499,28.997439,14.236078,185.776929,1.499048,62.633969,55.810782,163.254734,186.934774,161.590601,186.180007,92.288744,184.351934,-0.000710,-1.098980,32.000000,-235.771298,186.222140,-0.024856,30.945041,0.679851,455016.321254,0.944896,19.457952,26.941801,3.348798,0.031787,0.012043,196.249106,32.000000,213.719850,191.172149,198.295510,174.759442,32.000000,167.646839,67.940804,64.193837,107.072724,5.852952,44.146088,45.126582,69.492776,17.873418,17.721104,59.619146,43.310852
54.538975,65.076864,185.840549,164.896453,117.681158,104.835473,29.090499,14.244641,185.890418,1.498925,62.864518,55.760055,163.268648,186.927676,161.581622,186.278697,92.249805,184.382207,-0.000712,-1.100677,32.000000,-235.765194,186.172618,-0.024892,30.886610,0.683887,455257.485559,0.948703,19.746563,26.989532,3.366980,0.039645,0.021709,196.382774,32.000000,213.665175,191.753210,32.000000,173.987771,32.000000,168.017338,67.904659,64.197642,107.077369,5.852952,44.182004,45.126582,69.641301,17.873418,17.562905,59.621408,43.395885
