OSU 80 Ton Compressor Load Stand
54.405411,65.098865,185.831829,164.893654,117.631026,104.835405,28.922247,14.242928,185.859450,1.498649,62.717892,55.771500,163.282283,186.996597,161.496831,186.217171,92.262424,184.449056,-0.000712,-1.100098,32.000000,-235.764940,186.194237,-0.024870,30.842366,0.692491,455713.046668,0.962266,20.216537,27.131166,3.401105,0.041431,0.012389,196.021815,32.000000,214.153388,191.989033,32.000000,173.714938,32.000000,168.656654,67.911882,64.205732,107.085408,5.852952,44.168144,45.126582,69.934689,17.873418,17.601859,59.623955,43.368299
54.350903,65.143418,185.889697,164.897013,117.552599,104.843341,28.984157,14.242643,185.900024,1.498642,62.502881,55.823844,163.238945,187.019965,161.521042,186.257793,92.254657,184.400125,-0.000711,-1.098363,32.000000,-235.765061,186.226421,-0.024879,30.859098,0.694995,455831.969233,0.960460,20.279656,27.181758,3.407482,0.031278,0.011075,195.202148,32.000000,214.605101,192.222810,193.511615,173.725180,32.000000,168.797518,67.923290,64.223040,107.086516,5.852952,44.201047,45.126582,69.831839,17.873418,17.680124,59.618349,43.344454
54.970017,64.980610,185.763601,164.867064,117.477411,104.855272,29.055466,14.241216,185.863458,1.498618,62.175759,55.829077,163.159305,186.975962,161.588918,186.285702,92.250355,184.358377,-0.000711,-1.096577,32.000000,-235.765013,186.238209,-0.024915,30.984905,0.697672,455921.501347,0.968727,20.430752,27.194869,3.415687,0.033502,0.016243,195.128038,32.000000,214.824229,191.378707,192.661942,174.576039,32.000000,167.656390,67.925631,64.209097,107.086261,5.852952,44.135657,45.126582,69.717236,17.873418,17.681361,59.621015,43.379377
55.112687,64.980610,185.858025,164.867064,117.523696,104.867445,29.046249,14.241216,185.919680,1.498621,61.980276,55.980306,163.192681,187.060788,161.581778,186.238602,92.210358,184.489786,-0.000713,-1.095956,32.000000,-235.764030,186.294010,-0.024910,31.027627,0.698292,456066.585042,0.967919,20.528058,27.183805,3.420177,0.048312,0.017300,195.372237,32.000000,214.710579,190.829779,195.195970,174.864329,32.000000,167.426031,67.928542,64.233747,107.070381,5.852952,44.184232,45.126582,69.269789,17.873418,17.398776,59.623788,43.388621
54.873821,64.832932,185.933372,164.828997,117.546829,104.867639,29.053599,14.241073,185.868055,1.498633,62.176197,55.829584,163.270599,187.097023,161.587335,186.346840,92.217225,184.501070,-0.000713,-1.094197,32.000000,-235.764992,186.340041,-0.024869,31.080761,0.687186,455513.968160,0.953209,19.768423,27.172036,3.379362,0.037010,0.018306,196.052433,32.000000,213.959634,190.890833,197.703437,175.076114,32.000000,167.207531,67.950500,64.225720,107.098213,5.852952,44.171914,45.126582,69.414066,17.873418,17.141586,59.616402,43.278130
55.499241,64.789757,185.927809,164.793171,117.608391,104.876006,29.046682,14.247067,185.920138,1.498667,62.506617,55.747699,163.235961,187.138415,161.580431,186.399608,92.160046,184.463315,-0.000714,-1.092462,32.000000,-235.761949,186.248955,-0.024879,31.065392,0.684864,455560.190113,0.950888,19.631618,27.262606,3.372327,0.040555,0.019486,196.171179,32.000000,213.764673,191.450150,198.671120,174.323615,32.000000,168.336083,67.937035,64.217209,107.141787,5.852952,44.209950,45.126582,68.960415,17.873418,17.065126,59.622598,43.351351
54.796619,64.954484,185.998682,164.798209,117.592709,104.888181,29.072188,14.248351,185.986143,1.498688,62.722592,55.766526,163.262349,187.165636,161.500154,186.363733,92.178860,184.511450,-0.000714,-1.092459,32.000000,-235.760337,186.429551,-0.024865,30.983672,0.686542,455493.776902,0.954855,19.713139,27.260080,3.388380,0.036644,0.013957,196.160101,32.000000,213.815201,192.178461,196.937951,173.542671,32.000000,168.588024,67.936357,64.224049,107.172221,5.852952,44.197029,45.126582,69.102133,17.873418,17.063312,59.618428,43.364557
54.503932,64.954484,185.971368,164.798209,117.651935,104.892199,29.006370,14.240217,185.988306,1.498671,62.881468,55.681884,163.215556,187.034994,161.484074,186.336205,92.262656,184.449609,-0.000715,-1.093583,32.000000,-235.772077,186.323195,-0.024865,30.932374,0.679225,455192.973907,0.943128,19.071454,27.302733,3.350096,0.035654,0.021866,195.350900,32.000000,214.648134,192.141180,193.908930,173.802887,32.000000,168.511847,67.953500,64.268006,107.191414,5.852952,44.231158,45.126582,69.665263,17.873418,17.348668,59.627781,43.361475
54.189237,65.048813,185.904436,164.820880,117.717504,104.896442,29.022908,14.241644,186.002317,1.498330,63.111814,55.709464,163.137454,187.103466,161.509904,186.290531,92.266440,184.492499,-0.000715,-1.093574,32.000000,-235.764585,186.319401,-0.024889,30.806279,0.690226,455875.217799,0.956233,19.908934,27.302440,3.394346,0.039142,0.019318,195.117042,32.000000,214.821669,191.636438,192.385364,174.389736,32.000000,168.101012,67.950062,64.225698,107.227741,5.852952,44.172585,45.126582,69.831129,17.873418,17.512447,59.617671,43.351351
54.223815,65.142593,185.866535,164.851669,117.606020,104.900560,28.994307,14.252061,185.941803,1.498275,63.468418,55.714521,163.173220,187.108664,161.548750,186.244395,92.263820,184.544217,-0.000714,-1.093577,32.000000,-235.759249,186.225397,-0.024903,30.785954,0.694933,455908.149294,0.964137,20.191124,27.194850,3.412072,0.039371,0.015982,195.326841,32.000000,214.855310,190.904195,194.329396,174.994377,32.000000,167.670546,67.951048,64.277659,107.235105,5.852952,44.176413,45.126582,69.940350,17.873418,17.675815,59.619175,43.144308
54.628660,65.370036,185.804165,164.899252,117.534536,104.888461,29.025812,14.242928,185.833790,1.498453,63.746090,55.665753,163.233396,187.049287,161.536901,186.197125,92.216417,184.313239,-0.000714,-1.095341,32.000000,-235.768218,186.177595,-0.024912,30.912521,0.701727,456247.313602,0.970061,20.590156,27.207568,3.430652,0.054231,0.034071,195.982977,32.000000,213.860143,190.951488,197.330129,174.839900,32.000000,167.637851,67.940844,64.246939,107.252499,5.852952,44.143048,45.126582,69.899114,17.873418,17.677045,59.623050,43.384366
54.757484,65.370036,185.859103,164.899252,117.511893,104.876268,29.026804,14.242785,185.768273,1.498598,63.629858,55.790687,163.257694,187.098735,161.584173,186.210020,92.153765,184.381168,-0.000712,-1.097113,32.000000,-235.764099,186.134052,-0.024944,30.995893,0.701858,456378.339939,0.970614,20.650389,27.230085,3.427766,0.044666,0.018349,196.365853,32.000000,213.542034,191.306666,198.829311,174.360755,32.000000,167.482622,67.944088,64.233903,107.286311,5.852952,44.174696,45.126582,69.572578,17.873418,18.074777,59.620100,43.292583
55.572028,65.577960,185.886828,164.972307,117.658187,104.872297,28.995692,14.246781,185.989967,1.498581,62.849922,55.980999,163.286072,187.145959,161.458163,186.321093,92.141808,184.430545,-0.000713,-1.098860,32.000000,-235.758956,186.258296,-0.024894,31.095946,0.694133,456475.095220,0.962092,20.486279,27.188597,3.401221,0.038381,0.020686,196.282757,32.000000,213.784451,191.962077,197.522808,173.672666,32.000000,168.461939,67.918997,64.236276,107.304373,5.852952,44.110394,45.126582,69.483338,17.873418,18.439845,59.620602,43.393244
55.535919,65.448419,186.011727,165.005056,117.792884,104.884414,29.162946,14.245782,185.941408,1.498586,62.529090,55.953360,163.288637,187.278724,161.438185,186.392130,92.168154,184.537122,-0.000714,-1.099747,32.000000,-235.763397,186.345403,-0.024898,31.049788,0.690770,456467.973815,0.959444,20.362149,27.277399,3.394223,0.042661,0.016234,195.545642,32.000000,214.336338,192.011408,194.434335,173.862067,32.000000,168.450431,67.922259,64.252921,107.317159,5.852952,44.236236,45.126582,68.953751,17.873418,18.219747,59.620503,43.322737
55.152759,65.042763,186.007327,164.947396,117.824465,104.904940,28.988466,14.248636,185.922688,1.498586,62.611732,55.757391,163.184546,187.189412,161.519139,186.362389,92.239224,184.389141,-0.000713,-1.098589,32.000000,-235.760051,186.292783,-0.025015,30.978112,0.679100,456253.416058,0.945385,19.790338,27.308360,3.344971,0.038963,0.017983,195.102732,32.000000,214.875503,191.825008,192.552646,173.951276,32.000000,168.563239,67.951133,64.290695,107.350868,5.852952,44.167547,45.126582,69.086861,17.873418,18.223615,59.621103,43.387081
54.882569,65.042763,186.008070,164.947396,117.860457,104.925304,28.973799,14.239789,185.947509,1.498562,62.046173,55.823914,163.177836,187.211232,161.570661,186.372284,92.214562,184.561164,-0.000712,-1.098588,32.000000,-235.767751,186.446441,-0.025157,30.919654,0.680749,456099.197960,0.940422,19.695177,27.323022,3.349395,0.035036,0.017304,195.186800,32.000000,214.676896,191.235199,32.000000,174.693280,32.000000,167.558188,67.936203,64.284473,107.317074,5.852952,44.234371,45.126582,69.385183,17.873418,17.520303,59.623316,43.288988
54.414368,64.994911,185.968693,164.898972,117.797146,104.945788,29.037420,14.242215,186.084607,1.498720,61.801509,55.872310,163.206356,187.369770,161.572936,186.426700,92.238798,184.634273,-0.000711,-1.098567,32.000000,-235.768276,186.383767,-0.025152,30.850759,0.686297,455723.660127,0.952516,19.655394,27.195009,3.372584,0.043679,0.018351,195.878734,32.000000,214.166151,190.937260,32.000000,174.889617,32.000000,166.930303,67.937057,64.285331,107.340112,5.852952,44.189668,45.126582,69.697268,17.873418,17.437389,59.621408,43.289796
54.268862,64.802407,186.081362,164.846911,117.730797,104.958151,28.984257,14.240787,186.141854,1.498979,61.960712,55.881116,163.284453,187.324299,161.631654,186.513444,92.208326,184.696837,-0.000710,-1.097408,32.000000,-235.768064,186.529835,-0.025151,30.855532,0.691044,456033.649999,0.958382,19.914563,27.285860,3.389201,0.048921,0.014532,196.344385,32.000000,213.641676,191.149001,198.726773,174.535994,32.000000,167.731097,67.949646,64.270819,107.362228,5.852952,44.271199,45.126582,69.867276,17.873418,17.102860,59.622549,43.346142
54.995726,64.723482,186.134436,164.798768,117.667469,104.966135,29.109207,14.240502,186.048736,1.498983,62.214700,55.839896,163.224001,187.264635,161.522226,186.415698,92.168537,184.498867,-0.000709,-1.096249,32.000000,-235.769333,186.407834,-0.025126,30.937645,0.698317,456303.769759,0.965457,20.318132,27.289742,3.417639,0.036200,0.021642,196.372954,32.000000,213.711880,191.857418,197.764008,174.063662,32.000000,168.261633,67.911705,64.277833,107.358485,5.852952,44.245906,45.126582,69.840419,17.873418,17.101155,59.617346,43.395298
55.034659,64.723482,186.017212,164.798768,117.657049,104.966088,28.929413,14.247209,185.990232,1.499063,62.583419,55.739395,163.246557,187.162211,161.476435,186.342545,92.170450,184.624413,-0.000707,-1.096237,32.000000,-235.759839,186.375056,-0.025135,30.989757,0.700059,456245.842930,0.969711,20.266525,27.344268,3.428879,0.044421,0.015743,195.699402,32.000000,214.314852,192.138027,195.260299,173.606613,32.000000,168.780233,67.929238,64.295860,107.369113,5.852952,44.240543,45.126582,69.320998,17.873418,16.961861,59.619697,43.330881
54.750324,64.795532,186.001733,164.785333,117.608779,104.966106,29.048768,14.244641,185.964782,1.499182,62.812712,55.790268,163.144065,187.253440,161.483083,186.348288,92.177173,184.522757,-0.000706,-1.096242,32.000000,-235.761260,186.319461,-0.025131,31.080263,0.689262,455791.481633,0.951305,19.486622,27.307921,3.384525,0.039562,0.026014,195.003196,32.000000,214.729544,192.036664,192.827621,173.741115,32.000000,168.419159,67.943252,64.291135,107.384072,5.852952,44.187835,45.126582,69.660358,17.873418,17.084873,59.623434,43.358174
54.774564,64.985010,185.972986,164.808845,117.516688,104.965988,28.995566,14.240359,186.044507,1.499404,62.116645,55.901480,163.112263,187.192064,161.515478,186.493133,92.125376,184.656415,-0.000704,-1.096251,32.000000,-235.768820,186.375549,-0.025123,31.091383,0.687270,455765.333115,0.956467,19.449276,27.354298,3.380001,0.037941,0.013939,195.115984,32.000000,214.923832,191.189349,193.310840,174.690485,32.000000,167.458637,67.922122,64.291220,107.359381,5.852952,44.221405,45.126582,69.516367,17.873418,17.412338,59.627742,43.577469
54.943579,64.872257,186.121052,164.830117,117.395166,104.965938,29.094842,14.245069,186.125379,1.499411,61.903563,55.853235,163.186541,187.368546,161.563601,186.448622,92.149151,184.658839,-0.000704,-1.095670,32.000000,-235.761652,186.433611,-0.025119,30.948896,0.688853,456027.945916,0.958203,19.794538,27.308478,3.397272,0.042366,0.016815,195.478337,32.000000,214.290952,190.768385,196.064281,174.865060,32.000000,167.365880,67.918405,64.323414,107.349363,5.852952,44.237517,45.126582,69.266418,17.873418,17.412208,59.627653,43.366024
54.694165,64.872257,186.015969,164.830117,117.325764,104.965988,29.047550,14.241786,186.093331,1.499401,62.361237,55.779292,163.233452,187.299361,161.573784,186.395143,92.091859,184.641681,-0.000704,-1.095089,32.000000,-235.766573,186.440934,-0.025139,30.920782,0.688596,456378.491447,0.959977,19.960684,27.411676,3.395244,0.040840,0.020239,196.237118,32.000000,213.719507,191.093631,198.269396,175.030554,32.000000,167.388766,67.922189,64.254522,107.341931,5.852952,44.241003,45.126582,69.560975,17.873418,17.215517,59.619795,43.204983
54.319532,64.723482,186.102882,164.793450,117.360432,104.957685,28.981757,14.247923,186.015951,1.499894,62.872929,55.798099,163.220566,187.271730,161.544713,186.399975,92.107181,184.533875,-0.000703,-1.095095,32.000000,-235.762895,186.277385,-0.025148,30.848608,0.689908,456069.994038,0.953154,19.685452,27.388834,3.387494,0.033604,0.023586,196.219628,32.000000,213.623962,191.838952,198.369591,174.033009,32.000000,168.212520,67.914966,64.289882,107.374886,5.852952,44.234250,45.126582,69.547139,17.873418,16.955483,59.621998,43.310485
54.300694,64.944034,185.980233,164.803807,117.362583,104.957595,29.004750,14.245639,185.986374,1.500093,63.157247,55.798252,163.273101,187.276298,161.412090,186.232758,92.104459,184.574687,-0.000703,-1.095126,32.000000,-235.764031,186.272165,-0.025130,30.800142,0.693296,456340.492034,0.959528,19.925354,27.439529,3.401020,0.039139,0.018251,195.948463,32.000000,214.125658,192.178261,195.851922,173.659062,32.000000,168.365048,67.913759,64.297860,107.349150,5.852952,44.223984,45.126582,69.887973,17.873418,17.336317,59.618949,43.406816
54.336211,65.159094,185.924215,164.849990,117.378508,104.957669,29.046834,14.248636,185.831327,1.500096,63.185319,55.790853,163.121523,187.149609,161.439449,186.291493,92.104286,184.497696,-0.000702,-1.096268,32.000000,-235.760871,186.179551,-0.025105,30.857892,0.699484,456303.458018,0.968586,20.138501,27.382746,3.426077,0.041163,0.018236,195.257126,32.000000,214.726587,192.071237,193.189976,173.815267,32.000000,168.666817,67.883308,64.278557,107.340234,5.852952,44.184048,45.126582,69.962313,17.873418,17.335835,59.620011,43.335430
54.513179,65.159094,185.733703,164.849990,117.361340,104.957800,28.971827,14.245497,185.831783,1.500128,63.320343,55.754089,163.135416,187.008954,161.480429,186.286561,92.134228,184.363474,-0.000701,-1.096269,32.000000,-235.761715,186.242980,-0.025151,30.884538,0.700895,456624.209354,0.968759,20.377303,27.401166,3.425007,0.039287,0.013850,195.132687,32.000000,214.746993,191.345854,192.927831,174.383131,32.000000,167.779635,67.927003,64.306566,107.378819,5.852952,44.112517,45.126582,69.782675,17.873418,17.710266,59.616048,43.206597
54.887957,65.237199,185.782169,164.873781,117.320970,104.957866,29.003338,14.244783,185.668776,1.500097,63.142834,55.764421,163.185277,186.883122,161.538660,186.124988,92.157954,184.327827,-0.000701,-1.096253,32.000000,-235.766199,186.202945,-0.025166,30.997257,0.699407,456897.096553,0.967213,20.557960,27.371722,3.421737,0.034919,0.014298,195.484439,32.000000,214.409504,191.049099,195.183354,174.744283,32.000000,167.471351,67.944871,64.328271,107.376704,5.852952,44.113412,45.126582,69.723538,17.873418,17.847575,59.619687,43.412099
54.173511,65.314206,185.653427,164.895614,117.321059,104.957926,28.982918,14.243784,185.736584,1.500035,63.040562,55.792336,163.185253,186.952594,161.478886,186.184617,92.100474,184.274755,-0.000699,-1.097422,32.000000,-235.762280,186.066688,-0.025179,31.010396,0.696015,456724.401456,0.966237,20.386800,27.290125,3.407134,0.028984,0.017542,196.016884,32.000000,213.735949,191.009954,197.690753,174.767220,32.000000,167.320006,67.950253,64.275607,107.365111,5.852952,44.070469,45.126582,70.054767,17.873418,17.983423,59.621457,43.377470
54.479222,65.262226,185.791174,164.897013,117.412479,104.957991,29.014038,14.246781,185.710489,1.500031,63.073452,55.854460,163.228737,186.929490,161.503672,186.106939,92.083152,184.380920,-0.000698,-1.097704,32.000000,-235.761415,186.128422,-0.025175,30.993822,0.689163,456549.510738,0.958098,20.103822,27.252676,3.384753,0.038949,0.018012,196.389977,32.000000,213.713416,191.491343,198.490377,174.128720,32.000000,168.133343,67.968952,64.286451,107.407315,5.852952,44.064885,45.126582,70.099920,17.873418,17.986133,59.620415,43.393757
54.803628,65.262226,185.656865,164.897013,117.465921,104.958115,29.061757,14.244641,185.845963,1.500088,62.647477,55.897964,163.283384,186.995537,161.466744,186.079374,92.096496,184.292425,-0.000697,-1.098863,32.000000,-235.767161,186.093812,-0.025121,30.906646,0.697477,457217.404946,0.972969,20.870809,27.289720,3.427015,0.048098,0.020324,196.104213,32.000000,213.882917,192.079266,196.976532,173.539027,32.000000,168.964122,67.995462,64.310153,107.420832,5.852952,44.064661,45.126582,69.637568,17.873418,17.898228,59.622008,43.402121
54.321671,65.216848,185.825044,164.899252,117.479976,104.962330,29.050204,14.247209,185.743441,1.500098,62.793112,55.704633,163.176883,186.940848,161.464485,186.167995,92.089368,184.273119,-0.000696,-1.098888,32.000000,-235.762134,186.098665,-0.025114,30.813255,0.694368,456990.728684,0.965765,20.522743,27.347917,3.410313,0.032791,0.016048,195.327030,32.000000,214.474934,192.180888,193.842914,173.534373,32.000000,168.558791,67.965510,64.292185,107.394742,5.852952,44.134310,45.126582,69.957900,17.873418,17.821512,59.620975,43.319289
54.938868,65.026262,185.620738,164.858947,117.554571,104.966408,28.959771,14.244783,185.678582,1.500072,62.786024,55.742167,163.144144,186.988176,161.501577,186.124499,92.104308,184.272162,-0.000696,-1.100060,32.000000,-235.764068,186.027386,-0.025151,30.835023,0.691899,456759.966581,0.957868,20.209931,27.300503,3.387675,0.046315,0.025239,195.060261,32.000000,214.798642,191.696172,192.272843,174.027026,32.000000,167.722284,67.978280,64.291224,107.398697,5.852952,44.044732,45.126582,69.565241,17.873418,17.492231,59.621398,43.404322
54.797060,65.092540,185.755294,164.843552,117.662347,104.966342,28.958092,14.246924,185.787284,1.500053,62.442448,55.742845,163.166207,186.966174,161.587192,186.174881,92.138886,184.278057,-0.000696,-1.098211,32.000000,-235.759797,186.264312,-0.025182,30.922723,0.700441,457031.688007,0.967579,20.629797,27.300196,3.420827,0.042878,0.019865,195.249693,32.000000,214.768313,190.956710,194.620626,174.764347,32.000000,167.083603,67.974882,64.304522,107.388170,5.852952,44.100187,45.126582,69.717831,17.873418,17.492457,59.619146,43.333009
54.674351,65.092540,185.739995,164.843552,117.754014,104.966324,28.980545,14.241216,185.822762,1.500029,62.031868,56.111718,163.234262,187.033383,161.563322,186.379415,92.095940,184.331932,-0.000697,-1.094022,32.000000,-235.767800,186.249304,-0.024915,31.006882,0.691297,456370.557069,0.958091,19.843980,27.284890,3.378678,0.044472,0.020041,196.142256,32.000000,213.947885,190.936929,197.353064,174.806946,32.000000,167.385792,67.982568,64.297202,107.379339,5.852952,44.091295,45.126582,69.763349,17.873418,17.608226,59.622155,43.387961
54.411885,64.972910,185.934808,164.830397,117.718092,104.966555,29.057135,14.248779,185.910083,1.500035,62.115241,55.893981,163.216753,187.130503,161.588239,186.371332,92.029393,184.431726,-0.000696,-1.093482,32.000000,-235.758761,186.231252,-0.024864,31.063058,0.691630,456481.332374,0.961063,20.046565,27.252581,3.389877,0.045996,0.024660,196.440888,32.000000,213.615346,191.407011,198.819435,174.323565,32.000000,167.966495,67.951917,64.250958,107.375135,5.852952,44.181177,45.126582,69.899754,17.873418,17.400817,59.614711,43.397205
54.506379,64.773807,185.801827,164.782814,117.766451,104.974612,29.018494,14.247352,185.971089,1.500064,62.680183,55.754807,163.236117,187.210476,161.524597,186.264132,92.036116,184.557301,-0.000695,-1.091763,32.000000,-235.758057,186.280730,-0.024859,31.049788,0.691218,456644.651880,0.962704,20.164731,27.316270,3.397205,0.047646,0.013448,196.318972,32.000000,213.831446,192.122767,32.000000,173.626362,32.000000,168.423612,67.998767,64.287989,107.392877,5.852952,44.113836,45.126582,69.925581,17.873418,17.054632,59.619785,43.364557
55.119195,64.935234,185.847673,164.767420,117.865810,104.974557,29.024184,14.249921,185.854675,1.500083,62.934804,55.920950,163.163107,187.049265,161.455941,186.226119,92.025053,184.439235,-0.000694,-1.090021,32.000000,-235.758603,186.260457,-0.024866,31.087868,0.693561,456780.796090,0.964985,20.298534,27.421231,3.417173,0.036620,0.010918,195.448173,32.000000,214.454657,192.154001,32.000000,173.492158,32.000000,168.237975,67.970196,64.277256,107.382000,5.852952,44.173335,45.126582,69.781242,17.873418,17.052681,59.617454,43.379157
55.372053,64.935234,185.827361,164.767420,117.965002,104.974575,28.992946,14.239075,185.952025,1.500039,62.568996,55.897109,163.108924,187.031569,161.473425,186.275902,92.057359,184.444713,-0.000694,-1.088269,32.000000,-235.770104,186.270495,-0.024867,31.007800,0.691938,456471.213828,0.963977,20.008081,27.462821,3.408809,0.035163,0.014324,195.110448,32.000000,214.986815,191.659006,192.280214,174.078691,32.000000,167.778744,67.991626,64.292096,107.401835,5.852952,44.122920,45.126582,69.267897,17.873418,17.332146,59.620779,43.398012
54.604135,65.091165,185.962092,164.801008,118.020705,104.978672,29.062004,14.246924,185.982755,1.500019,62.274406,55.857689,163.117195,187.183295,161.513279,186.285054,92.104475,184.562260,-0.000692,-1.086539,32.000000,-235.766025,186.331208,-0.024852,30.920677,0.684039,456329.367945,0.952342,19.580006,27.428460,3.371741,0.036398,0.010395,195.159768,32.000000,214.952096,191.020241,194.113641,174.880399,32.000000,167.532606,67.960453,64.278332,107.355925,5.852952,44.171606,45.126582,69.046855,17.873418,17.602973,59.619933,43.391483
54.810013,64.924509,185.972751,164.775817,117.987469,104.990768,28.925816,14.250206,185.967079,1.500007,62.266986,55.841479,163.183438,187.168633,161.530429,186.469895,92.188639,184.453395,-0.000692,-1.085995,32.000000,-235.758645,186.397143,-0.024832,30.929673,0.682656,456106.040551,0.948545,19.338228,27.398261,3.355977,0.033667,0.013161,195.914714,32.000000,214.150415,190.973071,196.761586,174.870712,32.000000,167.033078,67.979851,64.299486,107.339291,5.852952,44.183232,45.126582,69.652604,17.873418,17.314186,59.619756,43.307697
55.085877,64.894808,185.911406,164.754545,118.088226,104.990645,28.969738,14.244926,186.034855,1.500047,62.030775,55.795427,163.182512,187.212128,161.603529,186.400075,92.194342,184.569240,-0.000693,-1.085998,32.000000,-235.763434,186.421558,-0.024857,30.927076,0.694775,456727.629616,0.961481,20.231065,27.396369,3.405641,0.038659,0.022350,196.400882,32.000000,213.782408,191.279075,198.697437,174.502653,32.000000,167.718823,67.992966,64.262109,107.342514,5.852952,44.190657,45.126582,69.508155,17.873418,17.313535,59.617690,43.405202
54.917866,64.894808,185.994609,164.754545,118.282113,105.006825,29.015685,14.247352,186.122268,1.500047,61.824457,55.903112,163.197924,187.225157,161.478806,186.472908,92.247752,184.717277,-0.000693,-1.087175,32.000000,-235.762975,186.422352,-0.024876,30.951650,0.691802,456250.924025,0.961674,19.866070,27.270323,3.393043,0.050478,0.015379,196.348210,32.000000,213.762925,191.847050,32.000000,173.777315,32.000000,168.028561,68.012139,64.260896,107.321882,5.852952,44.194122,45.126582,69.547131,17.873418,17.261106,59.623090,43.293831
54.514700,64.768032,186.037865,164.735232,118.408078,105.027173,29.086628,14.243642,186.089466,1.499740,62.189429,55.869026,163.159732,187.320954,161.445418,186.517113,92.344088,184.657248,-0.000693,-1.088928,32.000000,-235.766193,186.491247,-0.024873,31.031325,0.688217,456027.350151,0.954814,19.571503,27.309187,3.374938,0.036774,0.008112,195.773788,32.000000,214.462165,191.999256,32.000000,173.827062,32.000000,168.469352,68.026346,64.288118,107.346654,5.852952,44.274778,45.126582,69.637551,17.873418,17.039555,59.623001,43.391850
54.647337,64.655008,186.079116,164.702764,118.504473,105.039343,29.021372,14.243213,186.011242,1.499772,62.530659,55.784455,163.067119,187.237984,161.455210,186.436989,92.348772,184.618459,-0.000692,-1.089508,32.000000,-235.767113,186.489351,-0.024851,31.084511,0.690097,456098.237085,0.956681,19.732695,27.312699,3.386778,0.030038,0.009760,195.041219,32.000000,214.729944,192.003130,192.642016,173.814667,32.000000,168.426293,67.994758,64.283962,107.338140,5.852952,44.236249,45.126582,69.754545,17.873418,16.841169,59.618222,43.390015
54.439027,64.818907,185.996903,164.717879,118.509884,105.039327,29.108037,14.243499,186.049445,1.499789,62.464374,55.812193,163.046391,187.228645,161.487429,186.383817,92.381342,184.526513,-0.000691,-1.089500,32.000000,-235.768467,186.376567,-0.024848,31.078217,0.693301,456071.309963,0.962023,19.994269,27.193285,3.412618,0.045762,0.020883,195.094565,32.000000,214.922411,191.165983,193.434786,174.667868,32.000000,167.196028,68.032081,64.253353,107.337971,5.852952,44.229358,45.126582,69.839029,17.873418,16.838193,59.613835,43.308871
54.282126,64.818907,186.002743,164.717879,118.517273,105.039290,28.997454,14.247495,185.980547,1.500137,62.455598,55.739030,163.078941,187.252216,161.495993,186.541501,92.385745,184.682323,-0.000690,-1.090643,32.000000,-235.758078,186.444684,-0.024866,31.036859,0.690456,455875.069068,0.961416,19.753241,27.173686,3.405090,0.047488,0.021225,195.643950,32.000000,214.383669,190.831284,196.003243,174.727142,32.000000,167.116743,68.051540,64.272065,107.345482,5.852952,44.202533,45.126582,70.061168,17.873418,17.120942,59.614809,43.401534
54.522358,64.914333,185.989254,164.755664,118.555621,105.039227,29.004052,14.240645,186.117359,1.500134,61.917959,56.022619,163.121005,187.269998,161.507702,186.508412,92.313937,184.544064,-0.000690,-1.092401,32.000000,-235.767715,186.420213,-0.024873,30.963137,0.693252,456165.192063,0.963037,20.118280,27.105752,3.416610,0.038879,0.017888,196.335021,32.000000,213.794635,191.012857,198.232335,174.737899,32.000000,167.246390,68.058677,64.231188,107.373455,5.852952,44.197143,45.126582,70.062855,17.873418,17.285463,59.623237,43.326699
54.802844,64.841732,186.082659,164.764061,118.594105,105.039133,29.133325,14.247495,186.120450,1.500439,62.039899,55.765183,163.121855,187.254500,161.446170,186.521129,92.265469,184.661591,-0.000691,-1.094147,32.000000,-235.760537,186.475358,-0.024885,30.894687,0.696133,456257.949121,0.969800,20.270169,27.161269,3.426593,0.044143,0.015239,196.418670,32.000000,213.812003,191.621114,198.250670,173.889839,32.000000,168.138350,68.044646,64.253860,107.400531,5.852952,44.238709,45.126582,69.714217,17.873418,17.158576,59.619893,43.366611
54.968916,64.670683,186.026198,164.737471,118.673602,105.039282,29.009214,14.249064,186.155034,1.500124,62.433539,55.829616,163.167013,187.343505,161.388449,186.431920,92.276983,184.650754,-0.000692,-1.094143,32.000000,-235.760115,186.476765,-0.024882,30.837226,0.694963,456378.660145,0.965101,20.133172,27.179908,3.411247,0.041285,0.019676,195.902538,32.000000,214.127609,192.025880,195.769524,173.459082,32.000000,168.347676,68.036917,64.260300,107.401914,5.852952,44.218415,45.126582,69.618247,17.873418,17.157210,59.621988,43.399480
55.076584,64.670683,186.215867,164.737471,118.890785,105.039332,28.942192,14.248779,186.110947,1.500092,62.833437,55.866366,163.092954,187.238329,161.421718,186.498456,92.251913,184.637573,-0.000692,-1.094131,32.000000,-235.759744,186.543864,-0.024893,30.864973,0.693160,456201.246076,0.955190,19.790191,27.273574,3.395493,0.034198,0.013662,195.324493,32.000000,214.899753,192.182980,192.996804,173.653096,32.000000,168.159746,68.032559,64.256340,107.368912,5.852952,44.296951,45.126582,69.498515,17.873418,16.857655,59.620434,43.322517
54.855624,64.820282,185.949384,164.735512,118.930955,105.039534,29.063089,14.247495,186.075995,1.500379,63.168459,55.868331,163.033795,187.165596,161.482324,186.441433,92.200682,184.584052,-0.000693,-1.092381,32.000000,-235.762832,186.279241,-0.024885,30.951965,0.691883,455838.251450,0.955630,19.459552,27.257894,3.384207,0.045815,0.023146,195.017808,32.000000,215.081684,191.047789,192.735975,174.481798,32.000000,167.440129,68.079250,64.269403,107.346760,5.852952,44.191749,45.126582,69.603446,17.873418,17.115180,59.619805,43.350544
54.563676,65.110416,186.006052,164.778896,118.974315,105.039510,28.979932,14.245639,186.071852,1.500538,63.092276,55.772424,163.097693,187.218714,161.474196,186.452453,92.221554,184.561302,-0.000693,-1.091797,32.000000,-235.760097,186.337755,-0.024895,30.993927,0.690514,455820.939758,0.955769,19.356284,27.277897,3.381035,0.039979,0.015571,195.567499,32.000000,214.689194,190.796973,195.660668,174.723096,32.000000,167.361860,68.068176,64.259114,107.323552,5.852952,44.205481,45.126582,69.865606,17.873418,17.617752,59.623198,43.399700
54.685353,65.241325,185.968656,164.820600,119.013290,105.039660,29.047422,14.245497,186.041310,1.500205,62.723279,55.865358,163.149504,187.227217,161.464857,186.471216,92.160526,184.604744,-0.000695,-1.091304,32.000000,-235.766141,186.442850,-0.024874,31.084538,0.690780,456268.571321,0.956427,19.717983,27.308545,3.389796,0.045176,0.025029,196.218876,32.000000,213.874188,190.940981,197.986343,174.847036,32.000000,167.347351,68.060336,64.222828,107.325561,5.852952,44.168162,45.126582,69.753633,17.873418,17.618704,59.621624,43.284586
54.718654,65.241325,186.019993,164.820600,119.108288,105.047888,28.993185,14.244212,186.034141,1.500146,62.591506,55.890714,163.138827,187.221528,161.455286,186.464716,92.132223,184.654228,-0.000696,-1.089671,32.000000,-235.762672,186.392781,-0.024840,31.081233,0.694210,456809.748797,0.965604,20.289360,27.278923,3.408972,0.032885,0.017329,196.267594,32.000000,213.756988,191.608082,32.000000,173.937838,32.000000,167.754293,68.048496,64.210516,107.304887,5.852952,44.207642,45.126582,69.769088,17.873418,17.847870,59.616756,43.348489
55.034798,65.073014,185.985605,164.826758,119.195155,105.060057,28.989156,14.248922,186.047023,1.500209,62.657974,55.955038,163.165414,187.221181,161.369181,186.426562,92.120859,184.510551,-0.000695,-1.089660,32.000000,-235.762388,186.341690,-0.024900,31.041474,0.690836,457037.209856,0.961327,20.302914,27.356659,3.400703,0.041840,0.020725,196.120667,32.000000,214.042138,192.092725,32.000000,173.518558,32.000000,168.408566,68.027656,64.220917,107.276218,5.852952,44.177123,45.126582,69.494151,17.873418,17.557020,59.618290,43.367858
54.991768,64.953384,186.025798,164.795410,119.229644,105.072463,29.040438,14.247067,186.032092,1.499941,62.685930,55.868390,163.126687,187.206765,161.389001,186.443123,92.112066,184.483557,-0.000695,-1.089677,32.000000,-235.763588,186.336245,-0.024900,30.990884,0.690706,457109.056397,0.962552,20.270829,27.403989,3.399572,0.044666,0.012936,195.236471,32.000000,214.816819,191.914768,193.655188,173.807950,32.000000,168.483726,68.019228,64.235011,107.248088,5.852952,44.210984,45.126582,69.541903,17.873418,17.349787,59.619303,43.282459
55.271983,64.975660,186.010256,164.788132,119.241208,105.084733,28.992378,14.244926,186.032894,1.499600,62.820836,55.950392,163.077341,187.187007,161.401939,186.434627,92.141814,184.488272,-0.000695,-1.090821,32.000000,-235.765728,186.320889,-0.024900,30.944805,0.687348,456752.439670,0.956245,19.798675,27.360095,3.379418,0.027020,0.007372,195.084923,32.000000,214.933005,191.334947,192.410659,174.191706,32.000000,168.148169,68.047270,64.228921,107.224459,5.852952,44.127305,45.126582,69.300548,17.873418,17.349385,59.615999,43.416061
54.865975,64.975660,185.921885,164.788132,119.322313,105.088861,29.015352,14.243356,185.928685,1.499599,62.379655,55.927868,163.034840,187.124101,161.440153,186.355153,92.134433,184.437731,-0.000697,-1.089669,32.000000,-235.765987,186.248671,-0.024868,30.895500,0.688954,456685.866236,0.955190,19.720322,27.358502,3.382794,0.039839,0.017056,195.257694,32.000000,214.634097,191.054886,194.775996,174.648895,32.000000,167.225115,68.054624,64.237980,107.166304,5.852952,44.165735,45.126582,69.586781,17.873418,17.387816,59.619834,43.325819
54.690953,65.039462,185.992978,164.792331,119.403517,105.100928,28.979724,14.241786,185.931692,1.499608,62.177256,55.947415,163.132512,187.125305,161.448957,186.409485,92.110707,184.497866,-0.000697,-1.089669,32.000000,-235.771491,186.302412,-0.024856,30.851572,0.686622,456535.070530,0.951568,19.474238,27.330569,3.365362,0.053753,0.023396,196.041359,32.000000,213.966657,190.856352,197.404075,174.869792,32.000000,166.974604,68.078091,64.224788,107.145355,5.852952,44.152551,45.126582,69.686106,17.873418,17.498649,59.618556,43.358687
54.564777,64.886558,185.909861,164.773018,119.477351,105.113033,28.978966,14.242643,186.036167,1.499615,62.430867,55.853570,163.178599,187.103976,161.485746,186.392251,92.138541,184.489091,-0.000698,-1.090857,32.000000,-235.765061,186.296416,-0.024835,30.832899,0.692473,456821.187300,0.958650,19.863409,27.318500,3.388655,0.033244,0.006423,196.348530,32.000000,213.558870,191.385192,198.872120,174.196006,32.000000,167.896773,68.060995,64.226832,107.141713,5.852952,44.157575,45.126582,69.820775,17.873418,17.233310,59.620877,43.383999
54.495690,64.866207,186.002083,164.736912,119.546606,105.125370,29.005358,14.244498,185.947968,1.499665,62.694792,55.869395,163.172794,187.222303,161.416792,186.419530,92.109365,184.531103,-0.000699,-1.092619,32.000000,-235.767632,186.306102,-0.024872,30.877457,0.696054,457120.090052,0.963505,20.095655,27.365367,3.400800,0.040453,0.021052,196.405181,32.000000,213.741562,191.996088,197.162937,173.654170,32.000000,168.630662,68.023781,64.233735,107.091940,5.852952,44.159260,45.126582,69.525419,17.873418,17.232332,59.623355,43.382018
54.682850,64.866207,186.053314,164.736912,119.611859,105.129394,29.021951,14.247780,186.015482,1.499673,62.861281,56.060942,163.155899,187.170612,161.382572,186.398529,92.159329,184.547934,-0.000700,-1.094367,32.000000,-235.760907,186.489838,-0.024891,30.994136,0.697557,456985.165194,0.965712,20.064439,27.334156,3.407141,0.046702,0.012507,195.501684,32.000000,214.524034,192.058727,193.998942,173.540408,32.000000,168.721554,68.022511,64.269225,107.065523,5.852952,44.221944,45.126582,69.743409,17.873418,17.195876,59.621162,43.345481
55.358639,64.997661,186.085487,164.739990,119.560738,105.129380,29.019963,14.247495,186.027127,1.499636,62.915045,55.937367,163.053968,187.229868,161.405577,186.404925,92.107726,184.603967,-0.000702,-1.094384,32.000000,-235.760045,186.367021,-0.024697,31.068749,0.697736,457113.487249,0.966247,20.110810,27.379495,3.413152,0.038842,0.023548,195.025849,32.000000,214.768008,191.826623,192.179555,173.909488,32.000000,168.119661,67.999308,64.253856,107.027492,5.852952,44.176614,45.126582,69.398086,17.873418,17.423507,59.622972,43.310338
54.855897,65.068614,186.019640,164.758463,119.508536,105.129252,29.012878,14.245211,186.068155,1.499640,62.518530,55.888464,163.048933,187.213229,161.465549,186.400198,92.109769,184.541285,-0.000703,-1.094384,32.000000,-235.764460,186.359190,-0.024667,31.046929,0.692973,456913.697173,0.962074,19.930209,27.336005,3.402407,0.035734,0.019199,195.242774,32.000000,214.829283,191.022642,193.954651,174.616895,32.000000,167.305337,68.002042,64.254514,106.979787,5.852952,44.207847,45.126582,69.579478,17.873418,17.546771,59.613580,43.301021
54.828198,64.978410,186.030396,164.755664,119.460361,105.133425,29.032389,14.245639,185.981144,1.499627,62.668998,55.742048,163.142989,187.219693,161.486514,186.414642,92.066886,184.549222,-0.000701,-1.094406,32.000000,-235.762720,186.442013,-0.024663,31.006856,0.683397,456775.136272,0.949474,19.413460,27.409160,3.361453,0.044128,0.025638,195.827021,32.000000,213.991447,190.814067,197.119397,174.756770,32.000000,167.337499,67.997795,64.265288,106.975391,5.852952,44.177150,45.126582,69.518745,17.873418,17.547363,59.623041,43.383779
54.935854,65.015261,185.849168,164.759863,119.384242,105.149781,28.999152,14.250063,185.952226,1.499630,62.778271,55.927753,163.182190,187.199974,161.510765,186.338391,91.985563,184.453253,-0.000701,-1.097434,32.000000,-235.758460,186.286378,-0.024653,30.916979,0.689965,457182.190150,0.959534,19.966050,27.383008,3.391060,0.042209,0.013936,196.356775,32.000000,213.495441,191.234668,198.647162,174.453834,32.000000,167.716363,68.018396,64.219134,106.957053,5.852952,44.215240,45.126582,69.310513,17.873418,17.390641,59.620562,43.302488
54.489459,65.015261,185.928935,164.759863,119.310547,105.162241,29.040270,14.239218,185.893330,1.499632,63.067780,55.778835,163.198335,187.053407,161.427355,186.244753,92.072779,184.396210,-0.000701,-1.101635,32.000000,-235.765372,186.232785,-0.024684,30.837409,0.691074,457179.200012,0.959232,19.902481,27.428943,3.392969,0.041995,0.020703,196.289766,32.000000,213.500869,192.057651,197.800169,173.556024,32.000000,168.404794,67.997622,64.231691,106.946584,5.852952,44.171256,45.126582,69.818179,17.873418,17.454698,59.620375,43.367051
54.313863,65.072189,185.734377,164.772738,119.265225,105.162116,29.029349,14.245925,185.847247,1.499646,63.477216,55.932386,163.147273,187.023900,161.369793,186.300842,92.086807,184.395082,-0.000701,-1.102787,32.000000,-235.759976,186.110597,-0.024663,30.801899,0.691387,457395.505768,0.958492,19.835874,27.473345,3.383021,0.048581,0.030417,195.679807,32.000000,214.253659,192.067218,194.621471,173.514884,32.000000,168.284330,67.973431,64.243322,106.894356,5.852952,44.126924,45.126582,70.146178,17.873418,17.553907,59.616569,43.305716
54.356789,65.293304,185.886788,164.794570,119.234397,105.153885,29.008172,14.246496,185.845203,1.499593,63.606047,55.981363,163.066302,187.108971,161.379601,186.260668,92.152412,184.369044,-0.000703,-1.102784,32.000000,-235.761044,186.102357,-0.024668,30.798070,0.699044,457554.553446,0.965931,20.265883,27.364176,3.412200,0.046798,0.016382,195.086092,32.000000,214.748433,191.865048,192.457683,173.795991,32.000000,168.352662,68.004251,64.260074,106.889286,5.852952,44.139850,45.126582,69.990598,17.873418,17.938728,59.618654,43.381945
54.886159,65.387913,185.849665,164.839913,119.224779,105.153833,29.007907,14.241216,185.860189,1.499571,63.301857,55.803899,163.070766,187.086888,161.405122,186.318135,92.197501,184.398698,-0.000703,-1.102785,32.000000,-235.766980,186.206393,-0.024701,30.844727,0.701558,457714.863691,0.969897,20.492700,27.349712,3.419650,0.038959,0.015296,194.997838,32.000000,214.778775,190.985663,193.416327,174.731059,32.000000,167.226051,68.000051,64.228282,106.815107,5.852952,44.126861,45.126582,69.645711,17.873418,17.941258,59.622903,43.307697
54.722359,65.387913,185.875554,164.839913,119.206800,105.153932,29.144237,14.251490,185.888769,1.499602,63.095771,55.771778,163.163794,187.151158,161.480681,186.311623,92.251638,184.391832,-0.000702,-1.101600,32.000000,-235.759820,186.276058,-0.024702,30.874467,0.701971,457824.451196,0.970254,20.672246,27.274086,3.419753,0.044963,0.017062,195.786993,32.000000,214.097869,190.962901,196.621363,174.787694,32.000000,167.447087,67.993418,64.251283,106.789212,5.852952,44.130891,45.126582,69.725894,17.873418,18.108720,59.617966,43.374168
55.112295,65.297704,185.879288,164.854468,119.152128,105.149720,28.965283,14.246496,185.853211,1.499629,63.173676,56.055597,163.177351,187.153015,161.473597,186.305813,92.196865,184.438585,-0.000703,-1.101605,32.000000,-235.764323,186.203842,-0.024696,31.012285,0.694403,457532.649990,0.960158,20.256263,27.240411,3.386093,0.044771,0.018603,196.299180,32.000000,213.457283,191.094566,198.246373,174.633177,32.000000,167.216756,67.995976,64.203716,106.780667,5.852952,44.105615,45.126582,69.413367,17.873418,17.955065,59.611072,43.291043
54.988597,65.303205,185.898844,164.854748,119.065190,105.137377,29.060054,14.249207,185.923913,1.499723,63.200612,56.045638,163.181831,187.075468,161.420963,186.392459,92.245719,184.499247,-0.000704,-1.101565,32.000000,-235.759808,186.309017,-0.024660,31.038773,0.695844,457527.118073,0.958834,20.413849,27.183632,3.396702,0.040960,0.021441,196.467796,32.000000,213.572232,191.671210,198.272521,173.929266,32.000000,168.397450,67.980565,64.213721,106.782990,5.852952,44.141495,45.126582,69.494890,17.873418,17.967190,59.619530,43.313933
54.771303,65.296879,185.951110,164.851949,118.940397,105.137440,28.983786,14.246638,185.972990,1.499740,63.284766,55.979719,163.187201,187.149569,161.373352,186.365769,92.313064,184.460112,-0.000703,-1.101551,32.000000,-235.758279,186.259948,-0.024653,31.091356,0.687757,457250.183587,0.956935,19.949086,27.256398,3.372737,0.045360,0.023513,195.938634,32.000000,213.946505,192.079144,32.000000,173.343189,32.000000,168.902454,67.970299,64.239758,106.803512,5.852952,44.105398,45.126582,69.536329,17.873418,17.969806,59.612862,43.412759
54.766557,65.296879,185.916496,164.851949,118.842982,105.129131,29.046148,14.243499,185.996491,1.499743,62.816486,56.069006,163.115671,187.231907,161.411787,186.363771,92.349020,184.527003,-0.000704,-1.100341,32.000000,-235.766500,186.354378,-0.024909,31.103997,0.688672,457185.025033,0.956092,20.073185,27.230886,3.380680,0.038860,0.010259,195.175373,32.000000,214.603879,191.986906,32.000000,173.572422,32.000000,168.676492,67.970409,64.271621,106.849237,5.852952,44.148432,45.126582,69.648825,17.873418,17.961394,59.620759,43.400654
55.206094,65.201997,186.156896,164.842433,118.758627,105.133121,29.150073,14.248208,186.175098,1.499747,61.951392,56.180112,163.114367,187.287023,161.446934,186.533414,92.375122,184.670630,-0.000706,-1.098583,32.000000,-235.761954,186.470361,-0.024927,31.019208,0.690327,457176.821980,0.962803,20.275690,27.148482,3.395046,0.030419,0.016264,195.052205,32.000000,214.711918,191.188419,192.878211,174.241731,32.000000,167.700072,67.959812,64.242594,106.836736,5.852952,44.169354,45.126582,69.507565,17.873418,17.798819,59.624467,43.476589
55.082891,64.777932,186.087162,164.794010,118.679949,105.145309,29.041384,14.244498,186.140171,1.499688,61.731998,55.909517,163.168251,187.332087,161.528364,186.528074,92.347527,184.608153,-0.000706,-1.098018,32.000000,-235.763042,186.444787,-0.024952,30.919418,0.689945,457072.251094,0.960752,20.280258,27.138263,3.394708,0.037578,0.017487,195.552806,32.000000,214.358511,190.807052,195.576849,174.830875,32.000000,167.162581,67.940961,64.256665,106.806795,5.852952,44.226110,45.126582,69.386137,17.873418,17.063728,59.620257,43.391263
54.653791,64.686082,186.102636,164.727115,118.675744,105.157429,29.079584,14.239931,186.073498,1.499844,62.262705,55.773214,163.163495,187.343670,161.533369,186.557570,92.274229,184.587425,-0.000706,-1.098609,32.000000,-235.768756,186.467468,-0.024880,30.852332,0.687001,456633.602559,0.948686,19.763584,27.167397,3.372035,0.043186,0.016440,196.295312,32.000000,213.671079,190.786284,197.879830,174.843915,32.000000,167.785664,67.931111,64.220450,106.791153,5.852952,44.201789,45.126582,69.402073,17.873418,17.061812,59.622431,43.406523
54.923150,64.686082,186.008959,164.727115,118.782699,105.153371,29.009491,14.246210,186.019142,1.499657,62.949403,55.821077,163.179780,187.239350,161.522255,186.528320,92.361891,184.598438,-0.000708,-1.099208,32.000000,-235.762969,186.501811,-0.024849,30.835941,0.689744,456232.524539,0.953619,19.457487,27.170968,3.378311,0.040569,0.022148,196.351971,32.000000,213.412525,191.515287,198.635345,173.991606,32.000000,168.295920,67.934199,64.223553,106.811383,5.852952,44.191830,45.126582,69.492426,17.873418,16.899776,59.617602,43.108798
54.945604,64.988860,186.010465,164.736352,118.777784,105.149256,29.030736,14.248208,186.053010,1.499694,63.554560,55.960659,163.201886,187.189799,161.433921,186.416722,92.376378,184.606476,-0.000708,-1.099212,32.000000,-235.760151,186.395145,-0.024825,30.860357,0.696490,456575.265369,0.960525,19.778093,27.236296,3.405119,0.045098,0.021202,196.156679,32.000000,213.790865,192.167152,196.082685,173.246677,32.000000,168.593252,67.923362,64.236482,106.781484,5.852952,44.175409,45.126582,69.444901,17.873418,17.424030,59.620346,43.393464
54.721140,65.314756,185.854820,164.789812,118.829841,105.137094,28.970648,14.242928,186.032367,1.499410,63.399772,55.906485,163.109747,187.257600,161.388561,186.433281,92.465005,184.581117,-0.000708,-1.099193,32.000000,-235.764120,186.331780,-0.024801,30.904050,0.693207,456212.376334,0.957581,19.518895,27.152869,3.386713,0.041963,0.027853,195.252502,32.000000,214.521773,192.098024,193.412493,173.525807,32.000000,168.499811,67.898117,64.246221,106.778407,5.852952,44.124192,45.126582,69.623763,17.873418,17.990193,59.615733,43.362943
55.355567,65.378837,186.010417,164.833476,118.976962,105.136895,29.002381,14.249635,185.957682,1.499440,63.310712,55.927812,163.092791,187.118961,161.412159,186.418638,92.502824,184.538199,-0.000709,-1.099777,32.000000,-235.758724,186.332777,-0.024758,30.985928,0.692970,456569.233777,0.957188,19.800109,27.141473,3.385357,0.034172,0.014370,195.167556,32.000000,214.641284,191.234264,192.526059,174.210751,32.000000,167.739476,67.928810,64.250310,106.757551,5.852952,44.183667,45.126582,69.766897,17.873418,17.992908,59.621900,43.380991
55.074783,65.378837,185.828518,164.833476,119.005574,105.136774,29.058106,14.249207,185.971473,1.499530,62.927224,55.946226,163.102110,187.165024,161.473361,186.433529,92.518565,184.482269,-0.000711,-1.101540,32.000000,-235.759316,186.323538,-0.024699,31.020284,0.694864,456928.312023,0.964260,20.341866,27.043093,3.396399,0.040951,0.019369,195.269794,32.000000,214.487774,190.797669,194.966360,174.792051,32.000000,167.500405,67.926252,64.248158,106.732068,5.852952,44.109248,45.126582,69.348257,17.873418,18.107336,59.622972,43.359054
54.417020,65.317781,185.978870,164.832356,119.069413,105.148857,29.025527,14.243784,185.871093,1.499601,62.844785,55.837493,163.148435,187.087173,161.485583,186.386547,92.474360,184.489253,-0.000712,-1.103302,32.000000,-235.763100,186.319421,-0.024726,31.037672,0.685846,456541.930580,0.951150,19.797569,26.988766,3.360284,0.042490,0.017468,196.013926,32.000000,213.611971,190.724494,197.838042,174.891347,32.000000,167.206688,67.924805,64.214534,106.766531,5.852952,44.183561,45.126582,69.531903,17.873418,18.004341,59.617159,43.403808
54.311824,65.219323,185.818050,164.827038,119.118002,105.161198,28.995741,14.244641,185.949909,1.499418,63.079756,55.857517,163.191820,187.009729,161.459912,186.335250,92.399369,184.378126,-0.000713,-1.102711,32.000000,-235.768636,186.279650,-0.024769,31.064816,0.687964,456684.611250,0.954688,20.066165,26.951508,3.374113,0.034142,0.020933,196.351506,32.000000,213.280820,191.499293,198.747149,173.941570,32.000000,167.889480,67.916357,64.210227,106.774275,5.852952,44.102120,45.126582,69.931726,17.873418,17.836007,59.622844,43.317088
54.477768,65.268552,185.894677,164.830957,119.126466,105.161200,29.012315,14.246638,185.919383,1.499407,63.237013,55.950967,163.148909,187.154789,161.408640,186.307586,92.376141,184.408691,-0.000712,-1.103185,32.000000,-235.760738,186.350664,-0.024781,31.059806,0.696107,457155.198415,0.968504,20.638437,26.998400,3.417660,0.044366,0.015364,196.106651,32.000000,213.625857,191.979586,196.653080,173.664858,32.000000,168.115953,67.887478,64.239296,106.779659,5.852952,44.153370,45.126582,69.969150,17.873418,17.837898,59.624231,43.323838
54.626929,65.268552,185.809720,164.830957,119.151165,105.153177,29.045255,14.246638,185.903203,1.499433,63.185065,55.888429,163.116202,187.155604,161.389769,186.258204,92.371268,184.379308,-0.000712,-1.104827,32.000000,-235.763196,186.319501,-0.024784,31.015589,0.696198,457288.356726,0.971434,20.641809,27.030625,3.421318,0.044660,0.024829,195.422462,32.000000,214.443810,191.898406,193.856031,173.750099,32.000000,168.604684,67.908188,64.266781,106.775660,5.852952,44.095834,45.126582,69.742240,17.873418,17.925611,59.622037,43.407257
