OSU 80 Ton Compressor Load Stand
55.119953,65.268277,185.765327,164.832356,119.179790,105.140779,29.050416,14.248351,185.924691,1.499425,63.044817,55.916944,163.111463,187.123386,161.425985,186.392906,92.363356,184.443215,-0.000713,-1.103243,32.000000,-235.760337,186.248282,-0.024737,30.986793,0.694583,457297.982555,0.967737,20.530472,27.065618,3.412303,0.035461,0.018445,194.969180,32.000000,214.542015,191.586832,192.194580,174.110728,32.000000,168.062985,67.929553,64.276124,106.789355,5.852952,44.128884,45.126582,69.569934,17.873418,17.927449,59.618654,43.321343
54.951763,65.216298,185.829802,164.840193,119.178112,105.128297,29.029210,14.242500,185.869155,1.499394,62.328873,56.017002,163.127968,187.044781,161.465073,186.324635,92.339760,184.368640,-0.000714,-1.101480,32.000000,-235.769138,186.304431,-0.024755,30.952017,0.693412,457179.137167,0.963647,20.386465,27.059179,3.401431,0.039354,0.021499,195.127004,32.000000,214.662769,190.917585,194.197057,174.829961,32.000000,167.143725,67.937461,64.265683,106.725554,5.852952,44.101135,45.126582,69.485421,17.873418,17.839447,59.625017,43.385760
55.006165,64.925609,185.906594,164.813603,119.172522,105.128350,29.022764,14.248351,185.956561,1.499399,61.929714,55.871624,163.191465,187.133011,161.500519,186.420124,92.317274,184.577236,-0.000716,-1.098649,32.000000,-235.760337,186.341445,-0.024793,30.846877,0.687762,456832.101234,0.953827,19.912324,27.091688,3.370201,0.046023,0.019371,195.905690,32.000000,213.807937,190.898933,32.000000,174.801012,32.000000,167.117550,67.928026,64.255372,106.708993,5.852952,44.155327,45.126582,69.244730,17.873418,17.841313,59.624014,43.376149
55.015402,64.925609,185.926832,164.813603,119.145862,105.136459,29.043262,14.241786,185.936268,1.499373,62.000745,55.874481,163.194681,187.159235,161.552593,186.381779,92.249250,184.447098,-0.000714,-1.098163,32.000000,-235.765426,186.320849,-0.024576,30.825660,0.690607,456857.989369,0.957513,20.021634,27.086582,3.381690,0.051010,0.017592,196.259397,32.000000,213.451201,191.218028,32.000000,174.466983,32.000000,167.729971,67.899979,64.231798,106.733951,5.852952,44.144467,45.126582,69.400969,17.873418,17.336420,59.618831,43.357073
55.097659,64.730632,185.919879,164.752586,119.073436,105.136423,28.998755,14.243071,185.853872,1.499380,62.448718,55.895907,163.171586,187.074715,161.470451,186.311515,92.243229,184.478092,-0.000715,-1.098158,32.000000,-235.765453,186.275307,-0.024585,30.841422,0.691938,456470.961356,0.955931,19.678734,27.189332,3.379741,0.033317,0.019898,196.355049,32.000000,213.429923,191.975114,197.532147,173.753500,32.000000,168.471163,67.910136,64.277928,106.770992,5.852952,44.178397,45.126582,69.234543,17.873418,16.996436,59.624240,43.346729
54.568597,64.823582,185.824331,164.727115,118.945092,105.136318,29.014147,14.246496,185.835233,1.499422,62.539728,55.790824,163.103846,187.019088,161.411587,186.344602,92.208821,184.402182,-0.000715,-1.096975,32.000000,-235.760389,186.250505,-0.024583,30.844491,0.692421,456634.925875,0.955152,19.669872,27.207289,3.379541,0.038100,0.015977,195.545128,32.000000,214.038788,192.141496,194.366034,173.512854,32.000000,168.489408,67.916946,64.240483,106.776917,5.852952,44.096085,45.126582,69.704195,17.873418,17.155618,59.617041,43.376809
54.433546,64.935784,185.873802,164.742789,118.867431,105.132132,28.964748,14.249493,185.822050,1.499712,62.573901,55.901517,163.072379,187.233823,161.412751,186.337006,92.195965,184.386080,-0.000714,-1.095228,32.000000,-235.764276,186.276834,-0.024576,30.929489,0.690638,456326.963236,0.954535,19.396037,27.225237,3.374370,0.047188,0.022216,195.126388,32.000000,214.614782,191.885611,192.409282,173.903400,32.000000,168.297552,67.928633,64.232585,106.833485,5.852952,44.128319,45.126582,69.725149,17.873418,17.154096,59.614770,43.294491
54.572045,64.935784,185.832935,164.742789,118.808529,105.136202,29.023685,14.242928,185.894426,1.499739,62.336708,55.909572,163.111602,187.070657,161.492643,186.369556,92.199010,184.366782,-0.000714,-1.093494,32.000000,-235.766087,186.290664,-0.024609,30.961800,0.697013,456855.176076,0.964517,19.997775,27.230432,3.405335,0.033157,0.010174,195.049061,32.000000,214.662994,190.908681,193.503178,174.814245,32.000000,167.398373,67.937611,64.252465,106.850404,5.852952,44.097287,45.126582,69.732734,17.873418,17.348176,59.617336,43.283339
54.991093,64.911308,185.856791,164.749507,118.792535,105.136152,28.989378,14.250063,185.923298,1.499772,62.399609,55.915245,163.162530,187.158540,161.494070,186.315574,92.226610,184.344861,-0.000712,-1.093681,32.000000,-235.758624,186.325700,-0.024575,31.012154,0.697126,457102.468518,0.969067,20.240456,27.237091,3.414692,0.039048,0.023418,195.756838,32.000000,213.992960,190.760439,196.687455,174.817311,32.000000,167.494469,67.925048,64.231909,106.876764,5.852952,44.159226,45.126582,69.560717,17.873418,17.305024,59.617631,43.410852
55.211897,64.913233,185.773881,164.735792,118.776352,105.136208,29.035186,14.250634,185.918475,1.499760,62.495280,55.867247,163.158620,187.138394,161.515707,186.260081,92.211689,184.556992,-0.000711,-1.094851,32.000000,-235.760348,186.352702,-0.024579,31.041789,0.694580,457026.115917,0.964421,20.106649,27.226617,3.405277,0.046802,0.022999,196.352863,32.000000,213.431445,191.111310,198.543499,174.520342,32.000000,167.622355,67.932359,64.218361,106.942829,5.852952,44.063635,45.126582,69.253669,17.873418,17.307604,59.616618,43.406670
55.299694,64.975385,185.860982,164.751466,118.764898,105.124040,29.067995,14.251919,185.927768,1.500096,62.907144,55.693911,163.151710,187.093676,161.426480,186.447812,92.242760,184.508324,-0.000713,-1.095998,32.000000,-235.761195,186.313849,-0.024576,31.012731,0.688309,456673.215009,0.957357,19.678894,27.190579,3.379762,0.030824,0.010340,196.319364,32.000000,213.509071,191.832415,32.000000,173.834823,32.000000,168.046072,67.924695,64.221944,106.980954,5.852952,44.140688,45.126582,69.121889,17.873418,17.306855,59.620297,43.295958
54.894257,64.975385,185.746872,164.751466,118.725549,105.111879,29.003936,14.250920,185.797163,1.500067,63.303734,55.799146,163.142630,187.109969,161.354991,186.261507,92.291100,184.458680,-0.000713,-1.095987,32.000000,-235.759243,186.252971,-0.024585,30.990674,0.684703,456570.999744,0.951618,19.469269,27.287130,3.364744,0.039171,0.011973,195.882870,32.000000,214.128305,192.054328,32.000000,173.397041,32.000000,168.620056,67.930430,64.240238,106.996693,5.852952,44.047265,45.126582,69.438325,17.873418,17.414456,59.623906,43.380551
54.563111,65.178070,185.813492,164.783654,118.802772,105.099748,29.062301,14.246353,185.828553,1.500050,63.288715,55.751209,163.067032,187.098225,161.389353,186.248791,92.355714,184.429137,-0.000713,-1.097746,32.000000,-235.762007,186.325579,-0.024592,30.908613,0.684581,456485.814525,0.948920,19.447481,27.237337,3.360977,0.035722,0.026507,195.105702,32.000000,214.777126,191.888492,192.631409,173.913012,32.000000,168.313934,67.922703,64.221615,107.006970,5.852952,44.091685,45.126582,69.538850,17.873418,17.767002,59.628784,43.384733
54.815201,65.296329,185.823180,164.818921,118.868995,105.095581,29.058849,14.247067,185.884672,1.500070,62.893602,55.944573,163.090540,187.067781,161.435836,186.278352,92.404624,184.484700,-0.000714,-1.098348,32.000000,-235.761949,186.333961,-0.024576,30.885036,0.689609,456589.305959,0.958689,19.835954,27.169896,3.383721,0.041200,0.015798,195.114436,32.000000,214.790320,191.052981,193.096712,174.395430,32.000000,167.816656,67.948776,64.217722,107.022879,5.852952,44.080930,45.126582,69.498418,17.873418,17.974019,59.616540,43.312686
55.337506,65.120317,185.825784,164.823959,118.885382,105.095528,29.023585,14.242785,185.998719,1.500078,62.390960,55.869957,163.121094,187.133318,161.459313,186.437212,92.483780,184.346888,-0.000714,-1.100065,32.000000,-235.770328,186.298027,-0.024561,30.834656,0.696079,456894.211536,0.963605,20.357559,27.093913,3.405478,0.036322,0.020607,195.577214,32.000000,214.341304,190.906031,195.941271,174.545965,32.000000,166.953293,67.939404,64.237972,106.983839,5.852952,44.105538,45.126582,69.414708,17.873418,17.976575,59.622342,43.333522
54.312625,65.120317,185.943502,164.823959,118.891960,105.095659,29.062511,14.247637,185.966961,1.500057,62.593634,55.745671,163.170421,187.191676,161.511749,186.398875,92.467802,184.457193,-0.000713,-1.101801,32.000000,-235.753838,186.306142,-0.024556,30.865314,0.693722,456783.439092,0.959082,20.232901,27.066383,3.389994,0.045654,0.017122,196.352344,32.000000,213.762682,190.935677,197.964012,174.754862,32.000000,166.963811,67.959175,64.223153,107.011865,5.852952,44.131385,45.126582,69.853002,17.873418,17.672288,59.615350,43.361842
54.987109,64.981435,185.983632,164.793730,118.895760,105.095796,28.961930,14.246210,186.088439,1.500180,62.604665,55.943230,163.143971,187.226626,161.466829,186.462639,92.430024,184.588644,-0.000713,-1.102977,32.000000,-235.764772,186.424147,-0.024802,31.035206,0.688071,456051.754912,0.949765,19.556294,26.934188,3.358044,0.040366,0.018071,196.365989,32.000000,213.610744,191.510038,198.244423,174.063102,32.000000,167.928842,67.946891,64.204965,107.000941,5.852952,44.172036,45.126582,69.621422,17.873418,17.431614,59.621506,43.396985
54.835329,65.013611,186.018544,164.800728,118.943860,105.095843,29.012313,14.247067,186.120349,1.500332,62.272570,55.907700,163.161026,187.234496,161.416273,186.520864,92.507346,184.614803,-0.000713,-1.102975,32.000000,-235.758998,186.510009,-0.024865,31.064448,0.700428,456730.743729,0.968326,20.542028,26.992621,3.423578,0.053208,0.019502,196.138145,32.000000,214.029894,192.040824,196.028083,173.599801,32.000000,168.652888,67.910069,64.193884,106.969245,5.852952,44.166366,45.126582,69.470179,17.873418,17.487361,59.615360,43.293684
54.727681,64.827707,186.050561,164.784494,119.046243,105.096011,28.980936,14.249207,186.117423,1.500251,62.157036,55.875404,163.133490,187.344301,161.437911,186.669033,92.602404,184.763370,-0.000713,-1.101231,32.000000,-235.759316,186.434160,-0.024839,31.021752,0.688109,456192.895157,0.958154,19.752845,27.080968,3.382313,0.032479,0.030324,195.260498,32.000000,214.620615,192.048143,193.558038,173.553033,32.000000,168.637611,67.917796,64.221700,106.966545,5.852952,44.220020,45.126582,69.542333,17.873418,17.487479,59.617238,43.316428
54.842646,64.827707,186.004829,164.784494,119.235692,105.096016,29.027516,14.248351,186.061488,1.500194,62.390345,55.878284,163.099501,187.215227,161.484652,186.502917,92.665443,184.764636,-0.000712,-1.099494,32.000000,-235.761320,186.479641,-0.024825,30.947742,0.689494,456177.900477,0.959505,19.930824,27.013707,3.392312,0.034799,0.014246,195.250309,32.000000,214.728786,191.374738,192.282213,174.303389,32.000000,167.412921,67.952891,64.228958,106.943476,5.852952,44.161698,45.126582,69.467353,17.873418,17.163509,59.622500,43.402855
54.414910,64.774907,185.959883,164.761262,119.314127,105.096223,29.033857,14.246068,186.041063,1.500198,62.881612,55.873401,163.116673,187.185049,161.507496,186.422404,92.716675,184.596337,-0.000712,-1.097740,32.000000,-235.758030,186.431020,-0.024838,30.833213,0.691496,455802.577051,0.962157,19.848517,26.975765,3.399570,0.047460,0.019696,195.585693,32.000000,214.599697,190.865949,195.092977,174.651427,32.000000,167.044582,67.941988,64.238061,106.913958,5.852952,44.171018,45.126582,69.699795,17.873418,17.070128,59.623611,43.401607
54.543140,65.044963,185.999547,164.783094,119.397844,105.088226,29.032408,14.247495,186.014706,1.500178,63.002269,55.901630,163.157176,187.270160,161.512005,186.489022,92.661058,184.712849,-0.000711,-1.097153,32.000000,-235.760045,186.447295,-0.024856,30.834262,0.691593,455603.279022,0.958384,19.737885,26.913211,3.391609,0.040589,0.022916,196.295704,32.000000,213.670888,190.771108,198.002334,174.901202,32.000000,167.052962,67.916198,64.182910,106.899384,5.852952,44.155469,45.126582,69.723596,17.873418,17.537422,59.617002,43.381431
55.096806,65.184671,185.941305,164.829277,119.417733,105.076104,29.037635,14.240645,186.062281,1.500212,62.754258,55.780749,163.180862,187.294141,161.490645,186.499448,92.594467,184.628949,-0.000711,-1.097131,32.000000,-235.768207,186.465082,-0.024827,30.894163,0.699233,455696.697176,0.966380,20.097604,26.797277,3.417444,0.033395,0.006422,196.698887,32.000000,213.441204,191.482458,198.980332,174.146781,32.000000,168.042508,67.907945,64.165845,106.887933,5.852952,44.175452,45.126582,69.322165,17.873418,17.537810,59.619884,43.396765
55.205070,65.184671,185.892444,164.829277,119.459905,105.064039,28.967964,14.246496,186.014851,1.500250,63.118018,55.930845,163.207623,187.314184,161.385551,186.347536,92.595426,184.625822,-0.000711,-1.097116,32.000000,-235.760225,186.470280,-0.024817,30.997624,0.698230,456066.043956,0.964538,20.243732,26.897692,3.410136,0.028711,0.009863,196.355902,32.000000,213.746607,192.166189,196.743682,173.526841,32.000000,168.418756,67.897281,64.177278,106.874558,5.852952,44.108442,45.126582,69.204655,17.873418,17.781750,59.619726,43.321710
54.779641,65.134067,185.868329,164.829837,119.457586,105.055890,28.985940,14.241929,185.970896,1.499962,63.094702,55.828978,163.123344,187.262963,161.367610,186.452980,92.573959,184.541430,-0.000710,-1.096054,32.000000,-235.763808,186.393924,-0.024807,31.079502,0.690056,455989.811497,0.953890,19.850892,26.932025,3.374811,0.049459,0.021851,195.684575,32.000000,214.496260,192.085499,193.660941,173.590671,32.000000,168.458645,67.909870,64.184492,106.887636,5.852952,44.175673,45.126582,69.504513,17.873418,17.695272,59.618241,43.351131
54.896444,65.180270,186.025945,164.835715,119.501738,105.055945,29.050625,14.246353,186.021736,1.499991,62.899913,55.983819,163.117224,187.168858,161.455811,186.449907,92.569196,184.630576,-0.000709,-1.097327,32.000000,-235.760204,186.384805,-0.024807,31.082125,0.686194,455867.258701,0.953998,19.747237,26.929864,3.367307,0.052859,0.026734,195.198935,32.000000,214.787168,191.410978,192.462902,174.100484,32.000000,168.276268,67.943431,64.185195,106.918747,5.852952,44.166346,45.126582,69.424825,17.873418,17.776708,59.623483,43.383339
54.564572,65.106841,185.954524,164.829277,119.453523,105.064149,28.995292,14.248208,185.995480,1.499956,62.690530,55.862709,163.149062,187.268100,161.454268,186.381844,92.551500,184.485515,-0.000709,-1.099086,32.000000,-235.759004,186.374261,-0.024840,30.962141,0.689373,456071.072689,0.961404,20.104854,26.918873,3.393018,0.038192,0.024680,195.527214,32.000000,214.640302,190.814257,194.484476,174.734338,32.000000,167.303324,67.950042,64.200192,106.910081,5.852952,44.154428,45.126582,69.429698,17.873418,17.778263,59.620739,43.334403
54.354260,65.106841,186.023085,164.829277,119.314586,105.064264,29.011311,14.240787,186.027938,1.499933,62.888167,55.847492,163.197674,187.164272,161.498849,186.388603,92.507658,184.555470,-0.000707,-1.100835,32.000000,-235.768064,186.422477,-0.024848,30.906410,0.688451,456072.952764,0.957123,20.038738,26.957923,3.388670,0.044564,0.018292,196.078430,32.000000,213.815143,190.829198,197.422481,174.678659,32.000000,167.446728,67.941984,64.157418,106.932960,5.852952,44.167008,45.126582,69.834342,17.873418,17.651809,59.618792,43.381431
54.725814,65.131317,185.928509,164.820880,119.270683,105.064333,29.063253,14.242357,186.067752,1.499608,63.109881,55.679477,163.232588,187.106626,161.512793,186.394410,92.458991,184.631641,-0.000707,-1.101350,32.000000,-235.770264,186.410994,-0.024894,30.842261,0.694909,456248.806500,0.965292,20.284919,26.919822,3.407972,0.044512,0.014282,196.518175,32.000000,213.576824,191.315493,198.585961,174.270650,32.000000,167.601829,67.932045,64.155373,106.987286,5.852952,44.183269,45.126582,69.656341,17.873418,17.695330,59.623119,43.391336
54.845852,65.268277,186.024602,164.840473,119.263158,105.056412,29.006190,14.244641,186.152245,1.499319,63.416346,55.804887,163.222128,187.266979,161.435793,186.400768,92.447587,184.666246,-0.000706,-1.101841,32.000000,-235.767161,186.367103,-0.024901,30.875490,0.698987,456470.609273,0.968889,20.488231,26.990576,3.422420,0.037621,0.024767,196.608237,32.000000,213.680491,191.849503,197.548803,173.640209,32.000000,168.778920,67.895484,64.156671,106.983224,5.852952,44.169825,45.126582,69.483687,17.873418,17.934437,59.620621,43.314227
55.280231,65.373061,185.878377,164.882458,119.170186,105.044108,28.994958,14.244355,186.017777,1.499348,63.406118,55.840826,163.219699,187.260658,161.412312,186.355174,92.470372,184.532430,-0.000705,-1.102428,32.000000,-235.764168,186.429797,-0.024886,31.022303,0.695570,456369.360589,0.959960,20.153926,27.068536,3.397455,0.037956,0.024591,195.672096,32.000000,214.452553,191.879221,194.459767,173.469177,32.000000,168.846965,67.905269,64.180288,107.003656,5.852952,44.128377,45.126582,69.125348,17.873418,17.936751,59.618074,43.390602
55.198225,65.373061,186.022110,164.882458,119.155981,105.040014,29.033739,14.255058,186.008050,1.499419,63.269574,55.863874,163.123401,187.156520,161.439827,186.375656,92.456329,184.530563,-0.000705,-1.103008,32.000000,-235.756252,186.359084,-0.024907,31.093061,0.693862,456471.781122,0.959798,20.175372,27.093245,3.391772,0.044287,0.020386,195.263613,32.000000,214.887208,191.784755,192.409540,173.799347,32.000000,168.488138,67.919916,64.169931,107.043926,5.852952,44.161653,45.126582,69.183784,17.873418,18.121736,59.626247,43.396985
54.911001,65.328507,185.919343,164.906810,119.079946,105.043961,29.041144,14.251633,185.986647,1.499750,62.958922,55.853139,163.152553,187.090618,161.461524,186.458446,92.447544,184.558644,-0.000704,-1.103025,32.000000,-235.755087,186.369038,-0.024699,31.082361,0.684938,456242.763872,0.951975,19.863757,27.018998,3.362475,0.046636,0.014886,195.308832,32.000000,214.817152,190.997099,193.697436,174.527148,32.000000,167.306861,67.908574,64.157285,107.020567,5.852952,44.089970,45.126582,69.174669,17.873418,18.047411,59.615782,43.398306
54.699237,65.239400,185.989755,164.895334,119.087924,105.056149,29.016878,14.246924,185.990763,1.499732,62.550587,55.899760,163.201503,187.113640,161.483896,186.343727,92.381083,184.540222,-0.000703,-1.103999,32.000000,-235.759469,186.415724,-0.024706,31.023378,0.684786,456304.401934,0.952231,19.942178,27.032324,3.370074,0.035872,0.019375,196.064917,32.000000,214.234218,190.749910,196.762748,174.856322,32.000000,167.175887,67.916699,64.142882,107.018409,5.852952,44.148469,45.126582,69.522171,17.873418,17.895416,59.618625,43.348343
54.790592,65.056788,185.881978,164.867064,119.004973,105.056336,29.006569,14.237505,185.922507,1.499670,62.511179,55.836737,163.273202,187.207644,161.550112,186.386298,92.298705,184.531620,-0.000704,-1.105169,32.000000,-235.774624,186.311347,-0.024708,30.882282,0.688162,456458.286469,0.957425,20.172989,27.051910,3.385831,0.047543,0.015729,196.617207,32.000000,213.714060,190.991634,198.646310,174.687418,32.000000,167.915998,67.928430,64.131685,107.040368,5.852952,44.141122,45.126582,69.546167,17.873418,17.897481,59.627712,43.401387
54.665091,65.056788,186.016325,164.867064,119.025533,105.048323,29.021186,14.252347,185.994062,1.499660,62.874336,55.842320,163.239019,187.101445,161.457982,186.311501,92.275932,184.609145,-0.000704,-1.106332,32.000000,-235.758144,186.301388,-0.024682,30.853460,0.692195,456654.259559,0.962215,20.287609,27.111285,3.400226,0.041443,0.016044,196.650885,32.000000,213.726627,191.823177,198.027999,173.854013,32.000000,168.480023,67.910893,64.111144,107.077618,5.852952,44.157699,45.126582,69.558727,17.873418,17.581200,59.620739,43.368005
55.046488,65.075214,185.976026,164.844112,119.063907,105.036195,29.003419,14.250777,186.026487,1.499657,62.632306,56.038924,163.231719,187.208191,161.412332,186.429884,92.279042,184.544565,-0.000703,-1.107326,32.000000,-235.754304,186.368671,-0.024736,30.919418,0.693526,456510.880020,0.960312,20.017036,27.190354,3.392589,0.046082,0.021966,196.159665,32.000000,214.293231,192.309009,194.979545,173.296360,32.000000,168.785296,67.934408,64.137691,107.089029,5.852952,44.124587,45.126582,69.320039,17.873418,17.613758,59.619372,43.409678
55.190474,65.071364,186.053940,164.852789,119.072188,105.032167,29.016251,14.249635,186.087451,1.499635,61.933025,55.871608,163.184309,187.209660,161.431339,186.500453,92.221850,184.584070,-0.000703,-1.107324,32.000000,-235.758397,186.375361,-0.024735,31.005623,0.696085,456601.965923,0.962195,20.137904,27.242945,3.402836,0.032702,0.021510,195.429152,32.000000,214.866743,191.985065,192.581283,173.734292,32.000000,168.247718,67.933400,64.140438,107.119862,5.852952,44.173499,45.126582,69.148218,17.873418,17.607717,59.619657,43.382165
54.827006,64.679757,185.946190,164.803527,119.120347,105.032403,28.954822,14.243071,186.064216,1.499566,61.499863,55.882425,163.133838,187.262473,161.512670,186.406532,92.261933,184.674960,-0.000701,-1.107329,32.000000,-235.765781,186.388213,-0.024699,31.074414,0.689730,456328.460998,0.955338,19.789666,27.214996,3.378527,0.039137,0.011754,195.539806,32.000000,214.989265,191.004878,193.022445,174.606645,32.000000,167.588981,67.935652,64.122644,107.101628,5.852952,44.154772,45.126582,69.195181,17.873418,17.608333,59.623699,43.293537
54.776718,64.679757,185.957435,164.803527,119.187685,105.032434,29.037868,14.247923,186.071683,1.499263,61.734961,55.988313,163.174065,187.281028,161.526674,186.378625,92.282896,184.541221,-0.000701,-1.107319,32.000000,-235.763715,186.420965,-0.024696,31.093979,0.686254,456330.155883,0.952110,19.647896,27.287383,3.371124,0.043922,0.019524,195.981682,32.000000,214.354541,190.769748,196.098728,174.744792,32.000000,167.626487,67.931603,64.126516,107.107137,5.852952,44.133975,45.126582,69.426701,17.873418,16.926261,59.621172,43.305790
54.357722,64.539511,185.960449,164.740270,119.214107,105.040468,29.004576,14.247495,186.006044,1.499266,61.970463,55.867843,163.176096,187.240308,161.524575,186.466205,92.212951,184.638084,-0.000702,-1.107305,32.000000,-235.758078,186.456432,-0.024706,31.067333,0.688070,455940.502285,0.960131,19.604975,27.282251,3.391507,0.047152,0.021860,196.783972,32.000000,213.713248,190.941122,198.135301,174.942860,32.000000,167.552186,67.931360,64.089082,107.138945,5.852952,44.119124,45.126582,69.425394,17.873418,16.679411,59.623758,43.291263
54.139689,64.683882,186.049984,164.740830,119.246493,105.040502,29.021464,14.245925,186.088481,1.499238,62.034158,55.918091,163.188175,187.214921,161.463400,186.487290,92.174181,184.661490,-0.000702,-1.108279,32.000000,-235.765385,186.332819,-0.024759,31.083987,0.688289,455928.250488,0.958358,19.653357,27.209857,3.394826,0.040081,0.013550,196.860683,32.000000,213.595092,191.753297,198.379881,173.599161,32.000000,168.193244,67.936024,64.123853,107.177162,5.852952,44.173100,45.126582,69.930981,17.873418,16.926290,59.625834,43.346215
55.034545,64.678932,186.004656,164.757904,119.332508,105.044140,29.079044,14.246210,186.191405,1.499264,61.782484,55.833747,163.200056,187.328090,161.377967,186.480241,92.189183,184.666673,-0.000702,-1.109428,32.000000,-235.762805,186.404568,-0.024711,30.949841,0.693831,456176.003085,0.967358,19.917549,27.317055,3.421049,0.046294,0.018164,196.341351,32.000000,214.072899,191.932852,195.816486,173.507773,32.000000,168.507437,67.933812,64.118706,107.117158,5.852952,44.144756,45.126582,69.705641,17.873418,16.923563,59.625440,43.396692
55.132723,64.678932,186.046280,164.757904,119.376557,105.055756,29.030017,14.244926,186.088136,1.498960,61.525805,55.829051,163.100639,187.221100,161.389958,186.373673,92.169076,184.712565,-0.000703,-1.109454,32.000000,-235.761467,186.467079,-0.024694,30.904942,0.696734,456590.542671,0.971478,20.273323,27.364825,3.436480,0.044518,0.018381,195.670883,32.000000,214.868588,191.872704,192.992010,173.725441,32.000000,168.613110,67.932940,64.132454,107.115674,5.852952,44.174388,45.126582,69.200223,17.873418,16.912207,59.618880,43.325819
54.869113,64.505688,185.983735,164.733273,119.418512,105.067944,29.020829,14.246068,186.149259,1.498962,61.636871,55.782924,163.059975,187.301195,161.489766,186.515954,92.198121,184.667999,-0.000702,-1.110622,32.000000,-235.759997,186.423352,-0.024854,30.885403,0.688538,456005.669428,0.952141,19.404836,27.351815,3.379780,0.039123,0.024035,195.473651,32.000000,214.844456,191.224061,192.480482,174.300949,32.000000,167.909392,67.936090,64.124755,107.048401,5.852952,44.181970,45.126582,69.293064,17.873418,16.607918,59.623031,43.271454
54.586776,64.461690,186.111398,164.680933,119.332846,105.080017,29.035113,14.245497,186.073997,1.498965,62.099645,55.694312,163.095074,187.229338,161.521177,186.478713,92.192143,184.712973,-0.000701,-1.110637,32.000000,-235.761715,186.478744,-0.025025,30.873077,0.688541,456035.479351,0.951972,19.310750,27.389565,3.374516,0.048054,0.013215,195.982235,32.000000,214.615458,190.903969,195.073711,174.763100,32.000000,167.209009,67.905552,64.117060,106.987238,5.852952,44.202910,45.126582,69.593220,17.873418,16.527206,59.627388,43.332202
54.319204,64.794432,185.886035,164.685971,119.264588,105.079867,28.977825,14.245497,185.946679,1.498946,62.889690,55.834333,163.098761,187.160498,161.463992,186.376036,92.169178,184.675754,-0.000700,-1.110611,32.000000,-235.762535,186.339896,-0.025037,30.965970,0.691762,455956.698903,0.957009,19.390421,27.343387,3.389589,0.037929,0.015678,196.529836,32.000000,213.871443,190.773402,197.693124,174.665043,32.000000,167.241752,67.893002,64.060995,106.928452,5.852952,44.134744,45.126582,69.903676,17.873418,16.522562,59.625794,43.370573
54.217214,64.794432,185.948989,164.685971,119.253197,105.079928,29.014055,14.244641,185.946804,1.498944,63.206561,55.702064,163.131073,187.066334,161.444133,186.343562,92.135069,184.497945,-0.000698,-1.110590,32.000000,-235.761588,186.226950,-0.025000,31.015458,0.695910,456138.525966,0.962015,19.618339,27.366654,3.409459,0.043461,0.017065,196.799370,32.000000,213.697531,191.369970,198.676720,173.946711,32.000000,168.048466,67.929258,64.074434,106.939446,5.852952,44.128500,45.126582,69.924569,17.873418,17.097988,59.621201,43.387227
54.929483,65.163769,185.871861,164.761822,119.218602,105.080075,28.889126,14.252347,185.935551,1.498996,63.393365,56.007031,163.168240,187.003406,161.363745,186.275483,92.174181,184.463208,-0.000700,-1.110576,32.000000,-235.758144,186.242651,-0.025020,31.065104,0.697135,456810.355330,0.970035,20.209769,27.375311,3.422105,0.029484,0.015494,196.672081,32.000000,213.854959,192.126304,196.522603,173.430550,32.000000,168.576113,67.916408,64.103729,106.925021,5.852952,44.060321,45.126582,69.792911,17.873418,17.739018,59.627860,43.326406
54.974335,65.304855,185.817114,164.823399,119.251303,105.080001,29.033918,14.251205,185.921334,1.498959,62.939120,55.889422,163.144594,187.035542,161.354329,186.241746,92.186946,184.350247,-0.000699,-1.110572,32.000000,-235.754532,186.151935,-0.025029,31.041186,0.697478,456940.188751,0.970840,20.308631,27.341034,3.429704,0.043404,0.020448,195.827361,32.000000,214.643339,192.131180,193.550213,173.376461,32.000000,168.250838,67.916385,64.130032,106.940761,5.852952,44.062772,45.126582,69.385991,17.873418,17.985574,59.620661,43.369619
54.678544,65.104641,185.816587,164.815842,119.209239,105.079954,28.970572,14.250063,185.878189,1.498374,63.077358,55.868463,163.065126,186.979753,161.419389,186.178346,92.196930,184.403627,-0.000698,-1.111726,32.000000,-235.759935,186.290621,-0.025057,31.007354,0.688076,456923.471453,0.962011,19.990500,27.288557,3.383827,0.041722,0.015881,195.623191,32.000000,215.032188,191.501600,192.218872,174.123187,32.000000,167.820524,67.919341,64.132584,106.931491,5.852952,44.039453,45.126582,69.574041,17.873418,17.988204,59.618546,43.320830
54.319152,65.104641,185.812592,164.815842,119.101778,105.079833,29.114256,14.246068,185.871415,1.498352,62.748029,55.921645,163.075173,187.064825,161.444489,186.235305,92.209668,184.541814,-0.000699,-1.111725,32.000000,-235.765898,186.256440,-0.025026,30.919523,0.688172,457062.208503,0.956710,20.088522,27.232315,3.380070,0.041588,0.009985,195.779787,32.000000,214.912307,190.750514,194.238846,174.742329,32.000000,167.066653,67.940051,64.117034,106.923737,5.852952,44.060268,45.126582,69.877084,17.873418,17.641800,59.618782,43.289722
54.413732,65.154694,185.779422,164.814443,118.983894,105.079875,29.044658,14.248922,185.796146,1.498373,62.969387,55.729249,163.161925,186.920865,161.445361,186.156832,92.209118,184.432685,-0.000698,-1.111700,32.000000,-235.759930,186.117673,-0.024975,30.822251,0.692161,456951.816573,0.964027,20.172791,27.242880,3.398346,0.041537,0.016935,196.577736,32.000000,214.075194,190.776437,32.000000,174.845047,32.000000,167.391669,67.940184,64.077470,106.931549,5.852952,44.025764,45.126582,70.032573,17.873418,17.729816,59.623277,43.359935
54.634939,65.140943,185.836173,164.810804,118.940828,105.079791,28.939905,14.246781,185.718497,1.498380,63.187950,55.818074,163.175226,186.909263,161.447416,186.137416,92.223694,184.268773,-0.000697,-1.111694,32.000000,-235.758956,186.041132,-0.024915,30.792274,0.698587,457154.506597,0.966291,20.520029,27.283312,3.420756,0.050888,0.017955,196.728217,32.000000,213.583215,191.421344,32.000000,174.206396,32.000000,167.736587,67.929564,64.097724,106.951458,5.852952,44.063485,45.126582,69.699074,17.873418,17.707258,59.620975,43.187375
54.787902,65.279278,185.599655,164.822000,118.846950,105.080025,29.047164,14.244355,185.641544,1.498334,63.618260,55.702266,163.204417,186.755455,161.372941,186.059857,92.201097,184.058705,-0.000698,-1.111624,32.000000,-235.769250,185.887947,-0.024922,30.779030,0.699609,457163.312976,0.966875,20.478530,27.241875,3.414201,0.033592,0.005543,196.788580,32.000000,213.769010,191.994876,197.240556,173.544140,32.000000,168.297685,67.884156,64.079271,106.920873,5.852952,43.989746,45.126582,69.610736,17.873418,17.708474,59.622391,43.170940
54.849104,65.279278,185.463736,164.822000,118.652756,105.080111,28.984731,14.248351,185.592259,1.498265,63.831450,55.818344,163.132142,186.796644,161.316291,185.998661,92.186752,184.132078,-0.000698,-1.111561,32.000000,-235.761648,186.038459,-0.024959,30.821779,0.697675,456973.083335,0.965993,20.251130,27.164198,3.401416,0.036013,0.015845,195.965386,32.000000,214.525259,191.994647,193.983432,173.419502,32.000000,168.707909,67.864719,64.100279,106.891248,5.852952,43.888064,45.126582,69.544051,17.873418,17.950849,59.625548,43.391189
54.570685,65.481973,185.665768,164.862026,118.610542,105.080075,29.065034,14.246781,185.558329,1.498227,63.538908,55.954196,163.114157,186.748257,161.380202,185.972971,92.180030,184.206415,-0.000700,-1.111565,32.000000,-235.762562,185.993979,-0.024934,30.947821,0.695622,457110.449111,0.959811,20.242114,27.105864,3.387603,0.043031,0.021010,195.586522,32.000000,214.835982,191.642654,192.151844,173.987834,32.000000,168.283916,67.889697,64.110326,106.893385,5.852952,43.891053,45.126582,69.686099,17.873418,18.306034,59.626788,43.286494
55.142824,65.460796,185.545264,164.888336,118.563177,105.080164,28.977102,14.245782,185.548504,1.498219,62.907687,55.859958,163.129928,186.675808,161.445992,186.039282,92.156364,184.196275,-0.000701,-1.111567,32.000000,-235.760774,185.894432,-0.024961,30.972736,0.693486,457102.838289,0.960691,20.183246,27.148485,3.381345,0.034340,0.016399,195.610702,32.000000,214.850759,190.918909,193.713824,174.592801,32.000000,167.599319,67.905526,64.136673,106.835893,5.852952,43.918280,45.126582,69.325319,17.873418,18.273395,59.622037,43.229267
54.514394,65.199797,185.579274,164.863705,118.563798,105.080308,29.091302,14.250777,185.619528,1.497882,62.548325,55.845298,163.175266,186.821418,161.450086,186.034661,92.093056,184.024643,-0.000701,-1.110751,32.000000,-235.753485,186.013801,-0.024974,30.992510,0.695130,457570.884043,0.963968,20.654151,27.183845,3.402299,0.041353,0.019727,196.239285,32.000000,214.017520,190.766513,196.818143,174.670661,32.000000,167.045274,67.897162,64.089411,106.776789,5.852952,43.909239,45.126582,69.378039,17.873418,18.277369,59.613757,43.370646
54.347467,65.199797,185.495516,164.863705,118.619383,105.072358,29.031830,14.248779,185.531235,1.497868,62.740636,55.737066,163.194670,186.705884,161.461265,186.007564,92.042764,184.075862,-0.000701,-1.108983,32.000000,-235.763187,185.883887,-0.025023,31.017714,0.687113,457231.075142,0.955744,20.082940,27.203605,3.364813,0.038425,0.012566,196.921359,32.000000,213.575300,191.151045,198.484643,174.403393,32.000000,167.425815,67.918270,64.073425,106.765104,5.852952,43.880855,45.126582,69.923905,17.873418,17.826345,59.615723,43.381285
54.984947,65.085115,185.640913,164.830117,118.738243,105.072214,28.930311,14.246638,185.558840,1.497838,63.044263,55.760916,163.220445,186.615492,161.425838,185.962561,92.003388,184.119428,-0.000702,-1.108966,32.000000,-235.759262,185.876035,-0.025020,30.993900,0.693997,457390.203896,0.963473,20.426329,27.200776,3.404225,0.047482,0.030792,196.723182,32.000000,213.754276,191.773983,197.790670,173.881572,32.000000,168.342411,67.928143,64.103400,106.737505,5.852952,43.903075,45.126582,69.849788,17.873418,17.628473,59.619913,43.370426
54.895099,65.184121,185.467919,164.830957,118.703066,105.072169,29.022561,14.243927,185.553513,1.498136,63.269629,55.798489,163.183436,186.722565,161.367700,185.950722,92.080817,184.022527,-0.000701,-1.110101,32.000000,-235.766236,185.915256,-0.024968,30.976303,0.695191,457561.387396,0.968653,20.587764,27.270808,3.413140,0.035934,0.015331,196.175198,32.000000,214.264884,191.978301,194.860068,173.353473,32.000000,168.968358,67.912465,64.144479,106.726159,5.852952,43.862133,45.126582,69.523568,17.873418,17.801235,59.617209,43.316355
54.568664,65.303755,185.566692,164.853629,118.615840,105.071994,29.035706,14.246924,185.554549,1.498098,63.392091,55.682094,163.084489,186.770422,161.392565,185.936932,92.124018,184.227453,-0.000701,-1.110260,32.000000,-235.761600,185.915805,-0.024953,30.918868,0.688059,457082.630387,0.959294,19.858599,27.326974,3.376213,0.041748,0.016626,195.544492,32.000000,214.716963,192.057402,192.396395,173.545002,32.000000,168.404166,67.931250,64.119475,106.695461,5.852952,43.884492,45.126582,69.787250,17.873418,17.802823,59.620238,43.201681
54.514344,65.303755,185.462555,164.853629,118.500361,105.072075,29.007706,14.246924,185.437037,1.498109,63.490954,55.649444,163.063267,186.561130,161.440076,185.829367,92.139808,184.092289,-0.000701,-1.110259,32.000000,-235.762255,185.909932,-0.024966,30.904732,0.689226,457118.711182,0.958232,20.043879,27.212199,3.378588,0.049476,0.014824,195.505584,32.000000,215.013971,191.029387,192.890837,174.496499,32.000000,167.174377,67.908544,64.114634,106.676782,5.852952,43.846340,45.126582,69.830480,17.873418,18.012970,59.625430,43.376956
54.539623,65.411290,185.402273,164.864265,118.509612,105.063750,29.013665,14.250206,185.431821,1.497742,63.358317,55.685051,163.166876,186.560008,161.490910,185.857422,92.209603,183.958939,-0.000701,-1.110264,32.000000,-235.758973,185.761966,-0.024991,30.845461,0.695087,457403.894973,0.964448,20.477884,27.247961,3.400609,0.036060,0.025089,196.063758,32.000000,214.379241,190.733589,196.030380,174.663203,32.000000,167.251853,67.944428,64.142323,106.696129,5.852952,43.835166,45.126582,69.803995,17.873418,18.202747,59.618487,43.248710
54.354714,65.500400,185.317424,164.888896,118.440483,105.063834,29.054242,14.249207,185.451579,1.497366,63.432376,55.881739,163.224706,186.575648,161.503015,185.706482,92.127657,183.868321,-0.000700,-1.110222,32.000000,-235.760464,185.734861,-0.024991,30.845172,0.695763,457404.942240,0.966443,20.530336,27.180096,3.402087,0.037920,0.015986,196.785077,32.000000,213.651632,190.856318,198.367156,174.882366,32.000000,167.438221,67.931205,64.097702,106.707794,5.852952,43.764835,45.126582,69.986072,17.873418,18.361128,59.624103,43.235357
54.878565,65.504251,185.434178,164.895334,118.366132,105.039487,29.022323,14.246210,185.442535,1.497341,63.499630,55.703634,163.212726,186.526813,161.442530,185.967348,92.150277,183.875772,-0.000701,-1.110250,32.000000,-235.764936,185.806102,-0.024936,30.831246,0.696760,457358.969755,0.965951,20.613456,27.058897,3.399405,0.030983,0.012264,196.865000,32.000000,213.562264,191.696093,198.427164,173.696184,32.000000,168.581098,67.925404,64.108588,106.771029,5.852952,43.779946,45.126582,69.830323,17.873418,18.365445,59.620887,43.406596
54.794494,65.504251,185.384433,164.895334,118.338104,105.023181,28.950778,14.244783,185.459249,1.497363,63.477288,55.712766,163.242825,186.663064,161.367464,185.860311,92.240113,184.063867,-0.000700,-1.110261,32.000000,-235.762101,185.876954,-0.024900,30.769641,0.698994,457760.408312,0.968461,20.881351,27.105896,3.409409,0.044854,0.031525,196.322437,32.000000,214.140414,192.086019,195.493344,173.366898,32.000000,168.463654,67.945065,64.134188,106.794580,5.852952,43.783955,45.126582,69.668033,17.873418,18.376474,59.624162,43.409311
54.406454,65.469872,185.494372,164.904571,118.321744,105.010967,29.044230,14.244070,185.414407,1.496949,63.613316,55.605656,163.150335,186.650443,161.395036,185.926744,92.315543,184.076376,-0.000700,-1.109688,32.000000,-235.762979,185.792540,-0.024938,30.787868,0.692999,457286.713632,0.959083,20.379898,27.086148,3.378991,0.040668,0.013329,195.608786,32.000000,215.003563,191.921050,192.721209,173.761993,32.000000,168.524850,67.952703,64.146875,106.844936,5.852952,43.803269,45.126582,69.548693,17.873418,18.320989,59.621093,43.221197
54.759785,65.504526,185.424070,164.916047,118.257260,104.998936,29.033301,14.251348,185.577441,1.496839,63.286942,55.804285,163.147495,186.737979,161.430524,185.899145,92.380668,184.000401,-0.000699,-1.109095,32.000000,-235.756848,185.811402,-0.024950,30.809453,0.695168,457090.697092,0.962936,20.460745,27.068836,3.383268,0.061460,0.012677,195.602276,32.000000,214.897416,191.083835,192.448046,174.408959,32.000000,167.623021,67.964110,64.139949,106.865265,5.852952,43.787814,45.126582,69.704729,17.873418,18.385256,59.621428,43.165585
54.407152,65.431092,185.591338,164.923324,118.224519,104.982577,29.080827,14.243784,185.706185,1.496871,62.802914,55.957860,163.179726,186.793056,161.472595,186.062872,92.435257,184.104821,-0.000699,-1.109064,32.000000,-235.766378,186.086104,-0.024918,30.850103,0.699781,457083.253062,0.967211,20.800750,26.998228,3.409419,0.045315,0.024902,195.946742,32.000000,214.671067,190.732049,195.425405,174.705781,32.000000,167.477774,67.932891,64.160819,106.892335,5.852952,43.793886,45.126582,69.462023,17.873418,18.389608,59.618320,43.375562
54.698749,65.431092,185.528394,164.923324,118.366939,104.966434,29.078306,14.242928,185.701079,1.496892,62.218421,55.925815,163.237396,186.905573,161.522121,186.081410,92.427238,184.196522,-0.000698,-1.109083,32.000000,-235.766907,186.054247,-0.024865,30.843284,0.694667,456724.998810,0.960652,20.494425,26.903818,3.386136,0.050659,0.025164,196.613199,32.000000,213.786926,190.878585,197.781308,174.805575,32.000000,167.189775,67.926564,64.114349,106.922629,5.852952,43.825309,45.126582,69.752584,17.873418,18.265944,59.616520,43.267932
54.682640,65.164044,185.774513,164.894214,118.367482,104.954073,29.016248,14.247209,185.662703,1.496873,62.273668,55.782116,163.274619,186.911648,161.529736,186.107367,92.485779,184.280628,-0.000698,-1.108511,32.000000,-235.766559,186.132276,-0.024895,30.789573,0.698391,456666.328486,0.965619,20.761294,26.889477,3.411157,0.045423,0.017553,196.858077,32.000000,213.706179,191.380254,198.382170,174.025090,32.000000,168.272485,67.942481,64.124907,106.997340,5.852952,43.859181,45.126582,69.766465,17.873418,17.804885,59.624260,43.405349
54.218846,64.959984,185.640546,164.815282,118.335608,104.941906,29.036872,14.250206,185.620591,1.496847,62.787974,55.769681,163.264060,186.876637,161.453013,186.088036,92.503180,184.236448,-0.000697,-1.107914,32.000000,-235.758481,185.955798,-0.024936,30.794451,0.694617,456430.545119,0.959863,20.479772,26.932826,3.391822,0.039652,0.016082,196.727277,32.000000,214.011378,191.993109,196.280516,173.412738,32.000000,169.030857,67.917457,64.129437,107.039121,5.852952,43.863384,45.126582,70.136048,17.873418,17.451737,59.620857,43.391483
54.306433,65.145893,185.675013,164.812763,118.393558,104.933707,29.032223,14.246068,185.670060,1.496849,62.801230,56.027067,163.199386,186.902514,161.462984,186.135562,92.569012,184.286179,-0.000698,-1.107314,32.000000,-235.760489,186.066360,-0.024909,30.827339,0.696164,455903.417760,0.961429,20.228247,26.906678,3.397322,0.044911,0.021400,195.805611,32.000000,214.749906,192.006346,193.389819,173.761137,32.000000,168.648236,67.946379,64.157654,107.086405,5.852952,43.841838,45.126582,70.209785,17.873418,17.451392,59.620356,43.368959
54.741991,65.145893,185.616762,164.812763,118.363215,104.933655,29.097098,14.240930,185.707090,1.496812,62.359573,55.730029,163.128070,186.884815,161.494488,186.099133,92.595534,184.274186,-0.000697,-1.105587,32.000000,-235.767265,186.072970,-0.024886,30.832086,0.700934,455827.049065,0.969199,20.472601,26.872263,3.423912,0.042384,0.016173,195.617783,32.000000,214.882172,191.469643,192.509837,174.095901,32.000000,167.811742,67.931334,64.145048,107.141135,5.852952,43.848917,45.126582,69.796774,17.873418,17.775141,59.621201,43.379524
55.078636,65.084565,185.747234,164.827318,118.362357,104.922371,29.038883,14.248208,185.730221,1.496750,62.239565,56.011664,163.173291,186.851638,161.503727,186.212510,92.642178,184.283586,-0.000697,-1.103814,32.000000,-235.764085,186.084980,-0.024841,30.849919,0.699519,455860.639273,0.968031,20.573602,26.825581,3.419024,0.038210,0.018108,195.854367,32.000000,214.731441,190.778747,194.346750,174.842199,32.000000,166.764415,67.917434,64.171199,107.128579,5.852952,43.862231,45.126582,69.554243,17.873418,17.669662,59.614297,43.295151
54.522119,64.969060,185.691014,164.792891,118.346907,104.910411,29.009226,14.250634,185.720716,1.496427,61.911706,55.936608,163.202127,187.053568,161.509700,186.128231,92.600895,184.356695,-0.000696,-1.103246,32.000000,-235.757398,186.113185,-0.024845,30.811000,0.693811,455533.327629,0.957375,20.152922,26.794443,3.390756,0.045334,0.022397,196.799152,32.000000,214.031272,190.646815,197.345799,175.032051,32.000000,167.293895,67.926957,64.121431,107.166293,5.852952,43.871295,45.126582,69.949826,17.873418,17.469696,59.612380,43.366905
54.619446,64.833207,185.814098,164.758184,118.429275,104.906170,28.993433,14.240074,185.665047,1.496465,62.335083,55.852951,163.237851,186.894073,161.573307,186.182047,92.596789,184.390373,-0.000694,-1.104982,32.000000,-235.767302,186.126609,-0.024824,30.821543,0.689456,455095.297771,0.952545,19.768199,26.751418,3.372401,0.029876,0.012858,196.933901,32.000000,213.575114,191.194686,198.874431,174.376486,32.000000,168.229524,67.900862,64.105663,107.188895,5.852952,43.890834,45.126582,70.121614,17.873418,17.469429,59.618605,43.333522
54.579369,64.833207,185.672288,164.758184,118.521543,104.902223,28.974459,14.245925,185.716987,1.496493,62.750545,55.789766,163.234001,186.966480,161.461221,186.204522,92.589644,184.409120,-0.000692,-1.106745,32.000000,-235.762107,186.088570,-0.024814,30.822697,0.696729,455317.662682,0.963891,20.188129,26.820850,3.405792,0.038186,0.020063,197.009953,32.000000,213.671283,191.979182,197.173718,173.515918,32.000000,168.800660,67.873296,64.118924,107.194192,5.852952,43.856447,45.126582,69.942988,17.873418,17.232330,59.623601,43.218556
54.699571,64.991061,185.713021,164.758184,118.594593,104.902289,29.013528,14.250634,185.766479,1.496197,62.878963,55.838820,163.175856,186.886526,161.420613,186.131165,92.653892,184.408279,-0.000692,-1.108507,32.000000,-235.754775,186.132438,-0.024787,30.789626,0.695357,455060.254596,0.962126,19.958336,26.837919,3.401977,0.036595,0.013836,196.082012,32.000000,214.385910,192.103216,193.878314,173.466474,32.000000,168.554372,67.897817,64.150240,107.216454,5.852952,43.888758,45.126582,69.662873,17.873418,17.505623,59.619697,43.331982
54.747462,65.137368,185.665568,164.785893,118.694605,104.902155,29.082581,14.249778,185.712342,1.496122,63.243083,55.784685,163.123473,186.862017,161.463576,186.072125,92.607571,184.369225,-0.000691,-1.109102,32.000000,-235.757598,186.007255,-0.024682,30.809741,0.695371,455082.771278,0.963502,19.997004,26.852278,3.401877,0.052869,0.025939,195.674453,32.000000,214.855256,191.483056,192.125895,174.105452,32.000000,168.054692,67.918749,64.149120,107.224157,5.852952,43.845291,45.126582,69.823287,17.873418,17.759762,59.621536,43.342840
54.411252,65.296604,185.744893,164.816402,118.734883,104.902168,28.966348,14.249064,185.585128,1.496361,63.123336,55.891017,163.126039,186.791648,161.486440,186.148011,92.524218,184.243142,-0.000689,-1.110267,32.000000,-235.760115,185.926104,-0.024703,30.871503,0.695071,455095.631595,0.960271,20.038948,26.787709,3.395146,0.052322,0.018397,195.841676,32.000000,214.698135,190.855066,193.847645,174.805807,32.000000,167.426856,67.925338,64.141532,107.187474,5.852952,43.803053,45.126582,70.171479,17.873418,17.760947,59.618998,43.428900
54.196790,65.296604,185.654562,164.816402,118.763259,104.902087,29.034756,14.242215,185.641038,1.496801,62.810157,55.816594,163.173706,186.900618,161.463932,186.165282,92.418049,184.294243,-0.000690,-1.111442,32.000000,-235.768932,186.108518,-0.024727,30.866022,0.694173,455358.676334,0.957438,20.139130,26.818996,3.391309,0.036805,0.022222,196.590762,32.000000,213.935710,190.797357,196.862624,175.038349,32.000000,167.042439,67.898760,64.136980,107.194361,5.852952,43.838620,45.126582,70.267342,17.873418,18.039729,59.620720,43.253625
54.645601,65.243800,185.700922,164.833476,118.884587,104.902252,29.094059,14.248494,185.704357,1.496674,62.984081,55.912701,163.231675,186.961055,161.562233,186.172865,92.319225,184.257590,-0.000690,-1.113216,32.000000,-235.762652,186.065360,-0.024741,30.935206,0.697523,455953.394392,0.968265,20.622840,26.853803,3.413722,0.041319,0.021816,196.968515,32.000000,213.482794,191.150543,198.552718,174.398431,32.000000,167.800261,67.908154,64.136389,107.251826,5.852952,43.824846,45.126582,70.121924,17.873418,17.950386,59.626345,43.373508
54.848151,65.228124,185.672040,164.827318,118.946341,104.902386,29.018176,14.250349,185.762761,1.496562,62.922470,55.842921,163.216496,186.991947,161.418497,186.130227,92.249988,184.286706,-0.000690,-1.114997,32.000000,-235.757191,186.121058,-0.024737,30.972552,0.700046,456301.508845,0.970209,20.830618,26.979650,3.425564,0.032363,0.011082,197.007657,32.000000,213.523372,191.787860,197.643263,173.744218,32.000000,168.276357,67.878421,64.112789,107.263250,5.852952,43.835217,45.126582,69.821197,17.873418,17.925250,59.617995,43.382092
55.427264,65.206672,185.718394,164.827038,118.937481,104.902428,28.999882,14.237933,185.716514,1.496566,62.994602,55.873551,163.221391,186.950005,161.370035,186.139325,92.272865,184.279351,-0.000690,-1.116755,32.000000,-235.770754,186.113863,-0.024769,30.974808,0.692939,456144.752187,0.959308,20.343706,27.064360,3.398278,0.042131,0.018392,196.294812,32.000000,214.265222,191.983026,194.545486,173.648308,32.000000,168.691180,67.880107,64.132450,107.294894,5.852952,43.826097,45.126582,69.722045,17.873418,17.927218,59.621192,43.376956
54.762323,65.206672,185.776026,164.827038,118.911678,104.902438,29.064781,14.251919,185.656626,1.496599,63.212914,55.831820,163.106932,186.927940,161.438732,186.213123,92.285181,184.151970,-0.000690,-1.118502,32.000000,-235.759228,186.150691,-0.024786,31.015511,0.689483,456135.586236,0.957848,20.133008,27.144809,3.385201,0.038371,0.015540,195.639668,32.000000,214.781507,191.882744,192.265943,173.756816,32.000000,168.484944,67.880851,64.129437,107.327284,5.852952,43.871533,45.126582,69.857455,17.873418,17.891790,59.617789,43.171234
54.908432,65.203922,185.749721,164.828438,118.968823,104.902194,29.080119,14.246638,185.765752,1.496643,63.132033,55.887454,163.129218,186.858061,161.470084,186.190079,92.252155,184.292790,-0.000689,-1.118651,32.000000,-235.756804,186.221932,-0.024827,31.067936,0.682452,455697.981497,0.947312,19.556986,27.119101,3.350669,0.038980,0.012066,195.736173,32.000000,214.908149,191.074708,193.179650,174.635639,32.000000,167.481475,67.884355,64.123764,107.298382,5.852952,43.804685,45.126582,69.837553,17.873418,17.888786,59.619785,43.390382
