OSU 80 Ton Compressor Load Stand
55.013254,65.299354,185.841087,164.838234,119.073709,104.902108,29.002928,14.247637,185.825751,1.496647,62.565781,56.092475,163.138753,186.982710,161.468365,186.264907,92.230114,184.355821,-0.000687,-1.118638,32.000000,-235.756297,186.285910,-0.024824,31.080866,0.689858,456087.279152,0.957917,20.194128,27.057718,3.392406,0.046046,0.014046,196.338893,32.000000,214.410028,190.827878,196.016217,174.729619,32.000000,167.000039,67.856245,64.113496,107.260006,5.852952,43.897806,45.126582,69.657922,17.873418,18.056364,59.626640,43.298893
54.465802,65.088965,185.786852,164.821720,119.022855,104.914262,29.038577,14.246638,185.861526,1.496674,62.302363,55.943333,163.188511,187.129178,161.514469,186.280043,92.124379,184.393999,-0.000686,-1.115709,32.000000,-235.758115,186.209532,-0.024787,31.013412,0.686814,456059.166105,0.954582,20.050872,27.144985,3.382900,0.039827,0.012500,196.900227,32.000000,213.813472,190.866952,198.233288,174.767803,32.000000,167.276137,67.851536,64.066143,107.277294,5.852952,43.867713,45.126582,69.624266,17.873418,18.058946,59.620267,43.352158
54.195375,65.088965,185.846174,164.821720,118.881091,104.926484,29.000917,14.250634,185.771218,1.496885,62.769205,55.881541,163.190190,186.951940,161.474814,186.180547,92.106545,184.378243,-0.000687,-1.112775,32.000000,-235.759692,186.173391,-0.024783,31.013124,0.685720,456170.068859,0.955348,20.045679,27.191294,3.378115,0.044252,0.022786,196.955053,32.000000,213.648768,191.706544,198.133806,173.867936,32.000000,168.235023,67.858807,64.093923,107.322974,5.852952,43.894203,45.126582,70.275785,17.873418,17.694756,59.621723,43.396472
54.536806,64.997936,185.600770,164.767700,118.784703,104.938688,29.033742,14.250634,185.782659,1.496901,63.021715,55.947491,163.217366,186.793381,161.396443,186.181525,92.112459,184.197046,-0.000688,-1.111027,32.000000,-235.753955,186.064727,-0.024773,30.950575,0.693439,456488.720911,0.964363,20.362450,27.311725,3.411073,0.047289,0.019485,196.472303,32.000000,214.159857,192.122635,195.534576,173.563103,32.000000,168.488780,67.826137,64.086179,107.351053,5.852952,43.837270,45.126582,70.092275,17.873418,17.537094,59.617789,43.389795
54.719811,65.167619,185.731453,164.771339,118.749500,104.950850,29.014433,14.248779,185.665744,1.496932,63.044108,55.879686,163.120178,186.925779,161.386236,186.201346,92.069959,184.283667,-0.000687,-1.109313,32.000000,-235.756630,186.004787,-0.024835,30.952148,0.697071,456746.660457,0.971057,20.624350,27.323494,3.429189,0.042165,0.023372,195.707574,32.000000,214.910786,192.043884,192.638246,173.576922,32.000000,168.567218,67.821495,64.108677,107.366118,5.852952,43.837054,45.126582,69.921264,17.873418,17.831910,59.620533,43.354139
55.026100,65.175595,185.743504,164.790372,118.764977,104.950831,29.019181,14.244355,185.745817,1.496939,62.525653,56.049071,163.068561,186.908305,161.441622,186.149332,92.056448,184.329848,-0.000686,-1.107574,32.000000,-235.762529,186.131706,-0.024679,30.898490,0.693381,456445.706477,0.963124,20.202823,27.247807,3.403220,0.040738,0.021781,195.631398,32.000000,214.933315,191.060963,192.535378,174.458078,32.000000,167.695242,67.856178,64.100475,107.366749,5.852952,43.826833,45.126582,69.642231,17.873418,17.833356,59.622529,43.366905
54.763254,65.175595,185.699328,164.790372,118.720628,104.959111,29.078223,14.247637,185.725401,1.496939,62.447926,55.871722,163.129733,186.995597,161.450306,186.258062,92.093266,184.293299,-0.000685,-1.105834,32.000000,-235.760722,186.161420,-0.024655,30.827050,0.691899,456703.722184,0.960747,20.196009,27.323668,3.394227,0.046713,0.022980,196.179483,32.000000,214.575778,190.649319,195.445998,174.723066,32.000000,167.541868,67.852479,64.112220,107.345302,5.852952,43.815343,45.126582,69.871832,17.873418,17.848706,59.619736,43.340492
54.324940,64.982535,185.669063,164.763502,118.758124,104.971294,28.989294,14.247495,185.664786,1.496848,62.610285,55.931681,163.161550,186.941786,161.487451,186.097711,92.025543,184.313562,-0.000685,-1.106826,32.000000,-235.760209,186.057182,-0.024645,30.785613,0.689378,456551.025467,0.954692,19.909597,27.354961,3.375553,0.041444,0.029964,196.857922,32.000000,213.698085,191.010767,32.000000,174.683105,32.000000,167.519931,67.854076,64.066187,107.398781,5.852952,43.783969,45.126582,70.040246,17.873418,17.514215,59.622854,43.395665
54.433182,65.026537,185.777079,164.746428,118.734587,104.983640,29.003285,14.246210,185.732309,1.497177,62.986840,55.884265,163.152294,186.814894,161.468029,186.097731,91.939816,184.372840,-0.000685,-1.108567,32.000000,-235.759854,186.012824,-0.024662,30.789809,0.694140,456677.172028,0.957893,20.162155,27.304071,3.390948,0.044277,0.021091,196.871371,32.000000,213.579396,191.523709,32.000000,173.918505,32.000000,167.781521,67.825088,64.050859,107.411906,5.852952,43.846164,45.126582,70.145871,17.873418,17.590519,59.620838,43.342106
54.904394,65.185496,185.770936,164.764341,118.791286,104.983645,28.999710,14.245354,185.815460,1.497240,62.981277,55.827368,163.211801,186.879941,161.363053,186.173800,91.967160,184.170218,-0.000684,-1.110318,32.000000,-235.761039,186.051615,-0.024727,30.798149,0.700138,456875.364024,0.969024,20.392318,27.379595,3.417750,0.046163,0.015464,196.708069,32.000000,213.954331,191.932375,196.211293,173.401077,32.000000,168.470754,67.804571,64.092514,107.451903,5.852952,43.817838,45.126582,70.026306,17.873418,17.590748,59.622254,43.392950
55.109974,65.185496,185.750527,164.764341,118.864740,104.991734,29.037672,14.245354,185.726223,1.497240,62.594161,55.959917,163.108475,186.937198,161.372629,186.188794,92.019564,184.233066,-0.000683,-1.110877,32.000000,-235.766284,186.148368,-0.024725,30.800116,0.699191,457093.710561,0.966654,20.331562,27.488143,3.412938,0.028926,0.005382,195.908115,32.000000,214.757421,191.993942,193.065359,173.752603,32.000000,168.478471,67.824739,64.103996,107.508980,5.852952,43.826642,45.126582,69.651163,17.873418,17.868090,59.615507,43.387374
54.594073,65.098590,185.569768,164.777496,118.830699,105.016288,28.993858,14.242500,185.679731,1.496984,62.883318,55.835884,163.087669,186.875456,161.427697,186.021332,92.030757,184.264655,-0.000683,-1.112584,32.000000,-235.764876,186.016619,-0.024714,30.821202,0.693451,456959.607682,0.958003,20.036325,27.382771,3.383535,0.048208,0.016954,195.665034,32.000000,214.866218,191.240808,192.384477,174.316480,32.000000,167.806659,67.866140,64.122182,107.579207,5.852952,43.772132,45.126582,69.788868,17.873418,17.718438,59.620011,43.143868
54.577974,65.055963,185.601273,164.752306,118.773619,105.040717,28.999357,14.244498,185.631390,1.497306,63.215207,55.774856,163.110291,186.853800,161.480055,186.097974,91.978100,184.175728,-0.000682,-1.115490,32.000000,-235.762223,186.025633,-0.024720,30.827758,0.690857,456762.292073,0.952873,19.839102,27.354576,3.370543,0.040874,0.012351,195.998837,32.000000,214.461363,190.801021,194.705774,174.761701,32.000000,167.206105,67.877088,64.103511,107.565211,5.852952,43.752884,45.126582,70.042749,17.873418,17.645221,59.629551,43.405863
54.212711,65.362060,185.611019,164.785054,118.673394,105.052695,29.035015,14.242072,185.596440,1.497542,63.540762,55.774055,163.125431,186.752519,161.440359,186.013081,91.993812,184.184402,-0.000682,-1.118415,32.000000,-235.763009,185.960554,-0.024776,30.939770,0.696201,457050.458115,0.964302,20.248198,27.355549,3.399083,0.040017,0.015542,196.866836,32.000000,213.818775,190.811714,197.318660,174.845621,32.000000,167.068332,67.863099,64.082355,107.579064,5.852952,43.720272,45.126582,70.251519,17.873418,17.645704,59.623218,43.359128
54.647894,65.362060,185.671175,164.785054,118.605026,105.064805,29.035141,14.243213,185.641873,1.497430,63.460217,55.730526,163.158609,186.815812,161.450682,186.063605,91.934785,184.167261,-0.000682,-1.120193,32.000000,-235.768752,185.995306,-0.024798,31.002686,0.696422,457212.152301,0.964548,20.221106,27.373954,3.400663,0.039708,0.013658,196.980941,32.000000,213.552941,191.162933,198.554141,174.243669,32.000000,167.997740,67.838750,64.078790,107.606505,5.852952,43.772710,45.126582,70.042094,17.873418,18.179806,59.621300,43.326479
55.021222,65.552932,185.650028,164.837674,118.503736,105.072851,29.053480,14.243213,185.612128,1.497432,63.103870,56.033310,163.201991,186.835551,161.351342,186.042581,92.003577,184.170526,-0.000683,-1.120182,32.000000,-235.765802,186.009990,-0.024793,31.059387,0.699176,457883.768694,0.971447,20.880626,27.361583,3.423755,0.036087,0.018010,196.974803,32.000000,213.744187,191.889996,196.891664,173.482368,32.000000,168.802396,67.822809,64.057345,107.615291,5.852952,43.686809,45.126582,69.814615,17.873418,18.515126,59.624299,43.389208
54.753963,65.387638,185.594744,164.851949,118.342805,105.080982,28.993825,14.247067,185.584274,1.497411,63.071425,55.982421,163.175820,186.869256,161.348415,186.027854,92.075518,184.237880,-0.000684,-1.120164,32.000000,-235.760146,186.026243,-0.024800,31.039691,0.692623,457781.250625,0.963004,20.459756,27.414006,3.397591,0.045818,0.028331,195.992985,32.000000,214.385367,191.992443,193.969937,173.391633,32.000000,168.729532,67.855762,64.112593,107.620818,5.852952,43.729278,45.126582,69.951191,17.873418,18.232690,59.626847,43.306010
54.471462,65.241600,185.737956,164.829277,118.289331,105.089336,29.037381,14.251348,185.737937,1.497137,62.842153,56.099921,163.115306,186.874190,161.409165,186.174415,92.140315,184.308926,-0.000684,-1.121325,32.000000,-235.756684,186.179325,-0.024908,31.049159,0.687136,457708.447751,0.955734,20.291614,27.346472,3.374153,0.044741,0.027163,195.745402,32.000000,214.673990,191.584991,192.223027,173.864249,32.000000,167.794531,67.871003,64.103667,107.618534,5.852952,43.707827,45.126582,70.084007,17.873418,18.236034,59.620090,43.374975
54.709957,65.241600,185.716991,164.829277,118.211324,105.097138,28.961160,14.251776,185.845253,1.497129,61.847741,56.117405,163.069906,187.069391,161.457250,186.226019,92.191135,184.422807,-0.000683,-1.120273,32.000000,-235.759042,186.122811,-0.025006,31.006227,0.690410,457539.597957,0.962524,20.383142,27.300476,3.389613,0.037206,0.015875,195.826400,32.000000,214.760888,190.805542,193.812831,174.535933,32.000000,167.326914,67.874725,64.081915,107.552433,5.852952,43.772956,45.126582,70.011607,17.873418,17.984789,59.616461,43.377836
54.722202,64.995461,185.808883,164.798768,118.115608,105.109471,29.020246,14.245925,185.871272,1.496844,61.721195,56.000772,163.183755,187.001552,161.495799,186.292856,92.237989,184.486986,-0.000683,-1.118544,32.000000,-235.762435,186.239003,-0.025009,30.918212,0.693891,457423.699794,0.966295,20.509615,27.263038,3.409821,0.047723,0.025840,196.567709,32.000000,213.865516,190.613512,196.943245,174.916303,32.000000,167.164952,67.894932,64.079648,107.551198,5.852952,43.816063,45.126582,69.788783,17.873418,17.558487,59.620798,43.417968
54.822234,64.688282,185.702086,164.701365,118.061258,105.125682,29.061622,14.253346,185.918408,1.496928,62.055829,56.013066,163.182179,187.004405,161.480690,186.305166,92.223543,184.380465,-0.000682,-1.116222,32.000000,-235.758948,186.318213,-0.024926,30.851965,0.691883,457207.691450,0.964238,20.279481,27.256057,3.394574,0.041803,0.019877,197.103419,32.000000,213.436921,191.159632,198.512402,174.200236,32.000000,167.866306,67.912318,64.084578,107.526660,5.852952,43.779519,45.126582,69.946019,17.873418,17.023814,59.622519,43.345848
54.447037,64.812032,185.950572,164.665819,118.051061,105.133711,29.023156,14.243642,185.856078,1.497110,62.203098,55.959016,163.159519,187.025532,161.427165,186.395368,92.254290,184.383167,-0.000682,-1.114469,32.000000,-235.761604,186.264620,-0.024844,30.874887,0.693565,456821.760865,0.961516,20.021548,27.233898,3.395494,0.035858,0.022593,196.992630,32.000000,213.538133,191.901467,197.378971,173.361085,32.000000,168.240239,67.907566,64.063506,107.521514,5.852952,43.756125,45.126582,69.926664,17.873418,17.022022,59.610482,43.383266
54.922737,64.812032,185.895557,164.665819,118.050715,105.137870,28.982799,14.246781,185.958914,1.497271,62.291201,56.046299,163.114970,187.223771,161.365608,186.339347,92.240884,184.535672,-0.000683,-1.110957,32.000000,-235.765185,186.389149,-0.024829,30.850916,0.692975,456433.125567,0.957566,19.618090,27.207351,3.387350,0.041694,0.019406,196.271506,32.000000,214.293723,191.907346,194.302823,173.292042,32.000000,168.423895,67.900582,64.085743,107.498793,5.852952,43.848778,45.126582,69.851857,17.873418,17.235065,59.618025,43.424278
54.536678,64.845307,185.926733,164.660781,117.949957,105.145980,29.024467,14.249064,185.964139,1.497187,62.625384,55.882083,163.049772,187.163903,161.416406,186.437461,92.250883,184.505960,-0.000685,-1.107464,32.000000,-235.757984,186.354069,-0.024825,30.934105,0.698182,456813.415631,0.966546,20.103659,27.177645,3.415256,0.046981,0.018709,195.748851,32.000000,214.725538,191.644183,192.146074,173.559474,32.000000,168.200754,67.925191,64.070766,107.512997,5.852952,43.857507,45.126582,70.151758,17.873418,17.290912,59.617425,43.344528
54.670142,64.926709,185.884281,164.665819,117.942495,105.150040,28.997942,14.247923,186.013663,1.497345,62.197691,56.066770,163.062445,187.277113,161.460297,186.411710,92.274099,184.571257,-0.000687,-1.105710,32.000000,-235.764371,186.455881,-0.024812,31.047244,0.692682,456560.828306,0.958654,19.645241,27.249734,3.384674,0.049587,0.010552,195.893398,32.000000,214.760965,190.865174,193.251267,174.608352,32.000000,167.323632,67.938413,64.092406,107.472224,5.852952,43.865862,45.126582,70.123382,17.873418,17.431251,59.625942,43.301975
55.120100,64.834857,186.016647,164.675615,117.965726,105.162299,29.088828,14.249350,186.082099,1.497253,61.941113,56.001436,163.111496,187.285555,161.443305,186.435139,92.302074,184.518815,-0.000687,-1.105141,32.000000,-235.758026,186.414887,-0.024763,31.081390,0.695812,456864.420786,0.964943,20.050317,27.228305,3.409205,0.034528,0.010295,196.452675,32.000000,214.104286,190.645729,196.358901,174.590704,32.000000,166.977060,67.945812,64.091482,107.416252,5.852952,43.895189,45.126582,69.732862,17.873418,17.271022,59.624732,43.397572
55.014605,64.754282,185.971469,164.656023,117.907814,105.174579,28.959696,14.244498,186.056981,1.496816,61.928304,56.032157,163.136543,187.259170,161.456755,186.532963,92.246372,184.699731,-0.000689,-1.103986,32.000000,-235.764353,186.524409,-0.024756,31.119576,0.691689,456864.624033,0.963464,20.002957,27.230206,3.400106,0.037004,0.015327,197.096686,32.000000,213.418564,190.873500,198.297130,174.371574,32.000000,167.119189,67.944892,64.047098,107.409976,5.852952,43.866361,45.126582,69.746264,17.873418,17.269597,59.623788,43.403295
55.246534,64.754282,186.159210,164.656023,117.845575,105.186890,29.083301,14.252489,186.092103,1.496686,62.149571,56.013347,163.095488,187.385102,161.428392,186.532806,92.232987,184.664300,-0.000688,-1.102832,32.000000,-235.751281,186.468442,-0.024795,31.143939,0.685699,456451.180717,0.951651,19.478763,27.182059,3.374752,0.041079,0.015830,197.055958,32.000000,213.517482,191.538704,197.976745,173.573624,32.000000,168.138459,67.911004,64.067796,107.390852,5.852952,43.958079,45.126582,69.605658,17.873418,17.127706,59.623159,43.412026
54.573557,64.745482,186.098006,164.643148,117.711732,105.199044,29.036696,14.243784,186.193065,1.496812,62.340711,56.045576,163.098588,187.322728,161.363473,186.568268,92.272035,184.648902,-0.000689,-1.101662,32.000000,-235.762608,186.593038,-0.024784,31.057708,0.685930,456574.395748,0.957830,19.499310,27.307335,3.380402,0.046004,0.021968,196.504906,32.000000,213.937176,191.848447,195.248867,173.293022,32.000000,168.450629,67.900299,64.076265,107.346558,5.852952,43.882857,45.126582,69.926886,17.873418,17.110271,59.618310,43.567418
54.434537,64.773532,186.121140,164.634471,117.671511,105.211246,28.926619,14.243927,186.177354,1.496700,62.459368,56.112480,163.057868,187.451741,161.366263,186.571181,92.377283,184.580321,-0.000690,-1.102801,32.000000,-235.764269,186.519107,-0.024739,30.971975,0.683264,456495.365353,0.950822,19.284968,27.303970,3.369958,0.035955,0.009636,195.877488,32.000000,214.687306,191.925674,192.613121,173.284321,32.000000,168.429199,67.911707,64.099843,107.317281,5.852952,43.947198,45.126582,70.205750,17.873418,17.156813,59.615901,43.290162
54.679681,64.882708,185.945116,164.632232,117.588555,105.227617,29.002069,14.240645,186.016028,1.496729,62.627767,55.967065,162.985241,187.227096,161.446827,186.412744,92.346988,184.531821,-0.000690,-1.104559,32.000000,-235.771157,186.433919,-0.024709,30.873418,0.693255,456893.804189,0.964044,19.914887,27.262131,3.410040,0.040318,0.027678,195.832409,32.000000,214.605739,191.120534,192.488712,174.146410,32.000000,167.143187,67.911026,64.077430,107.268796,5.852952,43.906026,45.126582,70.142650,17.873418,17.154860,59.619353,43.284733
54.882166,64.882708,185.957947,164.632232,117.644266,105.251904,28.963993,14.240074,185.983096,1.496707,62.700118,55.964058,163.050957,187.162090,161.457430,186.412173,92.366817,184.515579,-0.000690,-1.105181,32.000000,-235.771892,186.338063,-0.024703,30.836308,0.697108,456861.203801,0.970633,20.077246,27.130509,3.419174,0.048618,0.016367,196.364762,32.000000,214.437495,190.555927,195.318810,174.496945,32.000000,166.769364,67.925673,64.096741,107.220308,5.852952,43.876179,45.126582,69.890063,17.873418,17.343232,59.619608,43.346215
55.050132,65.057063,185.921927,164.663300,117.825107,105.264187,29.084494,14.247209,185.895111,1.496746,62.992347,55.904919,163.059209,187.149976,161.440143,186.376934,92.319182,184.520266,-0.000690,-1.105149,32.000000,-235.763609,186.350746,-0.024712,30.869589,0.696075,456988.224180,0.963738,19.949762,27.142149,3.400625,0.043333,0.026184,196.903075,32.000000,213.571396,190.672848,197.966068,174.564816,32.000000,167.293238,67.921514,64.067071,107.204466,5.852952,43.812101,45.126582,69.773034,17.873418,17.645673,59.613983,43.401901
55.183493,65.180270,185.943478,164.694928,117.754339,105.276464,29.039767,14.240359,185.937946,1.496777,63.111094,55.788586,163.120185,187.061726,161.429839,186.280772,92.336887,184.524516,-0.000689,-1.105149,32.000000,-235.767181,186.335901,-0.024604,30.908666,0.694593,456925.794217,0.961286,19.754895,27.116071,3.388313,0.041692,0.013485,197.174029,32.000000,213.320398,191.371675,198.568126,173.742411,32.000000,167.696253,67.919677,64.061883,107.197627,5.852952,43.869735,45.126582,69.633771,17.873418,17.860244,59.624801,43.390456
54.692389,65.243525,185.887155,164.715640,117.763786,105.276608,28.986387,14.242928,185.892791,1.496702,63.312108,56.079644,163.098768,187.167880,161.306146,186.285785,92.363119,184.472889,-0.000689,-1.108073,32.000000,-235.765923,186.281201,-0.024568,31.017215,0.692101,457210.161309,0.954627,19.768021,27.165509,3.377320,0.042032,0.016192,196.753980,32.000000,213.757603,191.906597,195.977259,173.176502,32.000000,168.346253,67.890098,64.076047,107.155037,5.852952,43.800706,45.126582,69.982281,17.873418,17.861799,59.623955,43.325525
54.739920,65.243525,185.900987,164.715640,117.799509,105.276569,29.013982,14.246924,185.919668,1.496686,63.031427,55.909182,163.072631,187.109725,161.326183,186.287825,92.349117,184.562423,-0.000688,-1.111028,32.000000,-235.764058,186.266270,-0.024579,31.025922,0.689980,457314.211563,0.953965,19.763482,27.149440,3.369549,0.049907,0.019270,195.944521,32.000000,214.467884,191.883912,192.900738,173.369221,32.000000,167.883327,67.886483,64.099995,107.127344,5.852952,43.842776,45.126582,69.970190,17.873418,17.973626,59.626856,43.395958
54.681704,65.210797,185.867600,164.725156,117.748070,105.276522,29.047231,14.248208,185.856068,1.496690,62.999743,55.802120,163.050762,187.114272,161.386955,186.312415,92.330015,184.593580,-0.000688,-1.112788,32.000000,-235.759168,186.322376,-0.024590,31.097991,0.693562,457657.538319,0.965392,20.298333,27.103345,3.398776,0.036326,0.017151,195.746940,32.000000,214.864511,190.950129,192.179861,174.263501,32.000000,167.577080,67.911729,64.086912,107.132015,5.852952,43.802535,45.126582,69.871192,17.873418,17.918767,59.621605,43.376149
54.523446,65.146443,185.937015,164.713121,117.603743,105.276496,29.074677,14.254059,185.889213,1.496712,63.069807,55.880256,163.071565,187.112293,161.422459,186.447345,92.341992,184.533482,-0.000688,-1.113355,32.000000,-235.755612,186.357759,-0.024591,31.119392,0.692819,457657.131213,0.963547,20.252549,27.151790,3.396077,0.040091,0.014933,196.102477,32.000000,214.489539,190.530885,194.738453,174.623255,32.000000,167.230300,67.956016,64.131819,107.127095,5.852952,43.851082,45.126582,70.145649,17.873418,17.808766,59.617120,43.318042
54.713565,65.177795,185.820392,164.716479,117.587668,105.288442,29.031093,14.247352,185.962427,1.496586,62.851540,55.959803,163.104234,187.118636,161.422875,186.379684,92.168450,184.383939,-0.000688,-1.112779,32.000000,-235.761172,186.304878,-0.024605,31.061747,0.691764,457687.179367,0.963493,20.275902,27.182876,3.399082,0.046062,0.019915,196.770866,32.000000,213.642787,190.586391,197.538882,174.702592,32.000000,166.896946,67.935262,64.072944,107.136532,5.852952,43.801209,45.126582,70.206096,17.873418,17.810030,59.618723,43.418555
54.739132,65.177795,185.878461,164.716479,117.637494,105.292453,29.047926,14.244070,185.852420,1.496423,62.804732,55.870754,163.159742,187.103771,161.446555,186.331583,92.127764,184.483498,-0.000687,-1.111028,32.000000,-235.763306,186.302738,-0.024576,31.019340,0.693324,457672.832767,0.965509,20.364231,27.147784,3.410221,0.036147,0.014797,197.107817,32.000000,213.369776,191.252579,198.412070,173.795461,32.000000,167.634221,67.930691,64.084649,107.204678,5.852952,43.827884,45.126582,69.997470,17.873418,17.865949,59.617533,43.403148
55.058413,65.117566,185.737795,164.715360,117.670473,105.292471,29.002841,14.246638,185.868063,1.496486,63.061237,55.764814,163.105479,186.982690,161.336175,186.269775,92.058324,184.505166,-0.000688,-1.108840,32.000000,-235.759426,186.189300,-0.024571,30.895998,0.692048,457994.467534,0.963432,20.212202,27.263781,3.396240,0.041400,0.019437,196.932434,32.000000,213.680439,191.694302,196.705219,173.370182,32.000000,168.028402,67.904614,64.081435,107.211942,5.852952,43.835745,45.126582,69.818289,17.873418,17.762659,59.616815,43.152012
55.222285,65.202547,185.832597,164.724876,117.640751,105.292369,28.975702,14.244926,185.909172,1.496448,63.625645,55.839285,163.093066,186.968254,161.312084,186.225199,92.094269,184.427057,-0.000688,-1.107093,32.000000,-235.766056,186.173230,-0.024600,30.871661,0.692880,458078.775618,0.962412,20.187578,27.342782,3.395714,0.041229,0.013406,196.101847,32.000000,214.310262,191.762876,193.697786,173.377922,32.000000,168.679198,67.897918,64.084319,107.221442,5.852952,43.801627,45.126582,69.617486,17.873418,17.911331,59.624024,43.261182
55.082531,65.481973,185.700705,164.776097,117.604449,105.292350,29.015579,14.246924,185.735147,1.496412,63.688167,55.768023,163.061303,187.020168,161.356175,186.234368,92.083589,184.424811,-0.000689,-1.105351,32.000000,-235.761600,186.122201,-0.024606,30.809374,0.691143,457935.235305,0.957568,19.820585,27.420558,3.373468,0.028589,0.018684,195.813312,32.000000,214.509233,191.308345,192.041072,173.920080,32.000000,168.046694,67.922589,64.104089,107.254678,5.852952,43.803409,45.126582,69.576469,17.873418,17.913078,59.618340,43.334550
54.950922,65.481973,185.758815,164.776097,117.549200,105.292269,28.948843,14.247495,185.786057,1.496393,63.702128,55.849001,163.046852,187.035584,161.393936,186.276172,92.087481,184.408241,-0.000689,-1.104795,32.000000,-235.758406,186.129298,-0.024576,30.830617,0.690136,457876.415868,0.955531,19.748645,27.354557,3.365174,0.039969,0.014964,195.976106,32.000000,214.554478,190.711241,193.972386,174.437588,32.000000,167.333235,67.900737,64.106792,107.231070,5.852952,43.763313,45.126582,69.777578,17.873418,18.401949,59.624142,43.392877
55.038506,65.568884,185.766082,164.812763,117.644381,105.283984,29.076755,14.244926,185.839220,1.496476,63.376204,55.908158,163.177092,187.006099,161.419596,186.262195,92.116637,184.170769,-0.000689,-1.103060,32.000000,-235.761139,186.191341,-0.024569,30.843546,0.693415,458371.364954,0.957617,20.161874,27.364373,3.371318,0.041319,0.015846,196.752642,32.000000,213.724904,190.535003,196.827034,174.587000,32.000000,166.824586,67.895860,64.088103,107.233101,5.852952,43.783168,45.126582,69.502178,17.873418,18.557368,59.613688,43.434696
54.736806,65.439068,185.785203,164.817522,117.642886,105.284086,28.944508,14.244498,185.834543,1.496310,63.078515,55.986675,163.162562,186.961627,161.424202,186.238624,92.145091,184.254410,-0.000690,-1.101313,32.000000,-235.765665,186.212939,-0.024562,30.835679,0.694744,458445.047758,0.962370,20.288115,27.354103,3.380449,0.049702,0.040790,197.168794,32.000000,213.421453,190.756605,198.573283,174.221686,32.000000,167.541345,67.898046,64.074838,107.257504,5.852952,43.769615,45.126582,69.905241,17.873418,18.336714,59.620454,43.358614
54.552956,65.244900,185.837212,164.783654,117.680263,105.296326,29.004636,14.248065,185.813922,1.496290,63.019992,56.013633,163.222563,187.037460,161.363692,186.263216,92.214287,184.354453,-0.000690,-1.099534,32.000000,-235.760458,186.226459,-0.024788,30.923851,0.693510,458411.765357,0.956596,20.290989,27.233505,3.375202,0.043244,0.025096,197.050780,32.000000,213.441151,191.652186,197.477442,173.369306,32.000000,168.514209,67.908446,64.084867,107.289370,5.852952,43.770914,45.126582,70.098573,17.873418,18.340502,59.619864,43.353038
54.661904,65.244900,185.874731,164.783654,117.734164,105.308724,29.024692,14.248208,185.862279,1.496389,62.994408,56.056335,163.152241,187.072511,161.344328,186.332788,92.273080,184.503308,-0.000690,-1.097789,32.000000,-235.759168,186.196581,-0.024831,30.932977,0.697222,458366.473246,0.966495,20.451091,27.237269,3.394155,0.040542,0.021282,196.270285,32.000000,214.085830,191.740530,194.236540,173.357044,32.000000,168.209678,67.858310,64.069605,107.268069,5.852952,43.803222,45.126582,69.989183,17.873418,18.005796,59.618113,43.284880
55.164425,65.211622,185.816583,164.771059,117.573204,105.320968,28.956085,14.242928,186.030569,1.496396,62.623416,56.089715,163.078814,187.154993,161.355307,186.372001,92.310418,184.481051,-0.000689,-1.098374,32.000000,-235.762481,186.261622,-0.024770,31.003184,0.697372,458129.614499,0.967698,20.434192,27.206593,3.406547,0.074094,0.015128,195.829693,32.000000,214.708885,191.526776,192.111931,173.609024,32.000000,168.089684,67.852575,64.070112,107.299623,5.852952,43.825939,45.126582,69.844247,17.873418,17.949991,59.615310,43.387668
55.117246,65.010311,186.004449,164.740830,117.601273,105.324986,29.000611,14.246496,185.992133,1.496439,62.299979,55.867982,163.082485,187.231805,161.456326,186.475637,92.309248,184.589909,-0.000689,-1.098388,32.000000,-235.760061,186.387559,-0.024598,31.056528,0.696010,457999.339285,0.965011,20.329090,27.205087,3.400444,0.038358,0.021417,195.772992,32.000000,214.804678,190.631038,193.239684,174.559098,32.000000,167.087593,67.892837,64.102617,107.284954,5.852952,43.861717,45.126582,69.626387,17.873418,17.602029,59.615832,43.323324
55.041117,64.894258,185.982663,164.708642,117.669279,105.329090,29.000815,14.247209,186.129644,1.496714,62.151329,56.013752,163.139530,187.215390,161.497329,186.478632,92.310698,184.573645,-0.000691,-1.098982,32.000000,-235.761970,186.430694,-0.024594,31.050365,0.688077,457615.408775,0.957573,19.813085,27.159186,3.368413,0.045177,0.018184,196.613451,32.000000,214.060045,190.429874,196.263788,174.760361,32.000000,167.087060,67.874994,64.082604,107.283597,5.852952,43.875082,45.126582,69.570521,17.873418,17.602118,59.624417,43.534476
55.154205,64.894258,186.007545,164.708642,117.706195,105.333531,28.996969,14.242215,185.986054,1.496741,62.054320,56.026950,163.195348,187.257702,161.526581,186.433545,92.294037,184.626438,-0.000692,-1.100659,32.000000,-235.764670,186.464694,-0.024683,31.111288,0.687660,457388.741605,0.956529,19.656952,27.202230,3.374705,0.039913,0.010766,196.954234,32.000000,213.457789,190.788569,198.483478,174.294226,32.000000,167.362233,67.874096,64.081701,107.287886,5.852952,43.864546,45.126582,69.558583,17.873418,17.399891,59.620021,43.557293
55.264488,64.790857,186.074545,164.681213,117.805675,105.333578,28.990627,14.247495,186.018138,1.497035,61.669090,56.094119,163.161338,187.338999,161.422223,186.524226,92.298145,184.702891,-0.000693,-1.102387,32.000000,-235.760865,186.647164,-0.024697,31.080656,0.688458,457290.960576,0.957726,19.613860,27.194526,3.378977,0.046292,0.018845,197.107245,32.000000,213.565066,191.640537,197.771235,173.607752,32.000000,167.742304,67.836369,64.060101,107.244610,5.852952,43.870714,45.126582,69.484499,17.873418,17.219017,59.626148,43.360155
55.303263,64.578010,186.206970,164.637830,117.877600,105.341772,28.965532,14.241358,186.210088,1.497022,61.449160,56.176186,163.158477,187.434001,161.380269,186.735177,92.332355,184.724342,-0.000693,-1.104111,32.000000,-235.769952,186.575438,-0.024648,31.040032,0.685830,457273.371452,0.955718,19.505505,27.231490,3.372500,0.049900,0.021219,196.448642,32.000000,214.093231,191.827660,194.947902,173.210582,32.000000,168.297641,67.858988,64.079896,107.244860,5.852952,43.955547,45.126582,69.395224,17.873418,16.847381,59.618025,43.544307
55.057512,64.354721,186.064698,164.580453,117.883847,105.354054,29.092768,14.245639,186.164194,1.497052,61.350448,56.031999,163.046835,187.382004,161.394671,186.682415,92.331907,184.696955,-0.000694,-1.105854,32.000000,-235.759606,186.591630,-0.024652,30.940347,0.685155,457053.591732,0.953548,19.296600,27.256777,3.366982,0.040940,0.018083,195.795926,32.000000,214.861407,191.639037,192.334692,173.503367,32.000000,168.290669,67.854960,64.096327,107.270662,5.852952,43.925471,45.126582,69.190311,17.873418,16.843741,59.621811,43.291483
55.161834,64.354721,186.190252,164.580453,117.930921,105.358164,28.987347,14.244926,186.215126,1.497071,61.925131,55.949255,163.015745,187.393036,161.433046,186.650736,92.366989,184.723502,-0.000694,-1.107583,32.000000,-235.762286,186.521737,-0.024668,30.879712,0.685614,456702.432978,0.953160,19.046697,27.230813,3.367016,0.050422,0.024899,195.798758,32.000000,214.803624,190.891582,192.656611,174.114592,32.000000,167.467177,67.864988,64.107653,107.256263,5.852952,43.949846,45.126582,69.445026,17.873418,16.450842,59.624417,43.331028
54.717721,64.538686,186.029346,164.556103,118.048692,105.362292,29.031855,14.250491,186.044343,1.497142,62.525049,55.798880,163.052700,187.352273,161.453164,186.566989,92.325935,184.629654,-0.000693,-1.108733,32.000000,-235.760163,186.392860,-0.024729,30.812442,0.690032,456601.760333,0.953226,19.058604,27.220732,3.379461,0.052662,0.017496,196.240380,32.000000,214.369406,190.566042,195.528993,174.545426,32.000000,166.801388,67.849402,64.115815,107.232184,5.852952,43.912005,45.126582,69.604117,17.873418,16.765453,59.624535,43.333596
54.336267,64.976760,186.011178,164.609561,118.003294,105.366473,29.045987,14.248922,185.997828,1.497145,63.232444,55.877880,163.097902,187.352008,161.458245,186.551403,92.292059,184.704481,-0.000691,-1.107577,32.000000,-235.762880,186.515291,-0.024689,30.802083,0.690508,456483.605148,0.954724,18.958664,27.195856,3.375346,0.042164,0.016525,197.069444,32.000000,213.674930,190.691557,197.767561,174.487353,32.000000,166.930128,67.835890,64.066724,107.253337,5.852952,43.872131,45.126582,70.053811,17.873418,17.522648,59.622244,43.347095
54.374862,65.374161,186.014123,164.705843,117.909635,105.354238,29.035575,14.246210,186.090891,1.497391,63.543387,56.030296,163.082780,187.386000,161.370933,186.494257,92.313759,184.641860,-0.000691,-1.097101,32.000000,-235.763624,186.469505,-0.024660,30.855820,0.697425,457117.923532,0.962351,19.569090,27.200829,3.399801,0.051267,0.015103,197.064605,32.000000,213.541117,191.220633,198.324086,173.798630,32.000000,167.757654,67.842414,64.083724,107.290584,5.852952,43.862329,45.126582,70.121663,17.873418,17.522447,59.613452,43.407110
54.859536,65.374161,186.086065,164.705843,117.846819,105.342002,29.023558,14.242785,185.986298,1.497905,63.190487,55.809530,163.104018,187.339347,161.274197,186.546245,92.357142,184.836936,-0.000691,-1.090644,32.000000,-235.766886,186.410280,-0.024678,30.859807,0.703298,458050.660891,0.970534,20.375572,27.263474,3.423334,0.035799,0.012609,196.774407,32.000000,214.023356,191.732654,195.817782,173.263976,32.000000,168.676666,67.813138,64.099865,107.298663,5.852952,43.905654,45.126582,69.710956,17.873418,18.215036,59.621624,43.288108
55.495982,65.307880,185.975532,164.766300,117.793878,105.329835,28.978313,14.239218,186.112663,1.497885,63.306509,55.964339,163.079106,187.322077,161.319142,186.546589,92.406985,184.598302,-0.000691,-1.089451,32.000000,-235.769470,186.529408,-0.024675,30.986977,0.702329,458477.412989,0.971038,20.735609,27.217697,3.420958,0.030837,0.022039,195.967126,32.000000,214.699338,191.886487,192.857360,173.224014,32.000000,168.452574,67.839170,64.133952,107.333772,5.852952,43.846459,45.126582,69.653333,17.873418,18.102907,59.618861,43.381505
55.556703,65.248750,186.150199,164.777776,117.812743,105.323003,29.059778,14.243356,186.138375,1.497884,63.007178,56.208073,163.016551,187.261943,161.381613,186.582182,92.453661,184.604399,-0.000691,-1.089439,32.000000,-235.765823,186.518862,-0.024696,31.034629,0.696329,458034.633990,0.961839,20.268100,27.249295,3.392046,0.045532,0.021835,195.903295,32.000000,214.763869,191.032539,192.332235,173.982772,32.000000,167.389796,67.837179,64.106880,107.325216,5.852952,43.935754,45.126582,69.143340,17.873418,18.002821,59.609616,43.334109
54.836494,65.034237,186.068847,164.774977,117.746696,105.322998,29.067156,14.243642,186.073613,1.498004,62.426748,55.968763,163.078595,187.311982,161.393048,186.596321,92.404991,184.547061,-0.000691,-1.088264,32.000000,-235.767668,186.468895,-0.024617,31.066678,0.685113,457387.156246,0.950832,19.592683,27.107723,3.351153,0.043626,0.022734,196.162782,32.000000,214.684125,190.484464,194.634321,174.418463,32.000000,166.994524,67.834859,64.110401,107.246328,5.852952,43.882488,45.126582,69.514949,17.873418,18.004967,59.622028,43.378423
54.650997,65.034237,186.017556,164.774977,117.858931,105.322882,28.952594,14.247923,186.029516,1.498182,62.807298,55.995785,163.126285,187.326214,161.420919,186.531988,92.370401,184.594927,-0.000690,-1.085923,32.000000,-235.759289,186.421618,-0.024564,31.121070,0.683692,457143.855363,0.946805,19.475717,27.063390,3.350634,0.038622,0.013247,196.831023,32.000000,213.810470,190.439260,197.487106,174.853706,32.000000,167.125053,67.873614,64.092499,107.236557,5.852952,43.877714,45.126582,69.790323,17.873418,17.633152,59.619962,43.414593
55.126159,65.103816,185.930349,164.749227,117.897669,105.310731,29.079908,14.243213,185.966787,1.498168,62.853557,55.785267,163.135106,187.218735,161.459825,186.431936,92.336974,184.586790,-0.000689,-1.084745,32.000000,-235.762360,186.301229,-0.024566,31.047900,0.691117,457396.426456,0.959795,19.950331,27.090009,3.393157,0.047627,0.009683,197.166115,32.000000,213.490008,191.243735,198.394938,173.798723,32.000000,168.060915,67.828903,64.091464,107.240258,5.852952,43.905668,45.126582,69.667237,17.873418,17.754544,59.629777,43.304909
54.735022,65.156069,185.981225,164.745588,117.764269,105.306815,28.954387,14.243927,186.040720,1.498147,63.364641,55.906834,163.134200,187.151914,161.333388,186.390275,92.318848,184.522207,-0.000689,-1.084739,32.000000,-235.763121,186.291826,-0.024575,31.051309,0.692039,457582.857296,0.967213,20.128941,27.143009,3.403736,0.044680,0.019618,196.925302,32.000000,213.638401,191.950767,196.436103,173.069147,32.000000,168.292142,67.821242,64.109676,107.205331,5.852952,43.863547,45.126582,69.713968,17.873418,17.846231,59.617523,43.378423
55.364968,65.370586,185.923657,164.767140,117.828039,105.294635,29.053618,14.245497,186.028725,1.498144,63.528504,55.862434,163.080371,187.161151,161.332812,186.443346,92.303718,184.562138,-0.000689,-1.084761,32.000000,-235.761715,186.395697,-0.024596,30.918605,0.687616,457394.136703,0.953860,19.741919,27.173306,3.372815,0.035210,0.031970,196.154589,32.000000,214.514613,191.874651,193.229126,173.127645,32.000000,168.417337,67.798555,64.109036,107.159035,5.852952,43.842192,45.126582,69.191582,17.873418,17.847578,59.620621,43.318189
54.910903,65.370586,185.955466,164.767140,117.852379,105.282381,29.029724,14.244355,185.934097,1.498468,63.489121,55.897029,163.023561,187.212699,161.395779,186.477245,92.320761,184.639189,-0.000689,-1.084761,32.000000,-235.765316,186.374486,-0.024551,30.874887,0.692583,457731.059086,0.965677,20.169808,27.166590,3.397847,0.047286,0.026314,195.843727,32.000000,214.746792,191.249964,191.942581,173.691076,32.000000,168.052348,67.823738,64.111348,107.110981,5.852952,43.847879,45.126582,69.540050,17.873418,18.222892,59.613383,43.302121
54.777587,65.424217,185.857160,164.807165,117.898010,105.270109,29.042897,14.242072,185.986892,1.498559,63.508948,55.802156,163.079229,187.175017,161.427132,186.408141,92.322680,184.500437,-0.000690,-1.084854,32.000000,-235.768746,186.242492,-0.024535,30.842681,0.687975,457610.311571,0.950697,19.780343,27.197081,3.358146,0.048999,0.021107,196.026925,32.000000,214.677744,190.518878,194.138362,174.620713,32.000000,167.149653,67.828491,64.152892,107.097359,5.852952,43.829703,45.126582,69.516227,17.873418,18.319429,59.621093,43.392730
54.732039,65.508101,185.858859,164.830117,117.933869,105.257811,29.059566,14.246353,185.938220,1.498591,63.780546,55.740975,163.157093,187.197895,161.414587,186.303878,92.311420,184.473212,-0.000690,-1.084829,32.000000,-235.762826,186.222136,-0.024517,30.812809,0.694551,457808.218368,0.960086,20.215164,27.209670,3.386494,0.041239,0.019702,196.672614,32.000000,213.822941,190.537151,197.045358,174.613293,32.000000,167.075297,67.797547,64.133094,107.096622,5.852952,43.799337,45.126582,69.670601,17.873418,18.468842,59.620326,43.339465
54.478883,65.692651,185.755254,164.878260,117.956037,105.245549,28.995286,14.246638,185.774741,1.498544,63.970496,55.817444,163.181548,187.066863,161.456758,186.257552,92.272865,184.352047,-0.000690,-1.085393,32.000000,-235.763852,186.170863,-0.024544,30.910659,0.696661,457906.522224,0.962262,20.396979,27.154383,3.392942,0.044713,0.022814,197.205134,32.000000,213.529712,191.004079,198.395625,174.173947,32.000000,167.324832,67.833829,64.123572,107.135446,5.852952,43.773347,45.126582,69.823782,17.873418,18.473225,59.619549,43.354432
54.949563,65.692651,185.786250,164.878260,117.962038,105.233718,29.032552,14.244070,185.774950,1.498522,64.102554,55.924196,163.200989,186.919438,161.353345,186.261339,92.259206,184.323196,-0.000692,-1.087117,32.000000,-235.762815,186.127342,-0.024580,31.022015,0.697996,458020.219767,0.962699,20.524714,27.155168,3.395796,0.044903,0.016839,197.083879,32.000000,213.616033,191.647605,197.056620,173.496113,32.000000,168.551318,67.802977,64.149830,107.123203,5.852952,43.764888,45.126582,69.525185,17.873418,18.799334,59.617287,43.355826
54.616399,65.783416,185.766420,164.927802,117.988948,105.225640,29.033737,14.242928,185.757792,1.498808,63.468662,55.784007,163.173537,187.028407,161.352517,186.173004,92.230906,184.260349,-0.000693,-1.088864,32.000000,-235.764940,186.166664,-0.024494,31.087422,0.698904,458455.651243,0.970157,20.953495,27.147089,3.409674,0.033343,0.019298,196.310523,32.000000,214.265700,191.734932,193.977054,173.459423,32.000000,168.456614,67.795820,64.120078,107.147858,5.852952,43.719867,45.126582,69.466597,17.873418,18.963277,59.618949,43.410191
54.388179,65.495175,185.701647,164.932561,118.002340,105.225807,29.068467,14.243071,185.761040,1.498824,63.157015,55.788861,163.134771,187.026103,161.397478,186.185044,92.290615,184.393697,-0.000695,-1.090621,32.000000,-235.768403,186.214285,-0.024457,31.072762,0.690597,458135.640203,0.959628,20.500100,27.149642,3.381032,0.037531,0.018623,195.811513,32.000000,214.720039,191.643681,192.107620,173.653650,32.000000,168.273023,67.823123,64.158782,107.196646,5.852952,43.722077,45.126582,69.941470,17.873418,18.469202,59.619795,43.374241
54.497756,65.239950,185.861184,164.877980,118.080066,105.225949,29.055310,14.244498,185.836014,1.498825,62.724143,55.826999,163.167082,187.183642,161.428732,186.297785,92.247482,184.534205,-0.000693,-1.090650,32.000000,-235.764353,186.205107,-0.024560,31.053224,0.693316,458490.659967,0.966226,20.911484,27.153740,3.401294,0.048529,0.011895,195.913822,32.000000,214.621435,190.809234,193.235187,174.390536,32.000000,167.192834,67.836501,64.160938,107.172512,5.852952,43.713670,45.126582,69.918610,17.873418,18.473474,59.628341,43.372627
54.768852,65.239950,185.911881,164.877980,118.193253,105.226321,28.993033,14.248351,185.892984,1.498813,62.307448,55.904598,163.169034,187.164494,161.440083,186.334560,92.217058,184.509491,-0.000692,-1.090673,32.000000,-235.762631,186.328229,-0.024657,31.000535,0.695696,458119.485711,0.968807,20.843734,27.145372,3.414375,0.034672,0.016414,196.631032,32.000000,214.135338,190.397490,196.313013,174.813918,32.000000,167.211256,67.839082,64.183168,107.201837,5.852952,43.807597,45.126582,69.699091,17.873418,18.032811,59.611318,43.375415
55.220522,65.000961,185.996231,164.832636,118.324786,105.226269,29.027194,14.246638,186.014667,1.498839,62.323905,56.010907,163.218199,187.174364,161.483341,186.422649,92.173625,184.556914,-0.000693,-1.090653,32.000000,-235.761885,186.351970,-0.024713,30.931928,0.694742,457788.226241,0.966434,20.482556,27.242571,3.410437,0.049761,0.026686,197.064377,32.000000,213.478207,190.740347,198.420352,174.400356,32.000000,167.962373,67.834134,64.146861,107.204053,5.852952,43.781039,45.126582,69.493788,17.873418,17.618940,59.625696,43.301754
55.232424,64.943759,185.907555,164.795969,118.370601,105.234510,29.026797,14.244641,185.939286,1.498881,62.198812,55.856218,163.222228,187.194878,161.433637,186.493665,92.214546,184.525206,-0.000694,-1.089491,32.000000,-235.758966,186.227766,-0.024705,30.890124,0.692727,457679.454941,0.963211,20.221120,27.263487,3.394482,0.038483,0.019468,197.218119,32.000000,213.422932,191.679976,197.774512,173.598107,32.000000,168.324681,67.815307,64.179763,107.245093,5.852952,43.807708,45.126582,69.314759,17.873418,17.519557,59.621988,43.377983
55.164667,64.900033,186.013409,164.765741,118.582116,105.234528,29.030413,14.245497,186.017938,1.499132,62.495003,55.937156,163.200003,187.226565,161.384304,186.439435,92.259125,184.661552,-0.000694,-1.088327,32.000000,-235.763846,186.443176,-0.024717,30.881495,0.688474,457154.017356,0.952755,19.548745,27.325163,3.368245,0.043836,0.010398,196.433322,32.000000,214.007977,191.828672,194.840435,173.220898,32.000000,168.711371,67.807708,64.164192,107.196689,5.852952,43.794838,45.126582,69.465636,17.873418,17.519072,59.618153,43.385026
54.959041,64.900033,186.002634,164.765741,118.650348,105.226337,28.978991,14.244926,186.048257,1.499133,62.473926,55.951204,163.092847,187.323870,161.455811,186.519701,92.294016,184.676652,-0.000693,-1.087181,32.000000,-235.759828,186.364289,-0.024715,30.864894,0.688932,457020.341710,0.952468,19.480160,27.272045,3.365913,0.041491,0.021313,195.840032,32.000000,214.800587,191.740140,192.144556,173.649645,32.000000,168.167101,67.845676,64.198983,107.222259,5.852952,43.849333,45.126582,69.481408,17.873418,17.442359,59.616274,43.413640
54.658149,64.941559,186.022562,164.756224,118.693152,105.218230,29.030176,14.246781,186.026087,1.499202,62.199205,55.891658,163.114894,187.338286,161.435061,186.517645,92.310741,184.726500,-0.000692,-1.086011,32.000000,-235.757481,186.471381,-0.024694,30.911183,0.690191,456915.009469,0.953534,19.501265,27.279904,3.371967,0.038769,0.017659,195.769607,32.000000,214.922005,190.725346,192.470213,174.501624,32.000000,167.703970,67.850163,64.185941,107.189802,5.852952,43.842908,45.126582,69.681496,17.873418,17.513770,59.621487,43.363090
54.696676,64.829632,185.975530,164.725996,118.818233,105.218338,29.037639,14.243642,186.064297,1.499164,62.108508,55.921656,163.140592,187.296485,161.497641,186.560139,92.291315,184.689080,-0.000692,-1.085427,32.000000,-235.766685,186.525021,-0.024720,30.924873,0.693004,456939.440405,0.959112,19.698381,27.250818,3.384386,0.041636,0.028499,196.397925,32.000000,214.325790,190.508333,195.587234,174.638572,32.000000,167.455294,67.844140,64.186159,107.175068,5.852952,43.834492,45.126582,69.687744,17.873418,17.318787,59.618271,43.368886
54.823550,64.897283,185.977339,164.724316,118.821546,105.206278,28.992678,14.242500,185.994511,1.499165,62.533142,55.926687,163.160013,187.213943,161.502071,186.503585,92.255379,184.638313,-0.000691,-1.085420,32.000000,-235.768974,186.388784,-0.024714,30.995815,0.695779,457118.238346,0.963291,20.029367,27.253256,3.403382,0.032966,0.021264,197.135659,32.000000,213.585010,190.756170,197.928325,174.551099,32.000000,167.504672,67.856948,64.148466,107.180677,5.852952,43.847101,45.126582,69.518069,17.873418,17.317317,59.614130,43.384073
54.916796,64.897283,185.956827,164.724316,118.822692,105.194140,29.123082,14.242643,186.020968,1.498909,62.726621,55.781935,163.126577,187.197284,161.442634,186.517744,92.230486,184.652332,-0.000690,-1.085433,32.000000,-235.761455,186.371795,-0.024710,31.027575,0.694632,456978.031402,0.962005,19.880310,27.258296,3.400125,0.035349,0.017483,197.134724,32.000000,213.500253,191.478411,198.085959,173.420953,32.000000,168.077568,67.874769,64.176812,107.173292,5.852952,43.827521,45.126582,69.514795,17.873418,17.433783,59.617228,43.389062
55.184218,65.048538,186.004423,164.760143,118.886373,105.181954,29.029819,14.243642,186.023111,1.498917,62.963005,55.822731,163.208884,187.293712,161.378922,186.534389,92.278913,184.684183,-0.000688,-1.084223,32.000000,-235.767341,186.380299,-0.024691,31.093218,0.691537,457010.575733,0.961092,19.825823,27.274715,3.392289,0.047480,0.016314,196.814554,32.000000,214.012381,191.810167,195.485786,173.400037,32.000000,168.534263,67.854585,64.161134,107.168435,5.852952,43.826590,45.126582,69.545311,17.873418,17.696145,59.617612,43.381945
54.738329,65.123892,186.017589,164.788692,118.881238,105.169863,29.104437,14.245497,186.027908,1.498888,63.005649,55.858373,163.127131,187.262453,161.414627,186.579759,92.339803,184.510718,-0.000688,-1.084211,32.000000,-235.766141,186.350012,-0.024686,31.074467,0.689537,456949.387996,0.954880,19.736199,27.304997,3.386156,0.052787,0.017012,196.015783,32.000000,214.713935,191.799906,192.771950,173.326088,32.000000,168.820003,67.884120,64.197067,107.157550,5.852952,43.856184,45.126582,69.623619,17.873418,17.827495,59.613373,43.396472
54.449455,65.126092,186.038020,164.809125,118.842987,105.153544,29.051462,14.249207,185.943689,1.498338,62.848171,55.762185,163.062999,187.227176,161.421767,186.472155,92.426322,184.599150,-0.000687,-1.084811,32.000000,-235.762759,186.426818,-0.024680,31.067805,0.685177,456840.745135,0.953084,19.631055,27.268818,3.370609,0.040901,0.023919,195.910699,32.000000,214.704092,191.045275,192.346780,174.255876,32.000000,167.816621,67.887864,64.191218,107.124560,5.852952,43.817680,45.126582,69.696551,17.873418,17.828564,59.624349,43.410265
54.286977,65.126092,185.970720,164.809125,118.872472,105.129110,29.010421,14.242643,186.029303,1.493411,62.722835,55.829854,163.126381,187.203972,161.461980,186.378071,92.506122,184.469339,-0.000687,-1.086588,32.000000,-235.765881,186.422048,-0.024691,31.045854,0.691176,457046.764149,0.959303,20.134447,27.141214,3.398306,0.048517,0.025226,196.222851,32.000000,214.598537,190.679148,194.897067,174.367156,32.000000,167.232058,67.879128,64.207930,107.060311,5.852952,43.835360,45.126582,69.986584,17.873418,17.833468,59.620808,43.338365
54.730153,65.131592,186.047878,164.808845,118.810834,105.108807,29.035693,14.244926,185.971768,1.485815,62.522765,55.979956,163.153893,187.234476,161.463995,186.537466,92.508434,184.497251,-0.000688,-1.088346,32.000000,-235.763761,186.502484,-0.024706,30.953670,0.694848,456989.025612,0.966550,20.415381,27.088712,3.416710,0.040851,0.016482,196.850466,32.000000,213.730918,190.518483,197.641714,174.718239,32.000000,166.966153,67.860143,64.156689,107.060597,5.852952,43.818255,45.126582,69.925379,17.873418,17.844128,59.619303,43.357587
