OSU 80 Ton Compressor Load Stand
54.942773,65.011136,186.099090,164.789532,118.792855,105.104640,29.029582,14.248065,185.995174,1.477818,62.285468,55.942161,163.172153,187.291448,161.446591,186.481770,92.491993,184.632942,-0.000688,-1.090130,32.000000,-235.761769,186.502850,-0.024711,30.934839,0.696997,456823.583488,0.970896,20.572652,26.958976,3.425697,0.035579,0.013984,197.221519,32.000000,213.591339,191.196264,198.423976,173.858873,32.000000,167.890311,67.885806,64.170766,107.071462,5.852952,43.888515,45.126582,69.532883,17.873418,17.635965,59.616963,43.375489
55.183482,64.815332,186.103503,164.762102,118.866823,105.108718,28.981180,14.242643,186.070653,1.469558,62.364375,55.915784,163.167849,187.300706,161.365232,186.487593,92.496740,184.708650,-0.000688,-1.091883,32.000000,-235.763750,186.527449,-0.024704,30.878296,0.693679,456459.172625,0.961194,20.150023,26.967403,3.399367,0.041754,0.015916,197.009270,32.000000,213.771635,191.799352,196.495056,173.298781,32.000000,168.748931,67.868552,64.159285,107.087269,5.852952,43.831992,45.126582,69.344521,17.873418,17.636062,59.615723,43.374682
55.118651,64.815332,185.983274,164.762102,118.949614,105.120780,29.067958,14.248065,186.054992,1.461344,62.244927,55.895541,163.137137,187.347890,161.376171,186.579883,92.470782,184.603558,-0.000687,-1.098812,32.000000,-235.758491,186.546087,-0.024728,30.879660,0.691356,456176.251774,0.956932,19.825103,27.036035,3.387144,0.041046,0.023662,196.193968,32.000000,214.582684,191.968198,193.232878,173.442354,32.000000,168.572302,67.861524,64.202366,107.124560,5.852952,43.837473,45.126582,69.362791,17.873418,17.294812,59.619539,43.357587
54.932113,64.680307,186.084192,164.738591,119.037950,105.132995,28.998440,14.244355,186.118618,1.453127,61.875730,55.939588,163.060529,187.359839,161.426433,186.572098,92.462892,184.616662,-0.000687,-1.108247,32.000000,-235.766955,186.510398,-0.024721,30.940740,0.689309,455764.166836,0.953434,19.398555,27.060395,3.372449,0.036323,0.011605,195.859594,32.000000,214.817385,191.304522,191.852564,173.687135,32.000000,167.919213,67.856421,64.211029,107.146225,5.852952,43.884076,45.126582,69.232834,17.873418,17.058219,59.629236,43.385246
55.216991,64.472414,186.237178,164.698286,119.111257,105.145020,28.985580,14.236649,186.163702,1.445086,61.722338,55.977851,163.062189,187.282478,161.506641,186.448026,92.411307,184.593611,-0.000688,-1.110568,32.000000,-235.771383,186.517865,-0.024739,30.997047,0.689786,455908.163558,0.951936,19.460626,27.045947,3.374235,0.043299,0.021709,196.092107,32.000000,214.848995,190.563767,193.986390,174.637712,32.000000,167.112224,67.874486,64.222905,107.183752,5.852952,43.960983,45.126582,69.238461,17.873418,16.694237,59.619933,43.340346
54.941103,64.344822,186.157025,164.641748,119.096918,105.162797,28.990145,14.250920,186.062913,1.436863,61.586876,55.903918,163.129617,187.326927,161.470860,186.530910,92.330269,184.523649,-0.000689,-1.110561,32.000000,-235.757932,186.672452,-0.024731,31.033816,0.690834,455908.194726,0.957573,19.504513,27.058875,3.387530,0.039521,0.011971,196.926484,32.000000,213.895724,190.600867,197.074911,174.565938,32.000000,167.233846,67.886461,64.184377,107.185152,5.852952,43.862477,45.126582,69.561231,17.873418,16.689686,59.621772,43.410925
54.651452,64.344822,186.086166,164.641748,119.091701,105.164182,28.991281,14.247067,186.084556,1.428702,61.948192,55.883659,163.094758,187.278214,161.493052,186.515323,92.279845,184.670631,-0.000688,-1.110564,32.000000,-235.759818,186.571357,-0.024752,31.061039,0.686215,455596.625925,0.952098,19.023576,27.101595,3.372824,0.036327,0.017907,197.215765,32.000000,213.429015,191.029197,198.690142,173.846855,32.000000,167.532052,67.903538,64.195681,107.230190,5.852952,43.889031,45.126582,69.657263,17.873418,16.462703,59.622450,43.406523
54.653669,64.403943,186.200274,164.613200,119.073523,105.164049,29.045179,14.244498,186.092611,1.420393,62.377393,55.878167,163.096159,187.353131,161.386595,186.528074,92.275759,184.681938,-0.000688,-1.110000,32.000000,-235.763862,186.477582,-0.024742,31.057446,0.688389,455833.365220,0.957080,19.160393,27.155724,3.388302,0.044341,0.016019,197.245149,32.000000,213.592523,191.907277,197.003698,173.361426,32.000000,168.230877,67.897188,64.198494,107.228557,5.852952,43.863196,45.126582,69.676956,17.873418,16.559947,59.620631,43.411659
54.582337,64.597534,186.110762,164.642308,119.038710,105.155915,29.035055,14.249778,186.056868,1.412119,62.583358,55.860056,163.079956,187.336389,161.329014,186.593330,92.290059,184.764594,-0.000689,-1.108260,32.000000,-235.759565,186.508642,-0.024746,31.007040,0.691141,456125.610407,0.962676,19.439087,27.262674,3.404963,0.038514,0.020224,196.309912,32.000000,214.334653,191.781192,193.978409,173.287733,32.000000,168.369560,67.888368,64.208855,107.245008,5.852952,43.898092,45.126582,69.734270,17.873418,16.891180,59.621369,43.402708
54.882293,64.645658,186.131241,164.682052,119.049152,105.143764,29.013459,14.244070,186.048054,1.403976,62.582371,55.776053,163.010052,187.351234,161.350670,186.644664,92.285462,184.764762,-0.000690,-1.107054,32.000000,-235.764126,186.551718,-0.024753,30.926263,0.691659,456213.516781,0.960998,19.496071,27.271107,3.406913,0.046324,0.021829,195.909075,32.000000,214.713629,191.495106,192.004365,173.575332,32.000000,168.190193,67.888210,64.212038,107.254402,5.852952,43.889223,45.126582,69.527737,17.873418,16.887708,59.625922,43.390089
55.347871,64.645658,186.160404,164.682052,119.006728,105.139580,28.994748,14.251348,186.145550,1.395831,62.549201,55.759290,163.043297,187.432735,161.440735,186.598974,92.319505,184.739229,-0.000690,-1.107041,32.000000,-235.752094,186.530280,-0.024787,30.888944,0.693734,456462.822053,0.963150,19.758467,27.288579,3.409725,0.043039,0.020106,196.007341,32.000000,214.729748,190.902338,193.383492,174.423865,32.000000,167.239470,67.923833,64.251160,107.283910,5.852952,43.926027,45.126582,69.149829,17.873418,16.968130,59.619205,43.306963
55.267208,64.673433,186.263212,164.711161,119.071023,105.139649,29.080812,14.242643,186.033062,1.387699,62.463116,55.763417,163.111479,187.322728,161.416230,186.569571,92.272994,184.796800,-0.000690,-1.107043,32.000000,-235.765553,186.547354,-0.024817,30.847559,0.691913,456296.466388,0.958048,19.517723,27.293241,3.391463,0.043380,0.014082,196.607539,32.000000,213.967287,190.656029,196.591967,174.466863,32.000000,166.705417,67.903782,64.231021,107.268382,5.852952,43.908238,45.126582,69.046083,17.873418,17.013413,59.616009,43.383559
54.837780,64.649233,186.028356,164.734952,119.049432,105.147779,29.017698,14.247780,186.000445,1.379385,62.503618,55.703255,163.145284,187.362938,161.433570,186.503976,92.220605,184.622535,-0.000689,-1.106961,32.000000,-235.759596,186.526223,-0.024772,30.856318,0.687095,455917.111889,0.949696,19.071737,27.249384,3.363461,0.045136,0.013921,197.160356,32.000000,213.416540,190.943772,198.223949,174.209172,32.000000,167.192550,67.893857,64.212696,107.296378,5.852952,43.872265,45.126582,69.468373,17.873418,16.968548,59.623493,43.399700
54.342513,64.714132,186.087268,164.751746,119.213076,105.147837,28.986569,14.247923,186.007289,1.371210,62.708060,55.672859,163.115425,187.345137,161.399513,186.544863,92.276309,184.671487,-0.000689,-1.106981,32.000000,-235.760929,186.554266,-0.024777,30.941815,0.689372,456100.740685,0.948489,19.176575,27.318021,3.370230,0.035000,0.008269,197.242374,32.000000,213.516417,191.589100,197.635846,173.806059,32.000000,167.899172,67.893599,64.222883,107.356725,5.852952,43.895622,45.126582,69.467541,17.873418,16.965522,59.619116,43.381211
54.385791,64.714132,185.969916,164.751746,119.343741,105.147895,29.013518,14.239503,185.999523,1.363046,63.123336,55.836786,163.129377,187.238352,161.286081,186.432137,92.270375,184.687064,-0.000690,-1.107008,32.000000,-235.762956,186.535730,-0.024924,31.018317,0.693750,456474.538949,0.958815,19.564090,27.303421,3.392339,0.036618,0.017133,196.678598,32.000000,213.991938,191.809392,194.723642,173.273341,32.000000,168.645779,67.855413,64.229235,107.377128,5.852952,43.849805,45.126582,69.821653,17.873418,17.075635,59.614435,43.309751
54.444939,64.821107,186.053011,164.776377,119.344252,105.147879,29.013322,14.250920,185.966158,1.354882,63.157358,55.561987,163.087752,187.265102,161.357123,186.424811,92.327735,184.596945,-0.000688,-1.107027,32.000000,-235.757440,186.416620,-0.024916,31.085351,0.698291,456765.649113,0.969701,20.106896,27.266540,3.424340,0.046476,0.026522,195.926013,32.000000,214.540583,191.956265,192.170859,173.453981,32.000000,168.316426,67.877464,64.235505,107.445860,5.852952,43.894878,45.126582,69.884958,17.873418,17.259351,59.618930,43.406009
54.958213,64.883533,185.949529,164.806885,119.335490,105.147811,29.004273,14.243213,186.014674,1.346810,63.027383,55.996111,163.052793,187.172733,161.395003,186.511144,92.394497,184.482479,-0.000686,-1.107027,32.000000,-235.766293,186.457861,-0.024938,31.113019,0.695673,456750.717027,0.967948,20.065003,27.278463,3.419458,0.037706,0.019074,195.929707,32.000000,214.711879,190.945096,192.603165,174.428332,32.000000,167.144212,67.892767,64.230821,107.451489,5.852952,43.841543,45.126582,69.433514,17.873418,17.366275,59.623906,43.415254
54.913469,64.789207,186.068193,164.811924,119.204770,105.135631,29.021131,14.251348,186.038335,1.338751,62.486959,55.784143,163.092445,187.245955,161.434362,186.538183,92.434422,184.591986,-0.000685,-1.108704,32.000000,-235.755373,186.484432,-0.024927,31.018500,0.693906,456744.512695,0.967068,20.114763,27.186450,3.417269,0.051238,0.022459,196.375397,32.000000,214.182581,190.542599,195.708643,174.572081,32.000000,167.164936,67.864782,64.245329,107.469287,5.852952,43.882466,45.126582,69.326417,17.873418,17.365271,59.617976,43.437777
54.907140,64.789207,186.033406,164.811924,119.097639,105.123419,29.008228,14.246068,186.055282,1.330478,62.510991,55.910275,163.166050,187.317834,161.420181,186.436094,92.436362,184.674039,-0.000685,-1.110459,32.000000,-235.759997,186.532342,-0.024910,30.980682,0.686782,456371.708377,0.957534,19.682676,27.075657,3.383471,0.044302,0.026560,197.154810,32.000000,213.387159,190.719781,197.806495,174.832046,32.000000,167.310213,67.864892,64.203242,107.470400,5.852952,43.879309,45.126582,69.450174,17.873418,17.199827,59.618369,43.375415
54.268260,64.680307,186.120317,164.785054,119.000735,105.127033,28.985675,14.240645,186.044303,1.322295,62.518519,55.771978,163.176295,187.366732,161.392865,186.551275,92.509560,184.737014,-0.000686,-1.110461,32.000000,-235.770010,186.512561,-0.024929,30.890334,0.689521,456137.830776,0.957488,19.631318,27.077856,3.388389,0.033957,0.018180,197.309954,32.000000,213.435421,191.614580,198.100453,173.543105,32.000000,168.218640,67.863777,64.223012,107.510591,5.852952,43.942181,45.126582,69.632199,17.873418,17.008478,59.621575,43.516794
54.247029,64.635758,186.025781,164.775537,118.876768,105.131130,29.042779,14.250491,186.173622,1.314269,62.743457,55.806515,163.185491,187.360103,161.337060,186.571553,92.532640,184.722702,-0.000686,-1.111644,32.000000,-235.760655,186.565971,-0.024915,30.903237,0.690254,456086.553750,0.957925,19.637397,27.107468,3.388146,0.037079,0.011815,196.802824,32.000000,213.705382,191.918685,195.439687,173.208120,32.000000,168.381750,67.890617,64.240777,107.545612,5.852952,43.872907,45.126582,69.981501,17.873418,16.928314,59.619707,43.371453
54.573323,64.626683,186.067576,164.779456,118.829959,105.127049,29.058386,14.247780,186.167969,1.306292,62.606959,55.873327,163.110646,187.353966,161.393972,186.507235,92.572903,184.714277,-0.000686,-1.113976,32.000000,-235.761399,186.586918,-0.024851,30.953958,0.700272,456209.554604,0.970919,20.145008,27.058478,3.429635,0.044415,0.022894,196.104043,32.000000,214.521133,191.998102,192.479766,173.342054,32.000000,168.487203,67.884138,64.258920,107.591571,5.852952,43.935289,45.126582,69.890504,17.873418,16.925172,59.615301,43.312393
54.760084,64.626683,186.296691,164.779456,118.762829,105.122873,29.027893,14.247352,186.229810,1.298253,62.222729,55.925204,163.064121,187.394483,161.441682,186.679564,92.496094,184.802162,-0.000686,-1.117507,32.000000,-235.763958,186.596279,-0.024632,30.988970,0.699891,456133.129475,0.969352,20.121042,27.029897,3.429234,0.042157,0.025870,196.008025,32.000000,214.660918,191.114421,32.000000,174.202176,32.000000,167.607610,67.894100,64.255556,107.600691,5.852952,44.001948,45.126582,69.629147,17.873418,16.906210,59.622549,43.346875
54.916503,64.492213,186.021245,164.774417,118.784674,105.122847,29.035675,14.247923,186.111399,1.290078,62.249547,55.884028,163.086919,187.428005,161.480311,186.622441,92.506392,184.789020,-0.000687,-1.119274,32.000000,-235.760437,186.531260,-0.024639,31.106331,0.694771,455815.291273,0.962363,19.796316,26.986396,3.409497,0.031150,0.023734,196.393597,32.000000,214.383139,190.611134,32.000000,174.773327,32.000000,167.407591,67.886108,64.257974,107.606844,5.852952,43.956782,45.126582,69.541734,17.873418,16.668955,59.630751,43.406376
54.840671,64.508438,186.087582,164.764621,118.859002,105.122595,28.976723,14.246638,186.197880,1.281901,62.338127,56.039821,163.149393,187.404372,161.479027,186.646907,92.456679,184.880294,-0.000688,-1.121022,32.000000,-235.762541,186.702272,-0.024676,31.129410,0.692347,455834.974941,0.959699,19.616294,27.096982,3.402053,0.045462,0.014399,197.037928,32.000000,213.395031,190.863371,197.810120,174.620989,32.000000,167.245950,67.871791,64.250697,107.627114,5.852952,43.910074,45.126582,69.562834,17.873418,16.692765,59.619903,43.571159
54.689113,64.434466,186.152257,164.763781,118.865034,105.114223,29.018169,14.245782,186.208628,1.273779,62.053594,55.859309,163.171440,187.507917,161.445500,186.700323,92.409749,184.812182,-0.000690,-1.121027,32.000000,-235.761922,186.708431,-0.024671,31.115248,0.686713,455530.221955,0.956070,19.331411,27.081634,3.387347,0.043061,0.021330,197.381888,32.000000,213.329330,191.484127,198.215040,173.867871,32.000000,167.674946,67.860055,64.230555,107.686686,5.852952,44.012814,45.126582,69.737289,17.873418,16.688524,59.622765,43.371380
54.602496,64.434466,186.260576,164.763781,118.962051,105.114050,29.040396,14.249350,186.277407,1.265750,62.462190,55.837861,163.156419,187.462710,161.398126,186.719373,92.404279,184.836971,-0.000690,-1.121036,32.000000,-235.759338,186.690951,-0.024611,31.082728,0.687365,455700.411810,0.959522,19.420515,27.166414,3.393240,0.039104,0.017738,197.028250,32.000000,213.555776,191.926024,196.082069,173.361188,32.000000,168.423959,67.834241,64.210060,107.663026,5.852952,43.991894,45.126582,69.753740,17.873418,16.555330,59.618625,43.312246
54.361251,64.476264,186.206301,164.746428,118.964257,105.118024,28.975738,14.240074,186.272708,1.257662,62.454201,55.858311,163.100656,187.456207,161.363289,186.650936,92.461184,184.828022,-0.000692,-1.119834,32.000000,-235.766974,186.600422,-0.024606,30.948057,0.689530,455750.472847,0.960825,19.492430,27.187177,3.403827,0.043253,0.029172,196.201696,32.000000,214.316363,191.955628,193.194802,173.374970,32.000000,168.599002,67.867649,64.251551,107.695133,5.852952,44.003234,45.126582,69.665845,17.873418,16.623197,59.618861,43.397059
54.212329,64.514487,186.134517,164.751466,118.976345,105.130191,29.005943,14.244641,186.207159,1.249744,62.708082,55.948157,163.027896,187.448703,161.430564,186.598297,92.501477,184.824753,-0.000692,-1.119853,32.000000,-235.763555,186.658668,-0.024633,30.917110,0.691641,455815.828073,0.961775,19.575947,27.202171,3.411210,0.046299,0.019489,195.992505,32.000000,214.529131,191.416304,191.950055,173.968567,32.000000,167.972263,67.873057,64.236929,107.679909,5.852952,43.941336,45.126582,70.075763,17.873418,16.685094,59.612124,43.320316
54.457740,64.639058,185.993463,164.767980,119.026535,105.138112,29.058028,14.247067,186.110216,1.238779,62.748024,55.811212,163.150335,187.407574,161.470952,186.487453,92.530614,184.645002,-0.000693,-1.117527,32.000000,-235.763588,186.565809,-0.024685,30.850837,0.697599,455929.312651,0.968802,19.850888,27.141828,3.425350,0.040522,0.024503,196.961607,32.000000,213.652663,190.683445,196.994610,174.760671,32.000000,167.123617,67.920674,64.229604,107.675177,5.852952,43.880452,45.126582,69.925119,17.873418,16.895958,59.617582,43.381138
54.662260,64.639058,186.099058,164.767980,119.115978,105.138112,29.012022,14.242500,186.022459,1.233275,62.748024,55.813305,163.150335,187.413610,161.470952,186.497718,92.530614,184.699202,-0.000693,-1.116371,32.000000,-235.768646,186.559448,-0.024659,30.860357,0.700098,456047.810987,0.970946,20.033424,27.100278,3.433435,0.038337,0.023524,196.961607,32.000000,213.652663,190.683445,196.994610,174.760671,32.000000,167.123617,67.920674,64.229604,107.675177,5.852952,43.930123,45.126582,69.779415,17.873418,16.893882,59.627653,43.312906
54.993840,64.728432,186.027208,164.787573,119.197888,105.138248,29.034011,14.243927,186.212493,1.227746,62.853114,55.830814,163.210576,187.448315,161.380242,186.556513,92.519643,184.795635,-0.000693,-1.111707,32.000000,-235.765252,186.617654,-0.024558,30.917058,0.698405,456037.681239,0.964769,19.920337,27.002052,3.415372,0.047293,0.023418,197.140299,32.000000,213.319872,191.806355,197.191706,173.403215,32.000000,168.514696,67.886829,64.198117,107.653260,5.852952,43.899827,45.126582,69.526644,17.873418,17.045536,59.614740,43.367198
54.785183,64.721832,186.062456,164.798209,119.268551,105.138091,29.000101,14.247209,186.102023,1.227092,63.044412,55.896472,163.183300,187.356495,161.350650,186.532904,92.495943,184.843972,-0.000693,-1.109896,32.000000,-235.766232,186.607558,-0.024558,30.994661,0.695963,455909.206321,0.962299,19.722904,27.022889,3.404525,0.040944,0.020588,196.444542,32.000000,214.041053,192.094539,193.837953,173.192454,32.000000,168.632063,67.913146,64.212851,107.629159,5.852952,43.947660,45.126582,69.574584,17.873418,17.031707,59.620110,43.281138
54.986351,64.757032,186.115280,164.800168,119.257425,105.129881,28.962709,14.247780,186.147212,1.226972,63.158339,55.947398,163.115202,187.349072,161.409813,186.575523,92.501283,184.620903,-0.000694,-1.108136,32.000000,-235.759268,186.456554,-0.024624,31.012390,0.690556,455847.511376,0.955382,19.493381,27.070924,3.382692,0.038665,0.022536,195.832312,32.000000,214.567364,191.691930,191.778816,173.615464,32.000000,168.118555,67.924550,64.241435,107.653090,5.852952,43.937994,45.126582,69.524927,17.873418,17.090469,59.627761,43.409311
54.643044,64.812582,186.006201,164.817802,119.265110,105.129895,29.048149,14.248494,186.012600,1.226953,63.553192,55.845127,163.098781,187.236739,161.472655,186.404621,92.456695,184.567747,-0.000695,-1.106990,32.000000,-235.758063,186.496589,-0.024677,31.025057,0.691487,456017.097333,0.960516,19.687285,27.113196,3.396219,0.041306,0.014028,196.041669,32.000000,214.527242,190.735673,193.441029,174.345891,32.000000,167.519203,67.933374,64.241106,107.601693,5.852952,43.964810,45.126582,69.739433,17.873418,17.088373,59.616923,43.399186
54.534362,64.812582,185.937884,164.817802,119.105848,105.123854,29.040343,14.244355,185.909255,1.226923,63.862117,55.766754,163.153651,187.257559,161.425794,186.426396,92.420361,184.604419,-0.000697,-1.106978,32.000000,-235.762037,186.443829,-0.024621,31.016009,0.688802,455889.613302,0.957876,19.529168,27.022115,3.384754,0.047316,0.018674,196.692059,32.000000,213.739198,190.617935,196.532635,174.457498,32.000000,167.213935,67.915616,64.205305,107.570733,5.852952,43.861172,45.126582,69.868331,17.873418,17.183117,59.620828,43.338071
54.245652,65.087865,185.945988,164.851949,119.038527,105.111687,29.046386,14.250491,185.926668,1.226772,64.341573,55.590798,163.235681,187.140372,161.463656,186.452415,92.345344,184.611371,-0.000696,-1.107002,32.000000,-235.759999,186.306875,-0.024552,30.976801,0.692522,456270.726454,0.961848,19.914954,27.046260,3.404023,0.034765,0.013646,197.145302,32.000000,213.133994,191.104144,198.314679,174.108232,32.000000,167.452185,67.915093,64.205198,107.561358,5.852952,43.869543,45.126582,70.081668,17.873418,17.660610,59.613166,43.361549
54.437841,65.375537,185.773968,164.921365,119.015666,105.091426,29.033750,14.249493,185.982709,1.226664,64.084500,55.921334,163.257310,187.152097,161.390250,186.358519,92.345915,184.468190,-0.000695,-1.107002,32.000000,-235.760506,186.344708,-0.024543,30.972369,0.693822,456386.722692,0.964173,20.019827,27.096699,3.409555,0.050106,0.022537,197.241352,32.000000,213.231523,191.957579,197.526684,173.556696,32.000000,168.027370,67.890418,64.201304,107.530916,5.852952,43.785138,45.126582,69.994447,17.873418,18.161211,59.620444,43.310192
54.780233,65.478673,186.003909,164.998059,119.047119,105.070945,28.987886,14.239931,185.986222,1.226658,63.908605,55.892605,163.277874,187.213006,161.330806,186.425231,92.293029,184.551186,-0.000695,-1.107038,32.000000,-235.767937,186.501732,-0.024623,30.858810,0.698791,457045.371095,0.970251,20.574484,27.174389,3.427851,0.039022,0.009065,196.566309,32.000000,214.055239,191.848042,194.510596,173.417031,32.000000,168.535666,67.879536,64.204998,107.469770,5.852952,43.870164,45.126582,69.721912,17.873418,18.164451,59.616628,43.395811
54.950984,65.478673,185.915422,164.998059,119.025659,105.066766,29.038280,14.249064,186.086554,1.226585,63.877845,55.944622,163.169641,187.214798,161.414008,186.512594,92.246091,184.589376,-0.000696,-1.107080,32.000000,-235.756673,186.466812,-0.024638,30.844884,0.696417,457228.464404,0.967441,20.676056,27.118740,3.412589,0.037218,0.020767,195.942756,32.000000,214.524156,191.772323,192.318306,173.549076,32.000000,168.889547,67.902570,64.216016,107.431963,5.852952,43.844906,45.126582,69.621437,17.873418,18.347487,59.623257,43.381945
55.163583,65.290004,185.847706,164.988822,118.942968,105.054628,28.938064,14.247495,185.886407,1.226616,63.845270,55.870930,163.212351,187.132481,161.466958,186.308279,92.229726,184.497534,-0.000698,-1.109197,32.000000,-235.759718,186.257704,-0.024599,30.803185,0.695508,457174.310031,0.962352,20.448888,27.203556,3.395457,0.038188,0.003743,196.031676,32.000000,214.553432,190.937068,192.796488,174.489187,32.000000,167.516295,67.915421,64.213047,107.360611,5.852952,43.863227,45.126582,69.454225,17.873418,18.023252,59.618212,43.339979
55.036095,65.301830,185.793515,164.991061,118.844267,105.050552,29.050609,14.245925,185.858034,1.226590,63.604569,55.805035,163.243456,187.193552,161.486104,186.310458,92.215662,184.390511,-0.000698,-1.112490,32.000000,-235.761943,186.313730,-0.024605,30.798385,0.693408,457143.391541,0.957341,20.284757,27.265184,3.383296,0.036018,0.034357,196.581438,32.000000,214.039775,190.772062,195.919935,174.378761,32.000000,167.476096,67.933701,64.228066,107.320143,5.852952,43.789609,45.126582,69.518518,17.873418,18.046302,59.622362,43.371160
54.972603,65.265802,185.749893,164.996099,118.842735,105.058581,29.021649,14.245211,185.919100,1.226464,63.661607,55.967409,163.306451,187.036889,161.522556,186.363527,92.212983,184.429302,-0.000698,-1.113705,32.000000,-235.763312,186.392964,-0.024666,30.828362,0.691053,456729.393918,0.955964,19.892272,27.246221,3.369029,0.048619,0.023058,197.281734,32.000000,213.323424,190.836709,197.750950,174.539385,32.000000,167.186556,67.910407,64.204251,107.275762,5.852952,43.841589,45.126582,69.751972,17.873418,18.048906,59.621565,43.402414
55.267079,65.265802,185.814414,164.996099,118.834206,105.058520,29.008268,14.250349,185.845787,1.226358,63.592002,55.825540,163.294038,187.105809,161.464268,186.391156,92.184423,184.389874,-0.000699,-1.113740,32.000000,-235.758011,186.188769,-0.024707,30.807014,0.692566,456834.326030,0.954697,20.026246,27.219099,3.375848,0.053271,0.012346,197.393733,32.000000,213.404350,191.516079,198.160421,173.821284,32.000000,168.440035,67.891644,64.197521,107.229782,5.852952,43.793454,45.126582,69.331427,17.873418,17.988702,59.611986,43.295078
55.488470,65.258101,185.799776,164.993020,118.771301,105.058324,29.032954,14.247637,185.915642,1.226027,63.582911,55.778321,163.322555,187.055465,161.366572,186.289028,92.270984,184.426830,-0.000699,-1.113744,32.000000,-235.762525,186.327189,-0.024708,30.948346,0.692516,456864.641004,0.956852,20.051132,27.236707,3.378954,0.049734,0.025637,196.899359,32.000000,213.775763,191.984607,195.519950,173.411143,32.000000,168.843135,67.877939,64.215092,107.169782,5.852952,43.826719,45.126582,69.271163,17.873418,17.977593,59.618556,43.379157
54.901812,65.219323,185.832557,164.981824,118.721536,105.050196,29.033779,14.244641,185.956283,1.225821,63.229414,55.867263,163.248231,187.072369,161.431136,186.405820,92.282238,184.392981,-0.000700,-1.113744,32.000000,-235.761424,186.356498,-0.024692,30.966101,0.689572,456737.130222,0.951645,19.769067,27.250093,3.362117,0.035669,0.023290,196.057819,32.000000,214.540383,192.018107,192.899156,173.511704,32.000000,168.646455,67.885338,64.230044,107.145064,5.852952,43.800750,45.126582,69.537620,17.873418,17.912440,59.618320,43.387741
54.686512,65.016636,185.824368,164.957472,118.590965,105.062279,29.008289,14.243213,185.896182,1.225759,62.813188,55.905309,163.187402,187.132278,161.492313,186.333008,92.258494,184.454891,-0.000699,-1.113765,32.000000,-235.769244,186.322929,-0.024714,31.042445,0.683663,456414.023559,0.946611,19.550062,27.177756,3.348439,0.039280,0.011167,195.829533,32.000000,214.776414,191.143613,192.208931,174.213650,32.000000,167.691606,67.876514,64.219510,107.101426,5.852952,43.816506,45.126582,69.552937,17.873418,17.914332,59.619579,43.291410
54.628105,65.016636,185.891050,164.957472,118.455999,105.074530,29.000997,14.250634,185.999214,1.225677,62.471880,55.989075,163.237572,187.124854,161.525679,186.297892,92.267771,184.479942,-0.000700,-1.113770,32.000000,-235.760020,186.404587,-0.024751,31.070113,0.690415,456669.499460,0.957622,20.072632,27.153473,3.384816,0.041677,0.019268,196.222609,32.000000,214.466447,190.642146,194.937015,174.867111,32.000000,167.119502,67.891817,64.221928,107.075953,5.852952,43.822421,45.126582,69.743668,17.873418,17.562881,59.615704,43.352818
54.785513,64.847782,185.941379,164.923884,118.498656,105.078545,29.050939,14.250063,186.003709,1.225400,62.138002,55.899001,163.248191,187.228195,161.526550,186.438949,92.250447,184.601312,-0.000701,-1.112004,32.000000,-235.759608,186.505664,-0.024792,31.016665,0.691009,456626.501305,0.962230,20.077108,27.201043,3.397993,0.029165,0.025862,197.105070,32.000000,213.522508,190.766557,197.793066,174.848740,32.000000,167.559361,67.896109,64.209109,107.066069,5.852952,43.851869,45.126582,69.584451,17.873418,17.269146,59.620523,43.356780
54.923198,64.625308,186.034334,164.896453,118.499076,105.090791,28.983918,14.244783,185.982903,1.225242,62.543214,55.870330,163.284544,187.225688,161.533294,186.485822,92.221915,184.617416,-0.000701,-1.110253,32.000000,-235.764560,186.563037,-0.024786,30.981600,0.691401,456698.245448,0.963723,20.133414,27.201406,3.402846,0.036240,0.019920,197.279588,32.000000,213.333770,191.568254,198.362521,174.053985,32.000000,168.034284,67.891927,64.207416,107.095270,5.852952,43.885958,45.126582,69.523331,17.873418,16.881274,59.623031,43.368519
54.874100,64.645933,185.934608,164.865384,118.511904,105.090684,28.949072,14.251776,186.032389,1.224997,62.963709,55.787820,163.281090,187.223545,161.459558,186.482221,92.222594,184.630122,-0.000703,-1.107400,32.000000,-235.757731,186.451576,-0.024695,30.926919,0.690492,456420.515514,0.958610,19.812916,27.265418,3.393988,0.049067,0.016896,197.065147,32.000000,213.558406,192.077250,196.351605,173.235032,32.000000,168.845686,67.871456,64.188107,107.067305,5.852952,43.881229,45.126582,69.563897,17.873418,16.878042,59.619884,43.297279
54.773073,64.645933,185.981355,164.865384,118.633158,105.090650,29.034644,14.246638,185.996689,1.225039,63.147576,55.699352,163.208362,187.125752,161.436277,186.459482,92.247067,184.603111,-0.000705,-1.105616,32.000000,-235.761393,186.389986,-0.024616,30.934315,0.689494,456138.131363,0.957698,19.458074,27.300142,3.387172,0.038610,0.024378,196.286155,32.000000,214.360508,192.108689,193.003886,173.456446,32.000000,168.799485,67.888533,64.221137,107.066324,5.852952,43.859601,45.126582,69.630121,17.873418,16.910765,59.621231,43.344234
54.869766,64.840632,185.779705,164.884138,118.691859,105.086519,28.992944,14.245639,185.899425,1.225084,62.976025,55.724668,163.140110,187.174833,161.474610,186.404211,92.248727,184.606030,-0.000705,-1.105611,32.000000,-235.758294,186.390292,-0.024635,30.875359,0.691049,456195.469587,0.959854,19.525873,27.304350,3.388386,0.046782,0.027993,196.052404,32.000000,214.697539,191.359267,191.981741,174.124755,32.000000,168.343221,67.883957,64.226151,107.091023,5.852952,43.830109,45.126582,69.495357,17.873418,17.246569,59.616412,43.375048
54.570955,64.868132,185.944883,164.897013,118.733034,105.090555,29.061532,14.246068,186.013115,1.224915,62.665783,55.757583,163.192828,187.196794,161.510152,186.393394,92.266321,184.464928,-0.000706,-1.104051,32.000000,-235.762128,186.430531,-0.024672,30.860829,0.692276,456209.537152,0.958980,19.623041,27.269489,3.395489,0.043037,0.016760,196.179856,32.000000,214.425339,190.813920,194.394555,174.634585,32.000000,167.459123,67.901252,64.235165,107.097593,5.852952,43.842055,45.126582,69.772817,17.873418,17.292978,59.625539,43.306083
54.558774,64.760057,185.874447,164.903171,118.797363,105.090592,29.003752,14.251490,186.057436,1.224611,62.215737,55.852834,163.240197,187.252786,161.530940,186.436791,92.275064,184.600617,-0.000705,-1.101705,32.000000,-235.758017,186.412132,-0.024667,30.823483,0.692154,456396.121412,0.958948,19.724738,27.268952,3.385830,0.042655,0.021438,197.071609,32.000000,213.601611,190.880533,197.248324,174.597608,32.000000,167.172339,67.905128,64.217332,107.106988,5.852952,43.841481,45.126582,69.786776,17.873418,17.291840,59.622391,43.287448
54.582115,64.760057,185.987190,164.903171,118.845138,105.082404,29.057294,14.251490,186.071328,1.224569,62.228918,55.832854,163.260366,187.236473,161.540255,186.402239,92.259578,184.488797,-0.000704,-1.099362,32.000000,-235.759820,186.402180,-0.024661,30.819471,0.696770,456601.566722,0.962594,20.040049,27.197079,3.407397,0.040884,0.033741,197.390062,32.000000,213.495010,191.267099,198.284612,174.046305,32.000000,167.918292,67.890481,64.197188,107.135499,5.852952,43.857043,45.126582,69.794742,17.873418,17.102294,59.619530,43.333229
54.480607,64.521362,185.784895,164.876021,118.769727,105.082566,29.077000,14.248494,185.933823,1.224453,62.685780,55.711116,163.251287,187.186496,161.426306,186.304063,92.255449,184.527590,-0.000705,-1.098169,32.000000,-235.761505,186.367693,-0.024679,30.791383,0.697333,456445.341473,0.964471,19.943733,27.240533,3.406866,0.033088,0.027678,197.231259,32.000000,213.566731,191.840829,196.982973,173.589056,32.000000,168.548068,67.851289,64.210052,107.151320,5.852952,43.853116,45.126582,69.911160,17.873418,16.684795,59.614406,43.373141
54.736428,64.572510,185.796529,164.857827,118.675553,105.082697,28.958240,14.245497,185.849271,1.224340,63.106402,55.660362,163.225509,187.100142,161.420389,186.267004,92.308876,184.570953,-0.000705,-1.098181,32.000000,-235.764994,186.301717,-0.024719,30.788367,0.697422,456424.676273,0.962163,19.921204,27.213006,3.407475,0.051635,0.019692,196.564200,32.000000,214.263018,192.054866,194.066127,173.427300,32.000000,168.994013,67.866787,64.219351,107.178026,5.852952,43.770573,45.126582,69.708684,17.873418,16.769538,59.621201,43.356927
54.993507,64.771882,185.789429,164.879379,118.698683,105.078784,29.057032,14.247495,185.793412,1.224199,63.274603,55.778990,163.173563,187.031016,161.454769,186.151494,92.324194,184.279118,-0.000705,-1.098153,32.000000,-235.764471,186.210715,-0.024750,30.811656,0.698221,456168.977488,0.962879,19.780539,27.232059,3.410111,0.041053,0.022992,196.029378,32.000000,214.590080,191.879385,191.984870,173.789411,32.000000,168.150099,67.842026,64.230413,107.195480,5.852952,43.786112,45.126582,69.726998,17.873418,16.765850,59.623945,43.375342
54.718326,64.771882,185.764598,164.879379,118.723524,105.074745,28.957773,14.246638,185.742380,1.223738,63.355487,55.597828,163.155483,186.917929,161.488887,186.251032,92.314789,184.265855,-0.000705,-1.098135,32.000000,-235.761066,186.200721,-0.024731,30.782650,0.695246,455972.363926,0.961960,19.584896,27.195312,3.394385,0.043831,0.022425,196.152548,32.000000,214.740401,190.965827,193.489117,174.621151,32.000000,167.111237,67.844018,64.228653,107.157995,5.852952,43.752332,45.126582,69.718413,17.873418,17.109727,59.626266,43.399406
54.666418,64.916533,185.650514,164.921085,118.605559,105.070619,29.035718,14.248494,185.708442,1.223518,63.431335,55.546891,163.252196,186.975736,161.501628,186.073448,92.273000,184.363043,-0.000704,-1.099311,32.000000,-235.761013,186.053939,-0.024687,30.772631,0.691893,456033.484830,0.954203,19.537151,27.067681,3.378388,0.040907,0.006284,196.794341,32.000000,213.810703,190.669738,196.683378,174.889921,32.000000,167.251952,67.839402,64.219003,107.182501,5.852952,43.722292,45.126582,69.651501,17.873418,17.359515,59.624103,43.186348
54.732357,65.044138,185.671895,164.953554,118.559237,105.058447,28.996501,14.246638,185.675371,1.223278,63.527159,55.769200,163.304493,186.822010,161.496919,186.059370,92.272089,184.293280,-0.000704,-1.100481,32.000000,-235.759754,186.051921,-0.024666,30.807433,0.695847,456207.281467,0.962770,19.801703,27.071978,3.394925,0.043174,0.017286,197.480837,32.000000,213.281783,191.057996,198.604467,174.545587,32.000000,167.959554,67.858317,64.217528,107.215006,5.852952,43.702071,45.126582,69.717248,17.873418,17.580513,59.615153,43.255019
54.793529,65.126917,185.491039,164.968948,118.337457,105.054418,29.003514,14.246638,185.621436,1.223258,63.701325,55.704062,163.289830,186.829351,161.431864,186.004772,92.226190,184.310420,-0.000703,-1.103986,32.000000,-235.762541,186.107068,-0.024699,30.823615,0.696638,456507.116417,0.961530,19.996371,27.151188,3.396061,0.032963,0.005250,197.478828,32.000000,213.274091,192.014102,197.752853,173.499830,32.000000,168.687503,67.826656,64.220408,107.198094,5.852952,43.682296,45.126582,69.568361,17.873418,17.580894,59.616245,43.257074
54.802423,65.126917,185.634324,164.968948,118.089390,105.050395,29.002308,14.248779,185.625375,1.223212,63.725338,55.604192,163.251838,186.819583,161.363342,186.027774,92.236232,184.308316,-0.000703,-1.107457,32.000000,-235.758269,186.039377,-0.024738,30.837593,0.695277,456589.315393,0.961764,20.060444,27.125239,3.392361,0.030848,0.018637,196.696604,32.000000,213.957880,192.092568,194.595423,173.183390,32.000000,168.511769,67.819451,64.241165,107.188487,5.852952,43.675928,45.126582,69.660683,17.873418,17.725584,59.611140,43.408724
54.468336,65.170920,185.469853,164.983224,117.921532,105.050253,28.960028,14.246353,185.594511,1.223215,63.536161,55.730579,163.232378,186.730700,161.408859,186.016873,92.277619,184.122734,-0.000703,-1.110941,32.000000,-235.762498,186.085735,-0.024760,30.866258,0.693739,456739.304885,0.960520,20.084338,27.177739,3.385273,0.050366,0.028729,196.069664,32.000000,214.548715,191.960547,192.317449,173.487675,32.000000,168.580524,67.811591,64.232436,107.166765,5.852952,43.664953,45.126582,69.936910,17.873418,17.803262,59.624290,43.357880
54.525069,65.129667,185.558419,164.994700,117.686645,105.050390,29.068222,14.245782,185.597699,1.223099,63.145886,55.676242,163.201824,186.840240,161.478957,186.031459,92.242997,184.182889,-0.000702,-1.113354,32.000000,-235.760610,186.114207,-0.024761,30.867307,0.693728,456696.495515,0.960350,20.075781,27.166886,3.387338,0.038127,0.016256,195.991612,32.000000,214.615906,191.049458,192.787608,174.709781,32.000000,167.538948,67.825953,64.210510,107.117201,5.852952,43.634373,45.126582,69.892644,17.873418,17.733058,59.617445,43.398599
54.441059,64.974285,185.563390,164.987142,117.594760,105.050505,28.996887,14.243499,185.658666,1.222746,62.958960,55.663075,163.259928,186.830453,161.518396,185.931226,92.303276,183.996307,-0.000702,-1.113334,32.000000,-235.766828,186.000323,-0.024778,30.896549,0.696808,456880.554370,0.968394,20.441957,27.054016,3.405095,0.036997,0.015388,196.540992,32.000000,213.991183,190.874083,196.154926,174.749079,32.000000,167.649476,67.853803,64.244748,107.077873,5.852952,43.622695,45.126582,69.825090,17.873418,17.734177,59.625460,43.141960
54.632096,64.974285,185.659803,164.987142,117.487522,105.042301,29.038987,14.239218,185.661903,1.222409,62.815433,55.608438,163.291031,186.790121,161.549942,186.057653,92.222675,184.208320,-0.000701,-1.113309,32.000000,-235.770453,185.970263,-0.024772,30.921726,0.696272,456858.502845,0.963574,20.345887,27.111815,3.403176,0.042514,0.008797,197.185828,32.000000,213.190194,191.127492,198.054428,174.419911,32.000000,167.525363,67.869173,64.221747,107.088064,5.852952,43.673133,45.126582,69.835988,17.873418,17.464418,59.621556,43.388475
54.808174,64.913783,185.661820,164.961391,117.551188,105.029153,29.037712,14.249350,185.758166,1.222385,62.919024,55.711160,163.309719,186.946414,161.524704,186.247062,92.265232,184.350187,-0.000702,-1.113276,32.000000,-235.758354,186.220891,-0.024750,30.961642,0.696361,456574.284649,0.967193,20.271692,26.979631,3.408519,0.029995,0.019583,197.439087,32.000000,213.326789,191.903203,198.104672,173.832198,32.000000,168.313300,67.857459,64.249255,107.139072,5.852952,43.664414,45.126582,69.690981,17.873418,17.358897,59.620818,43.389282
54.763080,64.827982,185.748055,164.941518,117.593604,105.016005,28.911917,14.247923,185.823749,1.222368,62.796946,55.780718,163.293536,187.035033,161.436330,186.146055,92.306165,184.266977,-0.000703,-1.113233,32.000000,-235.756175,186.311159,-0.024756,30.972159,0.693659,456583.098633,0.961980,20.087214,27.141932,3.398365,0.038530,0.023758,196.932797,32.000000,213.673258,192.026087,195.605679,173.315935,32.000000,168.785558,67.844496,64.244175,107.090259,5.852952,43.699056,45.126582,69.750203,17.873418,17.209069,59.611760,43.392290
54.747011,64.764732,185.823121,164.928082,117.610636,105.011848,29.070758,14.246638,185.841750,1.222240,62.521412,55.915556,163.233819,187.085134,161.485465,186.294059,92.355547,184.489822,-0.000705,-1.113234,32.000000,-235.763524,186.354580,-0.024760,31.015484,0.690393,456249.253500,0.958326,19.857116,27.154007,3.387484,0.041863,0.017959,196.147031,32.000000,214.379670,192.116557,192.882658,173.500474,32.000000,168.819465,67.868102,64.249499,107.066064,5.852952,43.686176,45.126582,69.902085,17.873418,17.207586,59.619471,43.296765
54.434960,64.764732,185.924395,164.928082,117.568488,105.015984,28.957734,14.245497,185.854174,1.221949,62.592659,55.811591,163.204230,187.132604,161.506922,186.316712,92.388035,184.479702,-0.000704,-1.112050,32.000000,-235.763682,186.370897,-0.024756,31.013229,0.690717,456018.813835,0.963031,19.814707,27.081034,3.391848,0.035006,0.017820,196.126078,32.000000,214.391285,191.434445,192.591408,174.139921,32.000000,167.882538,67.895181,64.247032,107.022465,5.852952,43.778286,45.126582,70.002703,17.873418,17.095838,59.615419,43.402194
54.448339,64.607709,185.820410,164.911008,117.612097,105.011950,29.039108,14.243927,185.958511,1.221936,62.751598,55.709148,163.245101,187.034789,161.595227,186.289881,92.479528,184.527757,-0.000703,-1.110275,32.000000,-235.762466,186.359048,-0.024779,30.995264,0.690023,455828.140366,0.957880,19.766928,27.117431,3.394215,0.033079,0.014456,196.429779,32.000000,214.224908,190.906647,195.285632,174.572189,32.000000,167.211747,67.893513,64.265411,106.953802,5.852952,43.736864,45.126582,69.941757,17.873418,16.820522,59.624073,43.417161
54.637563,64.688007,185.869371,164.898972,117.669644,105.007885,29.069329,14.242357,185.874896,1.221899,62.883673,55.876188,163.264109,187.141046,161.596613,186.317321,92.506521,184.510680,-0.000702,-1.109691,32.000000,-235.767805,186.449663,-0.024791,31.052699,0.694267,455978.185146,0.967760,20.068037,27.081049,3.415533,0.050275,0.023047,197.064566,32.000000,213.487629,190.975023,197.840838,174.654230,32.000000,167.485253,67.912935,64.252748,106.949739,5.852952,43.747951,45.126582,69.889353,17.873418,16.956660,59.625666,43.300507
54.894319,64.865107,185.960928,164.918566,117.691216,105.007945,28.998930,14.250063,186.015967,1.221909,62.935313,55.921742,163.283448,187.076487,161.535954,186.399182,92.485612,184.563767,-0.000701,-1.106615,32.000000,-235.757477,186.396347,-0.024759,31.052017,0.693840,455553.366567,0.964343,19.898078,27.008044,3.412784,0.040759,0.023352,197.322211,32.000000,213.239931,191.630307,198.474265,173.935193,32.000000,167.958483,67.901527,64.235023,106.895353,5.852952,43.743688,45.126582,69.554600,17.873418,16.953969,59.611662,43.220537
54.356710,64.865107,185.953872,164.918566,117.657684,104.999838,29.007212,14.243499,185.881268,1.221925,63.004181,55.894711,163.289368,187.189331,161.466728,186.404678,92.606747,184.645679,-0.000702,-1.104251,32.000000,-235.768303,186.471689,-0.024741,31.020546,0.690503,455472.238661,0.959818,19.795664,26.974482,3.401861,0.034123,0.017019,197.028599,32.000000,213.641635,192.255871,196.257620,173.424631,32.000000,168.626879,67.905599,64.239948,106.869789,5.852952,43.785609,45.126582,70.090295,17.873418,17.260016,59.620592,43.358247
54.818290,64.817807,185.923956,164.930322,117.618463,104.999867,29.042246,14.251205,185.934573,1.221917,63.268228,55.808690,163.265230,187.125262,161.500786,186.360720,92.678907,184.480350,-0.000702,-1.104242,32.000000,-235.758302,186.362084,-0.024833,31.040215,0.688001,455597.993162,0.957622,19.725617,27.015813,3.387617,0.047993,0.018166,196.187424,32.000000,214.283249,192.362682,193.439571,173.474295,32.000000,168.428645,67.905444,64.285331,106.838592,5.852952,43.757179,45.126582,70.028351,17.873418,17.176530,59.620110,43.387888
54.985662,64.881608,185.968300,164.932001,117.615897,104.999974,28.968826,14.242928,185.939698,1.221885,63.448744,55.586158,163.154609,187.185661,161.510560,186.321803,92.667442,184.429957,-0.000703,-1.104215,32.000000,-235.769038,186.320196,-0.024844,31.040530,0.695260,455660.274561,0.967759,20.244127,26.926179,3.420992,0.038451,0.018625,196.052389,32.000000,214.655566,191.391642,192.083074,174.244494,32.000000,167.719658,67.910439,64.246899,106.816963,5.852952,43.788492,45.126582,69.643822,17.873418,17.285815,59.615723,43.299700
55.288315,64.981160,185.866306,164.951594,117.627918,104.999872,29.049235,14.248636,185.926774,1.222064,63.037687,55.787766,163.243876,187.123019,161.560932,186.304369,92.764191,184.587315,-0.000702,-1.104177,32.000000,-235.759068,186.318725,-0.024816,31.055138,0.688934,455157.051542,0.957467,19.751407,26.790426,3.391641,0.073091,0.012625,196.249620,32.000000,214.580159,190.912488,194.524481,174.740962,32.000000,167.519551,67.905882,64.282847,106.794861,5.852952,43.728618,45.126582,69.511173,17.873418,17.284794,59.616520,43.337264
55.233550,64.981160,185.889010,164.951594,117.615614,104.991833,28.973273,14.244783,185.982739,1.222026,62.783319,55.815589,163.309301,187.064845,161.572009,186.393902,92.733844,184.576443,-0.000703,-1.104144,32.000000,-235.761609,186.343099,-0.024556,31.083515,0.687140,455162.061771,0.956823,19.654405,26.782500,3.382124,0.036389,0.011630,196.976111,32.000000,213.645664,190.906856,197.460090,174.703346,32.000000,167.402858,67.908993,64.257980,106.803968,5.852952,43.753201,45.126582,69.409259,17.873418,17.457322,59.614642,43.351791
54.894461,64.928359,185.962120,164.969788,117.723545,104.979706,29.032037,14.245354,185.952911,1.222053,62.583529,55.957643,163.356721,187.113538,161.562791,186.368396,92.693987,184.575218,-0.000702,-1.104105,32.000000,-235.762186,186.364391,-0.024576,31.103971,0.683008,454917.290817,0.948642,19.464130,26.746290,3.361765,0.048724,0.021642,197.331156,32.000000,213.360793,191.553453,198.510731,173.963220,32.000000,167.945605,67.906276,64.252744,106.849062,5.852952,43.749533,45.126582,69.434209,17.873418,17.365263,59.621270,43.381358
54.686795,64.752907,185.950091,164.940118,117.654195,104.975603,28.962965,14.245497,185.967109,1.222250,62.473394,55.998395,163.301324,187.194102,161.506895,186.355501,92.709784,184.510391,-0.000702,-1.104111,32.000000,-235.762535,186.314933,-0.024617,31.082702,0.683069,454977.604393,0.952102,19.516483,26.772456,3.365509,0.047520,0.013418,197.148116,32.000000,213.663058,192.098168,32.000000,173.592793,32.000000,168.286497,67.899311,64.264967,106.884900,5.852952,43.776088,45.126582,69.792419,17.873418,17.059788,59.616146,43.360302
54.542080,64.596434,186.016092,164.912128,117.728630,104.975538,28.965464,14.249778,186.004404,1.222127,62.624857,55.746512,163.300949,187.279947,161.487729,186.368746,92.701428,184.720029,-0.000703,-1.105123,32.000000,-235.759073,186.473073,-0.024603,31.025240,0.686794,455145.111918,0.956432,19.788731,26.811841,3.387630,0.048488,0.012346,196.542494,32.000000,214.372657,191.984952,32.000000,173.669203,32.000000,168.869225,67.898479,64.285438,106.904120,5.852952,43.722371,45.126582,69.895218,17.873418,17.057657,59.622873,43.388841
54.482799,64.596434,185.886053,164.912128,117.846430,104.975635,29.059619,14.250063,186.004526,1.222040,62.780249,55.756543,163.174657,187.194265,161.507727,186.416947,92.665804,184.559686,-0.000703,-1.107332,32.000000,-235.757149,186.500606,-0.024548,31.027286,0.689392,454983.947182,0.962254,19.813104,26.771109,3.400274,0.030828,0.019839,196.005096,32.000000,214.595464,191.609257,192.472396,173.927897,32.000000,168.627421,67.903559,64.288869,106.928319,5.852952,43.743739,45.126582,69.973230,17.873418,16.782747,59.624575,43.399993
54.604264,64.617609,185.846428,164.895614,117.943408,104.975525,29.030608,14.248922,185.896824,1.221878,63.054933,55.750691,163.211584,187.128688,161.540972,186.460787,92.608018,184.569644,-0.000701,-1.107353,32.000000,-235.763208,186.447580,-0.024531,31.007354,0.692344,454879.387120,0.964592,19.796227,26.860082,3.410506,0.043870,0.021062,196.230535,32.000000,214.645808,190.990863,193.886158,174.374263,32.000000,167.558220,67.896266,64.305358,106.908829,5.852952,43.732581,45.126582,70.136468,17.873418,16.816118,59.622726,43.427213
54.995566,64.770507,185.948960,164.909329,118.031149,104.975530,29.023866,14.246210,185.909639,1.221849,62.998203,55.744893,163.289720,187.170673,161.524577,186.309277,92.529401,184.467356,-0.000701,-1.107334,32.000000,-235.760346,186.335878,-0.024524,30.989730,0.692632,454986.267171,0.962625,19.853493,26.834050,3.411830,0.043367,0.024709,196.830800,32.000000,213.843709,190.851781,196.725611,174.483087,32.000000,167.351403,67.896005,64.271256,106.895093,5.852952,43.769911,45.126582,69.621059,17.873418,17.078487,59.612517,43.347095
54.948356,64.887108,185.827705,164.931161,118.107739,104.971459,29.009722,14.247780,185.954683,1.221699,63.128842,55.676615,163.293035,187.126078,161.554956,186.286400,92.422872,184.368206,-0.000701,-1.108644,32.000000,-235.757957,186.349359,-0.024555,30.964422,0.691501,455054.243587,0.961269,19.757383,26.895666,3.403515,0.034501,0.022279,197.443799,32.000000,213.566974,191.115520,198.205133,174.359886,32.000000,167.647947,67.906754,64.263252,106.892081,5.852952,43.694952,45.126582,69.428562,17.873418,17.076508,59.618349,43.368959
54.874610,64.887108,185.789091,164.931161,118.122291,104.967357,28.994385,14.241501,185.843804,1.221725,63.257223,55.788103,163.326837,187.047208,161.485867,186.163754,92.384489,184.508517,-0.000700,-1.108843,32.000000,-235.762925,186.274716,-0.024538,30.920284,0.687702,455173.848861,0.954311,19.533800,26.934933,3.381163,0.039884,0.022077,197.453256,32.000000,213.546566,191.816984,197.582543,173.655400,32.000000,168.728525,67.884354,64.313029,106.886130,5.852952,43.692630,45.126582,69.684333,17.873418,17.277799,59.617435,43.401314
54.337834,64.923133,185.792253,164.941518,118.064303,104.967423,28.952764,14.240359,185.786113,1.221663,63.653978,55.821886,163.316677,186.924537,161.435472,186.155115,92.378577,184.398984,-0.000700,-1.110009,32.000000,-235.767672,186.110252,-0.024528,30.884380,0.688677,455558.215441,0.955948,19.695716,27.003302,3.381861,0.037185,0.014439,196.694104,32.000000,214.316552,192.018598,194.584615,173.485837,32.000000,168.518231,67.878074,64.317166,106.875141,5.852952,43.659806,45.126582,69.978937,17.873418,17.339525,59.618349,43.302782
