OSU 80 Ton Compressor Load Stand
54.436416,64.984460,185.822149,164.952154,117.984117,104.959127,29.009031,14.248494,185.816148,1.221613,63.301535,55.702019,163.204518,187.041803,161.406869,186.251421,92.361723,184.535589,-0.000700,-1.110004,32.000000,-235.760194,186.250219,-0.024500,30.931509,0.690428,455665.643850,0.957839,19.766557,27.095682,3.385702,0.037356,0.012747,196.184583,32.000000,214.795811,191.944063,192.389267,173.584163,32.000000,168.372991,67.872206,64.307096,106.843042,5.852952,43.702115,45.126582,70.043603,17.873418,17.445420,59.623808,43.386274
54.484658,65.005086,185.866421,164.976506,118.099401,104.959208,29.015222,14.250349,185.929958,1.221637,62.797373,55.814007,163.212274,187.129463,161.507843,186.327594,92.325984,184.468230,-0.000699,-1.109413,32.000000,-235.759158,186.273448,-0.024494,30.881679,0.697964,456063.817133,0.969802,20.320428,27.059446,3.419206,0.039707,0.017143,196.180070,32.000000,214.818948,191.076742,192.994633,174.487460,32.000000,167.263159,67.881641,64.306963,106.850834,5.852952,43.701036,45.126582,70.096224,17.873418,17.445286,59.620493,43.295812
54.576515,65.005086,185.903461,164.976506,118.133291,104.967268,29.090687,14.247923,185.936521,1.221431,62.751676,55.820353,163.285276,187.161946,161.561836,186.253621,92.363599,184.399365,-0.000698,-1.107649,32.000000,-235.759945,186.263680,-0.024500,30.848293,0.695834,456085.646309,0.966064,20.286358,27.128862,3.413563,0.041271,0.008246,196.794021,32.000000,214.271279,190.733680,196.103196,174.800163,32.000000,167.463380,67.877764,64.316020,106.844093,5.852952,43.737284,45.126582,69.975069,17.873418,17.481109,59.617454,43.371380
55.266902,64.760057,185.838375,164.954113,118.154863,104.968679,29.029776,14.244926,185.867495,1.221443,62.679351,56.047042,163.308620,187.004142,161.561181,186.395512,92.339749,184.421670,-0.000697,-1.105895,32.000000,-235.760975,186.329047,-0.024557,30.870612,0.696538,456154.518588,0.964966,20.260348,27.138687,3.411353,0.041298,0.023059,197.300467,32.000000,213.533166,191.014544,197.995188,174.594204,32.000000,167.736665,67.858319,64.260146,106.844093,5.852952,43.682676,45.126582,69.834794,17.873418,17.054698,59.615901,43.283486
55.462698,64.766932,185.924114,164.933121,118.289394,104.968532,28.985858,14.244355,185.912523,1.221417,62.431942,55.948847,163.321289,187.072247,161.539681,186.312311,92.384979,184.518881,-0.000697,-1.104159,32.000000,-235.759907,186.331576,-0.024538,30.851808,0.696314,456055.190389,0.960745,20.171637,27.074569,3.406290,0.044696,0.021669,197.478029,32.000000,213.420343,191.805838,198.004224,173.909881,32.000000,168.133121,67.874870,64.271755,106.887408,5.852952,43.744020,45.126582,69.290179,17.873418,17.064574,59.620110,43.383559
54.681452,64.602484,185.931280,164.904850,118.386372,104.979134,29.037481,14.245497,185.988519,1.221397,62.747015,55.701134,163.349809,187.164250,161.452895,186.303837,92.433441,184.551528,-0.000697,-1.102247,32.000000,-235.762371,186.393249,-0.024570,30.848136,0.686619,455338.959302,0.948839,19.263493,27.107005,3.362562,0.052656,0.026952,197.037749,32.000000,213.974457,192.020787,195.242377,173.322427,32.000000,168.817818,67.896944,64.293087,106.924358,5.852952,43.723968,45.126582,69.182878,17.873418,17.062563,59.615861,43.281872
54.780359,64.602484,186.023058,164.904850,118.467608,104.982890,29.023899,14.245925,186.016895,1.221228,63.100408,55.869198,163.250576,187.127975,161.510150,186.383309,92.430778,184.601255,-0.000696,-1.100341,32.000000,-235.766205,186.370835,-0.024555,30.877535,0.684918,455135.490488,0.946574,19.083458,27.099179,3.352237,0.039489,0.017885,196.326679,32.000000,214.668971,191.943099,192.956223,173.709054,32.000000,168.904411,67.917057,64.303679,106.940830,5.852952,43.784625,45.126582,69.759936,17.873418,16.773871,59.629010,43.393537
55.074711,64.643458,185.871494,164.883858,118.669497,104.982819,29.028985,14.247923,185.981956,1.221221,63.365765,55.781530,163.202006,187.147590,161.512585,186.390849,92.495770,184.518857,-0.000697,-1.098604,32.000000,-235.763387,186.447560,-0.024601,30.903814,0.694366,455349.300452,0.959534,19.667832,27.063276,3.400262,0.033889,0.011223,196.246987,32.000000,214.614379,191.173918,192.691221,174.337207,32.000000,168.074296,67.885642,64.298866,106.927625,5.852952,43.684028,45.126582,69.658478,17.873418,16.841754,59.624319,43.317895
54.851744,64.871157,185.949610,164.898413,118.813475,104.982685,29.027211,14.247352,186.016524,1.221032,63.546675,55.714522,163.214835,187.158928,161.533709,186.289883,92.506532,184.553056,-0.000696,-1.096857,32.000000,-235.759696,186.465589,-0.024570,30.914383,0.692785,455309.347633,0.958098,19.572579,27.085065,3.395798,0.047624,0.016156,196.535486,32.000000,214.211134,190.903909,195.414988,174.696274,32.000000,167.189519,67.867011,64.290181,106.902417,5.852952,43.751530,45.126582,69.685993,17.873418,17.234318,59.622736,43.204616
54.371720,65.086490,185.895902,164.947116,118.880181,104.982640,28.977072,14.247495,185.978586,1.221049,63.432122,55.754137,163.279529,187.101161,161.538414,186.366626,92.438690,184.572951,-0.000696,-1.096830,32.000000,-235.759390,186.422168,-0.024573,31.013150,0.688194,455048.947009,0.952365,19.330854,26.988379,3.374897,0.040636,0.027298,197.361040,32.000000,213.570038,191.008329,197.556964,174.777810,32.000000,167.456930,67.863484,64.279537,106.923557,5.852952,43.711215,45.126582,69.871859,17.873418,17.233206,59.625627,43.401607
54.629073,65.086490,185.928656,164.947116,118.921073,104.982501,29.080840,14.249635,185.975333,1.221112,63.289667,55.735486,163.300212,187.079159,161.579058,186.409674,92.480326,184.502286,-0.000697,-1.097996,32.000000,-235.756430,186.320377,-0.024570,31.024034,0.691395,455480.998933,0.957297,19.772588,26.990773,3.390040,0.053074,0.024069,197.483437,32.000000,213.447890,191.574717,198.315602,174.134784,32.000000,168.136829,67.877278,64.299239,106.970098,5.852952,43.736878,45.126582,69.881081,17.873418,17.607483,59.623424,43.369619
54.781923,65.126917,185.875159,164.986582,118.938716,104.982559,28.980967,14.248636,185.921871,1.221203,63.000363,55.862650,163.327524,187.174567,161.505721,186.291819,92.458754,184.530508,-0.000698,-1.099756,32.000000,-235.757428,186.326557,-0.024615,31.072552,0.695393,456215.732484,0.968884,20.450977,27.066267,3.418981,0.049066,0.015216,197.075760,32.000000,213.717289,191.921336,196.218111,173.415470,32.000000,169.019801,67.863484,64.309617,106.959211,5.852952,43.681029,45.126582,70.011392,17.873418,17.678590,59.626306,43.388768
55.362972,64.959709,185.927833,164.998059,118.983112,104.982454,29.062300,14.246353,186.022553,1.221368,62.641757,55.752996,163.271774,187.198547,161.520872,186.322458,92.526308,184.590419,-0.000699,-1.100345,32.000000,-235.764137,186.336021,-0.024658,31.051021,0.692065,455968.254374,0.960396,20.202334,26.997448,3.403474,0.034937,0.019111,196.348258,32.000000,214.281202,192.232157,193.389370,173.499651,32.000000,168.719034,67.848641,64.316016,106.962054,5.852952,43.732810,45.126582,69.343806,17.873418,17.389154,59.620120,43.343134
55.032410,64.683332,185.847746,164.962511,118.967118,105.002721,29.005189,14.247780,186.121879,1.221381,62.746511,55.794382,163.200366,187.213351,161.527477,186.410589,92.517018,184.621066,-0.000699,-1.100372,32.000000,-235.760743,186.482170,-0.024643,31.025817,0.689022,455972.101227,0.960835,20.095507,27.029877,3.393002,0.047218,0.021885,196.184297,32.000000,214.569027,191.372311,192.328681,174.256022,32.000000,167.601672,67.843472,64.292862,106.971207,5.852952,43.703038,45.126582,69.315792,17.873418,17.388806,59.624054,43.407257
54.752148,64.683332,186.009918,164.962511,118.984251,105.015045,29.057618,14.246924,186.019528,1.221386,62.894616,55.698338,163.229241,187.287859,161.560170,186.291737,92.520801,184.576788,-0.000700,-1.100375,32.000000,-235.759141,186.430734,-0.024647,30.994241,0.682221,455242.399701,0.946587,19.371373,26.985366,3.358343,0.028839,0.009109,196.370206,32.000000,214.510056,190.765254,194.727660,174.709815,32.000000,167.249112,67.850960,64.309154,106.958622,5.852952,43.766285,45.126582,69.755235,17.873418,16.906650,59.622746,43.404322
55.010375,64.721282,185.958860,164.929202,118.989320,105.014843,29.065004,14.253774,186.035858,1.221284,62.928321,55.764640,163.310986,187.242998,161.602631,186.441844,92.470728,184.664442,-0.000700,-1.100360,32.000000,-235.753602,186.517858,-0.024705,30.975201,0.686141,455175.770856,0.954241,19.411283,27.006443,3.377060,0.038420,0.013720,197.061819,32.000000,213.702025,190.755389,197.302260,174.989454,32.000000,167.125817,67.847216,64.310408,106.971790,5.852952,43.761494,45.126582,69.431486,17.873418,16.969967,59.615261,43.373728
54.430218,64.842557,185.956135,164.950475,119.088071,105.014861,28.982340,14.245639,186.057959,1.221159,62.796076,55.903187,163.320559,187.206806,161.593813,186.380253,92.430223,184.709851,-0.000700,-1.100357,32.000000,-235.762720,186.466813,-0.024774,31.005099,0.690858,455397.308250,0.958034,19.680582,26.985632,3.397308,0.045585,0.023271,197.335635,32.000000,213.342373,191.324334,198.703940,174.033209,32.000000,168.235115,67.832877,64.267599,106.985228,5.852952,43.744010,45.126582,69.974238,17.873418,17.178284,59.617631,43.390602
54.287095,64.807082,186.070286,164.957472,119.246887,105.014945,29.119287,14.246924,186.135079,1.220967,62.644711,55.978867,163.324584,187.370891,161.506156,186.470687,92.449560,184.696933,-0.000703,-1.099767,32.000000,-235.763075,186.544456,-0.024780,30.923169,0.688025,455387.878964,0.952907,19.470368,27.069412,3.380433,0.043515,0.015331,197.165582,32.000000,213.407300,192.072495,196.758676,173.522111,32.000000,168.552440,67.808221,64.314279,106.962891,5.852952,43.746395,45.126582,69.915176,17.873418,17.176926,59.616845,43.295151
54.362971,64.807082,186.071098,164.957472,119.414111,105.022971,29.042510,14.248351,186.100059,1.220960,62.841006,55.840760,163.287044,187.347196,161.496718,186.484174,92.497360,184.724968,-0.000703,-1.099172,32.000000,-235.759353,186.539520,-0.024744,30.886846,0.694756,456002.235964,0.967222,20.150449,27.127373,3.416414,0.049376,0.024447,196.468717,32.000000,214.324156,192.123066,193.722505,173.670480,32.000000,168.490713,67.830638,64.303368,106.937144,5.852952,43.794237,45.126582,70.071988,17.873418,17.113724,59.616117,43.409238
54.889775,64.645658,186.107815,164.927243,119.568333,105.023110,28.935303,14.240930,186.081525,1.220963,62.814142,55.918782,163.210037,187.306824,161.563096,186.447743,92.517309,184.695510,-0.000703,-1.099176,32.000000,-235.766610,186.501425,-0.024776,30.879922,0.698652,456005.415489,0.965390,20.253529,27.103072,3.427523,0.051882,0.021892,196.111839,32.000000,214.578776,191.526501,192.200333,174.018595,32.000000,168.231617,67.827575,64.316168,106.946436,5.852952,43.740050,45.126582,70.087272,17.873418,16.831114,59.612970,43.356707
55.212483,64.715782,185.944938,164.927802,119.699638,105.023302,29.066293,14.247352,186.109193,1.220977,62.854937,55.784858,163.224163,187.332495,161.582888,186.400382,92.475745,184.655245,-0.000704,-1.099186,32.000000,-235.761499,186.528079,-0.024808,30.807250,0.698588,455896.815416,0.966522,20.180039,27.066048,3.422754,0.043072,0.021898,196.150075,32.000000,214.526363,190.861928,194.143751,174.875452,32.000000,167.596718,67.810798,64.303915,106.890018,5.852952,43.740172,45.126582,69.452543,17.873418,16.949901,59.618241,43.332715
55.100370,64.752907,186.057833,164.938159,119.774252,105.023488,29.034201,14.245782,186.098144,1.221010,63.130515,55.923796,163.278775,187.284108,161.548933,186.444447,92.403077,184.679304,-0.000704,-1.099196,32.000000,-235.760938,186.484088,-0.024844,30.842628,0.691994,455302.781358,0.959389,19.510534,27.034775,3.390573,0.038854,0.014305,196.945422,32.000000,213.667754,190.995524,196.848965,174.657241,32.000000,167.452802,67.839768,64.311284,106.879363,5.852952,43.834198,45.126582,69.419451,17.873418,16.947449,59.625273,43.301901
54.962169,64.752907,185.992049,164.938159,119.828454,105.023705,29.018804,14.243071,186.135475,1.221000,63.057830,55.932943,163.309207,187.292815,161.579806,186.521106,92.361465,184.638558,-0.000704,-1.100370,32.000000,-235.761355,186.402408,-0.024812,30.864763,0.689296,455280.073825,0.949063,19.271256,27.060859,3.367806,0.036262,0.010199,197.339229,32.000000,213.354471,191.234412,198.361000,174.486965,32.000000,167.773235,67.843162,64.280853,106.912796,5.852952,43.765402,45.126582,69.592226,17.873418,17.009717,59.621487,43.342473
54.765344,64.896183,186.036795,164.956073,119.862629,105.023784,29.036343,14.248351,186.071785,1.221010,63.320459,55.743948,163.313017,187.282109,161.532142,186.481404,92.384182,184.583928,-0.000704,-1.101573,32.000000,-235.762467,186.414377,-0.024828,30.841868,0.690305,455548.332889,0.952351,19.415713,27.142778,3.376707,0.056238,0.017994,197.419931,32.000000,213.492231,191.881316,197.533607,173.621329,32.000000,168.825979,67.820348,64.277995,106.892192,5.852952,43.768890,45.126582,69.684778,17.873418,17.256947,59.615497,43.364117
54.679826,64.875007,185.965170,164.968109,119.753752,105.023837,28.964526,14.246068,186.058878,1.220995,63.387351,55.805827,163.289785,187.236597,161.465642,186.479120,92.399159,184.631923,-0.000705,-1.101588,32.000000,-235.762128,186.535116,-0.024834,30.901585,0.691304,455718.889134,0.955513,19.548252,27.168723,3.384001,0.035878,0.040241,196.577048,32.000000,214.003856,192.062082,194.506016,173.532310,32.000000,168.988705,67.790412,64.285534,106.846071,5.852952,43.752063,45.126582,69.801521,17.873418,17.219258,59.621447,43.389575
54.752013,64.976210,186.056553,164.984343,119.913181,105.023934,29.048346,14.243642,186.157293,1.220972,63.181088,55.898914,163.253987,187.264349,161.492148,186.474413,92.415096,184.690549,-0.000705,-1.101610,32.000000,-235.761112,186.552595,-0.024851,30.972683,0.694683,455994.067911,0.959107,19.880730,27.124998,3.396980,0.045441,0.025254,196.207867,32.000000,214.487404,191.956025,192.481851,173.730370,32.000000,168.670669,67.818507,64.301631,106.856185,5.852952,43.748058,45.126582,69.930635,17.873418,17.218180,59.621074,43.358394
54.948022,64.976210,186.046128,164.984343,119.971486,105.015727,29.042878,14.246496,186.132526,1.220971,63.080260,55.896408,163.235844,187.345667,161.543864,186.538873,92.425325,184.716420,-0.000704,-1.101624,32.000000,-235.762847,186.587755,-0.024890,31.013885,0.694136,455989.333663,0.963096,19.941923,27.128478,3.400983,0.034127,0.010772,196.194526,32.000000,214.508530,191.215590,193.259746,174.480831,32.000000,167.308039,67.827501,64.289774,106.810561,5.852952,43.786702,45.126582,69.617013,17.873418,17.393528,59.625893,43.385687
54.884262,64.900033,186.070441,164.985463,119.904502,105.007596,29.040529,14.244498,186.182338,1.221258,62.951060,55.796136,163.264167,187.320505,161.597423,186.526281,92.451618,184.747071,-0.000703,-1.100772,32.000000,-235.763370,186.587715,-0.024885,31.038537,0.692135,456052.598958,0.959176,19.973590,27.135081,3.398168,0.036546,0.016651,196.743058,32.000000,214.061904,190.705134,196.271493,174.893950,32.000000,167.489107,67.833546,64.306289,106.792283,5.852952,43.778295,45.126582,69.424010,17.873418,17.260743,59.628853,43.309898
54.798291,64.859332,186.049369,164.980704,119.704333,105.007717,29.074844,14.245925,186.137839,1.221322,63.346316,55.872609,163.334525,187.295017,161.658159,186.631852,92.338203,184.721073,-0.000703,-1.100767,32.000000,-235.765877,186.599094,-0.024928,31.051440,0.688715,455874.068837,0.955494,19.785139,27.134797,3.385857,0.040322,0.018924,197.322323,32.000000,213.493906,191.073118,198.237766,174.523476,32.000000,168.042207,67.837139,64.262271,106.792050,5.852952,43.789248,45.126582,69.705314,17.873418,17.189161,59.622923,43.403001
55.273518,64.981435,186.076437,164.982664,119.566547,105.007948,29.039946,14.246068,186.048581,1.221322,63.643167,55.704141,163.314334,187.236107,161.548869,186.524102,92.323989,184.643513,-0.000704,-1.099008,32.000000,-235.764751,186.564974,-0.024940,31.079187,0.688823,455721.506576,0.956531,19.770207,27.120284,3.390233,0.041951,0.019481,197.437397,32.000000,213.327366,191.854149,198.010521,173.902957,32.000000,168.435560,67.817233,64.279881,106.773288,5.852952,43.803317,45.126582,69.886256,17.873418,17.187947,59.618477,43.391189
55.037515,64.981435,185.954381,164.982664,119.515744,105.008089,29.003592,14.248065,186.074931,1.221318,63.238425,55.996415,163.314237,187.267305,161.466474,186.434669,92.265539,184.581194,-0.000703,-1.096162,32.000000,-235.758163,186.515740,-0.024932,31.116874,0.689441,455946.945130,0.956958,19.812173,27.223708,3.395167,0.047816,0.047463,196.903187,32.000000,213.856279,192.159763,195.175350,173.321614,32.000000,168.736424,67.812550,64.268911,106.773055,5.852952,43.748412,45.126582,69.512219,17.873418,17.399596,59.614484,43.296619
54.946236,65.096940,186.198535,165.012334,119.436139,105.012147,29.029420,14.247923,186.242802,1.221101,62.323311,55.945754,163.281061,187.411040,161.479823,186.611521,92.309695,184.663815,-0.000703,-1.095571,32.000000,-235.763223,186.615940,-0.024981,31.053512,0.683355,455845.387715,0.949301,19.478546,27.208104,3.366466,0.039725,0.013794,196.185780,32.000000,214.567968,191.996981,192.840849,173.655449,32.000000,168.409558,67.802367,64.282080,106.807357,5.852952,43.794693,45.126582,69.337405,17.873418,17.600464,59.621654,43.528533
54.685802,64.725682,186.056234,165.000578,119.319218,105.024262,29.018231,14.245782,186.219251,1.221085,62.230870,55.949137,163.249248,187.346259,161.571200,186.567169,92.279263,184.740193,-0.000705,-1.093809,32.000000,-235.761266,186.668131,-0.024994,30.998805,0.685024,456110.075145,0.955009,19.704491,27.242587,3.378684,0.038132,0.028810,196.123140,32.000000,214.774929,191.102282,192.623332,174.443279,32.000000,167.836806,67.817826,64.270031,106.773432,5.852952,43.797684,45.126582,69.743063,17.873418,16.956220,59.616736,43.338071
54.875636,64.485889,186.196590,164.926403,119.403829,105.036562,29.033827,14.243642,186.381529,1.221142,62.128713,55.925229,163.258244,187.495826,161.585099,186.659230,92.278611,184.844485,-0.000705,-1.093510,32.000000,-235.767832,186.734680,-0.024977,30.944936,0.688547,456256.783306,0.956248,19.907582,27.230203,3.388740,0.050661,0.027927,196.417764,32.000000,214.189521,190.829595,195.612027,174.791449,32.000000,167.755619,67.859007,64.280472,106.794272,5.852952,43.843224,45.126582,69.691090,17.873418,16.953854,59.619038,43.407257
55.032356,64.485889,186.174839,164.926403,119.302065,105.048753,29.044613,14.245497,186.323239,1.221225,62.377105,55.964933,163.301800,187.468155,161.597935,186.786416,92.230200,184.887640,-0.000704,-1.093495,32.000000,-235.762535,186.808815,-0.024988,30.923693,0.691865,456023.868777,0.960816,19.786837,27.289997,3.402277,0.045282,0.014764,197.194406,32.000000,213.536584,191.118120,197.588033,174.791741,32.000000,167.446307,67.835777,64.231657,106.809092,5.852952,43.855338,45.126582,69.479947,17.873418,16.533456,59.620602,43.343574
55.036932,64.488088,186.227292,164.900932,119.245843,105.052721,29.047009,14.242500,186.320406,1.221345,62.617180,55.731762,163.329428,187.439221,161.585415,186.731429,92.233607,184.838936,-0.000705,-1.095294,32.000000,-235.767335,186.718202,-0.025004,30.917609,0.690753,455630.440280,0.956118,19.364351,27.330726,3.393065,0.040502,0.018761,197.381258,32.000000,213.532588,191.665832,198.271531,173.812061,32.000000,168.310970,67.853116,64.250743,106.858588,5.852952,43.867473,45.126582,69.386750,17.873418,16.532850,59.617966,43.391189
55.297496,64.600009,186.180407,164.894774,119.164505,105.055305,28.970091,14.246638,186.359356,1.221477,62.452777,55.978907,163.310089,187.511710,161.488999,186.767674,92.239898,184.909350,-0.000707,-1.097077,32.000000,-235.761885,186.787114,-0.025007,30.954587,0.689310,455681.905493,0.952858,19.213891,27.395715,3.383007,0.046799,0.026292,197.054539,32.000000,213.795014,191.896564,195.964717,173.464540,32.000000,168.953089,67.803372,64.238386,106.868357,5.852952,43.861537,45.126582,69.247122,17.873418,16.722902,59.614052,43.296619
54.746770,64.573610,186.230361,164.909329,119.080253,105.067572,28.957760,14.251348,186.387437,1.221796,62.048929,56.057363,163.265448,187.658013,161.514533,186.818180,92.216837,184.941158,-0.000708,-1.098829,32.000000,-235.757831,186.880908,-0.025023,30.968487,0.689578,455691.678190,0.952733,19.211702,27.373599,3.383679,0.040143,0.019344,196.346222,32.000000,214.492422,191.973919,193.612570,173.673202,32.000000,168.893385,67.839543,64.280978,106.929995,5.852952,43.945295,45.126582,69.435344,17.873418,16.719451,59.620090,43.485320
54.572361,64.573610,186.228552,164.909329,118.950962,105.072993,29.063421,14.252489,186.341836,1.221926,62.289421,55.835478,163.218615,187.647899,161.548394,186.833827,92.250069,184.908019,-0.000709,-1.100582,32.000000,-235.756526,186.807976,-0.025024,31.010685,0.685667,455682.172195,0.950585,19.074206,27.394357,3.366887,0.044928,0.023808,196.153241,32.000000,214.466121,191.417714,192.574330,174.200852,32.000000,167.872526,67.833763,64.231306,106.906209,5.852952,43.887216,45.126582,69.774296,17.873418,16.669979,59.618025,43.333156
54.357238,64.335198,186.262031,164.874901,118.965634,105.077384,28.996142,14.249207,186.332016,1.222015,62.287037,55.836419,163.221120,187.525371,161.600882,186.808706,92.244113,184.846296,-0.000710,-1.100895,32.000000,-235.761119,186.787888,-0.025033,31.081836,0.692298,456092.313545,0.961639,19.576039,27.429634,3.401668,0.040356,0.014364,196.429638,32.000000,214.471392,190.984802,194.796073,174.798061,32.000000,167.148579,67.851519,64.282979,106.908702,5.852952,43.930532,45.126582,69.882028,17.873418,16.251363,59.617651,43.342987
54.506594,64.441891,186.341330,164.866504,119.027789,105.089653,29.057750,14.253631,186.361936,1.222096,62.690691,55.850264,163.279969,187.534199,161.598603,186.746797,92.214136,185.003350,-0.000711,-1.100890,32.000000,-235.755876,186.803407,-0.025052,31.102686,0.693537,456158.188802,0.961584,19.744169,27.383674,3.412507,0.037130,0.008775,197.108771,32.000000,213.656570,190.812033,197.142804,174.821837,32.000000,167.173278,67.853989,64.236996,106.938475,5.852952,43.942369,45.126582,69.866712,17.873418,16.431012,59.624644,43.367198
55.297263,64.604959,186.355546,164.865944,119.017096,105.097784,28.983687,14.250634,186.306639,1.222197,62.646534,55.953826,163.267993,187.417177,161.585851,186.757654,92.155016,184.992681,-0.000712,-1.100895,32.000000,-235.754447,186.708062,-0.025072,31.120651,0.694258,455996.159436,0.967459,19.713706,27.365921,3.426628,0.043309,0.018667,197.446128,32.000000,213.500379,191.383962,198.515752,174.196241,32.000000,167.946665,67.845279,64.222399,106.941169,5.852952,43.938659,45.126582,69.606975,17.873418,16.426198,59.621290,43.394051
55.042872,64.604959,186.204659,164.865944,119.098688,105.105951,29.007013,14.248636,186.320005,1.222455,63.047121,55.759015,163.281393,187.556936,161.499697,186.702199,92.184488,184.860091,-0.000712,-1.099727,32.000000,-235.754642,186.743264,-0.025032,31.062455,0.692484,456164.205712,0.962868,19.675958,27.456217,3.418693,0.049583,0.026005,197.187117,32.000000,213.614627,192.074344,196.607152,173.461232,32.000000,168.599104,67.866800,64.224795,106.971753,5.852952,43.890027,45.126582,69.445430,17.873418,16.705660,59.620287,43.312760
54.254636,64.632733,186.217671,164.883298,119.262212,105.106053,29.080329,14.248494,186.161001,1.222510,63.530138,55.789573,163.271564,187.491053,161.466171,186.648436,92.207474,184.888352,-0.000712,-1.097516,32.000000,-235.757407,186.623689,-0.025014,31.006515,0.682825,456045.235030,0.950540,19.079379,27.511241,3.370068,0.042658,0.021581,196.372702,32.000000,214.300003,192.038578,194.071726,173.331989,32.000000,168.290870,67.846328,64.243507,106.993968,5.852952,43.913906,45.126582,69.797224,17.873418,16.750592,59.616727,43.287228
54.305476,64.880508,186.082743,164.911568,119.382175,105.106030,28.985861,14.247209,186.221659,1.222770,63.567614,55.859111,163.172900,187.320117,161.475150,186.733694,92.198277,184.758271,-0.000712,-1.095304,32.000000,-235.766723,186.641821,-0.025124,30.987947,0.686804,456179.632601,0.954717,19.322878,27.430845,3.382902,0.068443,0.020427,196.148112,32.000000,214.698853,191.532966,191.964468,173.965036,32.000000,168.051216,67.878731,64.223826,107.031056,5.852952,43.842482,45.126582,70.021645,17.873418,17.177944,59.622883,43.268812
54.947368,65.030662,186.160685,164.951874,119.372665,105.106240,29.053487,14.244498,186.169426,1.222762,63.417990,55.879141,163.234736,187.316917,161.546887,186.593428,92.287499,184.750988,-0.000711,-1.094092,32.000000,-235.764681,186.628341,-0.025146,30.874310,0.697886,456668.721891,0.967711,20.110641,27.418715,3.432290,0.049155,0.027868,196.201085,32.000000,214.730418,190.852968,193.985095,174.929774,32.000000,167.237181,67.885759,64.253863,107.044854,5.852952,43.898541,45.126582,69.860002,17.873418,17.176913,59.614652,43.401094
55.036572,65.030662,186.074525,164.951874,119.366512,105.098266,28.953741,14.247352,186.044799,1.222760,63.732622,55.729791,163.273143,187.295139,161.509844,186.520009,92.282540,184.686424,-0.000710,-1.092901,32.000000,-235.760516,186.528895,-0.025126,30.825031,0.697757,456994.333148,0.970502,20.309144,27.377931,3.426593,0.050155,0.017935,197.038364,32.000000,213.799734,190.863890,197.038879,174.733167,32.000000,167.715613,67.863888,64.223124,107.015715,5.852952,43.838527,45.126582,69.494566,17.873418,17.437646,59.619903,43.376076
54.869487,65.040287,185.984150,164.981544,119.317875,105.098342,29.122350,14.249064,186.036378,1.222714,64.116497,55.758793,163.333589,187.261942,161.546747,186.514061,92.224276,184.583663,-0.000708,-1.088488,32.000000,-235.759951,186.460123,-0.025101,30.851572,0.692899,456619.078248,0.956120,19.840217,27.285910,3.387982,0.039912,0.032663,197.302777,32.000000,213.339660,191.300020,198.541202,174.120215,32.000000,167.910504,67.901827,64.215688,107.086060,5.852952,43.820872,45.126582,69.595294,17.873418,17.454663,59.622185,43.361109
54.509853,65.270752,185.878667,165.018492,119.369539,105.098471,29.023061,14.251776,185.998230,1.222907,64.168979,55.933851,163.358080,187.244263,161.511543,186.379219,92.241854,184.563031,-0.000707,-1.086135,32.000000,-235.757239,186.457450,-0.025092,30.875359,0.692585,456537.579887,0.957620,19.754622,27.266051,3.380925,0.043590,0.026802,197.523404,32.000000,213.567646,191.978274,197.194973,173.745947,32.000000,168.266153,67.908199,64.235458,107.145106,5.852952,43.751374,45.126582,69.877215,17.873418,17.855454,59.621172,43.383999
54.348217,65.392863,185.888674,165.074474,119.379288,105.098502,28.978636,14.250349,185.968038,1.222994,63.890137,55.806372,163.330964,187.165024,161.402813,186.458955,92.184482,184.550340,-0.000707,-1.086747,32.000000,-235.755388,186.487839,-0.025102,30.939612,0.693798,456771.528190,0.955312,19.924661,27.284801,3.389573,0.037833,0.014544,196.605746,32.000000,214.171920,191.983481,194.245128,173.422995,32.000000,168.794236,67.878116,64.231147,107.117704,5.852952,43.793525,45.126582,70.020033,17.873418,17.857789,59.620602,43.287741
54.452998,65.392863,185.950451,165.074474,119.326257,105.106434,29.041191,14.247209,186.039426,1.223136,63.686141,55.992797,163.269490,187.225993,161.466347,186.498027,92.179464,184.470151,-0.000705,-1.088501,32.000000,-235.760659,186.438036,-0.025117,31.002738,0.697867,457279.832936,0.966178,20.501671,27.259287,3.410001,0.039450,0.014090,196.252994,32.000000,214.593050,191.720701,192.338225,174.023014,32.000000,168.481623,67.881466,64.249970,107.146569,5.852952,43.784043,45.126582,69.962516,17.873418,18.073002,59.625912,43.285393
54.675298,65.217673,185.905601,165.074474,119.226754,105.102455,28.984818,14.250063,185.954188,1.223118,63.846094,55.767264,163.284724,187.253480,161.531596,186.398693,92.152498,184.501409,-0.000705,-1.090246,32.000000,-235.759116,186.434200,-0.025074,31.081758,0.698707,457664.290452,0.971158,20.780105,27.311777,3.420327,0.040233,0.026326,196.169482,32.000000,214.639269,191.037884,193.469890,174.509209,32.000000,167.888969,67.872992,64.236027,107.123229,5.852952,43.810490,45.126582,69.886316,17.873418,17.771485,59.617120,43.399480
54.975631,65.155794,185.879032,165.062437,119.150698,105.098376,29.055712,14.252632,185.990425,1.223118,63.385219,55.817915,163.330115,187.212820,161.551532,186.439562,92.109240,184.654649,-0.000704,-1.091999,32.000000,-235.755564,186.454553,-0.024815,31.126945,0.696228,457642.111963,0.967078,20.678727,27.285946,3.414880,0.036870,0.023754,196.756533,32.000000,213.927514,190.839411,32.000000,174.729458,32.000000,167.405248,67.907956,64.212235,107.122837,5.852952,43.748616,45.126582,69.595057,17.873418,17.665844,59.618379,43.299627
55.092142,65.163769,186.037480,165.079232,119.168140,105.098355,29.005583,14.250634,185.982216,1.222894,63.229586,55.836384,163.403722,187.198750,161.593363,186.560287,92.077017,184.537076,-0.000702,-1.093768,32.000000,-235.755922,186.490898,-0.024787,31.088262,0.691187,457298.584122,0.964114,20.288951,27.324938,3.400175,0.038872,0.019952,197.299430,32.000000,213.491194,191.086424,32.000000,174.568893,32.000000,167.813501,67.943030,64.207354,107.177438,5.852952,43.786443,45.126582,69.452214,17.873418,17.667188,59.618674,43.309385
54.932352,65.163769,185.902559,165.079232,119.137663,105.106213,29.044203,14.244070,185.999023,1.222891,63.422924,55.879200,163.382507,187.229705,161.598404,186.427088,92.071954,184.502761,-0.000701,-1.095510,32.000000,-235.765273,186.465407,-0.024795,31.083357,0.686267,457096.101393,0.955752,19.938217,27.427134,3.381117,0.041266,0.026889,197.333020,32.000000,213.549215,191.662342,197.721394,173.861969,32.000000,168.610033,67.927812,64.228418,107.245225,5.852952,43.759038,45.126582,69.593853,17.873418,17.682436,59.616422,43.398746
54.612605,65.017187,185.990143,165.068036,119.065392,105.118336,29.055140,14.247067,186.001530,1.222889,63.527685,55.865791,163.367370,187.310024,161.471249,186.383799,92.046991,184.612517,-0.000702,-1.096683,32.000000,-235.764735,186.527304,-0.024819,30.992064,0.686197,457097.128937,0.955182,19.834460,27.414142,3.376842,0.037311,0.020372,196.843402,32.000000,213.998602,192.039205,195.108623,173.478582,32.000000,169.059313,67.906859,64.243721,107.281911,5.852952,43.809713,45.126582,69.744602,17.873418,17.428733,59.618310,43.353845
54.853713,65.013886,185.914752,165.063277,118.965046,105.122401,28.947834,14.247780,185.978218,1.222900,63.450046,55.912799,163.334315,187.238799,161.514782,186.353710,92.049434,184.516919,-0.000702,-1.096671,32.000000,-235.757629,186.478417,-0.024812,30.996680,0.687905,457240.486641,0.957057,19.987744,27.406003,3.384209,0.037726,0.015749,196.208788,32.000000,214.562869,192.122433,192.748119,173.743720,32.000000,168.770635,67.913864,64.249921,107.302204,5.852952,43.765186,45.126582,69.655189,17.873418,17.423147,59.624929,43.323618
54.416943,65.041388,185.958408,165.061318,118.997858,105.126317,29.013774,14.246068,185.951826,1.222880,63.291938,55.720710,163.249612,187.193205,161.591480,186.419144,92.107386,184.603356,-0.000702,-1.097953,32.000000,-235.762784,186.485026,-0.024809,30.858417,0.693922,457343.440407,0.962632,20.148915,27.473183,3.405627,0.048435,0.020477,196.178727,32.000000,214.878512,191.068179,192.780769,174.518088,32.000000,167.696269,67.898102,64.226987,107.291199,5.852952,43.787879,45.126582,69.365232,17.873418,17.423267,59.617995,43.377470
54.385205,65.041388,185.784966,165.061318,118.841466,105.130207,29.028564,14.242785,185.942170,1.222914,63.506197,55.714179,163.343394,187.181930,161.634356,186.389460,92.109769,184.605461,-0.000701,-1.098073,32.000000,-235.764755,186.457759,-0.024805,30.846221,0.690638,457199.121906,0.961529,19.913423,27.433970,3.389283,0.044850,0.011245,196.561482,32.000000,214.398758,190.838290,195.689799,174.809919,32.000000,167.661440,67.906465,64.255859,107.307855,5.852952,43.705303,45.126582,70.006332,17.873418,17.471329,59.619618,43.305423
54.774124,65.042213,185.913424,165.053200,118.700787,105.130364,28.959507,14.247067,185.940894,1.222897,63.246611,55.742338,163.398370,187.274789,161.612423,186.499188,92.116637,184.537100,-0.000701,-1.098639,32.000000,-235.760965,186.463019,-0.024837,30.855899,0.699374,457413.796714,0.967975,20.362119,27.409266,3.417289,0.035364,0.020226,197.258744,32.000000,213.632369,190.952839,197.676468,174.954754,32.000000,167.585453,67.933349,64.205568,107.336476,5.852952,43.764414,45.126582,69.824094,17.873418,17.473122,59.623572,43.430221
54.887216,65.121967,185.882540,165.076153,118.572881,105.130458,29.004976,14.247780,186.069416,1.222688,62.988552,55.981185,163.370765,187.312043,161.606175,186.423953,92.123047,184.615516,-0.000702,-1.099223,32.000000,-235.763366,186.552818,-0.024840,30.884459,0.699542,457445.380624,0.968142,20.392825,27.407691,3.416094,0.049225,0.026813,197.422497,32.000000,213.434034,191.740580,198.571881,173.865424,32.000000,168.505673,67.922272,64.197785,107.367428,5.852952,43.746108,45.126582,69.647557,17.873418,17.612063,59.618202,43.373948
54.662214,64.932209,186.126699,165.064397,118.595359,105.130422,29.015520,14.246781,186.069071,1.222905,62.570958,55.899942,163.395945,187.368954,161.557385,186.490428,92.190676,184.670182,-0.000702,-1.099226,32.000000,-235.767151,186.622793,-0.024774,30.948765,0.694880,457188.275464,0.962834,20.018309,27.374530,3.394183,0.042947,0.025354,197.058990,32.000000,213.950076,192.180588,195.702205,173.584568,32.000000,168.540574,67.929410,64.219995,107.411264,5.852952,43.807086,45.126582,69.739187,17.873418,17.613115,59.621005,43.291410
55.377967,64.932209,185.990190,165.064397,118.646513,105.138411,29.020798,14.242072,186.226491,1.222928,62.678271,55.825060,163.349549,187.314328,161.568003,186.574216,92.233187,184.727504,-0.000701,-1.100408,32.000000,-235.764813,186.592794,-0.024764,31.008325,0.692907,457216.287964,0.959338,19.989302,27.398279,3.386627,0.044229,0.020212,196.343838,32.000000,214.780312,192.098688,193.260781,173.826113,32.000000,168.666151,67.942411,64.240575,107.434380,5.852952,43.797765,45.126582,69.272239,17.873418,17.283362,59.620651,43.444601
55.055904,64.663258,186.158382,165.020171,118.488918,105.138440,29.008463,14.250063,186.071536,1.222667,62.812656,55.769863,163.267432,187.218407,161.590173,186.554827,92.229273,184.741373,-0.000702,-1.102167,32.000000,-235.758952,186.625749,-0.024801,31.102450,0.694604,456960.590061,0.962869,20.016098,27.351670,3.405034,0.047125,0.014423,196.027269,32.000000,214.832885,191.285290,192.422345,174.291541,32.000000,168.194465,67.927437,64.201719,107.436097,5.852952,43.800458,45.126582,69.363832,17.873418,16.814688,59.622795,43.387668
54.661387,64.695707,186.007964,164.989382,118.252748,105.138552,29.018722,14.252347,186.104545,1.222771,62.431499,55.938970,163.307295,187.396704,161.641392,186.550428,92.274191,184.686685,-0.000704,-1.102754,32.000000,-235.761258,186.636353,-0.024842,31.091697,0.684131,456461.606761,0.948993,19.329558,27.331196,3.358559,0.036260,0.022250,196.389434,32.000000,214.527698,190.934899,195.071040,174.918000,32.000000,167.587280,67.947115,64.211040,107.438922,5.852952,43.800209,45.126582,69.777500,17.873418,16.868166,59.611760,43.418555
54.905312,64.649508,186.163532,164.984623,118.231053,105.138576,29.032724,14.252632,186.186059,1.222800,61.943138,55.913265,163.354678,187.524718,161.647544,186.667406,92.209037,184.804177,-0.000704,-1.104536,32.000000,-235.758678,186.665518,-0.024849,31.060934,0.685949,456300.910230,0.954863,19.368681,27.340441,3.381261,0.039990,0.007873,197.104915,32.000000,213.842209,190.996750,197.354063,174.605070,32.000000,167.616525,67.958917,64.214120,107.498883,5.852952,43.862895,45.126582,69.824382,17.873418,16.865541,59.618713,43.376883
54.890362,64.649508,186.122688,164.984623,118.097579,105.138615,28.980224,14.249778,186.244494,1.222791,61.761040,55.997478,163.333761,187.474394,161.644994,186.737729,92.165922,184.864824,-0.000704,-1.104276,32.000000,-235.761204,186.728090,-0.024843,31.007695,0.690639,456503.307894,0.962244,19.780394,27.274501,3.402913,0.039644,0.016061,197.353505,32.000000,213.659080,191.544002,198.591318,174.260543,32.000000,167.942662,67.972315,64.175352,107.510951,5.852952,43.855342,45.126582,69.610130,17.873418,16.782377,59.619431,43.388034
54.566069,64.387994,186.195973,164.935920,118.046355,105.138733,28.986472,14.248065,186.223986,1.222445,62.225142,55.849247,163.374905,187.420155,161.591161,186.756552,92.191221,184.890046,-0.000705,-1.102536,32.000000,-235.759147,186.671556,-0.024832,30.890229,0.688703,456419.059054,0.956931,19.499455,27.384813,3.390629,0.049197,0.024473,197.260366,32.000000,213.950205,191.953717,196.753428,173.777400,32.000000,168.927198,67.974285,64.199892,107.538606,5.852952,43.916208,45.126582,69.873253,17.873418,16.324209,59.618949,43.320463
54.692879,64.282952,186.101975,164.874621,117.996953,105.138809,29.064657,14.244926,186.124746,1.222500,62.463970,55.873722,163.284972,187.460570,161.541240,186.716090,92.184073,184.694609,-0.000705,-1.101943,32.000000,-235.763925,186.651775,-0.024872,30.873733,0.689941,456516.039061,0.958954,19.513821,27.451229,3.390808,0.049780,0.032597,196.370564,32.000000,214.507885,192.075097,193.927483,173.751625,32.000000,169.044524,67.941487,64.188674,107.524821,5.852952,43.852475,45.126582,69.771407,17.873418,16.136413,59.618458,43.549076
55.341544,64.452340,186.149306,164.868183,117.922998,105.147187,29.034758,14.253774,186.196353,1.222479,62.353208,55.905311,163.200704,187.433693,161.560883,186.618350,92.189582,184.661177,-0.000705,-1.101935,32.000000,-235.750652,186.655238,-0.024915,30.870533,0.696279,456309.456048,0.964382,19.564628,27.435620,3.412303,0.035423,0.015284,196.118839,32.000000,214.862038,191.622522,192.182446,174.200075,32.000000,168.255498,67.991099,64.213857,107.573166,5.852952,43.890974,45.126582,69.344980,17.873418,16.130228,59.616658,43.466611
55.546252,64.452340,186.078387,164.868183,117.932227,105.147312,29.017488,14.249493,186.173113,1.222462,62.315083,55.771567,163.255764,187.442951,161.615682,186.674045,92.211139,184.702440,-0.000703,-1.101915,32.000000,-235.761162,186.612615,-0.024897,30.888760,0.694579,456096.297628,0.959049,19.337287,27.367664,3.402673,0.033845,0.018252,196.236395,32.000000,214.790927,191.017071,194.327930,174.762207,32.000000,167.524510,68.007250,64.224232,107.598730,5.852952,43.846383,45.126582,69.085236,17.873418,16.419337,59.616402,43.364997
55.015304,64.449590,186.114072,164.866504,117.966846,105.147459,29.014002,14.251490,186.159258,1.222291,62.223700,55.791595,163.271593,187.376436,161.603737,186.622749,92.181733,184.682564,-0.000705,-1.101906,32.000000,-235.755722,186.587202,-0.024839,30.955899,0.687202,455946.446292,0.948081,18.884462,27.349303,3.363645,0.043851,0.031196,197.007720,32.000000,213.985236,190.912218,196.735940,175.014016,32.000000,167.230147,67.977807,64.191314,107.609965,5.852952,43.864122,45.126582,69.537564,17.873418,16.409827,59.619648,43.293757
54.573053,64.462240,186.044594,164.866504,117.924264,105.147635,29.009129,14.246068,185.967843,1.222369,62.896977,55.520749,163.279388,187.320770,161.601403,186.493626,92.122896,184.779166,-0.000704,-1.101888,32.000000,-235.759669,186.485515,-0.024912,31.021097,0.684089,455775.830901,0.944769,18.689259,27.343609,3.349972,0.046992,0.018961,197.317761,32.000000,213.571254,191.306890,198.536418,174.541297,32.000000,168.038861,67.978135,64.148188,107.626849,5.852952,43.785392,45.126582,69.414976,17.873418,16.425512,59.614632,43.333889
54.294720,64.633008,186.016232,164.874621,117.816630,105.143515,29.023553,14.246353,185.925635,1.222451,63.463938,55.661543,163.286077,187.280111,161.495373,186.422363,92.160811,184.577686,-0.000704,-1.101891,32.000000,-235.764137,186.445174,-0.024985,31.049840,0.689191,456164.986421,0.954994,19.193949,27.365374,3.382951,0.037377,0.021513,197.427727,32.000000,213.572175,191.973037,197.313262,173.830835,32.000000,168.713427,67.967254,64.153554,107.628349,5.852952,43.832421,45.126582,69.776835,17.873418,16.422419,59.612989,43.299700
54.190350,64.633008,185.888819,164.874621,117.770385,105.131492,29.024149,14.246068,185.987129,1.222321,63.810606,55.723146,163.280317,187.314898,161.428718,186.338307,92.159577,184.468846,-0.000703,-1.101892,32.000000,-235.761636,186.447989,-0.025009,31.036806,0.693001,456581.235079,0.963766,19.632131,27.461342,3.409093,0.051457,0.025464,196.518297,32.000000,214.382783,192.171552,194.616335,173.378181,32.000000,168.785407,67.986652,64.157581,107.619186,5.852952,43.762696,45.126582,70.090756,17.873418,16.715481,59.614238,43.230588
54.503121,64.959434,185.763847,164.945996,117.700058,105.123366,28.989115,14.249207,185.978501,1.222172,63.822843,55.719951,163.203800,187.173018,161.451248,186.345195,92.140768,184.469863,-0.000703,-1.103058,32.000000,-235.760792,186.418333,-0.024970,31.006541,0.696044,456895.362985,0.969158,20.072067,27.345967,3.426046,0.043717,0.023754,196.008394,32.000000,214.692248,191.797484,192.368995,173.822687,32.000000,168.207071,67.983303,64.143770,107.632095,5.852952,43.702508,45.126582,69.898304,17.873418,17.280319,59.620090,43.336531
54.500592,65.170095,185.880742,165.005896,117.559646,105.123408,29.039995,14.250777,185.852426,1.221953,63.629138,55.721196,163.251264,187.024348,161.540152,186.289559,92.220584,184.418053,-0.000702,-1.105276,32.000000,-235.761189,186.323803,-0.025017,30.871189,0.697172,456909.809422,0.971092,20.173272,27.305330,3.430294,0.028697,0.021094,196.232164,32.000000,214.875966,191.113795,193.515017,174.642318,32.000000,167.618920,68.014736,64.167827,107.584565,5.852952,43.731282,45.126582,69.794093,17.873418,17.646607,59.620680,43.361769
54.654036,65.123067,185.715693,165.029408,117.390411,105.123498,29.012194,14.253060,185.821695,1.221933,64.066147,55.758891,163.293066,187.029404,161.528307,186.204812,92.142067,184.426376,-0.000701,-1.106316,32.000000,-235.755791,186.286438,-0.024992,30.853302,0.694247,457185.119586,0.966634,20.201132,27.322829,3.408511,0.043204,0.022726,196.685736,32.000000,213.974026,190.951192,196.305103,174.796577,32.000000,167.540072,68.004537,64.173458,107.554278,5.852952,43.676290,45.126582,69.812417,17.873418,17.566361,59.615694,43.335137
54.897606,65.357660,185.725477,165.065796,117.323558,105.111325,29.036218,14.247352,185.676248,1.221769,64.226658,55.608613,163.324483,187.066435,161.572193,186.165204,92.081750,184.232941,-0.000702,-1.106954,32.000000,-235.761827,186.239451,-0.025035,30.790675,0.698043,457295.742592,0.965765,20.409959,27.224777,3.410619,0.049060,0.015890,197.243386,32.000000,213.498063,191.249760,198.133464,174.740709,32.000000,167.429278,67.989475,64.100246,107.523205,5.852952,43.662230,45.126582,69.736284,17.873418,17.567423,59.621880,43.230515
54.837423,65.357660,185.625641,165.065796,117.305569,105.107147,29.011823,14.243784,185.731191,1.221728,64.342756,55.718589,163.375552,186.979673,161.542959,186.137190,92.103116,184.198521,-0.000701,-1.108729,32.000000,-235.765231,186.146635,-0.025044,30.834603,0.695938,457292.857305,0.963568,20.214840,27.306498,3.398023,0.038727,0.022714,197.411858,32.000000,213.582558,191.858061,197.574384,173.738764,32.000000,168.359699,67.992887,64.138774,107.533873,5.852952,43.635044,45.126582,69.665003,17.873418,17.977450,59.627840,43.326186
54.949193,65.494074,185.691095,165.108903,117.349802,105.107055,29.022785,14.246781,185.644787,1.221659,64.186041,55.888409,163.399664,186.901270,161.448374,186.063750,92.121419,184.085944,-0.000702,-1.113180,32.000000,-235.761578,186.206901,-0.024935,30.902948,0.694752,457528.283986,0.958535,20.215010,27.292341,3.383125,0.045756,0.022153,196.724961,32.000000,214.249009,192.104444,32.000000,173.730616,32.000000,168.779851,67.973467,64.145171,107.504167,5.852952,43.625291,45.126582,69.395804,17.873418,18.217955,59.621457,43.415547
54.598159,65.417341,185.673384,165.133535,117.321756,105.107047,28.942708,14.252061,185.693051,1.221538,63.824371,55.681383,163.309700,186.870172,161.504392,186.144163,92.143469,184.149990,-0.000702,-1.116735,32.000000,-235.752201,186.172697,-0.024826,30.942156,0.694177,457504.473253,0.960469,20.272859,27.257719,3.385018,0.042827,0.019320,196.244985,32.000000,214.684469,192.024611,32.000000,173.887375,32.000000,168.840750,67.954359,64.162746,107.520677,5.852952,43.642029,45.126582,69.833516,17.873418,18.088888,59.619775,43.355900
54.510126,65.227299,185.701585,165.110582,117.249645,105.107108,29.010858,14.247067,185.717149,1.221560,63.518516,55.878299,163.306916,186.909385,161.562855,186.110973,92.135107,184.297789,-0.000702,-1.117914,32.000000,-235.762113,186.219750,-0.024845,31.031823,0.691733,457583.444628,0.958294,20.301878,27.196039,3.379323,0.044869,0.018308,196.160024,32.000000,214.608826,191.339905,192.905480,174.309926,32.000000,167.777286,67.955846,64.156301,107.492979,5.852952,43.587846,45.126582,69.974852,17.873418,18.092488,59.621369,43.351791
54.399638,65.227299,185.675345,165.110582,117.247804,105.099100,28.986666,14.249350,185.695733,1.221706,63.533199,55.769637,163.333873,186.839403,161.587992,186.132651,92.178919,184.366511,-0.000703,-1.117906,32.000000,-235.758026,186.127727,-0.024876,31.032531,0.694989,457654.209458,0.967585,20.563006,27.198669,3.400726,0.038337,0.025167,196.643995,32.000000,214.225789,191.027007,195.710008,174.864646,32.000000,167.625423,67.960794,64.149989,107.494712,5.852952,43.636620,45.126582,70.013958,17.873418,17.764788,59.625381,43.414300
54.976082,65.139293,185.790206,165.081191,117.304108,105.088011,29.020127,14.255772,185.793844,1.221588,63.379344,55.701500,163.426068,186.985135,161.612752,186.269944,92.155679,184.463532,-0.000703,-1.117917,32.000000,-235.752588,186.340055,-0.024885,30.987396,0.693776,457466.939641,0.966546,20.457953,27.263958,3.406736,0.053573,0.032613,197.222986,32.000000,213.683738,191.087085,197.760155,174.776548,32.000000,167.604684,67.969484,64.145348,107.531091,5.852952,43.606201,45.126582,69.785988,17.873418,17.613581,59.626070,43.299333
54.865800,65.130767,185.792984,165.094347,117.340525,105.083935,29.039239,14.245639,185.850557,1.221593,63.149963,55.741561,163.386760,187.063744,161.641744,186.228031,92.207344,184.360026,-0.000703,-1.117933,32.000000,-235.762064,186.326497,-0.024863,30.907905,0.694994,457414.989312,0.969452,20.564772,27.246604,3.413172,0.041473,0.019315,197.521820,32.000000,213.608067,191.751196,198.246427,174.102638,32.000000,168.609058,67.963727,64.148340,107.527031,5.852952,43.685554,45.126582,69.665713,17.873418,17.599969,59.613560,43.397719
54.613441,64.988860,185.798788,165.085390,117.247253,105.083899,28.954649,14.248494,185.841644,1.221777,63.245576,55.823035,163.425892,186.978999,161.555835,186.357357,92.215091,184.290238,-0.000703,-1.112745,32.000000,-235.758227,186.262619,-0.024869,30.806096,0.688985,456931.496737,0.956779,19.921284,27.307183,3.379473,0.045166,0.022634,197.023164,32.000000,213.801280,192.245643,195.852160,173.555708,32.000000,168.878678,67.932270,64.135960,107.533057,5.852952,43.699881,45.126582,69.731198,17.873418,17.601097,59.616432,43.359935
54.456029,64.988860,185.699596,165.085390,117.161740,105.075962,29.039656,14.243356,185.788129,1.221734,63.232172,55.786547,163.334384,187.079241,161.553181,186.202279,92.245304,184.382718,-0.000704,-1.107472,32.000000,-235.766970,186.276408,-0.024882,30.819235,0.692082,456866.331110,0.958218,20.018685,27.215682,3.386317,0.039934,0.016463,196.316926,32.000000,214.620139,192.237785,193.100792,173.731878,32.000000,168.300528,67.934739,64.144291,107.538119,5.852952,43.639175,45.126582,69.980890,17.873418,17.354839,59.616776,43.370866
54.671289,64.967410,185.876871,165.087629,117.155742,105.063805,29.019536,14.250349,185.940581,1.221548,62.957813,55.836423,163.251201,187.076446,161.620879,186.330202,92.303777,184.468556,-0.000703,-1.104558,32.000000,-235.758503,186.424533,-0.024932,30.986111,0.697227,456812.422277,0.965566,20.119782,27.181067,3.402071,0.043590,0.012260,196.095374,32.000000,214.756078,191.387633,192.381205,174.257861,32.000000,167.955644,67.963922,64.159399,107.544335,5.852952,43.682489,45.126582,69.769117,17.873418,17.317410,59.618251,43.394564
