OSU 80 Ton Compressor Load Stand
54.554664,64.929459,185.750652,165.067756,117.182318,105.059727,29.078170,14.248922,186.007144,1.221527,62.622385,55.914915,163.324161,187.209273,161.657166,186.440578,92.348222,184.461579,-0.000703,-1.102804,32.000000,-235.761733,186.432732,-0.024871,31.025004,0.698533,456817.753213,0.965746,20.271794,27.186458,3.410083,0.040643,0.010073,196.454914,32.000000,214.513246,190.923792,195.074169,175.182605,32.000000,167.452671,67.964161,64.157133,107.489062,5.852952,43.654679,45.126582,69.929569,17.873418,17.251187,59.616599,43.353258
55.133554,64.758132,185.970777,165.025769,117.191199,105.055714,28.997455,14.247495,185.981528,1.221536,62.635288,55.800757,163.408247,187.190391,161.663654,186.470606,92.288006,184.421137,-0.000703,-1.101290,32.000000,-235.760865,186.468342,-0.024822,31.081862,0.692523,456484.557514,0.962040,20.042553,27.161018,3.399899,0.044817,0.028721,197.192222,32.000000,213.732404,190.938751,197.542636,175.025373,32.000000,167.922436,67.989644,64.134262,107.494643,5.852952,43.699080,45.126582,69.765215,17.873418,17.250578,59.620464,43.378203
55.232527,64.758132,185.834634,165.025769,117.192778,105.051622,28.997238,14.255201,185.914870,1.221380,62.666160,55.877824,163.411383,187.182437,161.682952,186.384436,92.295390,184.340694,-0.000704,-1.101158,32.000000,-235.752503,186.386801,-0.024764,31.090229,0.692611,456398.390879,0.962237,20.117102,27.113889,3.404854,0.043948,0.024018,197.441484,32.000000,213.505047,191.714416,198.407639,174.114979,32.000000,168.281887,68.001857,64.123132,107.467719,5.852952,43.687792,45.126582,69.413155,17.873418,16.951296,59.619795,43.283559
55.129065,64.723482,185.881879,164.993300,117.167182,105.063729,29.043940,14.252775,185.848213,1.221270,63.101400,55.609975,163.389086,187.044290,161.574184,186.346318,92.333519,184.469350,-0.000703,-1.100562,32.000000,-235.758207,186.327595,-0.024740,30.995264,0.684542,455900.884429,0.953228,19.389152,27.158543,3.373096,0.051971,0.024561,197.241473,32.000000,213.741463,192.056937,196.276475,173.699736,32.000000,168.623842,67.974210,64.132547,107.430479,5.852952,43.711212,45.126582,69.427376,17.873418,16.888904,59.619785,43.288108
54.976477,64.788932,185.740178,164.978745,117.191928,105.067747,28.991294,14.241644,185.947402,1.221292,63.206328,55.855333,163.368405,187.162355,161.568112,186.326223,92.430358,184.494295,-0.000704,-1.099960,32.000000,-235.767371,186.262132,-0.024860,30.975411,0.682712,455805.058683,0.951305,19.294434,27.120193,3.364587,0.037619,0.014308,196.466982,32.000000,214.460840,192.209206,193.609916,173.581384,32.000000,168.972353,67.993277,64.141255,107.417190,5.852952,43.647596,45.126582,69.552547,17.873418,17.000241,59.624378,43.367271
54.670827,64.857957,185.890736,165.000578,117.293331,105.067900,29.045131,14.251919,186.022235,1.221279,62.957326,55.855374,163.307702,187.170346,161.636540,186.366649,92.505406,184.502448,-0.000705,-1.099951,32.000000,-235.757097,186.404566,-0.024849,30.865681,0.686222,455800.275015,0.951772,19.358802,27.131583,3.371758,0.033447,0.016202,196.249474,32.000000,214.739545,191.473364,192.216197,174.387648,32.000000,168.418398,68.002888,64.162609,107.403944,5.852952,43.704551,45.126582,69.549206,17.873418,16.998420,59.627555,43.386274
54.788925,64.857957,185.820335,165.000578,117.301834,105.059973,29.003626,14.250491,186.006589,1.221269,62.744987,55.834942,163.306003,187.143634,161.626571,186.438888,92.540190,184.517998,-0.000706,-1.101098,32.000000,-235.757704,186.466281,-0.024834,30.809033,0.688254,455810.137572,0.956638,19.570543,27.044341,3.378539,0.042242,0.024075,196.336024,32.000000,214.564638,190.997831,194.538540,174.715595,32.000000,167.788662,67.948595,64.160298,107.325651,5.852952,43.676411,45.126582,69.691064,17.873418,17.116932,59.612321,43.391850
54.936456,64.776832,185.940415,164.996379,117.408290,105.059811,29.050232,14.250206,185.926219,1.221553,63.194808,55.622675,163.380307,187.131767,161.653313,186.391665,92.549291,184.425971,-0.000705,-1.102853,32.000000,-235.753728,186.367448,-0.024870,30.864134,0.695080,455947.971953,0.960957,19.933545,26.972431,3.400182,0.044177,0.022815,197.113184,32.000000,213.818456,190.933782,196.878759,174.725120,32.000000,167.339243,67.971542,64.118584,107.278545,5.852952,43.720017,45.126582,69.387553,17.873418,16.974513,59.615566,43.333816
54.895159,64.894258,185.798650,164.990781,117.483777,105.059758,29.019139,14.247495,185.873823,1.221661,63.437155,55.751376,163.380638,187.162170,161.690843,186.268350,92.517552,184.518266,-0.000704,-1.104591,32.000000,-235.759226,186.314973,-0.024895,30.983069,0.694627,455770.099920,0.959964,19.819810,26.943628,3.391567,0.043942,0.021736,197.450791,32.000000,213.653361,191.446883,198.161328,174.325119,32.000000,168.028911,67.965671,64.131071,107.274357,5.852952,43.666074,45.126582,69.586125,17.873418,17.176622,59.615979,43.399773
54.664864,65.032037,186.048998,165.036686,117.542244,105.047591,28.968121,14.250349,186.147820,1.221619,62.650492,55.983104,163.427859,187.159804,161.561940,186.455369,92.528335,184.604209,-0.000703,-1.106327,32.000000,-235.756863,186.575944,-0.024934,31.090543,0.691765,455544.952862,0.955364,19.596866,26.899117,3.384645,0.054954,0.017199,197.363510,32.000000,213.653963,191.887427,197.005739,173.761579,32.000000,168.708746,67.949426,64.121438,107.226516,5.852952,43.685736,45.126582,69.491940,17.873418,17.175710,59.615202,43.423691
54.462864,65.032037,185.883811,165.036686,117.580941,105.043765,29.042706,14.251633,186.025055,1.221401,62.358914,55.764448,163.375174,187.291263,161.545586,186.518585,92.506791,184.619369,-0.000702,-1.108023,32.000000,-235.754923,186.574944,-0.024927,31.078165,0.689423,455797.887579,0.957486,19.753959,26.966370,3.384609,0.039694,0.021998,196.705811,32.000000,214.423052,192.254590,194.359814,173.596375,32.000000,169.043355,67.944634,64.165094,107.219237,5.852952,43.699109,45.126582,69.911758,17.873418,17.414988,59.622854,43.336457
54.336213,64.588735,186.060812,165.006736,117.705114,105.043728,28.952590,14.244212,186.168324,1.221576,62.087765,55.905820,163.306458,187.378293,161.612748,186.528603,92.482562,184.613581,-0.000702,-1.109793,32.000000,-235.764475,186.685324,-0.024924,31.066678,0.690831,456059.329185,0.963891,20.113372,26.988645,3.403448,0.041678,0.017812,196.157663,32.000000,214.801003,191.874170,192.374131,173.862810,32.000000,168.384379,67.912494,64.150776,107.221644,5.852952,43.771048,45.126582,70.039465,17.873418,16.643730,59.621467,43.328974
54.654635,64.428967,185.999057,164.950475,117.871709,105.043822,29.033183,14.243071,186.132533,1.221282,61.685593,55.810303,163.288376,187.384329,161.649113,186.574726,92.475454,184.571955,-0.000701,-1.111521,32.000000,-235.762994,186.648614,-0.024921,31.009977,0.693071,456213.188830,0.965326,20.308365,27.016019,3.413038,0.041619,0.023959,196.354865,32.000000,214.846779,191.102612,193.695192,174.644316,32.000000,167.501043,67.939856,64.165726,107.208687,5.852952,43.752884,45.126582,69.812183,17.873418,16.362578,59.626443,43.307697
55.008371,64.245005,186.337084,164.889456,117.912879,105.043772,29.021671,14.250491,186.110372,1.221087,61.859581,55.845500,163.358338,187.233517,161.721096,186.524126,92.426187,184.629654,-0.000701,-1.111501,32.000000,-235.756065,186.525671,-0.024917,30.886846,0.694537,455731.412869,0.969677,19.987599,27.038021,3.424251,0.042805,0.021742,196.933495,32.000000,214.155173,190.924956,196.281540,174.836330,32.000000,167.571887,67.889350,64.161374,107.228610,5.852952,43.791732,45.126582,69.676381,17.873418,16.357652,59.614868,43.412759
54.883354,64.245005,186.036771,164.889456,117.961728,105.043822,28.977973,14.249064,186.151438,1.221160,62.058142,55.889880,163.374739,187.359002,161.682676,186.663186,92.364046,184.781021,-0.000702,-1.111486,32.000000,-235.757820,186.614634,-0.024929,30.856869,0.691353,455324.314040,0.960341,19.520162,27.029119,3.403171,0.036237,0.010658,197.381137,32.000000,213.694238,191.225275,198.257570,174.677636,32.000000,167.773975,67.881340,64.148314,107.254164,5.852952,43.771341,45.126582,69.636227,17.873418,16.032026,59.616687,43.348563
54.533732,64.346197,186.121757,164.873222,117.977135,105.043914,29.049294,14.247495,186.128131,1.221446,62.433035,55.799295,163.304859,187.305069,161.576575,186.580616,92.343598,184.649348,-0.000700,-1.111020,32.000000,-235.763488,186.610127,-0.024946,30.832374,0.690398,454946.806039,0.953408,18.996013,27.100577,3.387431,0.042712,0.015661,197.566501,32.000000,213.683275,191.995057,197.688158,173.505705,32.000000,168.557224,67.857058,64.132698,107.247966,5.852952,43.806343,45.126582,69.714908,17.873418,16.201630,59.620277,43.423544
54.713299,64.470764,186.046857,164.878540,117.886507,105.035917,28.961203,14.256200,186.093526,1.221562,63.009793,55.702091,163.301995,187.346399,161.515084,186.607086,92.349494,184.804806,-0.000700,-1.109361,32.000000,-235.754455,186.612469,-0.024960,30.809400,0.691700,455152.698465,0.957257,19.116051,27.220904,3.389676,0.044620,0.008134,196.800601,32.000000,214.331048,192.252707,194.932115,173.539503,32.000000,168.527006,67.826424,64.139953,107.285574,5.852952,43.774753,45.126582,69.777953,17.873418,16.412432,59.613747,43.425305
54.475851,64.706707,185.973291,164.911008,117.797699,105.027891,29.057572,14.240787,185.978743,1.221410,63.454487,55.675795,163.222168,187.201138,161.550075,186.398544,92.373554,184.493765,-0.000700,-1.107593,32.000000,-235.770523,186.304024,-0.024953,30.902398,0.697048,455551.948994,0.961952,19.554052,27.190739,3.412966,0.029721,0.015835,196.325016,32.000000,214.998535,191.933803,192.597169,173.860721,32.000000,168.485274,67.846441,64.168414,107.320769,5.852952,43.783441,45.126582,69.804093,17.873418,16.407867,59.619087,43.396839
54.598477,64.706707,185.784667,164.911008,117.706143,105.027928,28.991723,14.245069,185.858976,1.221558,63.639136,55.494735,163.223584,187.065946,161.569156,186.295912,92.389189,184.576402,-0.000701,-1.105825,32.000000,-235.761980,186.410605,-0.024966,30.973654,0.695306,455566.376864,0.961621,19.505427,27.244597,3.400396,0.041533,0.023490,196.339078,32.000000,214.843312,191.229468,193.212716,174.516445,32.000000,167.711793,67.851756,64.152026,107.303943,5.852952,43.660975,45.126582,69.878071,17.873418,16.814620,59.622706,43.376589
55.417866,65.005086,185.855891,164.980425,117.672954,105.028238,29.017739,14.249778,185.971063,1.221540,63.557034,55.850309,163.244886,187.007362,161.599896,186.398082,92.393743,184.468312,-0.000701,-1.105216,32.000000,-235.755467,186.430978,-0.024917,31.047769,0.696356,455953.061278,0.963593,19.970481,27.100942,3.413867,0.034082,0.019121,196.790232,32.000000,214.391793,190.968547,195.749282,174.944740,32.000000,167.233952,67.861244,64.152363,107.289736,5.852952,43.643397,45.126582,69.430099,17.873418,17.331396,59.621939,43.421196
55.293068,65.133792,185.832619,165.030528,117.680686,105.028374,29.031976,14.248636,185.897682,1.221645,63.388824,55.849655,163.381328,187.108664,161.617513,186.363367,92.301556,184.510266,-0.000702,-1.103464,32.000000,-235.754806,186.359678,-0.024641,31.075358,0.692665,455845.557573,0.963382,19.852065,27.117095,3.402744,0.042344,0.022974,197.336977,32.000000,213.784150,191.191736,197.896119,174.668427,32.000000,167.251885,67.867436,64.119722,107.304028,5.852952,43.679212,45.126582,69.315419,17.873418,17.555074,59.620946,43.338291
54.772771,65.024337,185.951053,165.032767,117.736740,105.032505,28.954482,14.249778,185.846524,1.221559,63.155292,55.734979,163.331481,187.027101,161.559290,186.314800,92.285300,184.413789,-0.000702,-1.102278,32.000000,-235.759073,186.308446,-0.024629,30.993743,0.681800,455732.848522,0.947528,19.364366,27.070959,3.353718,0.046759,0.024746,197.475637,32.000000,213.837675,191.720681,197.989606,173.936879,32.000000,168.028124,67.850818,64.118491,107.283666,5.852952,43.659243,45.126582,69.361270,17.873418,17.556228,59.616973,43.332642
54.568963,65.024337,185.773329,165.032767,117.843488,105.052887,29.028278,14.250206,185.824725,1.221471,63.355664,55.781539,163.409548,187.001918,161.519161,186.277906,92.274940,184.148298,-0.000701,-1.102264,32.000000,-235.757006,186.266453,-0.024616,30.992877,0.682896,456174.506314,0.949763,19.612219,27.179288,3.360866,0.047343,0.015296,197.068228,32.000000,214.229825,192.047652,195.803588,173.736328,32.000000,169.007153,67.849658,64.139890,107.290971,5.852952,43.647910,45.126582,69.832620,17.873418,17.366568,59.617789,43.397205
54.770248,64.937709,185.844303,165.010374,117.931813,105.073077,29.015698,14.247780,185.797293,1.221490,62.756924,55.728920,163.292010,187.007648,161.499064,186.259019,92.240960,184.381102,-0.000702,-1.101087,32.000000,-235.760580,186.312811,-0.024602,30.909138,0.691237,456398.868830,0.962085,20.001736,27.158421,3.394954,0.044439,0.022300,196.365368,32.000000,214.650237,192.121430,193.086261,173.623516,32.000000,168.568517,67.852787,64.151390,107.274251,5.852952,43.606184,45.126582,69.733456,17.873418,17.216009,59.620700,43.299333
54.741911,64.724857,185.748907,164.998059,117.989551,105.085247,29.034565,14.249635,185.897210,1.221363,62.421941,55.973457,163.247806,187.082258,161.582907,186.317754,92.239429,184.348350,-0.000702,-1.101091,32.000000,-235.761511,186.306671,-0.024567,30.899198,0.693365,456632.235384,0.963793,20.198176,27.066546,3.404377,0.040735,0.041133,196.199301,32.000000,214.967554,191.445821,192.503184,174.315506,32.000000,167.996093,67.856579,64.147678,107.262407,5.852952,43.629943,45.126582,69.716295,17.873418,16.845631,59.623404,43.374535
54.576617,64.499088,185.992962,164.947116,118.039389,105.097566,29.028407,14.248779,185.966469,1.221604,62.199605,55.796193,163.277761,187.112233,161.604282,186.430168,92.201571,184.520693,-0.000702,-1.100410,32.000000,-235.758925,186.459511,-0.024539,30.832217,0.692930,456546.225737,0.960252,19.917535,27.190179,3.393162,0.043423,0.017537,196.544782,32.000000,214.550405,190.904750,195.011887,174.814705,32.000000,167.070815,67.863187,64.142197,107.272888,5.852952,43.669123,45.126582,69.836321,17.873418,16.843257,59.616756,43.379230
54.640950,64.499088,185.881069,164.947116,118.053038,105.101576,29.078743,14.246924,185.961018,1.221445,62.498180,55.802135,163.317133,187.205970,161.618185,186.329548,92.185803,184.490597,-0.000701,-1.099826,32.000000,-235.758485,186.443787,-0.024565,30.830460,0.692858,456325.863473,0.959741,19.731964,27.179103,3.393175,0.038191,0.013711,197.364828,32.000000,213.961304,190.844676,197.484352,175.015549,32.000000,167.421837,67.867763,64.120887,107.301913,5.852952,43.687505,45.126582,69.809413,17.873418,16.447301,59.619834,43.393317
54.812077,64.489188,185.982404,164.905690,118.053757,105.101841,29.063847,14.249778,185.983484,1.221447,62.573541,55.801253,163.331285,187.129544,161.626731,186.448442,92.173377,184.608209,-0.000701,-1.100394,32.000000,-235.761368,186.474868,-0.024627,30.851965,0.696791,456250.622155,0.962693,19.665540,27.283284,3.407924,0.042227,0.018371,197.572292,32.000000,213.720719,191.492220,198.581227,174.069116,32.000000,168.454461,67.885960,64.140419,107.337801,5.852952,43.693688,45.126582,69.609690,17.873418,16.425751,59.617504,43.377029
55.304837,64.592034,185.892281,164.914647,118.060671,105.109025,29.052534,14.246210,185.911600,1.221597,62.872746,55.621278,163.360236,187.130544,161.512952,186.416353,92.157949,184.537386,-0.000700,-1.102124,32.000000,-235.761494,186.391189,-0.024618,30.842392,0.695715,456258.590484,0.959811,19.603479,27.287474,3.401864,0.045695,0.024520,197.327093,32.000000,213.884392,192.064713,196.637176,173.679429,32.000000,168.679174,67.886464,64.137583,107.353640,5.852952,43.690413,45.126582,69.305991,17.873418,16.600044,59.620543,43.409384
54.986763,64.700107,185.951402,164.915487,118.051745,105.117247,29.017156,14.249635,185.924995,1.221363,63.198081,55.716318,163.292604,187.123040,161.531226,186.348883,92.187464,184.557788,-0.000701,-1.103865,32.000000,-235.756757,186.422677,-0.024586,30.936885,0.693403,456165.590166,0.956960,19.428766,27.345139,3.393092,0.033389,0.019888,196.586255,32.000000,214.504369,192.231713,193.563879,173.181272,32.000000,168.708134,67.906277,64.181300,107.334557,5.852952,43.696203,45.126582,69.221960,17.873418,16.596525,59.621811,43.321343
54.825726,64.700107,185.902787,164.915487,118.079686,105.117350,29.023130,14.247495,185.903568,1.221144,62.935147,55.977326,163.192918,187.180766,161.557591,186.470117,92.166100,184.547159,-0.000702,-1.107838,32.000000,-235.763160,186.470463,-0.024592,30.980866,0.687526,456058.490289,0.948212,19.059217,27.333328,3.361230,0.046320,0.023528,196.275151,32.000000,214.833132,191.513778,192.236150,174.269162,32.000000,167.821775,67.928389,64.140001,107.297645,5.852952,43.694841,45.126582,69.616651,17.873418,16.781409,59.631508,43.361035
54.869284,64.818907,185.958768,164.939558,118.115681,105.117208,28.950100,14.247780,185.976257,1.220811,62.609969,55.926444,163.279560,187.210415,161.593309,186.503976,92.177270,184.568013,-0.000702,-1.114882,32.000000,-235.765825,186.455412,-0.024544,31.012075,0.689774,456383.798440,0.955809,19.471848,27.311661,3.381748,0.044136,0.024817,196.530931,32.000000,214.659913,190.915033,194.357682,174.735758,32.000000,167.636064,67.909277,64.165512,107.249387,5.852952,43.687583,45.126582,69.609298,17.873418,16.985584,59.619795,43.401754
54.524412,64.681407,185.875532,164.941238,118.221852,105.125328,29.038045,14.247780,185.928696,1.220888,62.573170,55.779600,163.305018,187.233579,161.615063,186.423790,92.139862,184.582541,-0.000701,-1.118375,32.000000,-235.762219,186.408585,-0.024480,31.015642,0.690630,456528.821440,0.958723,19.626556,27.328937,3.390795,0.045231,0.009578,197.207323,32.000000,213.862802,190.981966,197.099984,174.738062,32.000000,167.690294,67.926287,64.162542,107.196694,5.852952,43.678889,45.126582,69.842152,17.873418,16.745110,59.619107,43.382972
54.271332,64.634383,185.992236,164.925843,118.154194,105.131083,28.984679,14.250634,185.938905,1.220899,62.897331,55.792851,163.297914,187.187821,161.639882,186.482383,92.147097,184.667669,-0.000702,-1.120131,32.000000,-235.756086,186.426450,-0.024643,31.025608,0.689813,456642.599104,0.960601,19.703475,27.325788,3.389123,0.039407,0.016647,197.536341,32.000000,213.591780,191.454181,198.465787,174.302850,32.000000,167.890770,67.910087,64.129555,107.165238,5.852952,43.741710,45.126582,69.978264,17.873418,16.742361,59.618625,43.340126
54.374754,64.634383,185.798479,164.925843,118.094001,105.131140,29.039957,14.248922,185.896987,1.220892,63.316882,55.738346,163.349518,187.049082,161.551814,186.419880,92.224255,184.465823,-0.000701,-1.120911,32.000000,-235.757799,186.374648,-0.024654,31.026840,0.693507,456780.607987,0.964119,19.898263,27.368783,3.409033,0.049724,0.014400,197.433509,32.000000,213.730647,192.016713,197.140599,173.318651,32.000000,168.515931,67.915756,64.149456,107.137736,5.852952,43.646653,45.126582,69.997557,17.873418,16.657636,59.617720,43.389062
54.888425,64.827157,185.830480,164.946556,118.104201,105.131222,29.015576,14.242072,185.868237,1.220977,63.550916,55.680166,163.321118,187.042885,161.488778,186.385812,92.302494,184.455545,-0.000701,-1.120937,32.000000,-235.767271,186.261092,-0.024698,31.000142,0.696724,456886.848671,0.970810,20.096107,27.394283,3.427081,0.044845,0.010478,196.590084,32.000000,214.459824,192.115479,194.106959,173.558421,32.000000,168.737039,67.915862,64.172544,107.103351,5.852952,43.645939,45.126582,69.812028,17.873418,16.989990,59.621221,43.308871
54.528207,65.000136,185.800207,164.983783,118.183926,105.123204,29.094512,14.243642,185.901513,1.221173,63.818919,55.772538,163.230278,187.033525,161.548056,186.340444,92.362128,184.421692,-0.000700,-1.119789,32.000000,-235.770127,186.235414,-0.024723,31.056764,0.694823,456663.890150,0.966924,19.995935,27.239490,3.416999,0.044419,0.017648,196.192582,32.000000,214.787470,191.822759,192.298298,174.023968,32.000000,168.330699,67.921579,64.167423,107.101569,5.852952,43.644509,45.126582,69.896437,17.873418,17.289058,59.625883,43.409971
54.194309,65.130492,185.813182,165.026049,118.185198,105.115215,29.116223,14.246781,185.886675,1.221003,63.422769,55.874277,163.220193,187.103383,161.574401,186.314085,92.474856,184.480823,-0.000699,-1.118057,32.000000,-235.762234,186.285870,-0.024760,31.077483,0.689560,456449.759446,0.958213,19.693329,27.157295,3.385604,0.038598,0.021490,196.289616,32.000000,214.796940,191.074719,193.669552,174.611539,32.000000,167.243905,67.926199,64.168721,107.020000,5.852952,43.692197,45.126582,69.938556,17.873418,17.289060,59.618900,43.332055
54.337250,65.130492,185.692072,165.026049,118.133553,105.115362,28.934803,14.244070,185.873830,1.220761,63.019388,55.870429,163.334600,187.154993,161.618405,186.358800,92.472814,184.475336,-0.000698,-1.116326,32.000000,-235.764454,186.300616,-0.024714,31.010475,0.692942,456760.094202,0.962976,20.213326,27.084634,3.407415,0.037017,0.030916,196.948159,32.000000,214.128716,191.048823,196.442972,174.663140,32.000000,167.302972,67.937058,64.158320,107.002479,5.852952,43.590286,45.126582,70.089395,17.873418,17.516311,59.626345,43.369032
54.493124,65.008936,185.842077,165.042004,118.157061,105.116028,29.033008,14.242357,185.855774,1.220742,63.099948,55.702055,163.339335,187.148876,161.614507,186.292222,92.435990,184.457137,-0.000698,-1.115761,32.000000,-235.769608,186.261377,-0.024736,30.991566,0.696872,456889.969435,0.969080,20.666912,26.994661,3.428648,0.031929,0.026608,197.396387,32.000000,213.687575,191.154558,198.157544,174.780153,32.000000,167.594122,67.957701,64.143540,106.983743,5.852952,43.674223,45.126582,70.080808,17.873418,17.305878,59.621536,43.346949
54.787879,64.876108,185.831798,165.014573,118.206755,105.115970,29.000104,14.248922,185.896824,1.220694,63.442377,55.740945,163.374915,187.048919,161.522779,186.292594,92.472517,184.510551,-0.000697,-1.114003,32.000000,-235.761569,186.291437,-0.024721,30.979948,0.696229,456804.980043,0.972322,20.528352,26.994592,3.417399,0.044758,0.023158,197.553046,32.000000,213.800859,191.871863,197.714475,173.826310,32.000000,168.762601,67.924381,64.150181,107.015312,5.852952,43.648313,45.126582,69.793191,17.873418,17.075158,59.619510,43.423324
55.044644,64.974010,185.829784,165.019891,118.225991,105.115962,29.020948,14.253916,185.847557,1.220707,63.292287,55.832194,163.347899,187.067780,161.528020,186.340778,92.408100,184.460697,-0.000697,-1.112261,32.000000,-235.755427,186.317316,-0.024686,31.001873,0.694929,456615.839950,0.965660,20.256017,27.024412,3.410377,0.046788,0.020633,196.735911,32.000000,214.155912,192.244144,194.891905,173.501081,32.000000,168.739870,67.928518,64.164365,107.018345,5.852952,43.671676,45.126582,69.693788,17.873418,17.074090,59.618536,43.309091
54.769160,64.974010,185.733505,165.019891,118.269775,105.123461,29.059629,14.244070,185.892298,1.220746,62.926138,55.867342,163.317113,187.090558,161.566310,186.253353,92.434653,184.389309,-0.000699,-1.110524,32.000000,-235.762487,186.286422,-0.024671,31.013622,0.691250,456173.930563,0.960659,19.838967,27.008437,3.391841,0.039543,0.012685,196.322166,32.000000,214.829537,192.077754,192.470005,173.844911,32.000000,168.160364,67.920571,64.167663,107.061175,5.852952,43.601167,45.126582,69.791273,17.873418,17.243694,59.618625,43.288402
54.505494,64.831007,185.893915,165.031647,118.313219,105.131324,28.980435,14.247352,185.976646,1.220807,62.516911,55.889305,163.307603,187.081117,161.573689,186.431185,92.431204,184.344761,-0.000699,-1.109967,32.000000,-235.762319,186.397715,-0.024683,30.942471,0.687794,456275.846209,0.955262,19.690230,27.053671,3.375983,0.050670,0.015884,196.209268,32.000000,215.034592,191.086618,192.901658,174.617316,32.000000,167.801004,67.939554,64.160827,107.049032,5.852952,43.643229,45.126582,69.815177,17.873418,16.994584,59.624113,43.359788
54.769699,64.635208,185.856343,164.989661,118.367065,105.131240,28.993561,14.249493,185.913902,1.220874,62.478749,55.905578,163.326566,187.141820,161.636657,186.320871,92.323364,184.512428,-0.000697,-1.111739,32.000000,-235.760670,186.526140,-0.024682,30.918579,0.690671,456427.655770,0.959374,19.954884,26.999645,3.391206,0.035893,0.012766,196.790557,32.000000,214.491138,190.753239,195.901564,175.066997,32.000000,167.512881,67.906932,64.141428,107.047128,5.852952,43.648647,45.126582,69.811030,17.873418,16.652917,59.620110,43.284807
54.948811,64.633008,185.833644,164.945716,118.362022,105.118955,29.015559,14.244498,185.882920,1.220864,62.819284,55.801496,163.347643,187.161131,161.613064,186.348961,92.295956,184.641127,-0.000698,-1.111174,32.000000,-235.762714,186.396819,-0.024715,30.947559,0.695779,456436.933621,0.966849,20.066136,26.985945,3.410554,0.036209,0.015710,197.433640,32.000000,213.701632,191.037766,197.972163,174.736114,32.000000,167.975092,67.867086,64.105582,107.052378,5.852952,43.670601,45.126582,69.970515,17.873418,16.649770,59.624644,43.396398
55.347009,64.633008,185.931023,164.945716,118.402704,105.106596,29.083043,14.251633,186.009692,1.221125,62.867061,55.699798,163.324891,187.129605,161.573353,186.434163,92.234491,184.546074,-0.000699,-1.110614,32.000000,-235.758038,186.437238,-0.024802,30.928020,0.692536,456218.847098,0.960747,19.615563,27.158311,3.393415,0.040520,0.029621,197.456868,32.000000,213.603184,191.765564,198.091584,173.708919,32.000000,168.373736,67.879282,64.103626,107.074633,5.852952,43.681181,45.126582,69.372643,17.873418,16.642788,59.619067,43.394124
54.916614,64.722657,185.785912,164.947956,118.366292,105.094361,29.000300,14.246068,185.778256,1.221020,63.336974,55.728832,163.338684,187.028610,161.508639,186.277027,92.273323,184.236065,-0.000698,-1.110634,32.000000,-235.764095,186.323499,-0.024797,30.923457,0.689520,456106.690714,0.956436,19.441179,27.235220,3.381941,0.047431,0.032365,197.071134,32.000000,214.170693,192.147554,195.413526,173.374556,32.000000,168.691485,67.843834,64.123176,107.060337,5.852952,43.688600,45.126582,69.471368,17.873418,16.795649,59.620090,43.363823
54.912210,64.854382,185.712615,164.956633,118.358206,105.082089,28.973506,14.245925,185.835153,1.220781,63.490483,55.761989,163.235329,187.080342,161.468940,186.219842,92.293385,184.438014,-0.000699,-1.110642,32.000000,-235.762763,186.298393,-0.024777,30.934997,0.685294,455924.454766,0.946499,19.059912,27.260129,3.359369,0.041743,0.026727,196.305632,32.000000,214.773502,191.924215,192.888855,173.683904,32.000000,168.795961,67.870609,64.113717,107.054223,5.852952,43.581310,45.126582,69.658477,17.873418,17.022135,59.618753,43.417308
54.717750,64.991061,185.766275,164.997219,118.476008,105.073604,29.033776,14.247209,185.846570,1.220281,63.388209,55.936919,163.203334,187.001857,161.519553,186.259915,92.355531,184.323071,-0.000699,-1.112198,32.000000,-235.762462,186.304572,-0.024499,30.973601,0.690327,456182.601652,0.957568,19.561746,27.101971,3.383055,0.044701,0.018830,196.234641,32.000000,214.946966,191.219553,192.637581,174.299709,32.000000,168.058969,67.869644,64.122359,107.069230,5.852952,43.601948,45.126582,69.892988,17.873418,17.020879,59.623808,43.370646
54.800529,64.991061,185.754009,164.997219,118.678522,105.073649,29.040803,14.245639,185.895176,1.220267,62.864168,55.720119,163.274682,187.016600,161.594432,186.239603,92.389334,184.431525,-0.000699,-1.113953,32.000000,-235.765998,186.374629,-0.024493,30.931613,0.690089,456276.492818,0.958765,19.697703,27.159658,3.381991,0.042145,0.017449,196.584205,32.000000,214.478579,190.935882,195.052001,174.735783,32.000000,167.394434,67.886394,64.119545,107.059537,5.852952,43.595242,45.126582,69.746778,17.873418,17.257894,59.622716,43.426846
55.349427,64.895908,185.715660,165.008695,118.805371,105.073630,29.051926,14.247495,185.937400,1.220249,63.047072,55.779640,163.330532,187.148467,161.589527,186.427254,92.320680,184.471905,-0.000697,-1.115145,32.000000,-235.761848,186.332431,-0.024488,30.914960,0.692006,456424.196291,0.960815,20.021436,27.053269,3.394991,0.045765,0.025267,197.378493,32.000000,213.840935,190.873062,197.605530,174.858568,32.000000,167.294340,67.890116,64.085676,107.072724,5.852952,43.643941,45.126582,69.695412,17.873418,17.092211,59.623503,43.394271
55.456763,64.871157,185.892358,165.000298,118.869545,105.073428,29.066963,14.251205,185.909730,1.220219,63.037078,55.721624,163.308529,187.109112,161.562592,186.373921,92.283872,184.476432,-0.000697,-1.115188,32.000000,-235.756335,186.277404,-0.024512,30.930669,0.691884,456306.274618,0.958977,19.941746,27.061212,3.389639,0.052054,0.023706,197.536453,32.000000,213.727311,191.492006,198.348797,173.937502,32.000000,168.373263,67.871529,64.074526,107.085031,5.852952,43.647597,45.126582,69.231028,17.873418,17.048308,59.625244,43.391336
54.962333,64.881883,185.796038,164.993020,118.929980,105.073200,28.998468,14.245497,185.902551,1.219914,63.320792,55.729398,163.399245,187.074041,161.508459,186.359412,92.333573,184.482640,-0.000697,-1.115209,32.000000,-235.759912,186.352623,-0.024464,30.894294,0.685207,455968.721732,0.947841,19.320502,27.145404,3.355331,0.047008,0.018667,197.205560,32.000000,213.935631,191.926444,196.378799,173.685800,32.000000,168.627001,67.879827,64.099158,107.065126,5.852952,43.651507,45.126582,69.275241,17.873418,17.047197,59.621870,43.373581
54.746878,64.881883,185.793710,164.993020,118.998545,105.073003,29.013398,14.243784,185.876813,1.219570,63.556658,55.516029,163.298086,187.171347,161.527325,186.300005,92.369932,184.425426,-0.000695,-1.114047,32.000000,-235.763920,186.313221,-0.024466,30.890727,0.684042,455940.185306,0.945254,19.193343,27.183955,3.352023,0.047037,0.025947,196.549313,32.000000,214.650900,192.162614,193.483201,173.554024,32.000000,168.826629,67.891975,64.083364,107.058344,5.852952,43.603228,45.126582,69.709907,17.873418,17.064783,59.618290,43.339612
54.564254,64.976485,185.764809,164.991061,119.028788,105.060781,28.977400,14.245497,185.863490,1.219809,63.507287,55.690738,163.221494,187.162945,161.586977,186.253639,92.401504,184.457501,-0.000696,-1.112307,32.000000,-235.764502,186.417070,-0.024497,30.874205,0.690627,456164.556412,0.956962,19.677072,27.136642,3.380425,0.051967,0.033554,196.184370,32.000000,214.891557,191.479226,192.153087,174.087455,32.000000,167.889496,67.894364,64.094540,107.032933,5.852952,43.643266,45.126582,69.807196,17.873418,17.228412,59.621457,43.185100
54.763291,65.080714,185.775060,165.027169,118.992198,105.048695,29.074380,14.248494,185.898684,1.219691,63.715197,55.718588,163.294300,187.094493,161.582528,186.268697,92.412309,184.522040,-0.000695,-1.110556,32.000000,-235.760849,186.296067,-0.024533,30.862901,0.693363,456225.497829,0.960637,19.884207,27.078268,3.393686,0.051451,0.019787,196.524175,32.000000,214.965938,190.736621,194.316052,174.970407,32.000000,167.739765,67.893599,64.086667,106.996635,5.852952,43.587827,45.126582,69.718857,17.873418,17.409313,59.618438,43.413786
54.943762,65.214923,185.809022,165.068316,118.964766,105.032458,29.029479,14.246924,185.940915,1.219725,63.608539,55.858501,163.321987,187.192267,161.605389,186.336719,92.406694,184.481292,-0.000694,-1.110563,32.000000,-235.759797,186.327781,-0.024553,30.896156,0.696022,456355.435152,0.965526,20.154871,27.059038,3.404515,0.044805,0.017182,197.245115,32.000000,214.039738,190.763256,32.000000,174.888781,32.000000,167.805445,67.909339,64.061945,106.946563,5.852952,43.620758,45.126582,69.522520,17.873418,17.410009,59.619854,43.396545
55.321871,65.214923,185.930988,165.068316,118.917458,105.016047,29.020508,14.250491,185.934513,1.219516,63.300395,55.798393,163.364592,187.084745,161.622534,186.385920,92.387292,184.572847,-0.000694,-1.110572,32.000000,-235.760163,186.410970,-0.024557,30.923615,0.693971,456300.034963,0.958593,20.067238,27.073064,3.392328,0.036542,0.012053,197.534579,32.000000,213.662722,191.411515,32.000000,174.205685,32.000000,168.279056,67.885058,64.051343,106.902810,5.852952,43.655338,45.126582,69.278206,17.873418,17.644671,59.622323,43.382165
54.884655,65.128842,185.984099,165.098546,118.951230,105.007995,29.124167,14.246924,185.949741,1.219352,62.976385,55.731637,163.397072,187.131910,161.567909,186.445262,92.379649,184.505289,-0.000694,-1.111153,32.000000,-235.760780,186.380808,-0.024526,30.891671,0.691259,456311.736255,0.956782,20.027941,27.063003,3.381804,0.043692,0.016893,197.543328,32.000000,213.873960,192.091301,196.834453,173.420182,32.000000,168.700758,67.883239,64.079185,106.853125,5.852952,43.662806,45.126582,69.121689,17.873418,17.496708,59.624181,43.415034
54.532249,64.904158,185.811658,165.071115,118.895632,105.015926,28.942304,14.248208,185.917684,1.219045,63.277632,55.838993,163.382765,187.173324,161.566722,186.295629,92.374033,184.464946,-0.000695,-1.112913,32.000000,-235.757529,186.375076,-0.024485,30.888052,0.686275,456043.901675,0.949686,19.665833,27.117626,3.360895,0.045322,0.022797,196.642774,32.000000,214.695137,191.998269,193.870825,173.669755,32.000000,168.823153,67.864453,64.102520,106.839643,5.852952,43.601561,45.126582,69.824166,17.873418,17.107420,59.619962,43.430367
54.339898,64.891508,185.907362,165.034726,118.853746,105.023934,29.056862,14.242357,185.948606,1.218645,63.132697,55.791558,163.285732,187.239085,161.591978,186.419508,92.385799,184.567651,-0.000696,-1.112952,32.000000,-235.772887,186.370368,-0.024560,30.857053,0.692287,456178.605597,0.954366,19.998638,27.099280,3.388636,0.051746,0.029392,196.459625,32.000000,214.961799,191.640766,192.203236,174.084274,32.000000,168.607013,67.854142,64.082133,106.832127,5.852952,43.661212,45.126582,69.905273,17.873418,17.106593,59.618851,43.385393
54.586735,64.891508,185.909707,165.034726,118.746657,105.023816,28.985014,14.248636,185.981853,1.218784,63.291212,55.685593,163.286087,187.130686,161.638176,186.397103,92.366633,184.575562,-0.000695,-1.111799,32.000000,-235.762510,186.372731,-0.024649,30.850234,0.695808,456135.813438,0.966725,20.113444,27.089374,3.407372,0.036154,0.009322,196.416218,32.000000,214.960498,190.911555,193.746209,174.862410,32.000000,167.854319,67.838312,64.076678,106.789000,5.852952,43.642321,45.126582,69.825668,17.873418,17.083713,59.622854,43.318115
54.952752,64.955859,185.984402,165.015973,118.644455,105.023724,29.067285,14.243784,186.027666,1.218831,63.100031,55.927159,163.330767,187.257151,161.648005,186.396163,92.362101,184.569078,-0.000694,-1.110058,32.000000,-235.766870,186.467242,-0.024626,30.895081,0.699222,456252.400235,0.966726,20.286804,27.117119,3.421195,0.043790,0.011279,197.177071,32.000000,214.167039,191.008308,32.000000,174.616806,32.000000,167.731411,67.842538,64.081341,106.784539,5.852952,43.703426,45.126582,69.815755,17.873418,17.194776,59.614032,43.379744
55.112178,64.987485,185.987193,165.021851,118.627225,105.023590,29.041144,14.247067,186.012807,1.218998,62.536158,55.887233,163.374241,187.294201,161.641598,186.468222,92.306014,184.631780,-0.000694,-1.108315,32.000000,-235.762768,186.524530,-0.024686,30.904443,0.696313,456135.054451,0.964274,20.048196,27.139328,3.405767,0.045089,0.025757,197.601734,32.000000,213.785090,191.281447,32.000000,174.441621,32.000000,167.735439,67.836276,64.016964,106.802541,5.852952,43.675736,45.126582,69.436746,17.873418,17.249347,59.622618,43.396472
54.611667,64.701757,185.887192,164.998339,118.533180,105.031771,28.997590,14.247637,186.009945,1.219230,62.687632,55.950342,163.411850,187.213698,161.629690,186.473682,92.322335,184.632187,-0.000694,-1.106593,32.000000,-235.759903,186.354926,-0.024751,30.843625,0.691132,456002.292550,0.954621,19.760245,27.141366,3.384442,0.041012,0.023265,197.625836,32.000000,213.919525,191.839205,32.000000,173.839130,32.000000,168.591556,67.879668,64.070584,106.822182,5.852952,43.674743,45.126582,69.537684,17.873418,17.249239,59.621742,43.317528
54.261939,64.701757,185.967661,164.998339,118.587637,105.034207,29.078652,14.251633,185.966871,1.219211,62.943319,55.645544,163.381030,187.212310,161.555964,186.368645,92.286847,184.480125,-0.000692,-1.104878,32.000000,-235.754432,186.277995,-0.024787,30.805466,0.689032,456058.432210,0.952499,19.638981,27.221567,3.374702,0.045671,0.023707,196.876192,32.000000,214.419250,192.102191,32.000000,173.638101,32.000000,169.118827,67.875008,64.068409,106.793625,5.852952,43.663027,45.126582,70.075287,17.873418,16.751021,59.626178,43.396252
54.341412,64.655283,185.783486,164.975106,118.575263,105.034921,28.995216,14.243642,185.992711,1.218945,63.225725,55.747360,163.257804,187.188169,161.542572,186.359513,92.256414,184.605827,-0.000692,-1.103739,32.000000,-235.766685,186.301167,-0.024780,30.839009,0.695750,455982.178842,0.962952,19.834390,27.205403,3.403800,0.034069,0.013605,196.421433,32.000000,214.848171,191.894937,192.366431,174.022013,32.000000,168.458601,67.860599,64.049338,106.772429,5.852952,43.680806,45.126582,70.130575,17.873418,16.667564,59.621319,43.383339
54.569578,64.846407,185.883196,164.982664,118.643723,105.034868,29.028090,14.243642,185.959697,1.218946,63.141444,55.754508,163.252574,187.122918,161.610606,186.416881,92.264952,184.426916,-0.000692,-1.103751,32.000000,-235.763898,186.305083,-0.024796,30.823982,0.701239,456282.346588,0.967140,20.172585,27.182400,3.427221,0.046016,0.021852,196.445468,32.000000,214.871774,191.153345,193.219492,174.554874,32.000000,167.902444,67.864781,64.079866,106.779638,5.852952,43.628609,45.126582,69.892814,17.873418,16.996678,59.624614,43.394417
55.107625,64.881608,185.770677,165.003937,118.733199,105.034826,29.018993,14.247923,185.925407,1.218891,62.918098,55.771621,163.339331,187.112192,161.643061,186.375854,92.238458,184.491433,-0.000693,-1.104347,32.000000,-235.760109,186.293864,-0.024800,30.787711,0.698825,456233.532750,0.968240,20.049114,27.261188,3.418820,0.044692,0.025673,197.020911,32.000000,214.330876,190.935935,195.932854,174.768848,32.000000,167.202096,67.873672,64.066231,106.773856,5.852952,43.621445,45.126582,69.650311,17.873418,16.995353,59.620975,43.380551
55.279004,64.881608,185.865512,165.003937,118.858572,105.034543,28.954048,14.243784,185.813727,1.218720,63.154323,55.772843,163.345466,187.062867,161.631173,186.235629,92.169539,184.565650,-0.000693,-1.106098,32.000000,-235.759822,186.312894,-0.024818,30.762534,0.697019,456332.847744,0.963163,20.019654,27.183820,3.406352,0.052494,0.020561,197.661803,32.000000,213.702778,191.015556,197.970783,174.938317,32.000000,167.735832,67.870494,64.022086,106.776853,5.852952,43.616717,45.126582,69.345949,17.873418,17.055393,59.622588,43.344601
55.103479,64.887933,185.668885,165.012894,118.818839,105.034462,29.011736,14.254202,185.668388,1.219110,63.836403,55.697656,163.372127,186.984707,161.598147,186.168632,92.157210,184.406623,-0.000693,-1.106694,32.000000,-235.753174,186.179243,-0.024844,30.735495,0.690900,456097.786318,0.953144,19.537464,27.235139,3.371052,0.035912,0.016678,197.574112,32.000000,213.616258,191.842048,198.058016,173.916265,32.000000,168.789953,67.862635,64.055980,106.817234,5.852952,43.564470,45.126582,69.414358,17.873418,17.065380,59.615891,43.241887
55.110888,65.118116,185.654968,165.045923,118.797209,105.033436,28.980741,14.246924,185.576123,1.219254,64.313766,55.678033,163.398137,186.888688,161.523883,186.088828,92.177156,184.246225,-0.000692,-1.106098,32.000000,-235.762091,186.075864,-0.024817,30.717740,0.689647,456128.185851,0.951998,19.373475,27.332610,3.362317,0.046414,0.015486,197.203778,32.000000,214.081232,192.260311,195.327656,173.718785,32.000000,168.937313,67.828677,64.066165,106.818560,5.852952,43.515573,45.126582,69.428522,17.873418,17.464369,59.622706,43.219436
54.877260,65.411015,185.502682,165.103304,118.806879,105.033370,29.049142,14.249921,185.549211,1.219236,64.410373,55.595588,163.307596,186.732474,161.522576,186.029567,92.195706,184.291338,-0.000692,-1.105501,32.000000,-235.758275,186.022734,-0.024824,30.765891,0.691823,456268.553443,0.953475,19.547762,27.283751,3.369458,0.032840,0.008228,196.415195,32.000000,214.703077,192.084108,192.690485,173.683938,32.000000,168.652366,67.795197,64.088948,106.804986,5.852952,43.503687,45.126582,69.708107,17.873418,17.465388,59.630299,43.313053
54.885838,65.411015,185.692215,165.103304,118.797849,105.033410,29.000883,14.252204,185.719998,1.218941,63.842480,55.922746,163.291568,186.874556,161.530564,186.093457,92.196687,184.287255,-0.000691,-1.103733,32.000000,-235.752386,186.135476,-0.024926,30.787947,0.692547,456534.274928,0.954933,19.770848,27.202051,3.368753,0.041548,0.028607,196.280842,32.000000,214.913276,191.161035,192.490129,174.627603,32.000000,167.870728,67.821929,64.075265,106.781685,5.852952,43.520245,45.126582,69.590638,17.873418,17.977017,59.620897,43.228240
54.506285,65.465746,185.698268,165.158447,118.730131,105.029680,29.010956,14.250634,185.771218,1.218405,63.240353,55.713743,163.368593,186.899739,161.560034,186.060595,92.241946,184.303969,-0.000692,-1.103736,32.000000,-235.757561,186.129338,-0.024916,30.766730,0.694471,457047.423659,0.957928,20.287917,27.200875,3.380320,0.034676,0.025282,196.841648,32.000000,214.417099,190.967719,195.431238,174.944270,32.000000,167.498703,67.821273,64.092993,106.751827,5.852952,43.489108,45.126582,69.808953,17.873418,18.075817,59.616717,43.372554
54.592272,65.135717,185.741486,165.128217,118.681937,105.018025,29.052095,14.250206,185.748236,1.218002,63.084897,55.815651,163.420805,186.925738,161.634907,186.209292,92.140385,184.399852,-0.000692,-1.103739,32.000000,-235.763399,186.145226,-0.024874,30.813124,0.694454,457040.710227,0.959357,20.279675,27.198322,3.383245,0.038748,0.016858,197.374513,32.000000,213.626621,190.992639,197.814053,174.975500,32.000000,167.615310,67.814724,64.050895,106.771639,5.852952,43.536319,45.126582,69.826407,17.873418,17.506394,59.623336,43.400727
54.705184,64.978410,185.737209,165.079232,118.672484,105.005855,29.050171,14.245069,185.737378,1.218063,63.217594,55.790696,163.427992,186.998575,161.631589,186.193724,92.111036,184.316196,-0.000692,-1.101982,32.000000,-235.765094,186.162930,-0.024865,30.872238,0.699760,457246.579043,0.966521,20.700112,27.159498,3.406915,0.043333,0.020409,197.709479,32.000000,213.458477,191.835589,198.487804,173.880742,32.000000,168.503906,67.857643,64.090246,106.810391,5.852952,43.482029,45.126582,69.770643,17.873418,17.507565,59.618890,43.144308
54.994305,64.978410,185.754843,165.079232,118.605037,105.001837,29.041126,14.242785,185.745555,1.218004,63.240480,55.955399,163.418754,186.949964,161.565215,186.212465,92.124417,184.357498,-0.000693,-1.101390,32.000000,-235.766558,186.178268,-0.024872,30.865078,0.697019,456892.502064,0.962515,20.287064,27.297972,3.402340,0.037613,0.023038,197.302055,32.000000,213.834000,192.149457,196.111960,173.833582,32.000000,168.921354,67.824097,64.089562,106.788947,5.852952,43.537446,45.126582,69.533028,17.873418,17.234502,59.617946,43.248416
55.398912,64.960535,185.765928,165.074194,118.426781,105.001910,29.026111,14.250920,185.742902,1.218200,63.303845,55.686414,163.355726,187.059400,161.588097,186.114174,92.181647,184.437948,-0.000694,-1.101372,32.000000,-235.760227,186.204513,-0.024881,30.888000,0.693873,456609.800449,0.959865,20.020890,27.295116,3.395240,0.046993,0.016504,196.555947,32.000000,214.483883,192.137468,193.530252,173.736739,32.000000,169.261521,67.826549,64.084503,106.776832,5.852952,43.485950,45.126582,69.299383,17.873418,17.203204,59.624004,43.362649
55.249625,64.954209,185.740173,165.078952,118.377976,105.001852,29.049435,14.242500,185.767170,1.217863,63.393575,55.713894,163.275684,187.012156,161.625873,186.217884,92.189345,184.333869,-0.000695,-1.101367,32.000000,-235.763565,186.163951,-0.024894,30.939403,0.690488,456385.215250,0.954540,19.742915,27.297636,3.377711,0.042978,0.010074,196.292782,32.000000,214.498550,191.627175,192.515471,174.193671,32.000000,168.131109,67.829266,64.105200,106.746613,5.852952,43.523715,45.126582,69.288813,17.873418,17.191874,59.624762,43.408137
55.028284,65.015261,185.762014,165.086230,118.405877,105.001810,29.031849,14.251062,185.796162,1.217921,63.219079,55.777522,163.318705,186.951716,161.656960,186.122140,92.190110,184.253792,-0.000695,-1.102937,32.000000,-235.759428,186.181650,-0.024851,30.949447,0.685022,455993.721019,0.947263,19.337897,27.271371,3.353241,0.037454,0.023572,196.514124,32.000000,214.526848,191.084538,194.807003,174.943079,32.000000,167.170632,67.835396,64.103418,106.727474,5.852952,43.499869,45.126582,69.329744,17.873418,17.191479,59.612203,43.392070
54.604507,65.015261,185.697159,165.086230,118.382713,105.001994,28.963033,14.247067,185.668608,1.218239,63.374952,55.729343,163.428443,186.919499,161.632792,186.141776,92.158278,184.298768,-0.000696,-1.103350,32.000000,-235.762440,186.124465,-0.024835,30.946956,0.685608,456061.429944,0.949321,19.474162,27.223612,3.361836,0.050946,0.020251,197.142861,32.000000,213.702797,191.021055,197.354619,174.968004,32.000000,167.619338,67.846911,64.089495,106.724398,5.852952,43.499583,45.126582,69.734399,17.873418,17.297516,59.619766,43.315988
54.947259,65.039462,185.594056,165.089029,118.405888,105.002023,28.982747,14.249207,185.722721,1.218200,63.530093,55.662448,163.400423,186.877269,161.648298,185.983709,92.110799,184.179131,-0.000697,-1.103956,32.000000,-235.755055,186.048779,-0.024867,30.988524,0.688286,456280.972499,0.954286,19.747170,27.192011,3.375755,0.031270,0.011205,197.601788,32.000000,213.443023,191.523384,198.693452,174.428086,32.000000,168.473621,67.844526,64.068712,106.757646,5.852952,43.458575,45.126582,69.919212,17.873418,17.339767,59.615645,43.198013
54.762346,65.165144,185.672945,165.111702,118.441484,105.001984,29.061121,14.249778,185.607415,1.218040,63.628984,55.671791,163.418675,186.834122,161.573027,186.055664,92.102776,184.264587,-0.000698,-1.105721,32.000000,-235.755467,186.039560,-0.024905,30.985429,0.693373,456612.117282,0.964777,20.154801,27.241165,3.400766,0.038571,0.016288,197.363249,32.000000,213.549911,192.203615,196.968810,173.641418,32.000000,169.112462,67.838985,64.076519,106.778794,5.852952,43.476576,45.126582,69.637385,17.873418,17.558486,59.619412,43.385833
55.229385,65.177520,185.607212,165.123178,118.514537,104.989790,29.014159,14.249207,185.653751,1.217750,63.683113,55.809292,163.413940,186.896355,161.539722,186.141309,92.135274,184.255365,-0.000698,-1.108618,32.000000,-235.754563,186.068195,-0.024926,31.052489,0.687947,456523.908773,0.957529,19.849124,27.242566,3.377676,0.035327,0.009293,196.534251,32.000000,214.219901,192.366314,32.000000,173.368435,32.000000,168.720779,67.832900,64.087957,106.766610,5.852952,43.426942,45.126582,69.528121,17.873418,17.559911,59.621546,43.194345
55.358664,65.177520,185.658744,165.123178,118.424536,104.985764,28.957865,14.245782,185.782056,1.217867,63.404656,55.825197,163.335774,186.837956,161.604175,186.050691,92.156062,184.195622,-0.000699,-1.110358,32.000000,-235.764053,186.051880,-0.024940,31.048450,0.690788,456830.156721,0.958839,20.152577,27.283503,3.390522,0.040829,0.017574,196.253401,32.000000,214.603188,191.862830,32.000000,174.089578,32.000000,168.270899,67.834365,64.108650,106.795418,5.852952,43.464101,45.126582,69.159059,17.873418,17.582910,59.615507,43.324792
55.180441,65.143693,185.714701,165.132975,118.371647,104.985780,29.131265,14.246781,185.676984,1.218129,63.024186,55.868917,163.370843,186.812366,161.651343,186.131060,92.193706,184.126427,-0.000698,-1.112679,32.000000,-235.763381,186.124180,-0.024962,31.038301,0.683324,456436.628943,0.951323,19.716827,27.247454,3.360660,0.049287,0.022642,196.312336,32.000000,214.622919,191.050775,32.000000,175.123134,32.000000,167.505934,67.854554,64.101769,106.805405,5.852952,43.422699,45.126582,69.088566,17.873418,17.525568,59.623188,43.366978
55.086191,64.974285,185.735200,165.111142,118.343660,104.985775,29.091441,14.249207,185.649828,1.218004,62.811925,55.655626,163.415576,186.894560,161.661229,186.110832,92.216029,184.234144,-0.000699,-1.115031,32.000000,-235.758989,186.136558,-0.024988,30.967884,0.681969,456295.840957,0.950670,19.593296,27.203655,3.353743,0.047426,0.017407,197.049438,32.000000,213.794225,191.067598,32.000000,174.966303,32.000000,167.970488,67.853019,64.081422,106.817424,5.852952,43.486522,45.126582,69.310677,17.873418,17.232453,59.622982,43.332349
