OSU 80 Ton Compressor Load Stand
54.521847,64.878858,185.648579,165.092388,118.386123,104.985738,28.980861,14.246068,185.762075,1.217892,62.913372,55.784548,163.426784,186.972169,161.679976,186.138658,92.163108,184.327969,-0.000700,-1.116775,32.000000,-235.762948,186.158545,-0.024999,30.999722,0.684470,456283.945873,0.948308,19.729827,27.139353,3.365589,0.049219,0.027336,197.431969,32.000000,213.272728,191.628694,198.506042,174.309510,32.000000,168.127436,67.842158,64.047111,106.891853,5.852952,43.476891,45.126582,69.616894,17.873418,17.232231,59.623778,43.394784
54.698192,64.878858,185.705126,165.092388,118.397925,104.985675,28.980735,14.247780,185.755943,1.217677,62.818880,55.829469,163.422045,186.941256,161.591060,186.213548,92.167809,184.370655,-0.000699,-1.116185,32.000000,-235.758940,186.230416,-0.025219,30.994058,0.686894,456066.172052,0.950973,19.650680,27.158526,3.371720,0.034242,0.010553,197.484856,32.000000,213.531479,192.227889,197.342439,173.741858,32.000000,168.505732,67.792803,64.067322,106.896875,5.852952,43.467515,45.126582,69.606593,17.873418,17.065650,59.624172,43.382238
54.863763,64.823032,185.820405,165.066916,118.442426,104.993929,29.018092,14.244783,185.907558,1.217368,62.559085,55.777741,163.445055,187.054731,161.592327,186.325614,92.194897,184.531878,-0.000701,-1.114445,32.000000,-235.765707,186.364309,-0.025196,30.961590,0.692684,456396.568156,0.965299,20.098190,27.247578,3.405031,0.033696,0.020782,196.546415,32.000000,214.122981,192.260919,194.435689,173.382231,32.000000,169.245975,67.805439,64.080849,106.937447,5.852952,43.478959,45.126582,69.573848,17.873418,16.967445,59.621674,43.384660
55.384902,64.664908,185.795605,165.037526,118.474479,104.993837,29.033016,14.245925,185.898240,1.217462,62.338604,55.826477,163.333345,187.055384,161.598359,186.335883,92.170531,184.541019,-0.000700,-1.112687,32.000000,-235.765057,186.267229,-0.025204,30.920074,0.690804,456276.362163,0.961860,19.928074,27.259309,3.395087,0.038289,0.007869,196.207513,32.000000,214.610719,192.070162,192.354059,174.017965,32.000000,168.584009,67.803797,64.101347,106.965580,5.852952,43.502091,45.126582,69.088314,17.873418,16.691170,59.619893,43.389282
55.035168,64.523012,185.899871,164.990781,118.516373,104.989669,29.007872,14.248636,186.004897,1.217501,62.569894,55.779969,163.335595,187.071308,161.689665,186.346580,92.151636,184.482352,-0.000700,-1.109170,32.000000,-235.756773,186.336183,-0.025214,30.862429,0.689775,456079.776862,0.957344,19.712906,27.294261,3.386942,0.030709,0.019777,196.339945,32.000000,214.555914,191.392155,193.327356,174.489906,32.000000,167.893811,67.806709,64.080871,106.927503,5.852952,43.484425,45.126582,69.186384,17.873418,16.688279,59.619313,43.409458
54.557308,64.523012,185.779894,164.990781,118.492278,104.977403,29.055741,14.248779,185.933454,1.217749,62.734463,55.601431,163.387831,187.031159,161.684524,186.271590,92.119247,184.467803,-0.000699,-1.106825,32.000000,-235.762367,186.284605,-0.025245,30.823693,0.683924,455583.971909,0.946476,19.055639,27.322143,3.354626,0.051329,0.028685,196.925409,32.000000,214.044443,191.157860,196.245756,174.691148,32.000000,167.512716,67.812250,64.088944,106.945359,5.852952,43.489312,45.126582,69.670113,17.873418,16.438022,59.623424,43.326332
54.360784,64.687182,185.856392,164.993300,118.590546,104.977261,28.984834,14.248065,185.812941,1.217832,62.888737,55.738302,163.405473,187.128484,161.695440,186.236977,92.046948,184.554260,-0.000699,-1.105626,32.000000,-235.760130,186.320112,-0.025243,30.821044,0.689494,455626.072939,0.953570,19.248318,27.318468,3.377838,0.034317,0.010444,197.458742,32.000000,213.522075,191.301645,198.209704,174.733315,32.000000,167.709787,67.803119,64.037149,106.962542,5.852952,43.522685,45.126582,69.787826,17.873418,16.719634,59.622391,43.395738
54.898908,64.829632,185.783334,165.019052,118.612832,104.977188,28.971952,14.245211,185.909620,1.217754,63.111349,55.606960,163.368945,187.074572,161.620509,186.390419,92.055742,184.513207,-0.000700,-1.104442,32.000000,-235.763968,186.372406,-0.025276,30.821412,0.695825,455938.622193,0.961126,19.708103,27.345259,3.405225,0.043567,0.021751,197.609355,32.000000,213.442851,191.953619,197.928306,173.892383,32.000000,168.478293,67.805439,64.065805,107.014145,5.852952,43.488317,45.126582,69.448858,17.873418,16.964448,59.617199,43.388401
54.898389,64.911033,185.805487,165.046203,118.524960,104.977298,29.034470,14.248922,185.813961,1.217513,63.269929,55.694650,163.396159,187.000307,161.578643,186.311173,92.106178,184.520182,-0.000699,-1.102694,32.000000,-235.757471,186.344953,-0.025251,30.845041,0.698899,456433.197046,0.967756,20.062256,27.450820,3.418942,0.041711,0.012357,196.903492,32.000000,214.055122,192.332571,195.128615,173.756669,32.000000,169.080917,67.794865,64.072318,107.024777,5.852952,43.485669,45.126582,69.524768,17.873418,16.962979,59.619530,43.364557
55.070396,64.911033,185.696806,165.046203,118.528016,104.969109,28.999394,14.248065,185.830266,1.217433,63.459802,55.762505,163.318330,186.962258,161.617882,186.289619,92.143846,184.454520,-0.000698,-1.102089,32.000000,-235.763736,186.175390,-0.025257,30.877221,0.692271,456272.586722,0.958053,19.685731,27.426235,3.384099,0.032592,0.021405,196.268956,32.000000,214.572388,192.256579,192.716975,173.825622,32.000000,168.661927,67.817091,64.067481,107.074554,5.852952,43.448177,45.126582,69.303564,17.873418,17.103416,59.617258,43.294931
54.637702,64.941284,185.738669,165.071115,118.515550,104.956748,29.141926,14.244070,185.775931,1.217177,63.291550,55.631158,163.320026,186.893827,161.632732,186.184413,92.173318,184.357966,-0.000699,-1.102068,32.000000,-235.765437,186.259174,-0.025308,30.965838,0.691978,456284.570737,0.956210,19.767631,27.378480,3.384534,0.047879,0.027531,196.394339,32.000000,214.676700,191.367936,192.682188,174.497949,32.000000,167.734253,67.836029,64.058923,107.051047,5.852952,43.475021,45.126582,69.586354,17.873418,17.155298,59.617749,43.125673
54.581978,64.990511,185.690529,165.082311,118.675726,104.951862,29.004067,14.245354,185.845369,1.217451,63.047194,55.714311,163.384676,186.901800,161.701652,186.136315,92.228222,184.334438,-0.000699,-1.102054,32.000000,-235.763169,186.163379,-0.025311,30.987213,0.688755,456064.540031,0.953981,19.602566,27.315549,3.371990,0.030934,0.016671,196.807146,32.000000,214.327785,191.075250,195.551792,174.771207,32.000000,167.735239,67.861998,64.092949,107.074034,5.852952,43.436870,45.126582,69.677328,17.873418,17.240325,59.619854,43.362209
54.667314,64.926434,185.802628,165.075873,118.775030,104.951878,28.977700,14.238932,185.659820,1.217207,63.252416,55.780499,163.425284,187.021801,161.685612,186.211709,92.225387,184.424818,-0.000699,-1.102043,32.000000,-235.770411,186.186815,-0.025261,30.994215,0.692214,456263.915279,0.957608,20.048807,27.248914,3.399460,0.043141,0.021436,197.370968,32.000000,213.512389,191.155532,198.003162,174.904644,32.000000,167.574203,67.846318,64.040007,107.114990,5.852952,43.464541,45.126582,69.981431,17.873418,17.240243,59.621192,43.405716
54.972067,64.926434,185.667867,165.075873,118.694259,104.943647,29.029931,14.245069,185.808637,1.217208,63.291246,55.676178,163.404603,186.957141,161.638209,186.286622,92.271264,184.422629,-0.000700,-1.102032,32.000000,-235.762799,186.182509,-0.025261,30.990858,0.692342,456234.693613,0.963328,20.151789,27.184953,3.402048,0.037542,0.008861,197.417631,32.000000,213.416866,191.964725,198.360365,173.820152,32.000000,168.453824,67.824204,64.019046,107.139836,5.852952,43.421131,45.126582,69.416193,17.873418,17.128456,59.618241,43.193097
54.271174,64.984460,185.756609,165.082871,118.640882,104.931680,29.009385,14.242215,185.647085,1.217155,63.746283,55.653019,163.423884,186.930633,161.562465,186.114759,92.317673,184.394799,-0.000699,-1.102030,32.000000,-235.766965,186.067892,-0.025359,30.910475,0.691352,456100.579503,0.962374,20.005407,27.222579,3.398788,0.041614,0.010665,197.140052,32.000000,213.767622,192.381365,195.810688,173.471773,32.000000,168.586188,67.801915,64.038447,107.143733,5.852952,43.451888,45.126582,69.694548,17.873418,17.228812,59.619657,43.231102
54.306421,65.123617,185.662944,165.097706,118.733475,104.927517,29.080103,14.245925,185.743464,1.217211,63.544361,55.860751,163.363440,186.950167,161.598083,186.055071,92.309857,184.407814,-0.000698,-1.103172,32.000000,-235.764566,186.265761,-0.025387,30.887501,0.687212,455781.785524,0.954674,19.712279,27.175859,3.377495,0.049948,0.017602,196.456402,32.000000,214.656861,192.278531,193.048894,173.798209,32.000000,168.901853,67.815556,64.074296,107.179787,5.852952,43.412517,45.126582,69.942353,17.873418,17.470469,59.621398,43.303222
54.345878,65.062564,185.695815,165.113101,118.766787,104.927522,28.990573,14.245354,185.737500,1.216938,63.148318,55.690595,163.326340,186.959384,161.631169,186.155384,92.350874,184.304239,-0.000699,-1.103759,32.000000,-235.761530,186.240390,-0.025342,30.796077,0.697985,456156.016949,0.969053,20.446337,27.118739,3.422749,0.039675,0.015862,196.296984,32.000000,214.607595,191.515390,32.000000,174.332768,32.000000,168.218766,67.834714,64.059693,107.180370,5.852952,43.429600,45.126582,69.988943,17.873418,17.471535,59.621064,43.414814
54.628820,65.062564,185.640886,165.113101,118.695135,104.927685,29.011214,14.251776,185.782493,1.216793,63.185558,55.726418,163.369658,186.923719,161.675331,186.138499,92.294943,184.321924,-0.000701,-1.104370,32.000000,-235.755928,186.259375,-0.025317,30.790517,0.698032,456322.881559,0.966323,20.551339,27.131563,3.418803,0.037308,0.022921,196.612007,32.000000,214.510011,191.178022,32.000000,174.821040,32.000000,167.730146,67.821623,64.071615,107.181022,5.852952,43.392196,45.126582,69.758934,17.873418,17.366168,59.613678,43.374828
54.778735,64.994636,185.725081,165.087629,118.766134,104.927795,29.018462,14.244498,185.809047,1.216835,62.912209,55.907893,163.407722,187.068638,161.673648,186.113783,92.227877,184.399041,-0.000701,-1.107877,32.000000,-235.769599,186.232844,-0.025327,30.846720,0.699588,456130.829518,0.968371,20.452070,27.050675,3.416925,0.036333,0.013556,197.260245,32.000000,213.644760,191.175889,197.531078,174.768061,32.000000,167.583440,67.817680,64.042581,107.203730,5.852952,43.453458,45.126582,69.677903,17.873418,17.248484,59.621231,43.378717
54.762882,64.912133,185.717472,165.078672,118.830272,104.927706,28.957538,14.249921,185.853368,1.217112,62.503158,55.705395,163.480260,186.984178,161.689233,186.251381,92.151830,184.487880,-0.000701,-1.109037,32.000000,-235.756308,186.296188,-0.025345,30.956345,0.696022,456065.861582,0.962141,20.178651,27.113415,3.398222,0.042469,0.018768,197.554392,32.000000,213.490983,191.647138,198.299038,174.131947,32.000000,168.163464,67.812055,64.032334,107.249817,5.852952,43.422029,45.126582,69.662800,17.873418,17.105086,59.614248,43.384146
54.369917,64.640708,185.842387,165.031927,118.936657,104.931664,29.057973,14.249921,186.031024,1.217227,61.899946,55.877904,163.436691,186.997554,161.633920,186.355524,92.182429,184.452947,-0.000700,-1.109020,32.000000,-235.759258,186.387557,-0.025376,31.027706,0.693015,456014.523658,0.958814,19.966295,27.210167,3.390459,0.045270,0.018161,197.497988,32.000000,213.752741,192.330441,196.466056,173.564025,32.000000,169.075383,67.794909,64.063587,107.297799,5.852952,43.476480,45.126582,69.785305,17.873418,17.104328,59.619903,43.313420
54.444241,64.640708,185.856793,165.031927,118.921078,104.943679,28.995464,14.253631,185.967888,1.217098,62.096528,55.820700,163.378441,187.110560,161.630026,186.349130,92.183453,184.490448,-0.000700,-1.108996,32.000000,-235.749975,186.376257,-0.025329,31.008115,0.690565,456063.732337,0.960926,19.899051,27.320401,3.391302,0.040014,0.015637,196.505958,32.000000,214.405608,192.338599,193.680110,173.572699,32.000000,169.024796,67.765220,64.065525,107.314312,5.852952,43.478341,45.126582,69.933194,17.873418,16.630395,59.614750,43.410632
54.924301,64.357196,185.838762,164.954953,118.851537,104.951875,29.052282,14.249493,185.960318,1.217180,62.670367,55.782450,163.305266,187.055689,161.641614,186.395352,92.217818,184.560584,-0.000700,-1.108978,32.000000,-235.756408,186.361350,-0.025055,31.037357,0.693690,455893.266295,0.964602,20.006942,27.276360,3.418111,0.042196,0.019234,196.328928,32.000000,214.637374,191.896255,32.000000,173.899748,32.000000,168.416288,67.768066,64.076741,107.334589,5.852952,43.477090,45.126582,69.667612,17.873418,16.133864,59.623837,43.354799
55.243918,64.555461,185.877993,164.929482,118.909737,104.951783,28.992626,14.251348,186.016598,1.217088,62.522128,55.855290,163.284643,187.156888,161.678812,186.362493,92.260031,184.521629,-0.000699,-1.108988,32.000000,-235.755537,186.378705,-0.025054,31.003945,0.693334,455897.129693,0.965332,19.935039,27.289767,3.413709,0.046922,0.017997,196.452675,32.000000,214.553901,191.204938,32.000000,174.683319,32.000000,167.095017,67.707738,64.059190,107.306922,5.852952,43.484239,45.126582,69.333737,17.873418,16.472814,59.617002,43.397646
55.230461,64.644008,185.867929,164.961111,118.970528,104.951928,28.956778,14.247923,185.984898,1.217060,62.526784,55.660839,163.340097,187.314958,161.649089,186.445120,92.241919,184.619577,-0.000698,-1.108457,32.000000,-235.760109,186.384907,-0.025064,30.883646,0.686198,455172.073356,0.953473,19.188904,27.282381,3.383543,0.041762,0.015122,197.154079,32.000000,213.933607,190.887281,196.894645,174.931226,32.000000,167.240512,67.711022,64.029475,107.330062,5.852952,43.523276,45.126582,69.460295,17.873418,16.468979,59.618939,43.405129
55.201040,64.644008,185.962304,164.961111,118.859720,104.951862,29.048358,14.249350,185.975375,1.217051,62.791189,55.763302,163.392410,187.144776,161.698506,186.323825,92.210412,184.495471,-0.000697,-1.105612,32.000000,-235.760157,186.377360,-0.025053,30.876853,0.683549,455159.025805,0.949816,19.080871,27.225186,3.364678,0.044471,0.020387,197.406183,32.000000,213.496521,191.409606,198.343842,174.320637,32.000000,168.125938,67.694596,64.012977,107.358316,5.852952,43.523792,45.126582,69.315083,17.873418,16.619509,59.623483,43.341446
54.702548,64.686082,185.837914,164.973987,118.817968,104.951770,28.961794,14.246924,185.876848,1.217023,63.025759,55.596652,163.404567,187.089171,161.612621,186.365403,92.272455,184.552302,-0.000696,-1.104788,32.000000,-235.763403,186.344423,-0.025059,30.828545,0.686521,455328.097865,0.951477,19.182287,27.280969,3.365316,0.042809,0.023564,197.568322,32.000000,213.592400,192.218825,197.275302,173.721126,32.000000,168.606162,67.691444,64.024020,107.387920,5.852952,43.467761,45.126582,69.591134,17.873418,16.689665,59.621103,43.386054
54.654580,64.761157,185.901175,164.995260,118.837762,104.951720,29.093977,14.250063,185.918885,1.216617,63.168941,55.829478,163.361665,187.054139,161.560982,186.294713,92.281198,184.478392,-0.000697,-1.104060,32.000000,-235.754690,186.445458,-0.025025,30.875490,0.687321,455407.751559,0.949037,19.210430,27.264741,3.368819,0.051498,0.021560,196.740660,32.000000,214.319046,192.278779,194.032828,173.361041,32.000000,168.645452,67.649658,64.030111,107.383399,5.852952,43.492182,45.126582,69.718493,17.873418,16.817402,59.619343,43.413053
54.301945,64.791682,185.942789,165.015693,118.768814,104.951589,29.021220,14.246924,186.010213,1.216508,62.984690,55.672672,163.337629,187.176770,161.598143,186.379745,92.293946,184.663142,-0.000696,-1.100562,32.000000,-235.762091,186.394676,-0.025041,30.979922,0.694251,455654.690622,0.961596,19.731103,27.224560,3.397244,0.044380,0.022861,196.268326,32.000000,214.767412,191.840981,192.394227,174.039898,32.000000,168.352314,67.666674,64.054304,107.440062,5.852952,43.480622,45.126582,69.779271,17.873418,16.815342,59.627220,43.388988
54.379077,64.779857,185.935906,165.001697,118.586163,104.963872,28.965865,14.250491,186.031431,1.216457,62.940621,55.813175,163.307042,187.196161,161.624606,186.459912,92.314137,184.728741,-0.000695,-1.095893,32.000000,-235.757704,186.564176,-0.025006,31.095946,0.694128,455769.000752,0.958349,19.852406,27.187383,3.401383,0.041258,0.020562,196.475880,32.000000,214.738142,191.133382,193.473330,174.773115,32.000000,167.696457,67.679750,64.055318,107.411418,5.852952,43.549519,45.126582,70.069116,17.873418,16.865897,59.616825,43.323178
54.678596,64.779857,185.955874,165.001697,118.599188,104.967892,29.009317,14.244641,186.034079,1.216606,62.608661,55.775161,163.361350,187.351805,161.670386,186.504259,92.304155,184.659390,-0.000694,-1.092445,32.000000,-235.763391,186.592099,-0.024981,31.087422,0.696350,456010.466078,0.967735,20.223740,27.245694,3.424238,0.040992,0.020387,196.933533,32.000000,213.917367,190.965327,196.570713,174.943697,32.000000,167.347590,67.667617,64.053580,107.391265,5.852952,43.516757,45.126582,69.766357,17.873418,16.843486,59.618694,43.299260
55.078601,64.689382,185.982619,165.002257,118.632183,104.975923,29.019552,14.247780,186.159797,1.216728,62.654410,55.957632,163.354246,187.256579,161.663643,186.571449,92.266580,184.710196,-0.000696,-1.089973,32.000000,-235.764513,186.483638,-0.024974,31.061852,0.692829,455959.544592,0.968146,20.137225,27.250722,3.419255,0.045595,0.013945,197.538351,32.000000,213.512045,191.368107,198.107713,174.440245,32.000000,167.734054,67.655988,64.003872,107.386118,5.852952,43.561971,45.126582,69.621674,17.873418,16.684123,59.618526,43.545994
54.864882,64.603584,186.086427,164.981544,118.646881,104.983907,29.057446,14.248065,186.179041,1.216985,62.273008,55.974648,163.415009,187.304661,161.631728,186.557229,92.307690,184.727785,-0.000697,-1.089397,32.000000,-235.760294,186.601724,-0.024951,31.016953,0.689412,455807.388602,0.960875,19.847956,27.234043,3.400890,0.045411,0.017110,197.595614,32.000000,213.554785,192.058961,197.597415,173.724071,32.000000,168.360604,67.676403,64.023539,107.421775,5.852952,43.574360,45.126582,69.616681,17.873418,16.532365,59.617386,43.281358
54.364857,64.424017,186.040927,164.940958,118.512111,104.995988,29.051755,14.249778,186.073539,1.217242,62.597049,55.858106,163.400897,187.335573,161.572119,186.531235,92.360371,184.655875,-0.000698,-1.089396,32.000000,-235.759565,186.510599,-0.024941,30.925214,0.685030,455542.191091,0.952655,19.373051,27.291149,3.376677,0.033351,0.010151,196.949545,32.000000,214.252004,192.138518,194.856429,173.640531,32.000000,168.660609,67.665319,64.020766,107.398845,5.852952,43.580742,45.126582,69.639131,17.873418,16.528945,59.620228,43.366464
54.275025,64.424017,186.075484,164.940958,118.398046,105.008362,28.970348,14.248065,186.147498,1.217414,62.921173,55.806688,163.319375,187.301235,161.584735,186.431899,92.382937,184.561442,-0.000699,-1.090567,32.000000,-235.757999,186.515413,-0.024927,30.848949,0.688837,455510.958855,0.955371,19.492384,27.256800,3.391722,0.045832,0.021249,196.375988,32.000000,214.666661,192.079067,32.000000,173.836224,32.000000,168.680044,67.644754,64.030200,107.407125,5.852952,43.570740,45.126582,70.077667,17.873418,16.212486,59.617779,43.387888
54.593959,64.622009,186.089476,164.945436,118.267318,105.008210,29.056248,14.248779,186.139712,1.217613,63.104175,55.792295,163.294648,187.312552,161.580246,186.572611,92.379067,184.695687,-0.000699,-1.092321,32.000000,-235.762695,186.580901,-0.024880,30.871241,0.696650,455524.501288,0.964939,19.795148,27.176475,3.422081,0.050874,0.014400,196.466657,32.000000,214.740212,191.305331,32.000000,174.489629,32.000000,167.468184,67.661836,64.019356,107.371912,5.852952,43.568899,45.126582,70.019830,17.873418,16.552107,59.623424,43.343427
54.556485,64.807632,186.081948,164.968389,118.072499,105.008262,29.038483,14.250349,186.096173,1.217642,62.962994,55.904322,163.310536,187.263879,161.615707,186.548104,92.396130,184.672770,-0.000700,-1.094076,32.000000,-235.764403,186.511660,-0.024887,30.934551,0.699677,455588.732349,0.969537,19.882160,27.117594,3.428381,0.035142,0.020545,196.948261,32.000000,214.350564,191.043347,195.745921,174.825233,32.000000,167.313436,67.659078,64.041661,107.386309,5.852952,43.573060,45.126582,69.911717,17.873418,16.871376,59.619628,43.391850
54.739546,64.875282,185.904260,164.984063,118.033556,105.008333,29.017495,14.243927,186.081580,1.217959,63.068904,55.793778,163.385406,187.171326,161.643017,186.610948,92.309178,184.603011,-0.000701,-1.097574,32.000000,-235.761318,186.448296,-0.024874,31.056607,0.695643,455668.987226,0.960932,19.771726,27.173084,3.408609,0.040266,0.022013,197.457139,32.000000,213.674072,191.059323,197.866166,174.716831,32.000000,167.603563,67.645214,64.009349,107.424033,5.852952,43.541429,45.126582,69.614697,17.873418,16.869716,59.611672,43.319803
54.813926,64.875282,186.122431,164.984063,118.054869,105.008341,29.032443,14.247923,186.136568,1.217850,63.014214,55.753103,163.372283,187.297830,161.633999,186.608425,92.273350,184.727968,-0.000701,-1.099902,32.000000,-235.754700,186.566666,-0.024892,31.086609,0.695040,455913.448240,0.962730,19.993518,27.147212,3.410813,0.043924,0.015524,197.767015,32.000000,213.602062,191.833413,198.251589,173.929756,32.000000,168.449067,67.653952,64.022304,107.447636,5.852952,43.593628,45.126582,69.716987,17.873418,16.985993,59.616648,43.391850
54.335343,64.820007,186.063901,164.992181,118.035036,105.008428,28.984677,14.245211,186.194655,1.217908,63.098491,55.893499,163.354701,187.299686,161.557008,186.603269,92.210218,184.662246,-0.000701,-1.101671,32.000000,-235.764951,186.515170,-0.024905,31.132951,0.689645,456064.675172,0.960036,19.884666,27.207340,3.396160,0.035872,0.031172,197.097621,32.000000,213.913841,192.275373,195.722123,173.343833,32.000000,168.772544,67.613218,63.997692,107.401061,5.852952,43.541068,45.126582,70.072898,17.873418,16.888714,59.618458,43.382092
54.587389,64.768307,186.112757,164.987982,118.156775,105.008493,29.031374,14.248208,186.191115,1.217992,63.097505,55.793348,163.335064,187.334003,161.559499,186.606917,92.226643,184.807915,-0.000701,-1.104595,32.000000,-235.763430,186.624709,-0.024880,31.087422,0.688735,456091.580858,0.958100,19.813080,27.291210,3.395532,0.036860,0.016787,196.490265,32.000000,214.650923,192.208617,193.220766,173.619773,32.000000,168.415870,67.633452,64.023447,107.390179,5.852952,43.592524,45.126582,69.919937,17.873418,16.797329,59.621408,43.349957
54.996854,64.754557,186.075221,164.993860,118.276411,105.016569,28.971526,14.243499,186.120213,1.218304,63.207818,55.766385,163.274914,187.330599,161.590907,186.550707,92.201792,184.761253,-0.000702,-1.106314,32.000000,-235.765844,186.569258,-0.024884,30.969379,0.693311,456442.908011,0.968895,20.219713,27.329078,3.424362,0.049858,0.022677,196.396675,32.000000,214.865418,191.419305,192.343527,174.194675,32.000000,167.842042,67.634944,64.009482,107.349044,5.852952,43.585220,45.126582,69.787588,17.873418,16.795331,59.621418,43.401167
55.203755,64.754557,186.120049,164.993860,118.319053,105.016603,29.019244,14.252917,186.137477,1.218443,63.239694,55.818362,163.320975,187.258617,161.644956,186.561103,92.241709,184.663096,-0.000703,-1.106886,32.000000,-235.754786,186.497913,-0.024859,30.887816,0.691254,456182.237460,0.962263,19.924363,27.368644,3.409446,0.034742,0.023263,196.721152,32.000000,214.566149,190.829491,195.114528,174.849202,32.000000,167.731988,67.629884,64.010669,107.321506,5.852952,43.593877,45.126582,69.459054,17.873418,16.769362,59.619235,43.342693
54.300268,64.919833,185.899300,165.014013,118.333483,105.016564,29.024680,14.248065,185.982426,1.218648,63.690819,55.668129,163.348625,187.238105,161.635842,186.540768,92.127414,184.629350,-0.000703,-1.106888,32.000000,-235.759638,186.293028,-0.024875,30.826631,0.688754,455990.336729,0.956343,19.516615,27.375563,3.383379,0.041031,0.019431,197.484890,32.000000,213.798038,191.075508,197.586342,174.679110,32.000000,167.827360,67.650167,63.996771,107.355024,5.852952,43.529332,45.126582,69.981225,17.873418,17.054896,59.620326,43.359128
54.572376,65.135992,185.961501,165.042004,118.303971,105.016619,28.933513,14.246210,186.029438,1.218374,64.115761,55.846092,163.407132,187.158765,161.664415,186.368112,92.118842,184.441401,-0.000703,-1.106889,32.000000,-235.767067,186.384500,-0.024865,30.858731,0.688170,455778.646542,0.950806,19.318381,27.297914,3.371511,0.048651,0.018489,197.612279,32.000000,213.585025,191.695573,198.556178,173.941417,32.000000,168.114067,67.678479,64.008073,107.380388,5.852952,43.524696,45.126582,69.949074,17.873418,17.429791,59.622736,43.380404
55.458934,65.284228,185.909325,165.097706,118.325964,105.016768,29.047070,14.243213,185.996042,1.218336,63.775205,55.863725,163.390774,187.181053,161.543184,186.348817,92.119840,184.515454,-0.000703,-1.106875,32.000000,-235.763179,186.327334,-0.024888,30.955191,0.700397,456802.239310,0.968584,20.353517,27.399233,3.423543,0.044876,0.020813,197.440317,32.000000,213.880779,192.238018,196.263463,173.455853,32.000000,168.586611,67.648675,64.000288,107.332866,5.852952,43.486408,45.126582,69.765893,17.873418,17.430965,59.619943,43.413713
54.520090,65.284228,185.960487,165.097706,118.391735,105.033111,28.968298,14.244212,185.999002,1.218018,63.577912,55.781556,163.387951,187.174874,161.560270,186.364484,92.156553,184.471725,-0.000703,-1.106855,32.000000,-235.764639,186.313486,-0.024884,30.992274,0.696907,456943.256870,0.966838,20.306537,27.335504,3.407612,0.037798,0.010026,196.637337,32.000000,214.626467,192.024917,193.518078,173.607752,32.000000,168.664608,67.635971,64.019708,107.317678,5.852952,43.525221,45.126582,69.964737,17.873418,17.690557,59.624585,43.409751
54.733238,65.093915,185.898247,165.092108,118.395793,105.053409,29.021892,14.245782,185.960857,1.217935,63.666871,55.818049,163.337688,187.135336,161.596324,186.315857,92.212449,184.530102,-0.000704,-1.105103,32.000000,-235.765036,186.419477,-0.024859,31.060934,0.683983,456592.717130,0.946402,19.604343,27.363001,3.352198,0.040742,0.019739,196.361544,32.000000,214.905318,191.555714,192.250692,174.205279,32.000000,168.366351,67.676311,63.997536,107.328911,5.852952,43.501033,45.126582,70.019808,17.873418,17.361783,59.619126,43.339685
54.423069,65.093090,186.045336,165.083991,118.270321,105.057487,29.003896,14.245211,185.983984,1.217871,63.351993,55.895286,163.330150,187.213882,161.594405,186.447624,92.206681,184.507657,-0.000705,-1.103997,32.000000,-235.765115,186.406180,-0.024863,31.055400,0.694953,457176.765600,0.967236,20.505258,27.309463,3.410862,0.042582,0.021115,196.640239,32.000000,214.636291,191.155385,194.367500,174.602946,32.000000,167.599823,67.644643,63.971581,107.253263,5.852952,43.560365,45.126582,70.065953,17.873418,17.361160,59.623532,43.396765
55.054760,65.065864,185.889893,165.079232,118.219302,105.057755,28.986003,14.248494,186.085656,1.217674,63.159496,56.068153,163.422029,187.162680,161.646655,186.447810,92.180235,184.488902,-0.000705,-1.102254,32.000000,-235.757899,186.481741,-0.024884,30.989678,0.690347,456758.421158,0.960988,20.109374,27.276025,3.396442,0.051587,0.021880,197.353287,32.000000,213.881098,191.081006,197.124730,174.807836,32.000000,167.185701,67.703750,64.003365,107.272979,5.852952,43.537186,45.126582,69.874397,17.873418,17.361963,59.622618,43.423764
55.644152,65.065864,186.001327,165.079232,118.198535,105.065749,29.031935,14.239931,186.092130,1.217673,62.854510,55.973986,163.405493,187.167330,161.655633,186.484556,92.113926,184.630031,-0.000704,-1.101672,32.000000,-235.771543,186.555574,-0.024589,30.895920,0.694773,456981.318175,0.967684,20.407896,27.273158,3.418501,0.041755,0.020272,197.688110,32.000000,213.541112,191.494888,198.483376,174.203948,32.000000,167.869293,67.673332,63.963618,107.256279,5.852952,43.541916,45.126582,69.142500,17.873418,17.315302,59.616392,43.333889
55.007116,64.877758,186.008550,165.055440,118.028292,105.077840,28.951137,14.245925,186.002676,1.217747,62.879179,55.991188,163.446183,187.220631,161.582561,186.492668,92.116093,184.605662,-0.000704,-1.099893,32.000000,-235.768499,186.468404,-0.024578,30.832191,0.687925,456600.798861,0.955926,19.772385,27.292389,3.376454,0.036170,0.017640,197.577129,32.000000,213.713879,191.965673,197.141383,173.796986,32.000000,168.605167,67.663566,63.978049,107.207117,5.852952,43.484532,45.126582,69.285079,17.873418,16.988486,59.617749,43.404762
54.645258,64.798007,185.986826,165.018772,117.905386,105.082105,29.039534,14.242643,186.003807,1.217929,63.219976,55.964353,163.376308,187.253726,161.544092,186.493786,92.108906,184.623928,-0.000705,-1.099283,32.000000,-235.766536,186.464959,-0.024590,30.835207,0.683206,456402.282380,0.943286,19.209622,27.412982,3.342693,0.052423,0.023985,196.896133,32.000000,214.489081,192.229620,194.177547,173.621094,32.000000,168.874236,67.692122,63.991685,107.204026,5.852952,43.533006,45.126582,69.837731,17.873418,16.848860,59.620523,43.406743
54.444615,64.903883,186.004631,165.029688,117.784643,105.078024,29.005880,14.246924,186.111544,1.218202,63.120068,55.815293,163.310058,187.409552,161.586295,186.560814,92.078785,184.664611,-0.000704,-1.100346,32.000000,-235.767828,186.600256,-0.024590,30.925293,0.692143,456589.249406,0.957694,19.629970,27.401444,3.381536,0.043706,0.014863,196.336247,32.000000,214.853969,191.843546,192.337684,173.889576,32.000000,168.338515,67.683097,63.998501,107.167645,5.852952,43.500645,45.126582,69.878569,17.873418,16.847118,59.619166,43.377543
54.550297,64.903883,186.122512,165.029688,117.796110,105.074000,29.061822,14.252061,186.166366,1.218132,62.247417,55.949730,163.333269,187.289897,161.616695,186.587953,92.075405,184.755124,-0.000703,-1.100334,32.000000,-235.757282,186.589567,-0.024627,31.001191,0.696359,456739.588822,0.961615,19.898244,27.415656,3.403531,0.034395,0.016870,196.588019,32.000000,214.867916,191.180086,193.638745,174.734862,32.000000,167.353537,67.706357,63.989685,107.129327,5.852952,43.588189,45.126582,69.945393,17.873418,17.029950,59.618841,43.328020
54.749310,64.606609,186.179911,165.022411,117.787735,105.077963,29.046241,14.247495,186.240740,1.218176,61.663275,55.923560,163.355510,187.433450,161.644996,186.655912,92.051930,184.819935,-0.000703,-1.101383,32.000000,-235.760209,186.631501,-0.024624,31.094530,0.697058,457054.622341,0.966894,20.197852,27.461420,3.416401,0.037582,0.028387,197.175187,32.000000,214.051337,191.003441,196.628259,174.749110,32.000000,167.561743,67.706073,63.988564,107.066075,5.852952,43.564282,45.126582,69.778835,17.873418,16.511738,59.622047,43.319363
54.570051,64.260953,186.207210,164.951594,117.805987,105.090235,28.980838,14.246638,186.236615,1.218295,61.689072,55.857241,163.421220,187.453310,161.696192,186.597688,92.022001,184.708564,-0.000702,-1.102535,32.000000,-235.765163,186.626240,-0.024634,31.086059,0.694376,456978.995828,0.962928,20.095744,27.499594,3.411943,0.045304,0.013313,197.703239,32.000000,213.543408,191.325963,198.503119,174.664168,32.000000,167.770126,67.729896,63.984074,107.091521,5.852952,43.634003,45.126582,69.934178,17.873418,15.907751,59.619235,43.302341
54.374819,64.227406,186.004596,164.907649,117.797544,105.102457,29.041779,14.253774,186.121662,1.218310,62.046932,55.771462,163.358881,187.446417,161.622447,186.555766,92.001404,184.661993,-0.000703,-1.104217,32.000000,-235.752455,186.600743,-0.024643,31.067281,0.689444,456510.105644,0.958841,19.606591,27.547975,3.400589,0.043197,0.011220,197.717424,32.000000,213.583955,192.095265,197.646972,173.628827,32.000000,168.441763,67.657387,63.981873,107.051381,5.852952,43.573044,45.126582,70.001703,17.873418,15.901376,59.617592,43.371820
54.361889,64.227406,186.106942,164.907649,117.880522,105.114842,29.026235,14.243499,186.117435,1.218003,62.364270,55.932884,163.334825,187.297811,161.605103,186.530987,92.102895,184.680449,-0.000703,-1.105905,32.000000,-235.765352,186.581168,-0.024648,31.034787,0.691299,456257.755258,0.963718,19.433743,27.535102,3.412260,0.045333,0.016888,196.954316,32.000000,214.265662,192.259366,194.832830,173.519543,32.000000,168.543517,67.738872,64.012315,107.028707,5.852952,43.591909,45.126582,70.126876,17.873418,15.836518,59.624172,43.375635
54.865491,64.393219,186.028005,164.909889,117.939881,105.127009,28.998397,14.252347,186.177602,1.218149,62.152100,55.879518,163.276231,187.384796,161.562917,186.639577,92.140838,184.771407,-0.000704,-1.105910,32.000000,-235.760439,186.618242,-0.024641,30.894792,0.693530,456428.888172,0.965544,19.588895,27.537794,3.420786,0.052755,0.026918,196.450198,32.000000,214.817033,192.080687,192.658979,173.902836,32.000000,168.740272,67.734601,64.015965,106.984894,5.852952,43.581641,45.126582,69.702518,17.873418,16.118437,59.618930,43.382165
54.624102,64.295601,186.118261,164.905970,117.952229,105.139072,29.044141,14.249778,186.191704,1.218252,62.085874,55.887183,163.221623,187.328069,161.583348,186.621037,92.164202,184.736353,-0.000703,-1.106613,32.000000,-235.756779,186.553673,-0.024646,30.877168,0.694812,456287.409215,0.966429,19.601411,27.443399,3.423482,0.036876,0.021386,196.317799,32.000000,214.827819,191.195748,193.161557,174.474032,32.000000,167.723249,67.737668,63.995225,106.947820,5.852952,43.597809,45.126582,69.936925,17.873418,15.943587,59.616687,43.352891
55.377859,64.429791,186.056375,164.888616,117.989286,105.147229,28.994286,14.242357,186.185754,1.218283,62.421764,55.793995,163.260877,187.304010,161.626441,186.575805,92.198019,184.696448,-0.000703,-1.108343,32.000000,-235.764199,186.575458,-0.024640,30.836308,0.691890,456176.439919,0.958068,19.281434,27.440419,3.390620,0.052625,0.027319,196.950053,32.000000,214.241875,191.140229,196.143854,174.580505,32.000000,167.477880,67.764579,64.016823,106.926596,5.852952,43.603365,45.126582,69.444637,17.873418,15.937510,59.620641,43.337704
55.300787,64.429791,186.118152,164.888616,118.143519,105.147155,29.038379,14.247209,186.136018,1.218583,62.722293,55.821751,163.300033,187.382758,161.617207,186.473091,92.197976,184.797775,-0.000704,-1.110094,32.000000,-235.764756,186.564647,-0.024684,30.817556,0.695426,456199.326312,0.961100,19.416241,27.403582,3.407255,0.051361,0.017580,197.539915,32.000000,213.629384,191.240921,197.936655,174.547370,32.000000,167.172928,67.791798,64.009060,106.909848,5.852952,43.600583,45.126582,69.386459,17.873418,16.165369,59.619382,43.378130
54.715962,64.628608,185.915459,164.925563,118.094198,105.147202,29.028578,14.245782,186.007110,1.218899,63.210998,55.696871,163.296599,187.203849,161.581825,186.447217,92.174968,184.736602,-0.000703,-1.111218,32.000000,-235.765692,186.585573,-0.024885,30.911393,0.687194,455875.926781,0.948657,18.827244,27.354426,3.359761,0.039216,0.020170,197.614753,32.000000,213.679771,191.729033,198.326733,173.839946,32.000000,168.163956,67.760113,63.985172,106.882041,5.852952,43.565342,45.126582,69.624732,17.873418,16.506476,59.620415,43.368079
54.684742,64.872532,186.036879,164.963350,118.049854,105.139124,29.020240,14.248065,186.032928,1.218897,63.632051,55.791094,163.339599,187.222608,161.481371,186.458138,92.202396,184.640777,-0.000703,-1.108979,32.000000,-235.760294,186.410992,-0.024855,30.966809,0.688744,455926.324674,0.948680,18.900844,27.393414,3.365561,0.049504,0.025955,197.255877,32.000000,214.061353,192.155747,195.548667,173.522529,32.000000,168.893840,67.751659,64.042293,106.862884,5.852952,43.560539,45.126582,69.837120,17.873418,16.927102,59.612380,43.290823
54.479930,65.030387,185.885888,165.005896,118.030703,105.135096,29.050159,14.246210,186.057386,1.218634,63.670624,55.759188,163.259772,187.230704,161.478029,186.377076,92.272703,184.666836,-0.000701,-1.107202,32.000000,-235.760510,186.381889,-0.024877,31.048923,0.693634,456613.781099,0.960761,19.660706,27.392912,3.397829,0.043266,0.018179,196.586197,32.000000,214.678450,192.180138,193.225854,173.756762,32.000000,168.494218,67.770010,64.054456,106.846538,5.852952,43.515973,45.126582,69.798565,17.873418,16.926003,59.616835,43.371967
55.421427,65.030387,186.016228,165.005896,118.014541,105.123073,28.944391,14.247209,186.059366,1.218182,63.629260,55.914990,163.248582,187.270690,161.543477,186.463964,92.232831,184.597315,-0.000700,-1.106625,32.000000,-235.756561,186.432162,-0.024891,31.086636,0.693585,456878.427686,0.962200,19.934710,27.328645,3.401989,0.046651,0.032710,196.324977,32.000000,214.832368,191.419884,192.603491,174.052378,32.000000,167.948295,67.789214,64.066223,106.816454,5.852952,43.553746,45.126582,69.289681,17.873418,17.200091,59.616668,43.367638
55.089170,65.057888,186.005108,165.028568,118.112757,105.114845,29.052148,14.245925,186.110545,1.218264,62.751388,55.972021,163.306958,187.365977,161.592583,186.469036,92.246895,184.830445,-0.000701,-1.106622,32.000000,-235.761451,186.573642,-0.024890,31.031508,0.694115,457066.871659,0.965579,20.290219,27.268356,3.412007,0.044245,0.019527,196.644407,32.000000,214.479207,190.991322,195.342680,174.901108,32.000000,167.120873,67.801146,64.092416,106.761073,5.852952,43.534996,45.126582,69.627860,17.873418,17.248217,59.615743,43.376883
55.105147,64.740807,186.050987,165.019332,118.146467,105.122941,29.032405,14.246068,186.111832,1.218429,62.623139,55.895818,163.382502,187.362694,161.626205,186.510901,92.151264,184.591929,-0.000699,-1.106634,32.000000,-235.764259,186.479315,-0.024905,30.954535,0.682052,456502.624868,0.950784,19.386268,27.281497,3.356395,0.044275,0.023725,197.443484,32.000000,213.841296,190.926772,197.750046,174.850413,32.000000,167.509503,67.806337,64.078408,106.780354,5.852952,43.567270,45.126582,69.491022,17.873418,16.697772,59.623562,43.412466
55.031396,64.658308,186.016210,164.983783,118.324844,105.134951,28.974784,14.250634,185.976332,1.218554,63.017178,55.686941,163.361721,187.276399,161.586966,186.545456,92.099553,184.717784,-0.000699,-1.105455,32.000000,-235.756742,186.564482,-0.024872,30.885167,0.687287,456687.891969,0.953587,19.731426,27.357048,3.376437,0.049338,0.017493,197.613838,32.000000,213.519334,191.704159,198.538588,173.947548,32.000000,168.435981,67.782446,64.036024,106.754140,5.852952,43.538088,45.126582,69.581228,17.873418,16.695536,59.621546,43.393830
54.845569,64.658308,185.910403,164.983783,118.497124,105.138830,29.019445,14.244783,186.148465,1.218308,63.317181,55.720400,163.383325,187.303336,161.508285,186.542539,92.109316,184.745724,-0.000698,-1.104305,32.000000,-235.765215,186.526163,-0.024867,30.858626,0.688350,456464.039798,0.953189,19.399038,27.360992,3.376291,0.042182,0.012064,197.378566,32.000000,213.852654,192.240362,32.000000,173.492776,32.000000,168.841201,67.791025,64.079325,106.718393,5.852952,43.504162,45.126582,69.659604,17.873418,16.549479,59.623483,43.401241
54.649815,64.863732,185.986055,164.993020,118.508670,105.138872,29.012149,14.245069,186.148423,1.218454,63.217866,55.963205,163.261272,187.299380,161.488175,186.610949,92.174375,184.706831,-0.000699,-1.102563,32.000000,-235.765422,186.536238,-0.024881,30.840294,0.690609,456554.333114,0.956400,19.387232,27.461095,3.380183,0.047607,0.023559,196.608654,32.000000,214.575768,192.242148,32.000000,173.330070,32.000000,168.663215,67.786235,64.081618,106.696474,5.852952,43.544899,45.126582,69.958764,17.873418,16.904058,59.616756,43.428607
55.299291,64.859882,186.114270,165.010654,118.568816,105.138956,29.002111,14.244926,186.159885,1.218706,62.972324,55.943407,163.261819,187.380638,161.584924,186.520190,92.265340,184.743091,-0.000700,-1.100830,32.000000,-235.761631,186.519126,-0.024872,30.863609,0.693200,456669.006746,0.958549,19.565675,27.462070,3.389707,0.052389,0.029561,196.322219,32.000000,214.905226,191.487341,192.219583,174.240068,32.000000,168.084084,67.832605,64.098525,106.704829,5.852952,43.598014,45.126582,69.327079,17.873418,16.896193,59.618330,43.386861
54.729795,64.718257,186.129632,165.001697,118.564693,105.148802,28.984077,14.250206,186.158137,1.218625,62.610335,55.828321,163.272003,187.356718,161.588366,186.567519,92.277889,184.807301,-0.000699,-1.100838,32.000000,-235.758645,186.556875,-0.024900,30.911000,0.696694,456944.159526,0.963124,19.959576,27.382062,3.403233,0.037310,0.023746,196.569052,32.000000,214.642090,190.996198,194.657797,174.714679,32.000000,167.565542,67.847647,64.099845,106.625271,5.852952,43.575251,45.126582,69.605248,17.873418,16.894984,59.620956,43.391996
54.648391,64.718257,186.166587,165.001697,118.522597,105.142345,28.990959,14.244498,186.088525,1.218594,62.868125,55.815953,163.349700,187.346932,161.636918,186.611356,92.290911,184.830487,-0.000698,-1.102030,32.000000,-235.763698,186.641394,-0.024891,30.937068,0.688535,456349.512734,0.950923,19.332364,27.305034,3.365581,0.042476,0.020223,197.357922,32.000000,213.840256,191.089733,197.107980,174.698749,32.000000,167.486381,67.872695,64.097845,106.609440,5.852952,43.621990,45.126582,69.802843,17.873418,16.646880,59.618723,43.385760
55.024269,64.721832,186.013705,164.985743,118.495572,105.142353,29.024594,14.247637,186.030212,1.218547,63.282030,55.815681,163.361499,187.341915,161.631083,186.528117,92.228335,184.694219,-0.000698,-1.103213,32.000000,-235.760230,186.551043,-0.024941,31.018946,0.694317,456530.474514,0.962213,19.737031,27.317162,3.400883,0.040735,0.017149,197.531959,32.000000,213.589387,191.615320,198.370471,174.159354,32.000000,168.016331,67.902009,64.071714,106.592416,5.852952,43.558104,45.126582,69.783999,17.873418,16.650671,59.622519,43.404322
55.293209,64.938809,186.067106,165.005896,118.511487,105.142334,29.000590,14.243499,186.105014,1.218623,63.600694,55.796923,163.375630,187.329620,161.529133,186.559345,92.252317,184.585769,-0.000699,-1.103200,32.000000,-235.765844,186.473157,-0.024966,31.065471,0.694806,456527.905164,0.963512,19.815474,27.313048,3.406625,0.035716,0.022160,197.618138,32.000000,213.727520,192.144906,196.799892,173.436110,32.000000,168.501850,67.892729,64.090390,106.572250,5.852952,43.583163,45.126582,69.305823,17.873418,17.025280,59.617307,43.307844
55.155744,65.073014,186.021772,165.047322,118.452634,105.142382,29.039259,14.249064,186.047656,1.218761,63.731715,55.734752,163.384254,187.213820,161.519363,186.436809,92.263869,184.410138,-0.000699,-1.104363,32.000000,-235.756509,186.438912,-0.024942,31.112678,0.687890,456419.375704,0.955126,19.457590,27.323253,3.380576,0.042293,0.025695,196.717450,32.000000,214.542911,192.157542,194.117983,173.591195,32.000000,168.872922,67.916439,64.112954,106.587598,5.852952,43.505200,45.126582,69.188638,17.873418,17.024752,59.619185,43.407403
55.291969,65.073014,185.985032,165.047322,118.371057,105.142130,28.982514,14.244783,185.931583,1.219081,63.807462,55.720725,163.297202,187.232050,161.559884,186.450619,92.278611,184.572199,-0.000699,-1.105524,32.000000,-235.762429,186.492715,-0.024919,31.075306,0.684176,456500.558137,0.951321,19.417103,27.257570,3.365099,0.045644,0.017760,196.324701,32.000000,214.653855,191.855402,32.000000,173.883072,32.000000,168.437588,67.924689,64.134612,106.604894,5.852952,43.543280,45.126582,69.252524,17.873418,17.258184,59.618408,43.407110
54.618594,65.140668,185.980995,165.082311,118.427964,105.138154,29.044456,14.244926,186.031750,1.219207,63.469714,55.812158,163.339377,187.255683,161.610040,186.411321,92.260230,184.623436,-0.000698,-1.107292,32.000000,-235.762450,186.525000,-0.024618,31.011341,0.684942,456746.359958,0.953023,19.682787,27.178447,3.372664,0.036611,0.015438,196.427045,32.000000,214.723391,191.206344,32.000000,174.616864,32.000000,167.154744,67.931959,64.115173,106.581232,5.852952,43.503008,45.126582,69.607973,17.873418,17.376560,59.623650,43.327506
54.618627,65.070539,186.025010,165.103584,118.486890,105.125879,29.022824,14.244926,186.058390,1.219569,63.250849,55.849843,163.362939,187.276889,161.625386,186.483194,92.254182,184.648575,-0.000696,-1.109056,32.000000,-235.760975,186.503463,-0.024620,30.961878,0.683993,456632.512982,0.952280,19.552492,27.226056,3.363690,0.042013,0.018604,197.096076,32.000000,213.972173,190.946743,196.625278,174.667432,32.000000,167.379018,67.940628,64.103824,106.591991,5.852952,43.559824,45.126582,69.751440,17.873418,17.255921,59.612852,43.307477
54.447851,65.013336,186.036424,165.100505,118.554556,105.125798,29.048995,14.244783,185.998593,1.219387,63.261017,55.773030,163.376513,187.408879,161.682575,186.583446,92.205053,184.669817,-0.000696,-1.110504,32.000000,-235.766527,186.428431,-0.024643,30.882545,0.693769,457169.179018,0.963369,20.266620,27.264142,3.405086,0.040081,0.026279,197.623618,32.000000,213.618500,191.244426,198.260269,174.652574,32.000000,167.667712,67.930313,64.083015,106.623218,5.852952,43.572892,45.126582,69.827184,17.873418,17.256530,59.623050,43.371380
54.727455,65.013336,186.065310,165.100505,118.646524,105.125517,29.033575,14.250063,186.110924,1.219373,63.665393,55.886493,163.422198,187.208946,161.633297,186.547819,92.238502,184.761778,-0.000696,-1.111930,32.000000,-235.754690,186.374810,-0.024638,30.887055,0.694792,457031.296276,0.963793,20.196458,27.279857,3.405890,0.036693,0.011116,197.583941,32.000000,213.605536,191.880393,197.655425,173.720639,32.000000,168.747071,67.915692,64.080445,106.654147,5.852952,43.577670,45.126582,69.700973,17.873418,17.157417,59.623424,43.360081
55.271488,65.101891,186.057038,165.100505,118.739835,105.121557,29.003429,14.248922,186.052253,1.219503,63.799204,55.769859,163.423458,187.273708,161.616149,186.538691,92.210331,184.632492,-0.000697,-1.111356,32.000000,-235.757471,186.511375,-0.024622,30.888944,0.698622,457158.316092,0.966117,20.304177,27.337153,3.416782,0.042210,0.012084,196.852113,32.000000,214.150391,192.282665,194.751593,173.460443,32.000000,168.725906,67.917507,64.117369,106.698437,5.852952,43.542889,45.126582,69.638130,17.873418,17.311654,59.619500,43.440712
55.041412,65.183020,185.915780,165.126537,118.892621,105.109413,29.083799,14.247209,185.909657,1.219511,63.776937,55.802745,163.316621,187.216206,161.591369,186.390461,92.253331,184.590622,-0.000696,-1.110775,32.000000,-235.760003,186.459083,-0.024611,30.897651,0.695126,456915.879105,0.961165,20.034364,27.339055,3.399853,0.045517,0.021081,196.372857,32.000000,214.787654,192.056181,192.313446,173.874568,32.000000,168.276402,67.928760,64.114466,106.761837,5.852952,43.509448,45.126582,69.447598,17.873418,17.453500,59.619077,43.430808
54.362271,65.150568,185.946286,165.136054,119.050489,105.105277,28.973426,14.248208,185.896274,1.219548,63.477837,55.904131,163.312197,187.125038,161.611736,186.285198,92.203857,184.541180,-0.000695,-1.110809,32.000000,-235.768019,186.413745,-0.024628,30.974073,0.688512,456734.255098,0.951872,19.600942,27.317524,3.366239,0.041951,0.010787,196.361089,32.000000,214.724503,191.091326,193.336590,174.665869,32.000000,167.729642,67.919277,64.123326,106.772032,5.852952,43.497343,45.126582,69.747606,17.873418,17.455079,59.616294,43.400727
54.431479,65.150568,185.841965,165.136054,119.180341,105.109738,29.114535,14.244212,185.930195,1.219213,63.229248,55.951790,163.383952,187.223486,161.675001,186.394309,92.200816,184.535062,-0.000695,-1.109768,32.000000,-235.769065,186.354602,-0.024647,31.003158,0.690794,456850.125123,0.953735,19.902340,27.258423,3.377744,0.042120,0.025680,197.072098,32.000000,214.120537,190.910784,195.939093,175.095250,32.000000,167.694460,67.921928,64.108021,106.796092,5.852952,43.475896,45.126582,69.921159,17.873418,17.400084,59.622746,43.386127
54.875509,65.071364,185.858201,165.129336,119.373541,105.109696,29.037798,14.246924,185.941405,1.219450,63.041970,55.871496,163.426753,187.190799,161.670176,186.397836,92.123274,184.460561,-0.000696,-1.109198,32.000000,-235.759961,186.412297,-0.024617,31.071503,0.697487,457312.672834,0.970490,20.524204,27.288880,3.420503,0.048776,0.027149,197.614444,32.000000,213.561839,191.207440,198.108104,174.743724,32.000000,167.977898,67.923242,64.084269,106.853459,5.852952,43.484347,45.126582,69.870546,17.873418,17.263533,59.624870,43.384660
54.933131,64.925059,185.951435,165.109183,119.539884,105.101555,28.998531,14.247209,185.936134,1.219551,62.916259,55.951213,163.426653,187.150629,161.612212,186.399751,92.167534,184.456438,-0.000698,-1.106411,32.000000,-235.760331,186.380277,-0.024609,31.109767,0.695679,457294.607152,0.964470,20.457240,27.289566,3.414237,0.039966,0.027223,197.688687,32.000000,213.412529,191.917600,198.076159,173.845355,32.000000,168.472814,67.930619,64.092933,106.910924,5.852952,43.522296,45.126582,69.560768,17.873418,17.009936,59.621300,43.360815
55.003114,64.787832,185.952772,165.083431,119.630216,105.101167,29.049282,14.238219,185.900667,1.219436,62.974828,55.738364,163.439301,187.111623,161.524181,186.425964,92.135167,184.456426,-0.000699,-1.104095,32.000000,-235.768993,186.337350,-0.024585,31.076512,0.688569,457060.526769,0.958160,19.949949,27.338445,3.386906,0.043938,0.025942,197.106112,32.000000,214.027621,192.262207,195.309533,173.525034,32.000000,168.744161,67.912622,64.111626,106.944314,5.852952,43.472800,45.126582,69.506456,17.873418,17.009290,59.619746,43.349663
54.869909,64.787832,185.902304,165.083431,119.659310,105.101015,29.026323,14.245782,185.943532,1.219508,62.921356,55.814476,163.346378,187.161273,161.571589,186.453410,92.187857,184.453053,-0.000698,-1.100607,32.000000,-235.761758,186.450640,-0.024561,31.050811,0.686945,456698.342109,0.957893,19.748285,27.292599,3.385051,0.040115,0.017505,196.471751,32.000000,214.643854,191.978058,193.030530,174.001498,32.000000,168.696921,67.916432,64.111693,107.023192,5.852952,43.498449,45.126582,69.586183,17.873418,16.769416,59.616668,43.406596
54.271799,64.734207,186.035873,165.051801,119.621057,105.088806,29.057704,14.252347,185.990956,1.220002,63.038008,55.868797,163.315751,187.290835,161.598013,186.444003,92.161469,184.559357,-0.000697,-1.100619,32.000000,-235.754702,186.449210,-0.024696,31.003027,0.686557,456528.056084,0.954517,19.543883,27.324961,3.380768,0.045912,0.021892,196.476016,32.000000,214.651175,191.266277,192.947196,174.462940,32.000000,168.332538,67.915316,64.087172,107.037801,5.852952,43.517019,45.126582,69.913883,17.873418,16.674256,59.618467,43.414667
54.300331,64.820832,186.014296,165.042004,119.568777,105.076555,28.971080,14.240359,186.066245,1.220196,62.767431,55.839916,163.340853,187.297934,161.667506,186.461678,92.180833,184.541983,-0.000697,-1.100603,32.000000,-235.766689,186.357112,-0.024788,30.960567,0.688599,456505.463023,0.957839,19.671799,27.270973,3.388056,0.043583,0.015526,196.778361,32.000000,214.215964,191.070310,195.206668,174.727245,32.000000,167.669693,67.908639,64.108461,107.056053,5.852952,43.552030,45.126582,70.043315,17.873418,16.822478,59.618104,43.421930
54.816446,64.767757,186.030470,165.034726,119.423886,105.064532,29.067803,14.247067,186.048926,1.220274,62.762771,55.720897,163.377754,187.268264,161.617312,186.479141,92.151636,184.671284,-0.000698,-1.100601,32.000000,-235.760146,186.533504,-0.024795,30.861747,0.697287,456809.874654,0.968230,20.195477,27.338259,3.427855,0.036518,0.018433,197.456893,32.000000,213.729433,190.982481,197.676155,174.825375,32.000000,167.548157,67.911307,64.061833,107.079034,5.852952,43.549052,45.126582,69.926599,17.873418,16.820932,59.619274,43.374535
54.900121,64.767757,186.036763,165.034726,119.340693,105.052394,29.009161,14.242785,185.974204,1.220507,62.840430,55.679742,163.391132,187.232662,161.651386,186.460192,92.171388,184.427202,-0.000698,-1.100641,32.000000,-235.765902,186.487780,-0.024749,30.820179,0.697913,456819.152046,0.970672,20.254452,27.312212,3.425657,0.051084,0.021438,197.679440,32.000000,213.509958,191.727090,32.000000,173.861729,32.000000,168.570242,67.929893,64.088444,107.139422,5.852952,43.560799,45.126582,69.620433,17.873418,16.726861,59.616058,43.348416
55.288226,64.744382,185.925864,165.029688,119.175190,105.052365,28.994190,14.250777,185.904072,1.220483,63.152063,55.694231,163.424245,187.085846,161.563954,186.345787,92.167744,184.523017,-0.000698,-1.102405,32.000000,-235.752010,186.269634,-0.024757,30.823641,0.693591,456428.870063,0.957122,19.703132,27.391133,3.393698,0.035114,0.018603,197.373302,32.000000,213.831340,192.085801,32.000000,173.720932,32.000000,168.662677,67.927946,64.076459,107.173615,5.852952,43.487704,45.126582,69.713770,17.873418,16.684175,59.623041,43.417748
55.112990,64.875557,185.768723,165.038645,119.188246,105.052336,29.045584,14.245354,185.820526,1.220128,63.563950,55.636016,163.419626,187.112396,161.560828,186.340364,92.161960,184.463725,-0.000698,-1.104153,32.000000,-235.762186,186.218200,-0.024765,30.806017,0.693426,456280.282834,0.957327,19.622691,27.277493,3.388640,0.039459,0.013072,196.614212,32.000000,214.434985,192.305803,193.394048,173.452426,32.000000,169.196385,67.956930,64.106830,107.187808,5.852952,43.437049,45.126582,69.437573,17.873418,16.909895,59.621044,43.338732
54.684277,65.106841,185.832920,165.071674,119.250383,105.052417,29.041311,14.241929,185.855673,1.220055,63.835114,55.742886,163.296664,187.012564,161.614582,186.298476,92.183852,184.496376,-0.000697,-1.108493,32.000000,-235.766758,186.256544,-0.024782,30.928099,0.688187,456013.514920,0.950314,19.227437,27.318005,3.362847,0.048431,0.015033,196.248941,32.000000,214.716462,191.595852,192.047767,174.102824,32.000000,167.907570,67.935323,64.103927,107.202182,5.852952,43.438572,45.126582,69.682453,17.873418,16.908821,59.615497,43.399700
54.597260,65.106841,185.807138,165.071674,119.348871,105.052446,29.044490,14.246638,185.838645,1.220146,63.551924,55.808185,163.325656,187.012216,161.654907,186.321928,92.202407,184.217373,-0.000698,-1.112900,32.000000,-235.762869,186.221769,-0.024760,30.974152,0.690518,456314.813560,0.952312,19.526275,27.300978,3.370689,0.041688,0.018748,196.652388,32.000000,214.560186,191.012281,194.523813,174.814461,32.000000,167.443042,67.943359,64.079406,107.161580,5.852952,43.448193,45.126582,69.823642,17.873418,17.310944,59.620670,43.212026
54.774215,65.179445,185.782371,165.111422,119.420644,105.052535,29.005682,14.245354,185.769697,1.220173,63.560777,55.594757,163.363841,186.923985,161.622533,186.198247,92.241348,184.299178,-0.000697,-1.115846,32.000000,-235.757924,186.130258,-0.024749,30.982885,0.693737,456859.586576,0.961321,20.169467,27.291648,3.398288,0.045567,0.024585,197.392934,32.000000,213.690018,190.973675,197.222878,174.838317,32.000000,167.482755,67.946204,64.061371,107.143415,5.852952,43.390038,45.126582,69.725174,17.873418,17.438228,59.615930,43.256633
54.901706,65.204747,185.673898,165.120379,119.421239,105.052561,29.063595,14.247780,185.690731,1.220150,64.171430,55.635031,163.460807,186.824457,161.640054,186.189427,92.269712,184.377511,-0.000696,-1.117588,32.000000,-235.756973,186.171026,-0.024744,30.981233,0.693702,456872.614596,0.962911,20.253372,27.165689,3.403232,0.044281,0.017017,197.592729,32.000000,213.440439,191.493728,32.000000,174.357508,32.000000,168.328746,67.935234,64.072080,107.147455,5.852952,43.380673,45.126582,69.605377,17.873418,17.483739,59.619667,43.234990
54.770553,65.447594,185.707948,165.173563,119.368852,105.028447,28.985585,14.245069,185.689818,1.220139,64.512953,55.484501,163.466686,186.884060,161.570794,186.118428,92.375322,184.344600,-0.000696,-1.118113,32.000000,-235.762471,186.071398,-0.024754,30.962980,0.691392,456785.235205,0.960941,20.155453,27.158252,3.391785,0.043477,0.023134,197.407612,32.000000,213.566961,192.241428,32.000000,173.511314,32.000000,168.745300,67.915552,64.084483,107.132047,5.852952,43.350595,45.126582,69.580553,17.873418,17.485505,59.623699,43.380331
55.229751,65.447594,185.645692,165.173563,119.178946,105.004318,29.028540,14.245639,185.676170,1.220139,64.531224,55.700140,163.415973,186.918072,161.548148,186.141164,92.484880,184.310727,-0.000697,-1.119286,32.000000,-235.763540,186.158443,-0.024729,30.953171,0.689583,456684.820252,0.956626,20.058159,27.160045,3.381933,0.039199,0.011715,196.708641,32.000000,214.399205,192.295946,193.847766,173.657397,32.000000,168.834610,67.886739,64.081029,107.103834,5.852952,43.364316,45.126582,69.340326,17.873418,17.910627,59.622047,43.304176
55.054404,65.562558,185.755138,165.234864,119.027629,104.988070,29.011949,14.249350,185.757840,1.220352,63.890647,55.757454,163.393341,187.018190,161.551018,186.283569,92.491794,184.309704,-0.000698,-1.119262,32.000000,-235.756879,186.203107,-0.024725,30.855558,0.692037,456784.154946,0.962148,20.427129,27.041767,3.390653,0.037308,0.017182,196.268860,32.000000,214.754030,191.795565,192.030628,174.075374,32.000000,168.606275,67.892828,64.064580,107.139666,5.852952,43.340472,45.126582,69.339520,17.873418,18.114574,59.623552,43.319583
54.913786,65.304855,185.799845,165.238783,118.967281,104.987994,29.079084,14.246353,185.871864,1.219935,63.070040,55.861991,163.445791,187.063152,161.621998,186.303878,92.517638,184.393388,-0.000697,-1.119240,32.000000,-235.760204,186.323947,-0.024772,30.856266,0.686266,456171.600654,0.951666,19.986552,26.919168,3.361335,0.044195,0.024209,196.493134,32.000000,214.568356,191.119983,193.873213,174.740964,32.000000,167.787690,67.914830,64.088355,107.130896,5.852952,43.423447,45.126582,69.541359,17.873418,17.671655,59.627319,43.406303
54.554537,64.925334,185.882973,165.174122,119.016852,104.987868,28.975019,14.247352,185.962263,1.219839,62.707684,55.779984,163.477103,187.038540,161.678179,186.397286,92.470777,184.454296,-0.000696,-1.119249,32.000000,-235.761991,186.321194,-0.024797,30.854142,0.691052,456355.415392,0.955716,20.269421,26.911859,3.374029,0.044351,0.024546,197.156680,32.000000,213.842016,191.077650,196.900133,174.599305,32.000000,167.839258,67.868873,64.055561,107.124157,5.852952,43.438354,45.126582,69.529726,17.873418,17.674284,59.621359,43.361769
54.510782,64.925334,185.874294,165.174122,119.021232,104.979658,29.043802,14.249493,185.878272,1.219824,62.918769,55.686287,163.492239,187.109357,161.731671,186.313211,92.405255,184.530221,-0.000696,-1.118072,32.000000,-235.757064,186.346339,-0.024781,30.947323,0.692383,456038.079692,0.955552,20.146662,26.918229,3.383483,0.042072,0.020631,197.559795,32.000000,213.445132,191.554014,198.476820,174.379439,32.000000,167.880095,67.906050,64.069924,107.152747,5.852952,43.453492,45.126582,69.846729,17.873418,17.015295,59.616963,43.413713
54.927359,64.838707,185.896451,165.126257,119.046335,104.980500,28.947803,14.244355,186.019411,1.219943,62.640344,55.857232,163.488430,187.275992,161.706063,186.385651,92.391151,184.537490,-0.000695,-1.115741,32.000000,-235.766463,186.523450,-0.024759,31.032085,0.696368,455835.648823,0.964994,20.113099,26.988532,3.407287,0.047854,0.019294,197.625923,32.000000,213.804943,192.047208,197.410317,173.781913,32.000000,168.803788,67.898497,64.068604,107.115011,5.852952,43.447388,45.126582,69.643918,17.873418,16.863884,59.613461,43.357807
54.939354,64.669033,186.044607,165.095747,119.110606,104.992699,29.013724,14.243499,186.023785,1.220025,62.478622,55.945066,163.493324,187.238433,161.644838,186.470685,92.421870,184.635395,-0.000696,-1.112232,32.000000,-235.767319,186.464347,-0.024748,31.090124,0.694736,455959.507517,0.963488,20.155354,27.083266,3.409863,0.033253,0.023764,196.751925,32.000000,214.213473,192.200670,194.568926,173.463151,32.000000,169.392090,67.865656,64.091609,107.107058,5.852952,43.529955,45.126582,69.522682,17.873418,16.567675,59.622460,43.407697
55.438314,64.630258,185.936341,165.055160,119.151165,104.992859,29.026610,14.245639,186.082802,1.219984,62.434964,55.826516,163.385448,187.266837,161.669361,186.486678,92.420253,184.634434,-0.000693,-1.110505,32.000000,-235.764359,186.436955,-0.024728,31.038353,0.687609,455610.755844,0.958356,19.667477,27.100166,3.384405,0.035797,0.015185,196.381194,32.000000,214.643926,192.108057,192.392674,173.906176,32.000000,168.626855,67.884070,64.095899,107.111034,5.852952,43.520790,45.126582,69.526353,17.873418,16.564820,59.617199,43.345848
55.441550,64.630258,186.072516,165.055160,119.274950,105.000982,29.041555,14.243499,186.115310,1.219968,62.224715,55.749167,163.360563,187.275462,161.738354,186.517133,92.442247,184.661840,-0.000693,-1.108769,32.000000,-235.766008,186.520473,-0.024770,30.991120,0.686362,455361.686771,0.955623,19.486283,27.107101,3.386363,0.047891,0.033841,196.342810,32.000000,214.700892,191.314485,193.300860,174.491137,32.000000,167.635903,67.872268,64.092818,107.072624,5.852952,43.542956,45.126582,69.103804,17.873418,16.494370,59.620385,43.405569
