OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 4, 2019
8:10:29 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.061885,64.845032,118.717146,130.932649,122.735679,110.433164,29.206731,14.234080,117.274220,0.623189,64.473450,56.146979,129.846391,117.682918,128.673076,117.290432,71.158729,115.056041,-0.000688,-0.985485,32.000000,-235.775263,117.605351,-0.024783,21.660130,0.652560,522612.638658,0.997835,19.613872,16.615625,2.159989,0.051619,0.055142,149.924258,32.000000,160.694170,151.502412,154.276176,135.041664,32.000000,132.514068,67.620838,59.464496,82.532116,4.801598,44.047135,83.785642,66.426937,17.873418,19.458844,59.540606,33.837219
55.008760,64.771607,118.701056,130.920681,122.861974,110.457543,29.258318,14.235079,117.277670,0.622618,64.415816,56.070983,129.827645,117.699740,128.616603,117.436319,71.173251,115.011823,-0.000687,-0.968704,32.000000,-235.779181,117.680425,-0.024794,21.670148,0.653764,522967.832469,0.997216,19.619739,16.750897,2.162192,0.057266,0.052021,149.203038,32.000000,161.326189,151.829613,151.712013,134.729960,32.000000,132.880204,67.603228,59.453857,82.495745,4.801598,44.012765,83.785642,66.391960,17.873418,19.457640,59.536013,33.964951
55.020107,64.771607,118.765254,130.920681,122.952227,110.490215,29.244030,14.243213,117.245435,0.622053,64.338398,56.096985,129.767795,117.735280,128.635154,117.439401,71.162634,115.142387,-0.000687,-0.961198,32.000000,-235.761212,117.678280,-0.024790,21.656563,0.650487,522996.371654,0.996508,19.544722,16.698153,2.156068,0.059945,0.060678,148.836845,32.000000,161.742803,151.653182,149.938711,135.030998,32.000000,133.000848,67.589386,59.452905,82.494671,4.801598,44.051588,83.785642,66.440427,17.873418,19.341235,59.545031,33.984907
55.007111,64.696807,118.738102,130.898973,123.031081,110.510827,29.269175,14.235365,117.317671,0.621784,64.241224,56.091410,129.729954,117.765276,128.666036,117.333928,71.193197,115.218118,-0.000687,-0.947498,32.000000,-235.772995,117.717910,-0.024803,21.667840,0.650982,523004.912508,0.995839,19.522242,16.659376,2.157857,0.029028,0.034931,148.677325,32.000000,162.029160,150.884402,149.011882,135.692803,32.000000,132.111121,67.623703,59.454783,82.517477,4.801598,44.021333,83.785642,66.373993,17.873418,19.222297,59.541943,33.943088
55.036826,64.666283,118.812442,130.884222,123.118166,110.514921,29.206228,14.235935,117.355832,0.621231,64.204823,56.114398,129.764279,117.798962,128.685260,117.459341,71.217335,115.200895,-0.000685,-0.938149,32.000000,-235.772096,117.703797,-0.024854,21.681058,0.651858,523177.021078,0.996392,19.511358,16.741588,2.158579,0.064342,0.051842,148.969259,32.000000,161.716490,150.617999,151.259646,136.157966,32.000000,131.833712,67.631804,59.464645,82.503275,4.801598,44.068180,83.785642,66.392528,17.873418,19.172209,59.540143,33.905083
55.027529,64.689107,118.825586,130.880047,123.102909,110.510890,29.204946,14.234080,117.313608,0.620806,64.297626,56.169883,129.809507,117.719458,128.690147,117.337044,71.166661,115.059143,-0.000685,-0.933631,32.000000,-235.774771,117.814358,-0.024859,21.669440,0.651531,523110.525100,0.995783,19.449025,16.752523,2.158595,0.054316,0.053533,149.546080,32.000000,161.069619,150.484838,153.571614,136.187421,32.000000,131.718863,67.632876,59.455642,82.526451,4.801598,44.029111,83.785642,66.377921,17.873418,19.169619,59.542887,33.870894
54.950960,64.689107,118.796746,130.880047,123.017639,110.506759,29.224775,14.231797,117.426221,0.620459,64.335373,56.015720,129.857370,117.810320,128.724487,117.427659,71.184470,115.030578,-0.000685,-0.935555,32.000000,-235.778693,117.794780,-0.024852,21.667867,0.651126,523016.503460,0.997287,19.389999,16.718950,2.158781,0.051240,0.051562,149.771512,32.000000,160.876884,150.976719,154.981645,135.465684,32.000000,132.403006,67.644265,59.448234,82.542802,4.801598,44.059181,83.785642,66.420158,17.873418,19.202839,59.544313,34.015575
55.021240,64.708632,118.728300,130.882552,122.868610,110.478270,29.218206,14.232939,117.383071,0.619927,64.437701,56.064619,129.775630,117.852733,128.628234,117.399953,71.149123,115.128195,-0.000686,-0.932670,32.000000,-235.769356,117.880601,-0.024726,21.677806,0.651752,523141.384296,0.997542,19.421739,16.691922,2.159384,0.036118,0.032115,149.973594,32.000000,160.869145,151.466515,153.920944,135.043362,32.000000,132.809022,67.631911,59.456769,82.523453,4.801598,43.990070,83.785642,66.349616,17.873418,19.231009,59.543467,33.964584
55.085458,64.747957,118.792237,130.899808,122.716936,110.449609,29.238136,14.232082,117.404443,0.619687,64.528868,56.150017,129.767318,117.867537,128.574049,117.436093,71.200411,115.094854,-0.000688,-0.932075,32.000000,-235.773818,117.729802,-0.024567,21.682029,0.652873,523127.768100,0.998367,19.495213,16.658445,2.161868,0.039360,0.043121,149.004314,32.000000,161.462809,151.650400,151.239424,134.829013,32.000000,133.180535,67.645050,59.471717,82.536865,4.801598,44.045889,83.785642,66.296957,17.873418,19.290242,59.540773,33.940446
55.027972,64.755657,118.725279,130.908992,122.669212,110.449451,29.258017,14.230655,117.410697,0.619321,64.440124,56.095473,129.755026,117.813909,128.621198,117.433688,71.194628,115.262707,-0.000688,-0.930999,32.000000,-235.779835,117.823170,-0.024581,21.697922,0.650751,523057.255840,0.996974,19.447296,16.747319,2.157863,0.055116,0.048321,148.831225,32.000000,161.865511,151.646621,149.445164,135.126587,32.000000,132.729980,67.663075,59.491180,82.559779,4.801598,44.038253,83.785642,66.311939,17.873418,19.288285,59.547421,33.905083
55.123740,64.755657,118.875973,130.908992,122.645287,110.449504,29.246258,14.230370,117.456011,0.618643,64.198788,56.310904,129.720738,117.829610,128.647868,117.409119,71.173611,115.241200,-0.000687,-0.917060,32.000000,-235.779629,117.827290,-0.024572,21.705344,0.649880,522832.050479,0.994854,19.425053,16.677754,2.156508,0.057790,0.067273,148.638784,32.000000,161.893934,150.971313,149.070049,135.584393,32.000000,131.691765,67.649189,59.470434,82.513274,4.801598,44.078238,83.785642,66.232966,17.873418,19.298410,59.547195,33.738539
55.186650,64.684707,118.870464,130.904539,122.607600,110.453745,29.302827,14.237648,117.546478,0.618388,63.867375,56.268801,129.766047,117.936069,128.705683,117.603333,71.206510,115.299573,-0.000688,-0.916841,32.000000,-235.770548,117.908968,-0.024572,21.713710,0.649922,522890.853871,0.995348,19.487864,16.775518,2.157544,0.036907,0.043162,149.146092,32.000000,161.580551,150.660961,151.889167,135.922850,32.000000,131.600241,67.684465,59.505637,82.531844,4.801598,44.054762,83.785642,66.211731,17.873418,19.185379,59.538039,34.007944
55.239088,64.509537,118.981932,130.871976,122.544571,110.465996,29.215825,14.234651,117.531224,0.618052,63.662737,56.264180,129.782161,118.071567,128.693455,117.640918,71.206118,115.381461,-0.000688,-0.909839,32.000000,-235.774528,118.025567,-0.024573,21.699469,0.649146,522879.714657,0.993832,19.396076,16.784755,2.156530,0.029635,0.063417,149.628293,32.000000,160.933418,150.673853,153.820995,136.049670,32.000000,131.719116,67.688430,59.478968,82.544950,4.801598,44.115010,83.785642,66.112345,17.873418,18.909002,59.535029,33.894959
55.093181,64.371495,118.907294,130.828003,122.530870,110.466103,29.230003,14.236364,117.522149,0.617857,63.700358,56.127009,129.840781,118.069528,128.719917,117.616717,71.225843,115.299431,-0.000690,-0.910516,32.000000,-235.771340,117.883047,-0.024586,21.702983,0.647686,522691.864703,0.990510,19.264899,16.783824,2.153971,0.053672,0.051591,149.933760,32.000000,160.827621,151.117927,155.163497,135.419379,32.000000,132.352295,67.705530,59.463882,82.591813,4.801598,44.107649,83.785642,66.171836,17.873418,18.905194,59.545572,33.856808
55.067669,64.371495,119.016012,130.828003,122.508151,110.474184,29.222266,14.241929,117.534089,0.617363,63.937804,56.149468,129.784852,118.033333,128.664286,117.569640,71.204306,115.295529,-0.000691,-0.910094,32.000000,-235.766103,117.950776,-0.024598,21.735818,0.647768,522467.021626,0.992056,19.039565,16.829043,2.153945,0.061948,0.080558,149.871813,32.000000,160.908422,151.511474,153.746983,135.110308,32.000000,132.988287,67.652205,59.473060,82.558700,4.801598,44.125430,83.785642,66.202569,17.873418,18.684802,59.537114,33.984540
55.052218,64.418792,118.936727,130.813253,122.515676,110.486766,29.187577,14.234937,117.520886,0.616939,64.179149,56.003104,129.709503,117.929932,128.574823,117.534779,71.169744,115.245767,-0.000691,-0.912256,32.000000,-235.770473,117.831204,-0.024574,21.702302,0.649356,522308.610167,0.994117,19.041190,16.764414,2.158294,0.046704,0.057344,148.977294,32.000000,161.654466,151.671328,151.023872,134.997356,32.000000,133.220423,67.643382,59.463310,82.568339,4.801598,44.077883,83.785642,66.172985,17.873418,18.754008,59.538924,33.910953
55.020001,64.538686,118.951382,130.831065,122.551700,110.507042,29.203297,14.234223,117.529978,0.616558,64.263524,56.067203,129.728162,117.896267,128.602840,117.505870,71.220849,115.303983,-0.000691,-0.903934,32.000000,-235.772989,117.922675,-0.024563,21.692781,0.649642,522407.134375,0.994964,19.065641,16.783814,2.161268,0.047602,0.039024,148.664672,32.000000,161.991819,151.489663,149.494341,135.303433,32.000000,132.815211,67.658398,59.507467,82.603240,4.801598,44.093296,83.785642,66.205532,17.873418,18.936985,59.541166,34.004790
55.074688,64.574985,118.885938,130.843589,122.671724,110.531537,29.274784,14.233081,117.484218,0.616236,64.106113,56.062650,129.687218,117.945695,128.655878,117.616042,71.245550,115.248646,-0.000692,-0.901583,32.000000,-235.773475,117.960202,-0.024593,21.706367,0.650500,522616.882048,0.996697,19.127751,16.791123,2.160435,0.050460,0.054875,148.704487,32.000000,162.127453,150.869888,149.474270,135.795680,32.000000,131.955795,67.676073,59.498423,82.575693,4.801598,44.050010,83.785642,66.179959,17.873418,18.933404,59.545641,34.000388
55.061777,64.574985,118.950877,130.843589,122.761392,110.555926,29.223455,14.236792,117.517347,0.615859,64.057213,56.178929,129.751277,117.926894,128.700604,117.542990,71.254316,115.234563,-0.000692,-0.900396,32.000000,-235.773371,117.915291,-0.024562,21.714156,0.651781,522798.290723,0.997311,19.278540,16.771900,2.161966,0.054669,0.070673,149.232964,32.000000,161.429430,150.701505,152.313433,135.997554,32.000000,131.384781,67.686932,59.510229,82.597020,4.801598,44.092151,83.785642,66.137779,17.873418,18.986774,59.546870,33.839200
55.005285,64.547211,118.935157,130.843310,122.834582,110.551942,29.277342,14.225375,117.578661,0.615801,64.134480,55.994842,129.754442,117.976650,128.682402,117.549664,71.217116,115.245184,-0.000691,-0.900998,32.000000,-235.782329,117.977296,-0.024566,21.706104,0.650173,522881.618057,0.994099,19.262403,16.716894,2.158631,0.051589,0.063510,149.575275,32.000000,161.039565,150.674000,153.942278,135.930305,32.000000,131.422967,67.688662,59.488027,82.587698,4.801598,44.047832,83.785642,66.126623,17.873418,18.939969,59.541166,34.024819
54.983737,64.584060,118.913516,130.850825,122.882649,110.539654,29.238133,14.237791,117.469642,0.615694,64.299392,55.956252,129.800814,117.935886,128.664341,117.496236,71.158896,115.316529,-0.000691,-0.900422,32.000000,-235.770733,117.886105,-0.024823,21.702590,0.650776,522986.083341,0.996323,19.274778,16.700414,2.160317,0.040993,0.043179,149.917950,32.000000,160.764505,151.390871,155.191141,135.159387,32.000000,132.326799,67.640197,59.465136,82.595248,4.801598,44.066131,83.785642,66.175338,17.873418,18.994078,59.545621,33.765832
54.962327,64.683607,118.830162,130.868080,122.899228,110.543638,29.272850,14.236934,117.464700,0.615486,64.587779,56.050422,129.796464,117.907298,128.601302,117.607672,71.198358,115.276006,-0.000691,-0.897040,32.000000,-235.777982,117.859144,-0.024818,21.687536,0.651798,523038.797071,0.995511,19.301180,16.743433,2.162250,0.064026,0.046086,149.740541,32.000000,161.019243,151.580462,153.248546,134.905695,32.000000,132.686508,67.624296,59.466727,82.573273,4.801598,44.006673,83.785642,66.144851,17.873418,18.990849,59.539366,33.762897
54.937676,64.683607,118.888441,130.868080,122.892160,110.555805,29.240296,14.232511,117.476620,0.615533,64.795159,56.023906,129.746985,117.844638,128.600319,117.556147,71.230715,115.150131,-0.000692,-0.887563,32.000000,-235.776996,117.911662,-0.024830,21.667631,0.652107,523170.473208,0.997267,19.358704,16.840722,2.162703,0.039961,0.054647,148.952633,32.000000,161.610880,151.755160,150.960840,134.856856,32.000000,132.974859,67.617834,59.494657,82.553691,4.801598,44.056169,83.785642,66.175364,17.873418,19.143807,59.544697,33.895546
54.953882,64.826332,118.776488,130.905096,122.905583,110.567097,29.202795,14.230227,117.386407,0.622005,64.890145,56.024222,129.748963,117.753288,128.585977,117.452980,71.259342,115.168089,-0.000693,-0.886379,32.000000,-235.779280,117.732025,-0.024838,21.671932,0.652537,523262.217391,0.996817,19.478802,16.779071,2.162029,0.039567,0.035365,148.622781,32.000000,161.894860,151.343489,149.277137,135.391321,32.000000,132.712628,67.581671,59.496379,82.554552,4.801598,44.037737,83.785642,66.184259,17.873418,19.364911,59.541904,33.924452
54.985995,64.916808,118.878144,130.939328,122.899252,110.579342,29.238001,14.234508,117.418146,0.614056,64.783417,56.097377,129.732320,117.868658,128.624104,117.414072,71.252538,115.206814,-0.000693,-0.885193,32.000000,-235.775326,117.847907,-0.024829,21.691654,0.654052,523263.747392,0.998533,19.502470,16.677751,2.164060,0.038779,0.044023,148.595218,32.000000,162.142812,150.696695,149.990079,135.987659,32.000000,131.936013,67.612509,59.490541,82.525346,4.801598,44.044655,83.785642,66.122506,17.873418,19.505050,59.542356,33.837072
55.012287,64.901958,118.724583,130.952687,122.922261,110.591557,29.222747,14.234508,117.512939,0.613721,64.610866,56.121092,129.775998,117.864254,128.671350,117.461988,71.223905,115.171717,-0.000694,-0.891614,32.000000,-235.774507,117.879723,-0.024855,21.678410,0.653159,523454.127186,0.999974,19.629634,16.658966,2.161385,0.061419,0.053934,149.244217,32.000000,161.337618,150.574145,152.486937,136.050236,32.000000,131.720846,67.625648,59.505909,82.481953,4.801598,44.019939,83.785642,66.071980,17.873418,19.504404,59.536495,34.024452
55.038155,64.901958,118.880998,130.952687,122.952783,110.603724,29.230970,14.237363,117.394359,0.612905,64.593077,56.048088,129.826149,117.756671,128.675339,117.367218,71.168436,115.172776,-0.000694,-0.883192,32.000000,-235.770014,117.809645,-0.024883,21.661336,0.652985,523639.995025,0.998477,19.689285,16.686991,2.161971,0.050405,0.061205,149.682673,32.000000,161.066277,150.621995,154.227296,136.192859,32.000000,131.785898,67.617020,59.490474,82.490993,4.801598,44.036311,83.785642,66.061259,17.873418,19.480458,59.540684,34.022765
54.947948,64.859882,118.706957,130.954357,123.049399,110.611828,29.242224,14.235079,117.353995,0.612769,64.778630,56.059125,129.828720,117.833994,128.650324,117.467937,71.188515,115.160535,-0.000693,-0.872986,32.000000,-235.770002,117.785825,-0.024870,21.662858,0.651870,523721.052851,0.998540,19.649210,16.696393,2.158147,0.070534,0.048177,149.959564,32.000000,160.770490,151.351752,154.998661,135.144693,32.000000,132.403781,67.616865,59.496200,82.492002,4.801598,44.017438,83.785642,66.081925,17.873418,19.413790,59.540035,33.833844
54.946090,64.934409,118.827988,130.968830,123.080801,110.611865,29.234444,14.237220,117.365125,0.612666,64.998922,55.933752,129.862204,117.758160,128.640729,117.339858,71.238796,115.140311,-0.000691,-0.857699,32.000000,-235.769337,117.677344,-0.024818,21.673322,0.653142,523882.078438,0.997849,19.624400,16.752441,2.159974,0.053064,0.053133,149.678050,32.000000,161.129435,151.818021,153.093674,134.921587,32.000000,132.755048,67.613665,59.531625,82.495017,4.801598,44.003587,83.785642,66.110892,17.873418,19.529247,59.546841,33.760770
54.950137,65.017462,118.702417,130.993043,123.060784,110.603590,29.202072,14.233367,117.368627,0.612500,65.095627,55.957676,129.838416,117.779754,128.633610,117.452860,71.254251,115.182003,-0.000692,-0.857741,32.000000,-235.774009,117.784928,-0.024818,21.670411,0.653360,523868.362293,0.999239,19.668881,16.725653,2.160353,0.055734,0.042260,148.938106,32.000000,161.607289,151.876336,150.719131,134.881729,32.000000,133.041548,67.610204,59.542415,82.495551,4.801598,43.967292,83.785642,66.076139,17.873418,19.528737,59.543172,33.944041
54.963412,65.017462,118.752577,130.993043,122.978360,110.603614,29.206611,14.237791,117.372887,0.611980,65.005682,55.902647,129.767253,117.758730,128.633833,117.413932,71.254665,115.223482,-0.000693,-0.861892,32.000000,-235.773192,117.739263,-0.024804,21.672299,0.654090,523870.620333,0.999743,19.745191,16.664288,2.162629,0.057639,0.043402,148.667576,32.000000,161.903483,151.381045,148.953044,135.407508,32.000000,132.220020,67.574240,59.540556,82.484511,4.801598,43.964504,83.785642,66.073223,17.873418,19.658536,59.546418,33.963410
54.918325,65.035887,118.706296,131.004176,122.913827,110.591302,29.192156,14.240074,117.363893,0.611690,64.988338,55.996708,129.805539,117.725452,128.720756,117.375797,71.285385,115.200463,-0.000693,-0.859598,32.000000,-235.771072,117.877783,-0.024821,21.659317,0.653301,523917.630818,1.000918,19.824358,16.671683,2.160184,0.060165,0.054166,148.662689,32.000000,161.973394,150.826116,150.325904,135.915489,32.000000,131.961881,67.608646,59.539162,82.446546,4.801598,43.961109,83.785642,66.057176,17.873418,19.687533,59.543045,33.790924
54.990159,65.054313,118.795859,131.017257,122.840401,110.570782,29.235160,14.236934,117.339670,0.611645,64.865167,56.150158,129.818201,117.787400,128.708957,117.443227,71.213256,115.140026,-0.000694,-0.851371,32.000000,-235.773884,117.743791,-0.024790,21.663146,0.653382,523909.269878,1.000495,19.811614,16.693995,2.160575,0.046301,0.039604,149.362603,32.000000,161.226728,150.648930,152.895090,136.086438,32.000000,131.670078,67.580198,59.525564,82.403967,4.801598,43.972476,83.785642,66.039268,17.873418,19.716626,59.545012,33.670308
55.142266,65.052113,118.828388,131.028668,122.837637,110.546434,29.258356,14.231226,117.465366,0.611250,64.770548,56.355781,129.847129,117.873369,128.745704,117.477122,71.209025,115.169415,-0.000693,-0.849635,32.000000,-235.778772,117.806609,-0.024840,21.667211,0.654176,523838.188324,1.001838,19.873335,16.650665,2.161506,0.034702,0.041274,149.676961,32.000000,161.089129,150.698255,154.714888,135.972664,32.000000,132.093233,67.587092,59.522021,82.431688,4.801598,43.965648,83.785642,65.994676,17.873418,19.717047,59.538894,33.790263
55.251245,65.052113,118.976533,131.028668,122.917790,110.530265,29.208580,14.228515,117.537018,0.610882,64.184268,56.310349,129.880372,117.885013,128.695845,117.653361,71.243210,115.309376,-0.000692,-0.865151,32.000000,-235.784106,117.941604,-0.024835,21.685333,0.653390,523878.899856,0.998781,19.822796,16.689671,2.160311,0.059176,0.051753,149.898765,32.000000,160.858153,151.366999,154.882256,135.201868,32.000000,132.766379,67.576976,59.522311,82.405728,4.801598,44.052682,83.785642,65.800708,17.873418,19.714017,59.540724,33.973829
55.220584,64.804882,119.013514,130.996939,123.062468,110.519189,29.194058,14.233652,117.587264,0.610709,63.901507,56.159384,129.891005,118.049035,128.682014,117.622155,71.207434,115.444453,-0.000692,-0.853655,32.000000,-235.774871,118.035336,-0.024846,21.712556,0.650743,523682.164673,0.994716,19.674792,16.710011,2.154942,0.063395,0.052998,149.429129,32.000000,161.284770,151.646293,152.532184,135.100785,32.000000,132.950510,67.565494,59.539708,82.388405,4.801598,44.006531,83.785642,65.902607,17.873418,19.327163,59.547018,33.827387
55.105985,64.511187,118.981844,130.927639,123.206470,110.523042,29.208597,14.235793,117.619968,0.610535,63.884224,56.135697,129.823626,118.018388,128.701179,117.621850,71.228711,115.365136,-0.000692,-0.858490,32.000000,-235.769616,117.952145,-0.024867,21.702144,0.649304,523471.567777,0.994088,19.570516,16.752491,2.153373,0.047550,0.062820,148.919977,32.000000,161.687588,151.912280,150.472927,134.959987,32.000000,133.125370,67.563962,59.543624,82.402048,4.801598,44.048403,83.785642,65.869739,17.873418,18.866371,59.541992,34.008751
54.911423,64.501013,118.990510,130.891737,123.219555,110.527325,29.227443,14.236221,117.564827,0.610375,64.181386,55.974337,129.768163,117.920940,128.707025,117.560347,71.251931,115.320673,-0.000693,-0.847408,32.000000,-235.769844,117.888941,-0.024848,21.701410,0.648762,523156.354672,0.994433,19.352607,16.862193,2.155238,0.034052,0.030183,148.657073,32.000000,162.059887,151.184630,149.001166,135.633731,32.000000,132.322388,67.544421,59.540281,82.372215,4.801598,43.989605,83.785642,65.926484,17.873418,18.862576,59.540891,33.828635
54.930956,64.501013,118.852040,130.891737,123.144184,110.539460,29.236379,14.242215,117.508551,0.610120,64.520178,55.980493,129.762223,117.918288,128.736437,117.566340,71.229015,115.312465,-0.000692,-0.852844,32.000000,-235.763195,117.953835,-0.024839,21.706314,0.650287,522768.305040,0.995477,19.168615,16.797515,2.159146,0.035567,0.048175,148.756650,32.000000,161.945710,150.894569,150.668628,135.852749,32.000000,131.808662,67.517658,59.519563,82.376174,4.801598,43.984229,83.785642,65.979992,17.873418,18.842817,59.546900,33.956147
54.867363,64.721282,118.904044,130.916785,123.059318,110.535586,29.233036,14.238647,117.431927,0.610114,64.711093,55.938753,129.823725,117.866435,128.746743,117.561143,71.223779,115.216666,-0.000691,-0.842732,32.000000,-235.768401,117.836219,-0.024844,21.710038,0.653715,522836.194158,0.998753,19.345090,16.749957,2.166954,0.054188,0.051877,149.414471,32.000000,161.164668,150.734327,153.232228,136.073280,32.000000,131.599927,67.537019,59.512219,82.393089,4.801598,43.979945,83.785642,65.984477,17.873418,19.183969,59.537871,33.851232
54.934729,64.923683,118.779103,130.974674,123.045625,110.531728,29.234305,14.235793,117.465519,0.610076,64.819639,56.010620,129.828096,117.833891,128.743737,117.442737,71.183092,115.283516,-0.000691,-0.846345,32.000000,-235.774206,117.890634,-0.024860,21.697240,0.652313,522931.021926,0.998164,19.326329,16.768378,2.163662,0.055599,0.048696,149.749341,32.000000,160.847337,151.047866,154.695129,135.816030,32.000000,131.952610,67.529222,59.510230,82.393820,4.801598,43.948505,83.785642,65.959518,17.873418,19.498319,59.546162,33.980432
55.048194,64.988860,118.881358,131.013917,123.040358,110.544034,29.260288,14.239075,117.483511,0.610027,64.792336,56.245538,129.872421,117.963271,128.696430,117.454494,71.196824,115.365153,-0.000689,-0.829238,32.000000,-235.766170,117.915453,-0.024850,21.699154,0.654045,523278.577998,1.000117,19.607697,16.721148,2.167118,0.032971,0.048146,150.061053,32.000000,160.939794,151.496848,154.989340,135.256724,32.000000,132.854254,67.559292,59.533867,82.432730,4.801598,43.962703,83.785642,65.951109,17.873418,19.497727,59.544805,33.980432
55.083934,64.988860,118.820958,131.013917,123.016669,110.548236,29.269825,14.233509,117.515046,0.609947,64.551279,56.136825,129.903985,117.877936,128.640612,117.569859,71.214511,115.314534,-0.000690,-0.826197,32.000000,-235.778948,117.919188,-0.024807,21.716359,0.652720,523602.755591,0.999223,19.745376,16.798450,2.162186,0.066376,0.084233,149.330289,32.000000,161.384949,151.650315,152.228355,135.001453,32.000000,133.236127,67.527399,59.499566,82.407250,4.801598,43.961525,83.785642,65.823797,17.873418,19.599395,59.543556,33.839860
55.097549,64.857682,118.978661,131.011412,123.075454,110.548338,29.213422,14.233224,117.607593,0.609915,64.440027,56.108275,129.808389,117.898531,128.645891,117.628409,71.238858,115.373994,-0.000690,-0.808323,32.000000,-235.774480,117.957897,-0.024831,21.742821,0.651644,523662.085658,0.996342,19.701676,16.829412,2.159587,0.060473,0.062740,148.917122,32.000000,161.887966,151.793360,150.285831,135.191332,32.000000,133.107000,67.509747,59.492248,82.416564,4.801598,44.005518,83.785642,65.794900,17.873418,19.393834,59.541569,33.970454
55.068253,64.744382,118.912010,130.987477,123.078682,110.548231,29.210105,14.235793,117.562601,0.609798,64.369448,56.124001,129.765015,117.973038,128.685996,117.602456,71.251225,115.383419,-0.000691,-0.810341,32.000000,-235.769616,117.974008,-0.024851,21.751738,0.650106,523622.983703,0.995340,19.667417,16.784015,2.157089,0.061232,0.057357,148.624077,32.000000,162.027248,150.939043,149.257945,135.651117,32.000000,132.228757,67.533553,59.481408,82.417321,4.801598,43.996320,83.785642,65.802977,17.873418,19.215550,59.546231,33.911980
55.014235,64.723207,118.940378,130.973561,123.037966,110.560513,29.255717,14.230227,117.508331,0.609568,64.382324,56.053461,129.801625,117.924734,128.733934,117.700545,71.268226,115.335084,-0.000689,-0.807380,32.000000,-235.779280,118.031748,-0.024878,21.785228,0.649976,523374.097049,0.996638,19.523192,16.792217,2.159418,0.047281,0.040275,148.912896,32.000000,161.910930,150.912561,151.210568,136.064177,32.000000,131.955558,67.545773,59.508453,82.405069,4.801598,44.015909,83.785642,65.788371,17.873418,19.213565,59.544480,33.966198
55.042942,64.723207,118.900705,130.973561,122.941473,110.564529,29.201995,14.230513,117.504531,0.609668,64.383265,56.073401,129.800540,117.989780,128.698652,117.656337,71.216969,115.326228,-0.000687,-0.818443,32.000000,-235.780633,118.053407,-0.024862,21.768601,0.649529,523199.735533,0.997034,19.437968,16.785007,2.159357,0.061402,0.053999,149.456512,32.000000,161.180799,150.692903,153.398477,136.238228,32.000000,131.596410,67.500080,59.468200,82.377778,4.801598,43.990080,83.785642,65.787141,17.873418,19.178358,59.546644,33.968546
55.147795,64.770507,118.957454,130.971891,122.914669,110.572560,29.271619,14.240787,117.600610,0.609230,64.302674,56.204854,129.916333,117.987331,128.759067,117.673294,71.192831,115.368988,-0.000687,-0.823699,32.000000,-235.765769,117.979329,-0.024829,21.775525,0.649679,523221.622906,0.996616,19.468590,16.741552,2.161993,0.047133,0.068115,149.716842,32.000000,160.818915,150.999044,155.078747,135.688542,32.000000,132.147876,67.526913,59.473023,82.401798,4.801598,44.015989,83.785642,65.746689,17.873418,19.250299,59.534036,33.831202
55.210055,64.722382,119.002976,130.964655,122.859265,110.572649,29.241062,14.234794,117.646590,0.609123,64.047206,56.284628,129.900916,118.081987,128.721475,117.709186,71.241841,115.390745,-0.000686,-0.830529,32.000000,-235.776352,118.197352,-0.024858,21.790709,0.649432,523332.738951,0.997909,19.441057,16.787959,2.160144,0.062629,0.045768,149.946918,32.000000,160.901025,151.611009,154.834999,135.174102,32.000000,132.676259,67.542002,59.500863,82.446907,4.801598,44.030733,83.785642,65.627994,17.873418,19.173260,59.554010,33.757688
55.222797,64.500738,119.074202,130.934040,122.913664,110.588900,29.251073,14.235079,117.783672,0.609220,63.748662,56.360609,129.868003,118.099237,128.670631,117.753638,71.270728,115.405559,-0.000688,-0.840413,32.000000,-235.770658,118.119485,-0.024864,21.809199,0.647973,523430.742775,0.993637,19.387890,16.835504,2.157066,0.037145,0.074175,149.198969,32.000000,161.392258,151.788959,152.235352,134.851103,32.000000,133.158584,67.510856,59.475719,82.414492,4.801598,44.060540,83.785642,65.616278,17.873418,19.171105,59.540861,33.941180
55.265980,64.500738,119.118913,130.934040,122.955442,110.605182,29.221397,14.239218,117.798598,0.609333,63.461047,56.188015,129.789004,118.213160,128.689429,117.831932,71.246001,115.496542,-0.000688,-0.851650,32.000000,-235.767994,118.088707,-0.024855,21.788166,0.646705,523221.334825,0.993304,19.280180,16.798401,2.155458,0.054754,0.052688,148.902376,32.000000,161.925686,151.794665,150.131737,135.020168,32.000000,133.055739,67.491034,59.470413,82.423205,4.801598,44.079591,83.785642,65.540218,17.873418,18.821197,59.543448,33.852772
55.144177,64.268928,119.055424,130.879213,123.047138,110.617368,29.245143,14.240645,117.783354,0.608815,63.452719,56.172386,129.797045,118.167607,128.739449,117.782510,71.274976,115.575345,-0.000689,-0.853385,32.000000,-235.770010,118.315130,-0.024873,21.798997,0.646139,522908.184138,0.992263,19.046346,16.777620,2.156251,0.061772,0.057732,148.586147,32.000000,162.206730,150.949679,149.328306,135.757947,32.000000,132.275208,67.522965,59.501391,82.461215,4.801598,44.131073,83.785642,65.608346,17.873418,18.454217,59.548060,33.895766
55.061679,64.208433,119.150511,130.837466,123.154539,110.629516,29.213511,14.239218,117.752999,0.608636,63.527944,56.053679,129.755779,118.216096,128.742028,117.737079,71.292020,115.503398,-0.000691,-0.844437,32.000000,-235.769634,118.164413,-0.024889,21.809487,0.646443,523013.764985,0.992557,19.005054,16.852117,2.155375,0.051697,0.030987,148.947685,32.000000,162.054485,150.641917,151.434975,135.903132,32.000000,131.926629,67.516156,59.488633,82.430196,4.801598,44.096155,83.785642,65.646771,17.873418,18.353941,59.544913,33.985347
54.954094,64.326398,118.960982,130.843310,123.111192,110.637671,29.180633,14.236078,117.714883,0.608515,63.866765,55.902559,129.777787,118.103336,128.701509,117.750400,71.275081,115.440512,-0.000692,-0.842117,32.000000,-235.773920,118.102210,-0.024910,21.757874,0.647390,522745.261253,0.993668,18.889776,16.866223,2.158984,0.054636,0.112561,149.468787,32.000000,161.339267,150.615691,153.656625,136.138664,32.000000,131.972681,67.502308,59.488518,82.443735,4.801598,44.092005,83.785642,65.671532,17.873418,18.347795,59.533505,33.986741
54.919000,64.326398,119.031045,130.843310,123.150274,110.637883,29.204108,14.239503,117.641983,0.608412,64.187429,55.866837,129.787772,118.159777,128.723944,117.652289,71.254236,115.452099,-0.000693,-0.828290,32.000000,-235.771151,118.169919,-0.024927,21.714261,0.649120,522725.125526,0.996343,18.908321,16.809845,2.163946,0.058900,0.034801,149.823743,32.000000,161.016157,151.051698,155.057836,135.733159,32.000000,131.933289,67.513434,59.492609,82.464868,4.801598,44.043504,83.785642,65.726631,17.873418,18.526733,59.534980,33.979038
54.781226,64.537586,118.893831,130.878656,123.186699,110.637852,29.245162,14.232368,117.532046,0.608050,64.656004,55.786767,129.791998,117.967003,128.652401,117.650206,71.277693,115.387340,-0.000692,-0.831823,32.000000,-235.772877,118.006315,-0.024905,21.714759,0.651403,523032.687396,1.000022,19.129497,16.792390,2.164734,0.054814,0.049592,149.838425,32.000000,160.961081,151.606365,154.402542,135.021969,32.000000,132.750443,67.495494,59.487522,82.467578,4.801598,44.017054,83.785642,65.741771,17.873418,18.852305,59.537134,33.739567
54.833898,64.794432,118.943688,130.937658,123.110192,110.630592,29.227276,14.239931,117.516074,0.594701,64.990850,55.892118,129.809924,117.939984,128.607012,117.659562,71.237357,115.304794,-0.000692,-0.813478,32.000000,-235.767117,117.996257,-0.024882,21.679904,0.653819,523098.874014,0.999928,19.163196,16.819574,2.167393,0.034911,0.044052,149.217394,32.000000,161.525523,151.890124,151.513398,134.891513,32.000000,132.704789,67.510561,59.499793,82.473151,4.801598,43.997803,83.785642,65.787756,17.873418,19.250368,59.552142,33.867079
54.940526,65.025987,118.812424,131.009464,122.986349,110.606234,29.233659,14.239360,117.520080,0.607654,65.250714,56.005741,129.770615,117.858992,128.625931,117.558108,71.309434,115.304550,-0.000693,-0.804383,32.000000,-235.766704,117.927323,-0.024865,21.674607,0.655575,523434.118616,1.001875,19.506848,16.760684,2.170339,0.056274,0.051104,148.840031,32.000000,162.001509,151.810183,150.147661,134.970733,32.000000,132.767556,67.502938,59.509743,82.501775,4.801598,43.959498,83.785642,65.775182,17.873418,19.248772,59.553145,33.943968
55.036446,65.025987,118.991287,131.009464,122.893760,110.589980,29.219885,14.236506,117.515264,0.608535,64.982758,56.216979,129.798326,117.937538,128.675450,117.577582,71.264896,115.370420,-0.000693,-0.795290,32.000000,-235.774312,117.927079,-0.024901,21.690683,0.656507,523826.697932,1.002047,19.713022,16.755837,2.169163,0.051913,0.058851,148.727205,32.000000,162.146097,151.018589,149.398850,135.699911,32.000000,132.077610,67.542650,59.530930,82.503198,4.801598,44.017044,83.785642,65.619043,17.873418,19.610479,59.542927,33.860549
55.339654,65.065039,119.149892,131.048707,122.928821,110.589949,29.247506,14.232082,117.779041,0.608593,64.098404,56.467420,129.834873,118.170953,128.712056,117.839791,71.292534,115.537073,-0.000694,-0.808057,32.000000,-235.777097,118.378684,-0.024907,21.721210,0.654175,523832.139224,1.000077,19.842112,16.683627,2.162564,0.046327,0.055235,149.080541,32.000000,161.886354,150.566823,151.912736,136.037022,32.000000,131.737778,67.528585,59.502864,82.488363,4.801598,44.035201,83.785642,65.456888,17.873418,19.671851,59.541038,33.991363
55.339251,64.637133,119.295624,131.007516,122.953119,110.598153,29.217690,14.232368,117.906808,0.608787,63.071486,56.460720,129.840610,118.302718,128.729072,117.976163,71.270509,115.595472,-0.000694,-0.800960,32.000000,-235.773861,118.402791,-0.024886,21.714103,0.653228,523795.671318,0.998470,19.750067,16.764222,2.162045,0.059506,0.046427,149.647468,32.000000,161.213390,150.583418,153.724788,136.228870,32.000000,131.902614,67.511434,59.495632,82.500968,4.801598,44.154796,83.785642,65.338500,17.873418,19.003200,59.532433,33.933770
55.204447,64.075897,119.296851,130.883109,123.121743,110.634783,29.256927,14.236792,117.810718,0.608373,62.872275,56.145630,129.844734,118.316277,128.770504,117.857212,71.226427,115.732774,-0.000694,-0.813778,32.000000,-235.768945,118.390736,-0.024902,21.740224,0.648340,523620.401315,0.991577,19.498966,16.827745,2.153065,0.056681,0.049146,149.875005,32.000000,160.994742,151.101819,155.288465,135.650640,32.000000,132.465124,67.539579,59.491694,82.520836,4.801598,44.136094,83.785642,65.317930,17.873418,19.000383,59.541530,33.867666
55.064896,64.075897,119.079565,130.883109,123.243577,110.671560,29.210382,14.240074,117.903890,0.608390,63.403084,56.021398,129.854206,118.231145,128.720929,118.007664,71.246593,115.632561,-0.000694,-0.804616,32.000000,-235.765991,118.407070,-0.024916,21.779747,0.648876,523085.858082,0.991527,19.071446,16.881692,2.155714,0.046042,0.053849,149.926193,32.000000,161.081072,151.498691,154.059400,135.195705,32.000000,132.928847,67.486066,59.510357,82.533790,4.801598,44.057951,83.785642,65.493746,17.873418,18.117003,59.535629,33.981972
54.898765,64.086346,119.234040,130.825499,123.251516,110.687874,29.230667,14.237791,117.720518,0.608006,64.086277,55.993450,129.812753,118.100318,128.704667,117.867175,71.261373,115.557636,-0.000694,-0.812356,32.000000,-235.769749,118.138023,-0.024954,21.780953,0.649581,522616.914417,0.991705,18.639059,17.000776,2.161001,0.050380,0.043473,149.081215,32.000000,161.691255,151.769942,151.555203,134.982280,32.000000,132.987221,67.504857,59.550336,82.572503,4.801598,44.099623,83.785642,65.580186,17.873418,18.126196,59.542651,33.944408
54.927214,64.438591,119.116391,130.866410,123.266375,110.687900,29.262267,14.231654,117.711440,0.608296,64.559537,55.870521,129.763278,118.093039,128.658998,117.792588,71.259214,115.476082,-0.000693,-0.807080,32.000000,-235.779328,118.192908,-0.024977,21.790526,0.649450,522827.773231,0.996408,18.772702,16.925874,2.162531,0.045687,0.052389,148.809121,32.000000,161.963471,151.662118,149.625705,135.207173,32.000000,132.666861,67.523367,59.536251,82.569145,4.801598,44.082334,83.785642,65.567303,17.873418,18.669941,59.542071,33.978084
55.002221,64.740257,119.049720,130.939328,123.283473,110.671953,29.215993,14.234080,117.679871,0.607994,64.708370,56.006958,129.715695,118.115530,128.672351,117.670987,71.269940,115.610080,-0.000693,-0.811566,32.000000,-235.772640,118.272018,-0.024931,21.795509,0.653471,522984.715225,0.999232,18.942584,16.870147,2.171889,0.044276,0.081941,148.774836,32.000000,162.133472,151.028981,149.655257,135.679616,32.000000,131.770338,67.513946,59.540185,82.570328,4.801598,44.074714,83.785642,65.568935,17.873418,18.665583,59.548995,33.969206
54.974876,64.740257,119.137935,130.939328,123.257551,110.688220,29.212753,14.238076,117.640719,0.608028,64.481823,55.977167,129.796864,118.071403,128.693415,117.755983,71.274800,115.546168,-0.000693,-0.805446,32.000000,-235.771103,118.079571,-0.024906,21.805475,0.652506,523483.138357,0.998528,19.267500,16.827714,2.168622,0.053136,0.053717,149.119791,32.000000,161.701813,150.659367,152.011982,135.945137,32.000000,131.652063,67.509453,59.545313,82.557544,4.801598,44.083818,83.785642,65.525405,17.873418,19.134529,59.538235,33.888722
54.977438,64.800207,119.058350,130.986363,123.162722,110.708428,29.284388,14.241358,117.727682,0.608235,64.533968,55.963393,129.853914,118.070281,128.703539,117.788602,71.265157,115.565285,-0.000693,-0.804841,32.000000,-235.763559,118.176180,-0.024925,21.790054,0.651051,523781.531544,0.999265,19.497165,16.890244,2.164453,0.031631,0.041024,149.693498,32.000000,161.293995,150.663742,154.102002,136.144647,32.000000,131.715390,67.553588,59.551217,82.573376,4.801598,44.045032,83.785642,65.563643,17.873418,19.226417,59.544510,33.900755
54.946757,64.796632,119.095206,131.003619,123.050487,110.719520,29.193224,14.234937,117.660134,0.608096,64.723972,55.923672,129.858872,118.126663,128.703453,117.758222,71.237060,115.461898,-0.000694,-0.814632,32.000000,-235.776210,118.042494,-0.024946,21.782212,0.651946,523863.161697,1.000073,19.523406,16.850451,2.167134,0.043432,0.048423,149.836110,32.000000,160.993564,151.113916,155.604013,135.401029,32.000000,132.510732,67.535602,59.522553,82.593072,4.801598,44.071012,83.785642,65.516145,17.873418,19.219275,59.538344,33.978451
54.835352,64.903608,118.969503,131.029781,122.833708,110.703293,29.236199,14.232796,117.553230,0.608280,64.998158,55.932252,129.904548,118.068733,128.641565,117.645419,71.267030,115.505628,-0.000694,-0.829926,32.000000,-235.775564,117.992875,-0.024804,21.782081,0.652025,524065.225402,0.997918,19.580897,16.870545,2.165586,0.057633,0.072853,149.928221,32.000000,161.245694,151.590905,153.883399,135.221182,32.000000,132.886312,67.543818,59.554798,82.626741,4.801598,44.030035,83.785642,65.548433,17.873418,19.217696,59.548611,33.873169
54.933968,64.903608,119.023442,131.029781,122.717413,110.686851,29.215052,14.231654,117.563693,0.608049,65.212436,55.996410,129.866160,118.045080,128.671505,117.680622,71.296026,115.491427,-0.000695,-0.832160,32.000000,-235.775886,118.137270,-0.024632,21.761913,0.653106,524187.947151,1.001745,19.606775,16.842109,2.167466,0.054820,0.055898,148.989407,32.000000,161.760955,151.701109,151.282183,134.970918,32.000000,133.107708,67.546333,59.572883,82.615293,4.801598,44.037012,83.785642,65.513211,17.873418,19.383960,59.547342,33.845142
55.063611,65.046888,119.061044,131.076539,122.556906,110.686032,29.275546,14.231512,117.652950,0.608212,65.080555,56.032653,129.871612,118.092081,128.655982,117.779244,71.312092,115.504996,-0.000693,-0.839500,32.000000,-235.777668,118.048533,-0.024624,21.745338,0.654218,524268.616389,1.002664,19.820799,16.836056,2.169577,0.048755,0.041924,148.894597,32.000000,162.181937,151.581233,149.313080,135.348697,32.000000,132.758861,67.571740,59.577947,82.643416,4.801598,43.997995,83.785642,65.480960,17.873418,19.607642,59.539130,33.983807
55.124002,65.007561,119.097885,131.096578,122.608069,110.694126,29.202043,14.240074,117.762680,0.607733,64.526889,56.158658,129.843944,118.035556,128.699381,117.785687,71.303653,115.479605,-0.000694,-0.837530,32.000000,-235.771564,118.077979,-0.024626,21.765585,0.653420,524071.219492,1.001246,19.726031,16.799295,2.166664,0.047667,0.045702,148.749109,32.000000,162.349434,150.806959,149.617331,135.975076,32.000000,132.059654,67.549552,59.547142,82.610147,4.801598,44.064189,83.785642,65.352430,17.873418,19.546508,59.544903,33.958935
55.051765,64.760882,119.230971,131.065406,122.689916,110.714191,29.231555,14.228943,117.678003,0.607604,64.104061,56.221274,129.919712,118.182494,128.784211,117.796559,71.284511,115.552706,-0.000694,-0.835819,32.000000,-235.780236,118.333776,-0.024640,21.751029,0.652227,524166.820015,0.996948,19.744924,16.790648,2.162245,0.044157,0.060535,149.377437,32.000000,161.702985,150.648779,152.357097,136.107872,32.000000,131.789199,67.559668,59.567439,82.629685,4.801598,44.027781,83.785642,65.312231,17.873418,19.546566,59.544903,33.855854
55.143037,64.760882,119.157404,131.065406,122.771721,110.726277,29.225288,14.237505,117.673653,0.607421,64.009333,56.188415,129.959176,118.290564,128.801592,117.853200,71.277358,115.559146,-0.000694,-0.832010,32.000000,-235.771510,118.256190,-0.024670,21.733878,0.650833,524130.698611,0.998212,19.647729,16.785202,2.160545,0.050618,0.058146,149.753353,32.000000,161.288980,150.788550,154.162046,136.290595,32.000000,131.771020,67.562055,59.569849,82.641841,4.801598,44.090164,83.785642,65.302541,17.873418,19.159592,59.543113,33.978304
55.038712,64.585710,119.191933,131.017813,122.845967,110.730329,29.220337,14.237363,117.699007,0.607197,64.068262,56.111926,129.897477,118.273782,128.769322,117.841485,71.265760,115.587571,-0.000695,-0.823450,32.000000,-235.770505,118.201553,-0.024653,21.727557,0.653122,523950.667444,0.998173,19.470274,16.844315,2.165797,0.059436,0.050528,150.019786,32.000000,160.920845,151.340722,155.398998,135.388509,32.000000,132.360414,67.567443,59.555541,82.671686,4.801598,44.089838,83.785642,65.311642,17.873418,18.883350,59.536337,33.989162
55.023904,64.562335,119.234400,130.995270,122.827597,110.742485,29.215691,14.239503,117.782376,0.607233,64.332105,56.064198,129.940430,118.212140,128.746678,117.899854,71.296369,115.580080,-0.000695,-0.818033,32.000000,-235.766562,118.309583,-0.024627,21.761153,0.651625,523970.195797,0.996665,19.382821,16.854986,2.160879,0.048271,0.060964,149.724422,32.000000,161.201279,151.704276,153.499403,135.024697,32.000000,133.006522,67.549434,59.586097,82.689631,4.801598,44.128354,83.785642,65.354204,17.873418,18.843581,59.543212,33.972655
54.846916,64.695707,119.075091,131.010020,122.706177,110.754637,29.216235,14.233509,117.736667,0.607382,64.596908,55.980885,129.879302,118.149379,128.707597,117.806992,71.281214,115.519237,-0.000695,-0.820353,32.000000,-235.779112,118.108941,-0.024649,21.747096,0.653549,523820.050352,0.998494,19.307617,16.882123,2.165602,0.050665,0.055001,149.096391,32.000000,161.834932,151.796694,151.025565,135.008339,32.000000,133.031897,67.551276,59.569050,82.680397,4.801598,44.089067,83.785642,65.381386,17.873418,18.840183,59.545513,33.940226
54.873061,64.695707,119.111993,131.010020,122.565160,110.750495,29.251095,14.230085,117.657080,0.607280,64.846199,55.899490,129.829975,118.151500,128.722305,117.698120,71.319820,115.459005,-0.000695,-0.812125,32.000000,-235.777455,118.182690,-0.024644,21.729891,0.653122,523787.315390,0.998997,19.298445,16.847419,2.166956,0.031334,0.047575,148.781463,32.000000,162.266425,151.400245,149.509309,135.431653,32.000000,132.985922,67.550797,59.587472,82.693153,4.801598,44.078797,83.785642,65.442611,17.873418,19.046041,59.535482,33.973902
54.870032,64.860432,119.045423,131.042027,122.433103,110.726022,29.202532,14.236792,117.662643,0.607040,64.831147,55.976857,129.876875,118.118731,128.737418,117.772138,71.335432,115.431921,-0.000695,-0.805818,32.000000,-235.771404,118.059850,-0.024634,21.727190,0.655754,524172.594326,1.003020,19.601778,16.829313,2.171044,0.071466,0.046348,148.863911,32.000000,162.267801,150.779447,150.030709,136.159943,32.000000,132.251471,67.560324,59.568101,82.663183,4.801598,44.010407,83.785642,65.463496,17.873418,19.301701,59.542346,33.948077
54.950097,64.953384,119.070957,131.083497,122.318277,110.701701,29.223602,14.236506,117.616268,0.607046,64.738614,55.974298,129.890408,118.034435,128.750973,117.742027,71.307194,115.474078,-0.000696,-0.795031,32.000000,-235.769722,117.978637,-0.024590,21.714234,0.656062,524055.359621,1.001259,19.576645,16.757767,2.170682,0.043501,0.056781,149.349206,32.000000,161.642227,150.609377,152.709724,136.461009,32.000000,132.007283,67.549040,59.572255,82.685598,4.801598,44.053296,83.785642,65.384639,17.873418,19.445976,59.547411,33.849985
54.977565,64.956409,118.988340,131.110494,122.200569,110.677388,29.214062,14.235650,117.596780,0.607314,64.735562,56.016650,129.893941,118.067509,128.784042,117.728459,71.303731,115.398784,-0.000696,-0.793771,32.000000,-235.774021,118.208488,-0.024623,21.711953,0.655881,524146.976826,1.003207,19.744282,16.727339,2.169589,0.048280,0.053723,149.761970,32.000000,161.135465,150.751908,154.247006,136.353611,32.000000,131.966364,67.541178,59.534485,82.671141,4.801598,44.007288,83.785642,65.408438,17.873418,19.445614,59.540497,33.989529
54.982943,64.956409,119.093118,131.110494,122.079325,110.653017,29.257731,14.238504,117.687400,0.607358,64.775450,56.065474,129.959581,118.110329,128.784513,117.730824,71.269433,115.501378,-0.000695,-0.794850,32.000000,-235.766577,118.055525,-0.024872,21.734140,0.655108,524180.480030,1.000896,19.760320,16.778637,2.166893,0.044643,0.045458,150.063438,32.000000,161.086901,151.449932,155.318022,135.375306,32.000000,132.749954,67.528365,59.575329,82.695753,4.801598,44.060446,83.785642,65.342909,17.873418,19.449998,59.540792,33.917776
54.958198,64.953109,119.043904,131.119400,121.918713,110.620544,29.243487,14.237363,117.670242,0.607004,64.806917,56.069205,129.952637,118.098584,128.735203,117.763093,71.278088,115.519173,-0.000695,-0.777445,32.000000,-235.770014,118.110184,-0.024898,21.737287,0.653972,524060.251264,1.000457,19.736977,16.740910,2.164307,0.056285,0.071071,149.665829,32.000000,161.314328,151.698520,152.965231,135.120333,32.000000,132.912861,67.503852,59.562346,82.698571,4.801598,44.008626,83.785642,65.349904,17.873418,19.444490,59.545238,33.946903
54.950696,64.930559,119.062344,131.127750,121.696685,110.588082,29.216538,14.233795,117.672068,0.607046,64.735971,56.006510,129.948270,118.153253,128.751812,117.751213,71.313667,115.462715,-0.000695,-0.767980,32.000000,-235.773417,118.160948,-0.024877,21.734717,0.653598,523853.489368,0.999318,19.752267,16.832405,2.166081,0.053801,0.063231,149.030716,32.000000,161.913485,151.972376,150.850596,135.073234,32.000000,133.127862,67.542448,59.551734,82.676451,4.801598,44.049931,83.785642,65.338541,17.873418,19.408862,59.543664,33.845069
54.909487,64.900033,118.984918,131.122462,121.536522,110.567605,29.226694,14.235793,117.638273,0.607184,64.704192,55.959127,129.880339,118.070425,128.761870,117.735772,71.296005,115.441859,-0.000695,-0.751676,32.000000,-235.777812,118.070435,-0.024821,21.749876,0.653598,523853.489368,0.999318,19.752267,16.832405,2.166081,0.056296,0.089583,148.730287,32.000000,162.132977,151.310892,149.226597,135.464272,32.000000,132.637619,67.517431,59.550425,82.660654,4.801598,44.018050,83.785642,65.304782,17.873418,19.408323,59.536937,33.931202
54.878964,64.900033,119.044677,131.122462,121.504749,110.555480,29.247711,14.230513,117.642472,0.606714,64.780332,55.974801,129.900450,117.977057,128.820092,117.697408,71.345556,115.454536,-0.000693,-0.751631,32.000000,-235.777027,118.054549,-0.024804,21.755435,0.653705,523595.425829,1.000037,19.736919,16.765950,2.166712,0.034172,0.034118,148.875494,32.000000,162.118158,150.936806,150.600358,136.059110,32.000000,132.325171,67.517781,59.557501,82.660502,4.801598,44.039478,83.785642,65.375073,17.873418,19.359890,59.535708,33.972288
54.948097,64.931659,119.088505,131.125802,121.459488,110.551098,29.243891,14.238932,117.628991,0.606965,64.776407,55.953170,129.956104,117.987107,128.830376,117.715769,71.352818,115.447284,-0.000693,-0.751121,32.000000,-235.771394,118.091196,-0.024813,21.777256,0.653222,523515.603768,1.000253,19.745970,16.772204,2.166928,0.044139,0.042468,149.539385,32.000000,161.444606,150.747984,152.961336,136.424006,32.000000,132.057600,67.531293,59.568202,82.648454,4.801598,43.985107,83.785642,65.331530,17.873418,19.408652,59.538491,33.927167
