OSU 80 Ton Compressor Load Stand
54.975386,65.000136,118.956940,131.148624,121.354605,110.538894,29.235200,14.237077,117.682214,0.606654,64.832203,55.979254,129.983257,118.056049,128.836592,117.671702,71.321991,115.517418,-0.000693,-0.756112,32.000000,-235.769479,117.973987,-0.024814,21.765454,0.653933,523370.365380,1.000041,19.775297,16.729586,2.169222,0.054428,0.056568,149.827760,32.000000,161.193197,150.852009,154.499231,136.238995,32.000000,132.314593,67.527548,59.511901,82.654822,4.801598,43.994541,83.785642,65.292247,17.873418,19.515205,59.549309,33.905010
55.060206,64.981710,119.044745,131.157252,121.394151,110.543035,29.272877,14.237220,117.737109,0.606871,64.643102,56.086118,129.976601,118.149663,128.803116,117.856500,71.313270,115.448836,-0.000692,-0.759724,32.000000,-235.772779,118.314153,-0.024797,21.783261,0.652433,523340.299825,0.998823,19.740515,16.718357,2.167291,0.044933,0.043704,149.931501,32.000000,161.149361,151.407501,155.006942,135.437486,32.000000,132.999505,67.502095,59.508892,82.659706,4.801598,43.985614,83.785642,65.286024,17.873418,19.515206,59.536652,33.956000
55.068177,64.981710,119.108987,131.157252,121.516069,110.563406,29.196388,14.228800,117.789814,0.606748,64.495386,56.121882,130.014429,118.177132,128.728715,117.711178,71.305329,115.462618,-0.000692,-0.756276,32.000000,-235.778576,118.185975,-0.024805,21.799915,0.651434,523432.398047,0.998644,19.782795,16.787543,2.163822,0.030227,0.022356,149.613655,32.000000,161.510591,151.702825,152.681526,135.266320,32.000000,133.172098,67.494821,59.493565,82.645326,4.801598,44.068612,83.785642,65.183132,17.873418,19.486298,59.537685,33.932890
55.051391,64.861257,119.132345,131.139996,121.663596,110.587814,29.211575,14.233224,117.784269,0.606433,64.232796,56.213859,129.921985,118.175846,128.833501,117.791061,71.341779,115.598450,-0.000691,-0.751238,32.000000,-235.775955,118.215035,-0.024794,21.813815,0.650078,523393.845954,0.995645,19.683010,16.758755,2.162083,0.034561,0.068037,148.792123,32.000000,162.175910,151.336831,148.874100,135.769867,32.000000,132.380440,67.510087,59.476204,82.663724,4.801598,44.073433,83.785642,65.182044,17.873418,19.297122,59.542159,33.913007
55.087808,64.752082,119.228462,131.115504,121.673033,110.587924,29.250885,14.234794,117.852684,0.606483,64.232796,56.171084,129.921985,118.309222,128.833501,117.876728,71.341779,115.632178,-0.000691,-0.736043,32.000000,-235.775369,118.312543,-0.024794,21.820161,0.650026,523502.481686,0.998277,19.675369,16.774235,2.162937,0.057456,0.056366,148.792123,32.000000,162.175910,151.336831,148.874100,135.769867,32.000000,132.380440,67.510087,59.476204,82.663724,4.801598,44.114039,83.785642,65.149238,17.873418,19.125675,59.545110,33.965832
55.020271,64.631908,119.201112,131.079878,121.610983,110.587924,29.254487,14.233509,117.800571,0.606368,64.169989,56.053981,129.971002,118.196196,128.845298,117.839425,71.334583,115.631384,-0.000691,-0.737189,32.000000,-235.775014,118.186605,-0.024783,21.834769,0.649929,523405.333347,0.998016,19.567861,16.837015,2.163951,0.058574,0.050128,149.494129,32.000000,161.307334,150.742162,153.387005,136.318283,32.000000,131.839110,67.518562,59.490643,82.620643,4.801598,44.107341,83.785642,65.169584,17.873418,18.935183,59.548945,33.932670
54.969870,64.650608,119.049439,131.063458,121.479502,110.559372,29.215525,14.232939,117.785781,0.606546,64.371488,56.102142,129.979515,118.164957,128.861984,117.952124,71.346877,115.552457,-0.000691,-0.735412,32.000000,-235.775421,118.367303,-0.024737,21.816883,0.649661,523198.726843,0.995630,19.426925,16.830479,2.164335,0.051299,0.045159,149.847936,32.000000,161.150724,151.046774,154.921719,136.107935,32.000000,132.289818,67.509384,59.456585,82.614788,4.801598,44.100066,83.785642,65.172204,17.873418,18.932325,59.542435,33.888429
54.935711,64.650608,119.198239,131.063458,121.350671,110.524982,29.186335,14.230513,117.789893,0.606374,64.567901,56.115797,129.985331,118.168893,128.814191,117.887441,71.346683,115.557051,-0.000690,-0.746120,32.000000,-235.778666,118.334367,-0.024749,21.808832,0.649957,523078.605803,0.996539,19.371503,16.837241,2.166494,0.051649,0.046332,149.934795,32.000000,161.119785,151.514249,155.277761,135.401343,32.000000,132.949733,67.520201,59.441874,82.594563,4.801598,44.106853,83.785642,65.209724,17.873418,18.958806,59.537822,33.822765
54.960861,64.757582,119.152737,131.082105,121.361886,110.508558,29.224325,14.236649,117.817930,0.606448,64.567901,56.076126,129.985331,118.215648,128.814191,117.831319,71.346683,115.562697,-0.000690,-0.744944,32.000000,-235.775317,118.186318,-0.024736,21.811848,0.650139,522972.717911,0.998674,19.438561,16.781812,2.165722,0.051777,0.065953,149.934795,32.000000,161.119785,151.514249,155.277761,135.401343,32.000000,132.949733,67.520201,59.441874,82.594563,4.801598,44.086619,83.785642,65.185542,17.873418,19.124283,59.538334,33.987989
54.972763,64.863732,119.164779,131.105762,121.326077,110.508637,29.215302,14.241929,117.753585,0.606141,64.714831,56.104797,129.956035,118.194828,128.733945,117.839859,71.340598,115.531575,-0.000690,-0.750753,32.000000,-235.767742,118.329304,-0.024700,21.815519,0.651820,522830.638767,1.000051,19.471357,16.784517,2.169777,0.051608,0.037426,149.452121,32.000000,161.553671,151.693973,152.560868,135.168959,32.000000,133.541167,67.493764,59.449638,82.577516,4.801598,44.056189,83.785642,65.165441,17.873418,19.122401,59.546841,33.894518
54.995032,64.847232,119.078775,131.118287,121.346634,110.528906,29.233427,14.234366,117.808945,0.606118,64.427157,56.047041,129.934330,118.210755,128.799241,117.905147,71.316723,115.566944,-0.000691,-0.743987,32.000000,-235.772191,118.176856,-0.024498,21.795824,0.651075,522893.501300,0.998383,19.554184,16.787604,2.167956,0.056939,0.041333,148.807916,32.000000,162.214751,151.141911,149.207505,135.929675,32.000000,132.502896,67.511678,59.450077,82.530233,4.801598,44.078768,83.785642,65.127373,17.873418,19.286713,59.541687,33.863998
54.967325,64.847232,119.184299,131.118287,121.413408,110.532872,29.234557,14.235507,117.762854,0.605866,64.449230,56.026091,129.919325,118.164427,128.836276,117.832296,71.374799,115.589633,-0.000690,-0.730416,32.000000,-235.773344,118.077328,-0.024471,21.767001,0.651045,523053.697990,0.998737,19.648910,16.776676,2.167706,0.055016,0.048948,148.954476,32.000000,162.278098,150.827455,151.009702,136.241051,32.000000,131.979120,67.508482,59.428780,82.495563,4.801598,44.102428,83.785642,65.141673,17.873418,19.259767,59.541933,33.979478
54.896133,64.775457,118.976906,131.114390,121.449524,110.532893,29.220675,14.235650,117.788656,0.605583,64.708429,55.971492,129.944028,118.190833,128.852082,117.830320,71.357812,115.572309,-0.000691,-0.722306,32.000000,-235.775168,118.317641,-0.024461,21.749194,0.650730,523163.961187,0.997809,19.611038,16.819884,2.165264,0.060311,0.053015,149.610883,32.000000,161.316327,150.839727,153.547553,136.401501,32.000000,131.637326,67.524163,59.405114,82.515594,4.801598,44.077401,83.785642,65.135970,17.873418,19.146153,59.542022,33.982706
54.880798,64.870607,119.016241,131.124967,121.409962,110.524668,29.260873,14.237363,117.737415,0.605592,64.976650,55.878341,129.963097,118.166934,128.846705,117.799600,71.298972,115.480648,-0.000691,-0.698845,32.000000,-235.771980,118.096315,-0.024465,21.752708,0.652835,523075.696323,0.998364,19.637630,16.774210,2.168275,0.041986,0.047891,149.946127,32.000000,161.123303,151.213814,155.093782,135.951430,32.000000,132.308411,67.545870,59.385430,82.513119,4.801598,44.025889,83.785642,65.190106,17.873418,19.293206,59.545444,33.893932
54.826121,65.052938,119.051276,131.162819,121.282108,110.520605,29.209792,14.238219,117.699536,0.605423,65.170472,55.961066,130.002844,118.153109,128.812307,117.817732,71.304617,115.532435,-0.000691,-0.686694,32.000000,-235.771616,118.166188,-0.024481,21.733170,0.652983,523048.877917,1.000080,19.634224,16.781729,2.167309,0.031139,0.028509,150.093055,32.000000,160.997113,151.714439,154.851116,135.314783,32.000000,132.974728,67.531500,59.404117,82.518282,4.801598,44.075500,83.785642,65.185674,17.873418,19.292202,59.534508,33.927681
54.918423,65.052938,119.012157,131.162819,121.167081,110.508354,29.211584,14.242500,117.705288,0.605253,65.114676,55.931073,130.044876,118.126396,128.764656,117.755029,71.360275,115.546348,-0.000691,-0.680129,32.000000,-235.763729,118.243564,-0.024474,21.711349,0.653543,523279.836884,0.999196,19.744109,16.790453,2.168632,0.059969,0.046503,149.440146,32.000000,161.656677,151.900033,152.145034,135.214567,32.000000,133.244351,67.533315,59.408052,82.538062,4.801598,44.018439,83.785642,65.160897,17.873418,19.577268,59.540861,33.977350
54.958389,65.164319,118.990547,131.205124,121.241927,110.497055,29.195548,14.240930,117.674790,0.605305,64.768486,56.152530,130.027768,118.119443,128.821732,117.777743,71.362302,115.586567,-0.000693,-0.670078,32.000000,-235.767757,118.152094,-0.024463,21.737182,0.655625,523545.371437,1.002502,19.979007,16.813126,2.171434,0.053087,0.065466,148.980660,32.000000,162.174694,151.884239,150.464978,135.291871,32.000000,133.372460,67.514128,59.421455,82.538018,4.801598,44.054668,83.785642,65.139466,17.873418,19.752145,59.532315,33.986888
55.111682,65.068614,119.207822,131.217927,121.188199,110.492885,29.240372,14.243784,117.793685,0.605676,64.281654,56.195668,129.960152,118.182981,128.833264,117.899245,71.332982,115.663370,-0.000693,-0.671811,32.000000,-235.761789,118.253985,-0.024482,21.755016,0.654353,523316.566719,1.000465,19.890290,16.765075,2.167072,0.057046,0.056337,148.880684,32.000000,162.394370,151.063509,149.248378,136.174652,32.000000,132.605998,67.485279,59.403671,82.487810,4.801598,44.102621,83.785642,65.001425,17.873418,19.603757,59.547323,33.837145
55.049081,64.805982,119.192598,131.179240,121.105917,110.484785,29.198009,14.239503,117.901195,0.605404,63.944746,56.220138,129.942737,118.306754,128.883814,117.945813,71.398463,115.678841,-0.000693,-0.666640,32.000000,-235.770332,118.337973,-0.024505,21.796820,0.652867,523397.450974,1.000405,19.963294,16.785031,2.165103,0.035505,0.042896,149.121143,32.000000,162.037194,150.755448,151.587496,136.393814,32.000000,132.237073,67.501554,59.389848,82.484986,4.801598,44.112137,83.785642,64.950769,17.873418,19.604290,59.539406,34.011980
55.091887,64.805982,119.296342,131.179240,121.090123,110.484754,29.232253,14.240217,117.862357,0.605083,64.081716,56.128912,129.994983,118.382179,128.927206,117.967062,71.393924,115.678575,-0.000694,-0.675466,32.000000,-235.769126,118.253681,-0.024547,21.841562,0.651073,523213.561301,0.995501,19.720584,16.856316,2.163023,0.046764,0.042968,149.736027,32.000000,161.449341,150.723909,153.784578,136.527122,32.000000,132.237052,67.530141,59.375850,82.502177,4.801598,44.147604,83.785642,64.975707,17.873418,19.192761,59.550244,33.858642
55.029976,64.627783,119.206123,131.126080,121.034003,110.486026,29.208117,14.231512,117.846951,0.604944,64.160386,56.115334,130.022132,118.403000,128.933030,117.937007,71.370559,115.738431,-0.000693,-0.688299,32.000000,-235.773078,118.429671,-0.024491,21.858373,0.650255,522692.300012,0.997424,19.517948,16.799286,2.165206,0.068753,0.049443,150.010288,32.000000,161.059639,151.264148,155.197606,136.074649,32.000000,132.448352,67.503919,59.364920,82.511413,4.801598,44.169484,83.785642,64.976236,17.873418,18.912128,59.545936,33.969647
55.011705,64.651158,119.211872,131.109937,120.978559,110.473759,29.251805,14.241073,117.874653,0.604716,64.241992,56.093383,130.055060,118.293153,128.863446,118.044192,71.368769,115.712732,-0.000694,-0.712749,32.000000,-235.768434,118.381964,-0.024491,21.846099,0.648925,522676.975208,0.995398,19.476917,16.803680,2.165407,0.031829,0.038386,150.075150,32.000000,161.147668,151.748795,154.563866,135.472008,32.000000,133.029861,67.467250,59.346384,82.511282,4.801598,44.114474,83.785642,65.003146,17.873418,18.945791,59.547795,33.846536
55.118830,64.665458,119.280027,131.112442,121.068180,110.461629,29.218544,14.236934,117.879831,0.604471,64.007150,56.158767,130.023107,118.464865,128.804629,118.041684,71.376247,115.700758,-0.000695,-0.710904,32.000000,-235.770769,118.465279,-0.024583,21.818719,0.648528,522510.733520,0.996996,19.358068,16.859733,2.166203,0.062123,0.064192,149.263909,32.000000,161.639132,151.952108,152.092813,135.283744,32.000000,133.280808,67.421726,59.354630,82.496583,4.801598,44.168619,83.785642,64.994105,17.873418,18.943083,59.539907,33.863778
55.084031,64.665458,119.274879,131.112442,121.233075,110.457587,29.235911,14.237933,117.961078,0.604406,63.926086,56.184619,129.925830,118.428671,128.817149,118.048387,71.399309,115.717591,-0.000694,-0.716044,32.000000,-235.770918,118.509188,-0.024700,21.819375,0.649207,522500.385846,0.995825,19.398968,16.847490,2.167027,0.052824,0.069942,149.029485,32.000000,162.045450,151.942570,150.057989,135.373192,32.000000,133.121062,67.438050,59.328246,82.494817,4.801598,44.149502,83.785642,64.913969,17.873418,18.962810,59.534665,33.978084
55.100787,64.537861,119.316833,131.092403,121.414751,110.475168,29.244154,14.236364,117.947250,0.604627,63.843503,56.176877,129.945305,118.340155,128.866572,118.050566,71.408851,115.798132,-0.000695,-0.706102,32.000000,-235.776258,118.255865,-0.024695,21.798525,0.648648,522385.764765,0.994741,19.310581,16.833473,2.164052,0.033894,0.033398,148.849933,32.000000,162.126434,151.223814,149.697552,135.908382,32.000000,132.319769,67.450621,59.339259,82.481339,4.801598,44.206446,83.785642,64.908953,17.873418,18.760348,59.541255,33.971041
55.062182,64.459215,119.289986,131.064014,121.581157,110.500826,29.266145,14.236934,117.995381,0.604304,63.838605,56.056919,129.936544,118.450184,128.903642,117.974863,71.391953,115.807354,-0.000695,-0.701414,32.000000,-235.770769,118.437542,-0.024677,21.788769,0.649158,522338.066144,0.994810,19.343922,16.819604,2.165326,0.061758,0.047668,149.233073,32.000000,161.895138,150.815719,151.958778,136.366730,32.000000,132.199807,67.460783,59.322623,82.480195,4.801598,44.162452,83.785642,64.894645,17.873418,18.633774,59.540094,34.088062
55.020232,64.449040,119.280581,131.052603,121.681476,110.512891,29.193565,14.224947,117.928806,0.604265,63.938864,56.058739,129.955717,118.434281,128.876611,118.040942,71.363601,115.676528,-0.000695,-0.691646,32.000000,-235.784232,118.479886,-0.024569,21.808360,0.649662,522207.274375,0.994011,19.200270,16.854029,2.165429,0.062649,0.046145,149.776619,32.000000,161.430169,150.639969,154.093071,136.557166,32.000000,132.192918,67.458046,59.298425,82.449748,4.801598,44.217233,83.785642,64.908962,17.873418,18.629575,59.539504,33.934504
55.021381,64.449040,119.271623,131.052603,121.772301,110.516894,29.245558,14.237505,117.926328,0.603904,64.088107,55.973672,129.985341,118.443251,128.852279,118.053663,71.328648,115.789316,-0.000695,-0.673045,32.000000,-235.772493,118.309543,-0.024574,21.840014,0.650428,522272.816220,0.994056,19.158621,16.875960,2.166459,0.059492,0.056492,149.960813,32.000000,161.173931,151.167394,155.347340,136.058108,32.000000,132.788467,67.454872,59.294379,82.448364,4.801598,44.157197,83.785642,64.900202,17.873418,18.609413,59.533406,33.831936
54.989280,64.523012,119.321884,131.061509,121.864048,110.516891,29.207987,14.238219,117.983917,0.604180,64.314369,56.073960,130.003102,118.335974,128.786921,118.080942,71.373928,115.763747,-0.000695,-0.682791,32.000000,-235.769485,118.449758,-0.024596,21.843371,0.650543,522397.745605,0.997451,19.188673,16.832885,2.167940,0.046830,0.049819,150.194257,32.000000,161.227236,151.727824,154.254646,135.596101,32.000000,132.953565,67.447708,59.307738,82.467305,4.801598,44.202198,83.785642,64.883356,17.873418,18.721004,59.550273,33.937365
54.932880,64.609634,119.239979,131.080992,121.935171,110.525066,29.271751,14.242500,117.897654,0.604331,64.419825,56.028048,129.976111,118.409747,128.741232,117.974724,71.380643,115.697019,-0.000694,-0.673077,32.000000,-235.768154,118.469702,-0.024610,21.843083,0.649543,522491.908554,0.995691,19.187569,16.929421,2.167732,0.040012,0.039956,149.245888,32.000000,161.793253,151.957914,151.639264,135.306625,32.000000,133.193159,67.430817,59.312116,82.447355,4.801598,44.144742,83.785642,64.946879,17.873418,18.852759,59.538747,33.979625
55.001436,64.662433,119.358411,131.094908,121.957013,110.521072,29.216463,14.232082,118.008344,0.604214,64.403492,56.094951,129.957677,118.489539,128.808250,118.041069,71.428947,115.731982,-0.000694,-0.684118,32.000000,-235.775621,118.353068,-0.024585,21.818588,0.650476,522521.125889,0.997815,19.292339,16.870184,2.169912,0.041771,0.061010,148.995842,32.000000,162.193461,151.868682,149.789741,135.545312,32.000000,132.829145,67.456404,59.309375,82.454154,4.801598,44.185525,83.785642,64.907105,17.873418,18.849729,59.535196,33.954680
55.040002,64.662433,119.299655,131.094908,121.966193,110.524961,29.258239,14.237505,117.993337,0.604263,64.227133,56.125389,129.926867,118.441619,128.798371,118.082021,71.401154,115.714715,-0.000696,-0.667553,32.000000,-235.771182,118.540576,-0.024584,21.763093,0.651072,522702.937915,0.997080,19.433101,16.827033,2.170649,0.053496,0.055556,148.896507,32.000000,162.202547,151.208525,149.535489,135.966493,32.000000,131.995675,67.447903,59.267588,82.402993,4.801598,44.180698,83.785642,64.837734,17.873418,18.929538,59.547470,33.871481
55.072944,64.662158,119.385723,131.107154,122.093380,110.529265,29.232876,14.236649,118.018140,0.604192,64.051213,56.141264,129.947365,118.507645,128.843769,117.964798,71.438031,115.876609,-0.000696,-0.664268,32.000000,-235.774497,118.336750,-0.024608,21.763225,0.651553,522619.406196,0.997693,19.420095,16.797822,2.170096,0.062942,0.055393,149.350684,32.000000,161.913455,150.914356,152.258661,136.393234,32.000000,131.833488,67.455328,59.315434,82.389514,4.801598,44.208338,83.785642,64.789809,17.873418,18.926486,59.538668,33.945435
55.075409,64.622559,119.331033,131.106597,122.195336,110.541511,29.235592,14.240359,118.054211,0.604384,63.991673,56.239350,130.001588,118.504341,128.851068,118.093187,71.415059,115.825471,-0.000696,-0.655207,32.000000,-235.769475,118.368687,-0.024641,21.801462,0.652151,522673.788202,0.995530,19.383104,16.816187,2.167508,0.041929,0.046475,149.873257,32.000000,161.295490,150.870311,154.335103,136.383985,32.000000,131.976745,67.444835,59.284664,82.368465,4.801598,44.202593,83.785642,64.775133,17.873418,18.861939,59.544726,34.132302
55.048417,64.548861,119.424609,131.095743,122.218128,110.541490,29.203662,14.237791,118.095280,0.604208,63.993527,56.154750,130.014694,118.394924,128.867693,118.095019,71.337800,115.787316,-0.000697,-0.659584,32.000000,-235.772208,118.530583,-0.024636,21.843791,0.652226,522598.730768,0.995772,19.351246,16.867670,2.167774,0.038498,0.032695,150.078657,32.000000,161.168013,151.286294,155.612756,135.756694,32.000000,132.934387,67.450990,59.281212,82.364567,4.801598,44.242414,83.785642,64.740587,17.873418,18.859008,59.542041,33.901415
55.058692,64.548861,119.370288,131.095743,122.246003,110.533118,29.233341,14.233509,118.066647,0.604076,64.095417,56.077860,130.026594,118.498633,128.794135,118.107688,71.363281,115.885060,-0.000696,-0.668642,32.000000,-235.774686,118.426448,-0.024617,21.842086,0.650649,522645.703912,0.995634,19.309285,16.862742,2.166684,0.058400,0.048455,150.046174,32.000000,161.275809,151.746888,153.943261,135.564572,32.000000,133.252966,67.414231,59.282339,82.335742,4.801598,44.228455,83.785642,64.751865,17.873418,18.740449,59.536062,33.988135
55.076371,64.532636,119.452837,131.089898,122.257572,110.532908,29.202683,14.235650,118.057674,0.604093,64.089015,56.244550,129.962346,118.552321,128.766300,118.147639,71.417362,115.807702,-0.000696,-0.670276,32.000000,-235.769759,118.614264,-0.024608,21.860156,0.650383,522718.172472,0.997066,19.261462,16.919177,2.169447,0.054265,0.043443,149.277703,32.000000,161.883902,151.920121,151.349113,135.294418,32.000000,133.342924,67.404393,59.312332,82.324116,4.801598,44.231437,83.785642,64.678226,17.873418,18.711533,59.548660,33.946976
55.082108,64.536211,119.405871,131.087950,122.273910,110.532924,29.243885,14.235650,118.070912,0.604333,64.128353,56.129219,129.923616,118.468801,128.786567,118.159374,71.385802,115.823700,-0.000695,-0.684545,32.000000,-235.770415,118.656358,-0.024658,21.878252,0.649819,522619.876585,0.995773,19.251613,16.947030,2.168055,0.037928,0.047525,148.990451,32.000000,162.217009,151.787019,149.691941,135.600359,32.000000,133.020874,67.409037,59.318283,82.282724,4.801598,44.248632,83.785642,64.703269,17.873418,18.713494,59.537380,33.959082
55.099626,64.515312,119.441021,131.082383,122.245804,110.525336,29.208521,14.238219,118.016115,0.604000,64.057239,56.252641,129.959754,118.527322,128.813439,118.122502,71.423337,115.851081,-0.000695,-0.671786,32.000000,-235.767846,118.392815,-0.024573,21.850426,0.649536,522469.198931,0.996418,19.218441,16.850742,2.168858,0.052075,0.057719,148.942375,32.000000,162.277888,151.010249,150.020398,136.045402,32.000000,132.215424,67.414931,59.305741,82.259667,4.801598,44.224851,83.785642,64.705631,17.873418,18.709894,59.538865,34.025332
55.125682,64.515312,119.444408,131.082383,122.270558,110.533155,29.253960,14.236934,118.051277,0.603988,63.786684,56.205712,129.957732,118.594061,128.885623,118.175326,71.425055,115.860081,-0.000694,-0.681170,32.000000,-235.769786,118.663680,-0.024458,21.844893,0.648571,522538.277010,0.994909,19.216517,16.891033,2.167780,0.054482,0.064213,149.341811,32.000000,161.789357,150.899766,152.590217,136.356073,32.000000,131.679974,67.426496,59.317840,82.240094,4.801598,44.272174,83.785642,64.637191,17.873418,18.673503,59.540212,33.912200
55.342504,64.514762,119.605443,131.078765,122.346860,110.552241,29.193256,14.234080,118.176067,0.604132,63.290443,56.308767,129.988046,118.668366,128.853823,118.280038,71.384030,115.995981,-0.000695,-0.675708,32.000000,-235.775591,118.655605,-0.024443,21.813080,0.649277,522382.800599,0.995638,19.178833,16.868438,2.167728,0.033580,0.055847,149.887731,32.000000,161.347776,150.935673,154.423317,136.301953,32.000000,131.982997,67.424894,59.341859,82.231891,4.801598,44.266800,83.785642,64.564752,17.873418,18.668879,59.547018,33.987475
55.250510,64.328598,119.561463,131.049542,122.416306,110.563296,29.242721,14.235222,118.262033,0.604154,63.293195,56.246396,129.998049,118.776029,128.865396,118.305789,71.357367,115.958272,-0.000694,-0.676567,32.000000,-235.769204,118.552651,-0.024486,21.813028,0.649063,522400.648195,0.993641,19.153873,16.871630,2.166765,0.049340,0.032974,150.115228,32.000000,161.145754,151.586758,155.466035,135.654025,32.000000,132.460782,67.397335,59.294279,82.217831,4.801598,44.333897,83.785642,64.491869,17.873418,18.373989,59.541225,33.993491
55.053356,64.120442,119.608036,130.988033,122.569470,110.587665,29.227857,14.227944,118.260802,0.604118,63.770887,56.103157,130.006665,118.691266,128.827014,118.337463,71.393556,115.993763,-0.000693,-0.668184,32.000000,-235.780416,118.699232,-0.024545,21.819191,0.647591,522453.962468,0.991553,18.945968,16.986765,2.161186,0.051323,0.056548,149.965263,32.000000,161.326037,151.830598,153.758017,135.269721,32.000000,133.103198,67.402835,59.348162,82.248662,4.801598,44.363439,83.785642,64.553903,17.873418,18.368777,59.541392,33.890777
54.963152,64.120442,119.485282,130.988033,122.644715,110.603834,29.192521,14.238219,118.170399,0.604127,64.199297,55.911197,129.944498,118.670221,128.751531,118.280428,71.429693,115.959310,-0.000692,-0.667297,32.000000,-235.768502,118.574900,-0.024571,21.824017,0.648556,522345.146689,0.991305,18.847705,16.992870,2.163988,0.042554,0.043114,149.249094,32.000000,161.955446,152.075434,151.334884,135.197384,32.000000,133.226747,67.409800,59.330820,82.249174,4.801598,44.314046,83.785642,64.662807,17.873418,18.036974,59.539858,33.835458
54.881026,64.275802,119.505300,130.992208,122.634761,110.599842,29.200857,14.234508,118.094450,0.604074,64.574794,55.926817,129.869835,118.614636,128.782046,118.200118,71.447585,115.920013,-0.000692,-0.670988,32.000000,-235.776474,118.531053,-0.024533,21.875262,0.651820,522195.753809,0.995408,18.828310,16.976029,2.172584,0.052779,0.051230,148.996985,32.000000,162.292364,151.484146,149.749996,135.555896,32.000000,132.853297,67.429583,59.368446,82.273389,4.801598,44.304772,83.785642,64.710140,17.873418,18.273498,59.547746,33.928414
54.913608,64.565085,119.409741,131.043975,122.595071,110.587704,29.225345,14.236078,118.076734,0.604278,64.528896,56.008469,129.882819,118.561722,128.791942,118.124110,71.422873,115.918155,-0.000691,-0.665375,32.000000,-235.775560,118.696271,-0.024513,21.860864,0.652438,522247.839828,0.998572,18.914845,16.921110,2.173916,0.046599,0.052615,149.013469,32.000000,162.373905,151.124050,150.344040,136.181005,32.000000,132.320997,67.427281,59.352253,82.236303,4.801598,44.287937,83.785642,64.687398,17.873418,18.720255,59.543831,34.012567
55.042636,64.704232,119.458982,131.098248,122.575397,110.583793,29.247625,14.240074,118.086287,0.604289,64.062253,56.052424,129.932614,118.573710,128.865128,118.191667,71.387752,115.958063,-0.000692,-0.674453,32.000000,-235.768286,118.484897,-0.024530,21.864955,0.652707,522463.112693,1.000325,19.149086,16.881789,2.177534,0.061820,0.049498,149.562327,32.000000,161.706617,150.807011,152.812584,136.486217,32.000000,131.792944,67.445745,59.340639,82.248656,4.801598,44.337269,83.785642,64.691002,17.873418,18.716879,59.533869,33.949177
55.055371,64.704232,119.421318,131.098248,122.701981,110.595966,29.197245,14.236221,118.240968,0.604606,63.916553,56.094053,129.975651,118.562517,128.846458,118.251864,71.395180,115.915685,-0.000693,-0.667039,32.000000,-235.771811,118.548102,-0.024579,21.871145,0.652367,522859.364646,0.999498,19.407064,16.905488,2.174502,0.043718,0.046271,149.969034,32.000000,161.352656,151.076138,154.418394,136.328541,32.000000,132.036417,67.440312,59.341457,82.266218,4.801598,44.299611,83.785642,64.563746,17.873418,18.931819,59.553312,33.887402
54.928869,64.568935,119.507838,131.101309,122.848695,110.620350,29.245807,14.235079,118.096818,0.604318,64.068411,56.038008,129.938268,118.529402,128.802797,118.154239,71.366148,115.929235,-0.000694,-0.675934,32.000000,-235.769838,118.592156,-0.024600,21.855619,0.650621,523043.133286,0.996481,19.422378,16.962371,2.170299,0.051970,0.077183,150.065905,32.000000,161.035920,151.683042,155.413035,135.431768,32.000000,132.521444,67.417266,59.356850,82.287448,4.801598,44.362758,83.785642,64.569602,17.873418,18.717596,59.542877,33.951452
54.894719,64.462790,119.403818,131.084610,122.934371,110.628536,29.261823,14.232368,118.038538,0.604346,64.364108,55.953428,129.980855,118.512499,128.766968,118.166685,71.395009,115.895998,-0.000694,-0.660369,32.000000,-235.774353,118.457449,-0.024590,21.834350,0.650028,523077.334067,0.998055,19.410166,16.931835,2.169113,0.087670,0.072041,149.944173,32.000000,161.385582,152.076552,153.478369,135.097423,32.000000,132.951008,67.416762,59.359703,82.290589,4.801598,44.302432,83.785642,64.657809,17.873418,18.548260,59.547205,33.999654
54.914701,64.578010,119.461366,131.102701,122.967088,110.628606,29.229234,14.238647,117.971924,0.604086,64.682180,55.879950,129.953681,118.484848,128.774330,118.077296,71.400349,115.806618,-0.000694,-0.662444,32.000000,-235.766926,118.617913,-0.024591,21.784415,0.653152,523131.199292,0.998797,19.396254,16.968257,2.175684,0.031023,0.047614,149.137709,32.000000,161.955226,152.201112,151.070100,135.043963,32.000000,133.286448,67.396345,59.373549,82.320812,4.801598,44.328200,83.785642,64.621545,17.873418,18.544089,59.534557,33.881753
54.832554,64.578010,119.276541,131.102701,122.919988,110.620567,29.192650,14.237505,118.004287,0.604114,64.940588,55.890829,129.892940,118.434279,128.762446,118.120321,71.410394,115.877302,-0.000693,-0.652978,32.000000,-235.774296,118.487876,-0.024834,21.775656,0.653491,522974.080441,0.998727,19.322914,16.921269,2.175142,0.059560,0.064747,148.996681,32.000000,162.282639,151.519471,149.337126,135.623428,32.000000,132.508247,67.399848,59.355653,82.324188,4.801598,44.252275,83.785642,64.691289,17.873418,18.720696,59.542140,33.938392
54.791736,64.759507,119.317799,131.142779,122.818800,110.608594,29.192012,14.231797,117.987629,0.604274,65.065119,55.829567,129.981854,118.393498,128.802550,118.011774,71.394418,115.787852,-0.000693,-0.659858,32.000000,-235.776235,118.372525,-0.024819,21.751134,0.655265,523117.264149,0.999748,19.418937,16.867164,2.175399,0.060815,0.048474,149.004832,32.000000,162.328793,151.041228,150.649368,136.352065,32.000000,132.458697,67.424077,59.354902,82.341540,4.801598,44.291460,83.785642,64.685863,17.873418,19.001713,59.542425,34.136117
54.804664,64.950084,119.269188,131.195383,122.680380,110.591066,29.262157,14.236792,117.964349,0.604425,65.244682,55.887029,130.011701,118.336178,128.839829,118.016768,71.428904,115.733263,-0.000692,-0.645743,32.000000,-235.773535,118.430057,-0.024837,21.765192,0.655575,523106.165068,1.002589,19.497892,16.895685,2.175287,0.037499,0.063653,149.659031,32.000000,161.768449,150.859265,153.199280,136.533848,32.000000,132.125752,67.427800,59.371689,82.326925,4.801598,44.251302,83.785642,64.713451,17.873418,19.297870,59.534921,33.977570
54.799604,65.112341,119.266676,131.252440,122.541555,110.578857,29.221353,14.239075,117.856475,0.604566,65.337237,55.800946,130.045278,118.377286,128.852094,117.983685,71.405032,115.757911,-0.000691,-0.627430,32.000000,-235.771088,118.253518,-0.024863,21.780534,0.657575,523369.341857,1.003819,19.718654,16.862852,2.177661,0.054647,0.042821,149.983774,32.000000,161.380477,150.937962,154.881780,136.425671,32.000000,132.344925,67.437609,59.355538,82.316848,4.801598,44.231625,83.785642,64.684328,17.873418,19.297482,59.547913,33.889676
54.738489,65.112341,119.163655,131.252440,122.417224,110.558439,29.198976,14.237363,117.838909,0.604387,65.462990,55.830747,130.112768,118.378347,128.846658,117.905210,71.408147,115.762401,-0.000690,-0.628134,32.000000,-235.765916,118.270243,-0.024908,21.761336,0.656826,523481.810722,1.001504,19.896794,16.798565,2.176260,0.050364,0.052524,150.187652,32.000000,161.225422,151.710059,155.314459,135.591540,32.000000,132.694470,67.455093,59.367729,82.350189,4.801598,44.209318,83.785642,64.757437,17.873418,19.551671,59.535029,33.971187
54.897541,65.227299,119.253749,131.298086,122.194704,110.546306,29.209704,14.242500,117.863659,0.604529,65.387173,56.015378,130.112298,118.303389,128.772363,117.938217,71.419329,115.623234,-0.000690,-0.618085,32.000000,-235.764876,118.384696,-0.024947,21.811297,0.656659,523713.413457,1.003331,20.063918,16.835894,2.176415,0.048504,0.048992,149.772648,32.000000,161.432820,152.018421,153.093424,135.163300,32.000000,133.134979,67.452924,59.363017,82.348962,4.801598,44.211478,83.785642,64.685374,17.873418,19.732610,59.535285,33.907945
54.926183,65.264426,119.169267,131.332877,122.018219,110.534104,29.258851,14.237933,117.900769,0.604186,65.060533,55.926344,130.052630,118.325738,128.824102,117.989715,71.448646,115.601690,-0.000690,-0.627539,32.000000,-235.771574,118.177160,-0.024997,21.839437,0.657424,523644.875891,1.005155,20.122744,16.835231,2.176963,0.032924,0.023137,149.279428,32.000000,162.077833,152.229364,150.769585,135.263718,32.000000,133.219757,67.454655,59.354258,82.339877,4.801598,44.210305,83.785642,64.617196,17.873418,19.792435,59.548877,33.896573
54.941479,65.144518,119.330282,131.328981,121.889747,110.519246,29.250883,14.234937,117.921471,0.604279,64.882572,56.095368,130.039419,118.286364,128.857492,118.044086,71.480408,115.647339,-0.000690,-0.619006,32.000000,-235.778340,118.498360,-0.024991,21.855330,0.653979,523636.555561,1.001762,20.084712,16.748042,2.172297,0.052492,0.057241,148.968930,32.000000,162.275086,151.646155,149.614651,135.828156,32.000000,132.827371,67.456294,59.374404,82.365517,4.801598,44.230767,83.785642,64.574451,17.873418,19.794488,59.535905,33.928708
54.932001,65.144518,119.285198,131.328981,121.795570,110.515178,29.231877,14.231654,118.003666,0.604087,64.696269,55.953202,130.078898,118.320764,128.900535,117.956218,71.439684,115.666095,-0.000689,-0.633350,32.000000,-235.775394,118.465546,-0.024972,21.842139,0.652037,523553.723059,0.999491,20.094327,16.706953,2.169626,0.056904,0.066759,149.070373,32.000000,162.382214,151.187872,150.932763,136.428873,32.000000,132.319501,67.431650,59.372634,82.353112,4.801598,44.271587,83.785642,64.585141,17.873418,19.608408,59.543369,33.898407
54.971484,64.993536,119.335808,131.311446,121.710434,110.506914,29.200071,14.232225,117.918269,0.603964,64.707940,56.003154,130.102640,118.385607,128.922373,118.012202,71.449271,115.707312,-0.000689,-0.634378,32.000000,-235.775643,118.344400,-0.025007,21.843188,0.652147,523234.337092,0.999000,19.959729,16.700134,2.171953,0.052959,0.045027,149.712319,32.000000,161.551031,150.951989,153.582265,136.580937,32.000000,132.187768,67.406765,59.376506,82.328224,4.801598,44.265361,83.785642,64.545721,17.873418,19.373034,59.542720,33.860696
54.923130,64.960810,119.292621,131.298364,121.665264,110.506885,29.240362,14.234651,117.963189,0.603996,64.841019,55.893498,130.113702,118.402225,128.954433,118.042497,71.409080,115.727205,-0.000688,-0.643074,32.000000,-235.773545,118.376195,-0.025038,21.859710,0.652357,523306.842240,0.999804,19.968831,16.751103,2.171507,0.036496,0.061328,150.053613,32.000000,161.357862,151.210080,155.062839,136.305746,32.000000,132.477586,67.434869,59.344366,82.324117,4.801598,44.278143,83.785642,64.574073,17.873418,19.321807,59.545228,33.977717
54.865691,65.003436,119.352066,131.306993,121.602543,110.502718,29.173578,14.238647,117.954927,0.603865,64.887713,56.005190,130.172899,118.365439,128.916219,118.014549,71.443715,115.723528,-0.000689,-0.646258,32.000000,-235.768401,118.418859,-0.025043,21.850636,0.651685,523006.003762,0.999617,19.779941,16.764027,2.170867,0.049133,0.061148,150.143150,32.000000,161.227156,151.808167,155.163854,135.660813,32.000000,133.285263,67.435134,59.353879,82.326419,4.801598,44.250977,83.785642,64.573596,17.873418,19.321503,59.529954,33.980799
54.898690,65.003436,119.251014,131.306993,121.576902,110.491085,29.227391,14.240502,117.935045,0.603785,64.854370,55.930374,130.139769,118.384422,128.859331,117.900038,71.427801,115.694858,-0.000689,-0.642980,32.000000,-235.769824,118.324124,-0.024986,21.823440,0.651651,523071.866719,0.999125,19.793640,16.815081,2.171992,0.055779,0.041955,149.799809,32.000000,161.680253,151.999695,152.600654,135.408921,32.000000,133.403542,67.428298,59.354541,82.313156,4.801598,44.263999,83.785642,64.579111,17.873418,19.388078,59.553155,33.883000
55.002570,65.030662,119.376060,131.314786,121.638008,110.491114,29.203810,14.238790,117.948532,0.603754,64.748731,56.048053,130.114292,118.365745,128.866057,118.001653,71.425818,115.765951,-0.000689,-0.652639,32.000000,-235.767767,118.500745,-0.024995,21.795220,0.653381,523073.672608,1.002650,19.891458,16.778439,2.175350,0.044196,0.034764,149.209404,32.000000,162.250994,152.104681,150.697888,135.529591,32.000000,133.635391,67.408032,59.364337,82.269071,4.801598,44.282939,83.785642,64.535448,17.873418,19.430752,59.537763,33.837439
54.928283,64.980610,119.213317,131.316456,121.562183,110.499269,29.226404,14.231083,117.920886,0.603560,64.689783,56.001850,130.044399,118.329818,128.907548,118.079348,71.424095,115.701273,-0.000688,-0.645443,32.000000,-235.774981,118.353701,-0.024972,21.788244,0.652840,523033.070259,1.000032,19.859746,16.778697,2.172201,0.044484,0.064047,148.952582,32.000000,162.464493,151.440715,149.418296,135.991857,32.000000,132.774986,67.439580,59.392828,82.260825,4.801598,44.255061,83.785642,64.532343,17.873418,19.352719,59.546182,33.960036
54.891399,64.946509,119.367858,131.309219,121.425224,110.486881,29.210855,14.239931,117.920091,0.603215,64.584561,56.009398,130.076753,118.418924,128.936848,118.000350,71.436216,115.798434,-0.000688,-0.654008,32.000000,-235.769084,118.462728,-0.025016,21.773112,0.652853,523018.212321,0.998820,19.787236,16.819496,2.170372,0.093255,0.057491,149.146306,32.000000,162.374541,151.276522,151.229458,136.536982,32.000000,132.364998,67.437672,59.374933,82.252753,4.801598,44.302880,83.785642,64.544686,17.873418,19.352568,59.542572,33.979991
54.942909,64.946509,119.247552,131.309219,121.339923,110.482682,29.248231,14.232368,118.031020,0.603123,64.466550,56.032210,130.090428,118.434035,128.955983,117.939167,71.411974,115.805563,-0.000688,-0.640873,32.000000,-235.774680,118.483065,-0.024989,21.783655,0.653128,523029.588345,0.999482,19.808493,16.785905,2.170345,0.050346,0.040113,149.686069,32.000000,161.512090,151.091829,153.650176,136.500156,32.000000,132.169710,67.468161,59.369157,82.221858,4.801598,44.271694,83.785642,64.512942,17.873418,19.298914,59.545415,33.829808
55.013934,64.921483,119.351517,131.308941,121.306175,110.479167,29.258210,14.233795,117.987829,0.603064,64.423649,56.016744,130.171221,118.413440,129.011659,117.989814,71.408898,115.768955,-0.000690,-0.646367,32.000000,-235.775056,118.415802,-0.024970,21.774790,0.655173,522918.098326,1.000555,19.809825,16.826830,2.174619,0.042695,0.073448,150.043946,32.000000,161.202408,151.458409,155.335915,136.388343,32.000000,132.675421,67.482444,59.396606,82.277720,4.801598,44.318472,83.785642,64.467525,17.873418,19.259299,59.547460,33.910292
54.963217,64.851632,119.272213,131.298086,121.277595,110.471115,29.237925,14.238219,118.020364,0.602991,64.493179,55.968700,130.152094,118.446574,128.908198,118.030908,71.403360,115.813699,-0.000690,-0.646153,32.000000,-235.773419,118.498868,-0.024991,21.781819,0.653092,522920.343063,0.998201,19.760346,16.854962,2.170390,0.054643,0.050253,150.202259,32.000000,161.247365,151.849808,155.270000,135.728600,32.000000,133.340461,67.484393,59.404877,82.289020,4.801598,44.287895,83.785642,64.474586,17.873418,19.149456,59.530387,33.958128
55.004660,64.821932,119.406068,131.284448,121.225960,110.458972,29.208723,14.237077,118.058611,0.602886,64.541335,55.983965,130.156827,118.416070,128.887687,118.014772,71.431567,115.841777,-0.000690,-0.648922,32.000000,-235.772922,118.413863,-0.025010,21.791523,0.652817,522832.747904,0.996335,19.667156,16.838056,2.169478,0.055870,0.051353,149.660335,32.000000,161.843657,152.113864,152.710584,135.448283,32.000000,133.776915,67.476154,59.391515,82.270249,4.801598,44.360712,83.785642,64.484437,17.873418,19.148305,59.545434,33.956514
55.007549,64.821932,119.351106,131.284448,121.215009,110.446608,29.270990,14.237933,117.939014,0.602668,64.411001,56.083583,130.158563,118.377286,128.882044,118.154486,71.461707,115.863365,-0.000690,-0.660708,32.000000,-235.766164,118.340482,-0.025023,21.813474,0.652738,522734.695406,0.997785,19.645972,16.868017,2.170037,0.118849,0.035546,149.223725,32.000000,162.274014,152.072189,32.000000,135.717154,32.000000,133.745269,67.490503,59.429957,82.278337,4.801598,44.329424,83.785642,64.420418,17.873418,19.100554,59.545484,33.855634
55.051509,64.804882,119.392268,131.279160,121.232417,110.430218,29.199247,14.235079,117.986335,0.602685,64.152035,56.056688,130.023712,118.525813,128.921404,118.165648,71.452927,115.833413,-0.000692,-0.652344,32.000000,-235.774756,118.566540,-0.025045,21.837995,0.652565,522551.111587,0.997760,19.576500,16.855131,2.170835,0.054041,0.045429,148.931511,32.000000,162.380582,151.332729,32.000000,136.339333,32.000000,132.712493,67.455672,59.401932,82.247578,4.801598,44.338868,83.785642,64.368486,17.873418,19.072464,59.544333,34.124232
55.026031,64.706707,119.310632,131.259120,121.177210,110.405971,29.221439,14.238647,117.961464,0.602545,64.195277,55.987159,130.058541,118.437378,128.969109,118.058390,71.422367,115.820657,-0.000692,-0.643196,32.000000,-235.766926,118.502233,-0.025055,21.827846,0.651401,522427.065213,0.995468,19.573728,16.836771,2.169722,0.052260,0.060162,149.226012,32.000000,162.182524,151.185246,151.406136,136.571090,32.000000,132.306374,67.441020,59.408990,82.206352,4.801598,44.317610,83.785642,64.376613,17.873418,18.917425,59.541973,33.950424
54.947046,64.680032,119.414258,131.239915,121.122868,110.401926,29.212734,14.238504,117.970801,0.602402,64.361117,55.955503,130.082853,118.459583,128.951892,118.134521,71.432611,115.791947,-0.000693,-0.619946,32.000000,-235.773461,118.411211,-0.025019,21.859002,0.650079,522317.762029,0.996838,19.514519,16.829209,2.168737,0.077703,0.038328,149.831211,32.000000,161.561456,151.055917,153.914584,136.733405,32.000000,132.091672,67.464611,59.420202,82.241012,4.801598,44.337645,83.785642,64.401536,17.873418,18.915148,59.544746,33.859449
54.880449,64.680032,119.331285,131.239915,121.017744,110.373590,29.248302,14.235079,118.013302,0.602552,64.534019,55.885641,130.123841,118.400369,128.950603,118.026301,71.436686,115.769260,-0.000695,-0.606896,32.000000,-235.774428,118.428181,-0.025002,21.871197,0.649914,522140.213963,0.996110,19.440775,16.852808,2.168258,0.027880,0.032600,150.004080,32.000000,161.211643,151.456349,155.551571,136.054388,32.000000,132.737927,67.444917,59.377205,82.220495,4.801598,44.333134,83.785642,64.464139,17.873418,18.871019,59.539878,33.810293
54.899586,64.786732,119.357080,131.252718,120.924808,110.341038,29.196699,14.235793,117.940305,0.602450,64.641736,55.964812,130.141026,118.390806,128.937126,118.023755,71.450657,115.795275,-0.000696,-0.580094,32.000000,-235.772075,118.235225,-0.025003,21.856589,0.650997,522105.811625,0.997885,19.489897,16.826895,2.173261,0.044677,0.047118,150.189416,32.000000,161.236126,152.003837,155.025421,135.822342,32.000000,133.263947,67.436722,59.418098,82.241247,4.801598,44.327636,83.785642,64.437673,17.873418,19.035667,59.539937,33.932009
54.870211,64.865932,119.207976,131.275820,120.874602,110.324779,29.252669,14.237791,117.965511,0.602336,64.615063,55.967460,130.151806,118.404386,128.848466,118.017604,71.455495,115.721203,-0.000694,-0.568463,32.000000,-235.769094,118.317334,-0.025002,21.856799,0.651014,522001.584438,0.997756,19.553871,16.810435,2.174386,0.051653,0.054186,149.421097,32.000000,161.740208,152.178926,152.403766,135.455448,32.000000,133.558396,67.423735,59.398261,82.221073,4.801598,44.281843,83.785642,64.461006,17.873418,19.157864,59.542779,33.944775
54.964697,64.868682,119.295971,131.290014,120.897489,110.316651,29.203284,14.236649,117.921059,0.602512,64.533732,56.048999,130.114958,118.451529,128.888869,117.987778,71.477814,115.801355,-0.000694,-0.545382,32.000000,-235.771055,118.535967,-0.025019,21.850898,0.651309,521961.509823,0.999125,19.642179,16.810665,2.174098,0.052489,0.053545,149.170057,32.000000,162.245142,152.208741,150.496370,135.639673,32.000000,133.412139,67.438298,59.421370,82.226347,4.801598,44.311908,83.785642,64.392688,17.873418,19.156824,59.541569,33.855340
54.995338,64.868682,119.238135,131.290014,120.945392,110.324685,29.226066,14.234508,118.055388,0.602516,64.343185,56.025742,130.072278,118.461623,128.931199,118.063053,71.523627,115.872020,-0.000694,-0.545664,32.000000,-235.772212,118.437726,-0.025040,21.838939,0.650789,522005.054201,0.997869,19.749610,16.765390,2.172544,0.060012,0.093238,149.053140,32.000000,162.440581,151.295854,149.706220,136.282231,32.000000,132.692314,67.464917,59.414628,82.218014,4.801598,44.302228,83.785642,64.344457,17.873418,19.160097,59.543585,33.860916
54.999261,64.793607,119.392448,131.288066,120.959780,110.320502,29.231417,14.231940,118.072269,0.602362,64.039225,56.127458,130.076359,118.532625,128.947719,118.090798,71.508067,115.762855,-0.000694,-0.547614,32.000000,-235.780354,118.630459,-0.025285,21.824253,0.649940,521869.702301,0.997588,19.661602,16.786827,2.170411,0.050831,0.061472,149.317262,32.000000,162.271086,150.961608,152.020686,136.521344,32.000000,132.417401,67.464301,59.394256,82.198554,4.801598,44.362197,83.785642,64.318244,17.873418,19.041481,59.541727,34.084246
55.110560,64.701482,119.382695,131.271088,121.064571,110.308350,29.246117,14.239646,118.078340,0.602480,63.545405,56.282007,130.147128,118.562353,128.971598,118.108609,71.518178,115.962043,-0.000693,-0.556101,32.000000,-235.770189,118.769507,-0.025294,21.829472,0.649414,521794.278220,0.996268,19.632195,16.779572,2.168150,0.054257,0.066550,149.870974,32.000000,161.599243,150.969581,154.026090,136.958196,32.000000,132.528456,67.445352,59.386049,82.191769,4.801598,44.370196,83.785642,64.236229,17.873418,18.895815,59.543674,33.879405
55.145814,64.466090,119.563942,131.227390,121.178797,110.306110,29.235346,14.235365,118.149077,0.602552,63.474988,56.148751,130.131186,118.683842,128.994089,118.228680,71.444224,115.964944,-0.000693,-0.553705,32.000000,-235.769225,118.497646,-0.025276,21.832356,0.650715,521694.642447,0.995768,19.553356,16.735559,2.170801,0.039258,0.035465,150.130698,32.000000,161.361695,151.437871,155.530145,136.174391,32.000000,132.727601,67.444891,59.395670,82.227121,4.801598,44.441328,83.785642,64.122807,17.873418,18.893497,59.543310,33.815942
55.024885,64.466090,119.447622,131.227390,121.337845,110.328231,29.243233,14.241501,118.116642,0.602464,63.860492,55.999759,130.090153,118.631416,128.924629,118.279961,71.473016,115.953777,-0.000693,-0.552639,32.000000,-235.761122,118.631209,-0.025251,21.777492,0.648355,521421.089905,0.992685,19.354527,16.834116,2.166240,0.055492,0.048869,150.195491,32.000000,161.368178,152.080603,154.612585,135.711442,32.000000,133.162418,67.435820,59.420549,82.236742,4.801598,44.405643,83.785642,64.262435,17.873418,18.521856,59.538098,33.956954
54.797392,64.318149,119.509393,131.167550,121.462365,110.332414,29.225529,14.235650,118.059635,0.602112,64.390343,55.856486,130.097873,118.481198,128.882244,118.156277,71.489537,115.895852,-0.000693,-0.562777,32.000000,-235.772709,118.568253,-0.025272,21.749744,0.648521,521205.564950,0.991699,19.085370,16.909650,2.168142,0.050159,0.058202,149.485054,32.000000,161.889015,152.240431,151.894941,135.447810,32.000000,133.185803,67.445352,59.422609,82.246924,4.801598,44.414372,83.785642,64.295254,17.873418,18.285979,59.543792,33.941180
54.771372,64.508438,119.322104,131.176457,121.475138,110.336383,29.264341,14.235365,118.009011,0.601953,64.845277,55.779043,130.042893,118.492495,128.886614,118.076132,71.534676,115.819986,-0.000693,-0.550977,32.000000,-235.772831,118.416556,-0.025302,21.786094,0.651517,521319.491121,0.994046,19.201258,16.874771,2.170793,0.055327,0.054944,149.176259,32.000000,162.333103,152.185727,150.407979,135.458508,32.000000,133.310971,67.444206,59.443724,82.253469,4.801598,44.360853,83.785642,64.433297,17.873418,18.578258,59.539032,34.009852
54.832515,64.823857,119.428146,131.235740,121.520072,110.328081,29.215876,14.231369,117.948139,0.601566,64.955154,55.874621,130.017379,118.359466,128.892528,118.037422,71.527239,115.758693,-0.000695,-0.556451,32.000000,-235.777318,118.558587,-0.025294,21.791575,0.656430,521221.149434,0.998864,19.271855,16.826662,2.180932,0.046005,0.039801,149.022982,32.000000,162.448798,151.381585,149.757118,136.235168,32.000000,132.397438,67.434726,59.398013,82.238351,4.801598,44.333970,83.785642,64.425605,17.873418,18.574441,59.534626,33.957468
54.809710,64.823857,119.299587,131.235740,121.542738,110.328084,29.220800,14.238790,118.034173,0.601272,64.769553,55.977718,130.077416,118.413867,128.946447,117.999861,71.498797,115.797293,-0.000695,-0.547772,32.000000,-235.770390,118.515592,-0.025218,21.801410,0.654819,521433.123980,0.998611,19.487182,16.740132,2.178549,0.062887,0.050844,149.433479,32.000000,162.197637,151.075258,152.368544,136.707188,32.000000,132.223259,67.427978,59.455073,82.246663,4.801598,44.356537,83.785642,64.402701,17.873418,19.065508,59.532993,33.970747
55.062917,65.000686,119.408062,131.298364,121.592319,110.319959,29.227243,14.239931,118.057215,0.601089,64.260666,56.110271,130.126243,118.525609,128.934751,118.069127,71.471486,115.843815,-0.000696,-0.552109,32.000000,-235.768920,118.568781,-0.025068,21.829708,0.654888,521830.072460,0.999804,19.743777,16.714114,2.178053,0.043905,0.064494,149.955825,32.000000,161.555781,150.978430,154.310418,136.780747,32.000000,132.397010,67.423355,59.434858,82.261410,4.801598,44.371112,83.785642,64.221700,17.873418,19.341123,59.545021,33.990850
