OSU 80 Ton Compressor Load Stand
55.054166,64.886833,119.395032,131.312003,121.734600,110.319849,29.266506,14.235507,118.167851,0.600687,64.124224,56.065238,130.154188,118.496063,128.991878,118.175366,71.444633,115.852451,-0.000697,-0.550702,32.000000,-235.771049,118.651484,-0.025047,21.843083,0.654074,521903.888913,1.000096,19.765710,16.763626,2.176614,0.025998,0.075072,150.273557,32.000000,161.482716,151.594621,155.645442,136.331296,32.000000,133.008448,67.437529,59.433620,82.304421,4.801598,44.404120,83.785642,64.197740,17.873418,19.163085,59.543349,33.923865
54.932467,64.655558,119.519617,131.276655,121.883824,110.328055,29.267096,14.235793,118.095080,0.600537,64.307392,55.995188,130.142000,118.498469,129.005698,118.165547,71.460564,115.916890,-0.000697,-0.558639,32.000000,-235.775845,118.512432,-0.025056,21.862123,0.649959,522034.085674,0.995184,19.699386,16.816324,2.168575,0.045217,0.038685,150.220923,32.000000,161.531025,151.895300,154.289647,135.736673,32.000000,133.384120,67.424033,59.452351,82.306657,4.801598,44.398375,83.785642,64.241704,17.873418,19.162206,59.541609,33.921885
54.946138,64.655558,119.375612,131.276655,121.975782,110.340296,29.222396,14.238219,118.043899,0.600388,64.487815,55.952294,130.129998,118.552280,128.877517,118.156075,71.453088,115.883729,-0.000698,-0.557569,32.000000,-235.770796,118.540637,-0.025027,21.882710,0.649400,521930.406262,0.993719,19.593923,16.847888,2.168683,0.046128,0.068136,149.453490,32.000000,162.189297,152.204666,151.694905,135.568805,32.000000,133.377059,67.445698,59.454474,82.324632,4.801598,44.401443,83.785642,64.259162,17.873418,18.798465,59.547470,33.962163
54.895756,64.670958,119.484239,131.264686,122.016556,110.328176,29.210372,14.229799,118.053948,0.599968,64.520493,55.951509,130.055651,118.506341,128.930085,118.186607,71.528371,115.892940,-0.000697,-0.535788,32.000000,-235.779872,118.668129,-0.025004,21.892257,0.651418,521672.040261,0.995593,19.479421,16.867107,2.175755,0.045504,0.057236,149.244253,32.000000,162.447748,151.979958,149.979163,135.763359,32.000000,133.287160,67.469134,59.471412,82.365034,4.801598,44.405003,83.785642,64.312484,17.873418,18.819912,59.546988,33.901635
54.898493,64.748782,119.409805,131.280829,122.059549,110.324255,29.195134,14.235650,118.042474,0.599750,64.273350,56.055310,130.080801,118.532257,128.943232,118.059631,71.516864,115.905810,-0.000698,-0.522033,32.000000,-235.771890,118.516042,-0.024989,21.876705,0.649626,521737.162101,0.996951,19.466295,16.856498,2.172593,0.074793,0.029721,149.057959,32.000000,162.531688,151.421751,149.921258,136.259389,32.000000,132.520428,67.496536,59.464622,82.347944,4.801598,44.427608,83.785642,64.276343,17.873418,18.939059,59.537360,33.949251
54.978141,64.694057,119.508699,131.289179,122.080290,110.324423,29.248740,14.235079,118.109893,0.599316,64.017547,56.042394,130.112645,118.515863,128.987561,118.135986,71.476081,115.827700,-0.000700,-0.503213,32.000000,-235.768691,118.594929,-0.025003,21.872404,0.650926,521571.805119,0.998307,19.530086,16.786238,2.176566,0.051119,0.044823,149.596649,32.000000,162.018810,151.179927,152.395360,136.613467,32.000000,132.091161,67.499493,59.465507,82.337932,4.801598,44.442925,83.785642,64.180236,17.873418,18.937108,59.546034,33.966712
54.963239,64.694057,119.517630,131.289179,122.143284,110.324512,29.233099,14.235650,118.151487,0.598853,64.051184,56.014376,130.158001,118.523285,128.968116,118.241352,71.476517,115.840514,-0.000700,-0.498597,32.000000,-235.776971,118.694374,-0.025017,21.884205,0.650925,521689.053124,0.998947,19.605281,16.804765,2.175102,0.054053,0.044982,150.076350,32.000000,161.539286,151.167517,154.489038,136.610503,32.000000,132.205470,67.517367,59.456241,82.384577,4.801598,44.480875,83.785642,64.212646,17.873418,18.849297,59.533761,33.807652
54.861913,64.598909,119.475178,131.270810,122.209177,110.336438,29.231028,14.234508,118.069771,0.598731,64.209739,55.863304,130.159878,118.462928,128.948242,118.178767,71.431419,115.876428,-0.000699,-0.498108,32.000000,-235.776965,118.448332,-0.024998,21.883996,0.650304,521649.870655,0.995371,19.474072,16.802937,2.173749,0.042721,0.031475,150.337418,32.000000,161.330442,151.665848,155.631737,135.928756,32.000000,132.807995,67.509809,59.435163,82.371943,4.801598,44.442640,83.785642,64.218142,17.873418,18.697884,59.538481,33.906037
54.858489,64.602209,119.426041,131.264686,122.230203,110.348159,29.219256,14.238361,117.979320,0.598393,64.423783,55.978914,130.168798,118.483747,128.942803,118.129326,71.444236,115.973981,-0.000700,-0.509516,32.000000,-235.771801,118.605228,-0.024998,21.860156,0.650277,521658.118071,0.996203,19.488377,16.809492,2.174501,0.069485,0.052571,150.290669,32.000000,161.630278,152.033435,154.374858,135.654992,32.000000,133.375306,67.509393,59.448610,82.406274,4.801598,44.448506,83.785642,64.276189,17.873418,18.699930,59.545916,34.124819
54.806382,64.689657,119.460508,131.283056,122.185587,110.333736,29.211510,14.242215,117.983010,0.598352,64.681420,55.820654,130.127462,118.472918,128.889351,118.137417,71.458400,115.912701,-0.000701,-0.514123,32.000000,-235.770407,118.579712,-0.025010,21.814759,0.651593,521731.941736,0.998165,19.490562,16.874183,2.177744,0.045277,0.042987,149.454565,32.000000,162.266396,152.209353,151.574390,135.573572,32.000000,133.869581,67.475023,59.454668,82.379773,4.801598,44.457896,83.785642,64.301806,17.873418,18.696842,59.547667,33.949691
54.798662,64.689657,119.469477,131.283056,122.167818,110.327491,29.240360,14.231512,117.942071,0.598271,64.769675,55.924470,130.100028,118.376900,128.922477,118.122477,71.475314,115.793443,-0.000703,-0.506466,32.000000,-235.775864,118.356903,-0.025010,21.818850,0.652098,521767.806290,0.998751,19.497154,16.914565,2.176984,0.062673,0.048616,149.245349,32.000000,162.551379,151.993273,149.745451,136.060669,32.000000,133.226887,67.509677,59.487975,82.440233,4.801598,44.480965,83.785642,64.309153,17.873418,18.830957,59.543408,33.801122
54.831995,64.822207,119.363831,131.315621,122.135471,110.331473,29.188756,14.241929,117.985666,0.598008,64.883409,55.795354,130.087247,118.485194,128.950466,118.070310,71.458881,115.810553,-0.000703,-0.500203,32.000000,-235.769381,118.437805,-0.024945,21.796715,0.654663,521826.052925,1.000172,19.634713,16.866987,2.179682,0.065320,0.047640,149.119956,32.000000,162.676226,151.244185,150.142101,136.576977,32.000000,132.321189,67.481395,59.431266,82.392517,4.801598,44.416388,83.785642,64.316249,17.873418,19.036171,59.542622,33.846096
54.817246,64.917083,119.332853,131.348742,122.081307,110.314697,29.257874,14.233081,117.861105,0.597793,64.808561,55.866913,130.152142,118.310772,128.998764,117.988122,71.498831,115.806929,-0.000702,-0.475259,32.000000,-235.775278,118.475294,-0.024834,21.782606,0.654690,521763.513185,0.999285,19.642139,16.785007,2.180153,0.092283,0.061448,149.724739,32.000000,162.061752,151.193728,152.683963,136.741896,32.000000,132.191169,67.485693,59.448212,82.409066,4.801598,44.423364,83.785642,64.297011,17.873418,19.183158,59.537045,33.967519
54.795930,65.007561,119.383139,131.376019,122.010177,110.302612,29.220375,14.241073,117.889036,0.597131,64.783446,55.880427,130.180920,118.290869,128.994570,118.001492,71.501492,115.763663,-0.000700,-0.474661,32.000000,-235.770073,118.372827,-0.024808,21.794853,0.654301,521989.962728,1.000770,19.742627,16.810779,2.176901,0.050218,0.055225,150.154364,32.000000,161.661337,151.190251,154.638424,136.746457,32.000000,132.257293,67.519072,59.447457,82.424371,4.801598,44.392893,83.785642,64.279361,17.873418,19.182514,59.551798,33.949030
54.867969,65.007561,119.382761,131.376019,122.008913,110.290557,29.294785,14.234794,117.929010,0.596912,64.587261,55.971448,130.198186,118.362401,128.957868,118.036610,71.421104,115.809131,-0.000700,-0.471512,32.000000,-235.775697,118.533459,-0.024791,21.778646,0.654833,521971.093047,0.998805,19.851688,16.768852,2.176922,0.051330,0.048699,150.226136,32.000000,161.432149,151.820508,155.726463,135.736606,32.000000,132.858543,67.503891,59.394729,82.415740,4.801598,44.450386,83.785642,64.256573,17.873418,19.323827,59.539396,33.943601
54.866164,64.960535,119.360538,131.382699,121.949436,110.294153,29.253797,14.236792,118.003574,0.596835,64.612686,55.976370,130.192266,118.379244,128.934844,118.047245,71.445667,115.730162,-0.000701,-0.466680,32.000000,-235.771568,118.445883,-0.024796,21.775551,0.655288,522051.544445,1.000651,19.962673,16.742575,2.178686,0.042303,0.048485,150.113022,32.000000,161.551463,152.152211,153.911328,135.588733,32.000000,133.329379,67.506277,59.416049,82.405233,4.801598,44.423991,83.785642,64.238538,17.873418,19.250224,59.541353,33.939126
54.899203,64.859882,119.332017,131.369061,121.874075,110.298058,29.252130,14.240359,117.978703,0.596532,64.780146,55.866394,130.187039,118.474162,128.947867,118.120568,71.486601,115.774703,-0.000700,-0.463848,32.000000,-235.767836,118.364119,-0.024817,21.784363,0.654471,522123.475440,0.996550,19.893395,16.847780,2.175819,0.069615,0.098247,149.495666,32.000000,162.179806,152.393000,151.457276,135.574483,32.000000,133.532732,67.541453,59.440641,82.447289,4.801598,44.431042,83.785642,64.226865,17.873418,19.092519,59.543428,33.958201
54.827450,64.889858,119.344303,131.370174,121.884666,110.297849,29.207336,14.242072,117.945604,0.596047,64.828396,55.979863,130.132442,118.357282,128.985635,118.048288,71.475988,115.812655,-0.000699,-0.456933,32.000000,-235.766779,118.453448,-0.024792,21.794879,0.654368,522020.088129,0.997889,19.848102,16.780109,2.175485,0.065724,0.043616,149.225050,32.000000,162.531288,151.876628,149.832674,136.097857,32.000000,133.354652,67.530308,59.431910,82.449077,4.801598,44.391158,83.785642,64.259797,17.873418,19.091431,59.542297,33.964071
54.874036,64.889858,119.233988,131.370174,121.851493,110.281676,29.234162,14.240074,117.966323,0.595574,64.631586,55.945865,130.126295,118.374370,128.967047,117.980936,71.476137,115.706020,-0.000700,-0.466469,32.000000,-235.767630,118.318638,-0.024811,21.788585,0.653170,521787.727020,0.997047,19.715699,16.763493,2.173657,0.036354,0.033247,149.181829,32.000000,162.675065,151.310570,150.560333,136.605453,32.000000,132.646963,67.547433,59.436175,82.425506,4.801598,44.392408,83.785642,64.236602,17.873418,19.137374,59.534272,33.968766
54.947048,64.942934,119.313836,131.382699,121.843058,110.277391,29.235398,14.241358,117.998661,0.595079,64.254538,56.071901,130.182592,118.412521,129.054513,118.036655,71.466198,115.875605,-0.000700,-0.474727,32.000000,-235.767493,118.474597,-0.024830,21.792729,0.654222,521894.713574,1.000102,19.814649,16.794820,2.176725,0.049364,0.092938,149.733178,32.000000,162.059950,151.125099,153.183067,136.779725,32.000000,132.415332,67.563313,59.435822,82.422235,4.801598,44.425668,83.785642,64.225714,17.873418,19.219656,59.533908,33.962603
54.946880,64.843657,119.378855,131.374627,121.834718,110.289550,29.254599,14.233224,118.013408,0.594684,64.245670,55.876152,130.231801,118.370782,129.046703,118.061768,71.418830,115.761854,-0.000701,-0.486915,32.000000,-235.773005,118.632722,-0.024871,21.831989,0.652730,521789.669824,0.998098,19.769859,16.736455,2.172867,0.052508,0.053201,150.249885,32.000000,161.719304,151.182022,154.713060,136.856749,32.000000,132.550748,67.570760,59.424852,82.434759,4.801598,44.462993,83.785642,64.166963,17.873418,19.063964,59.541314,33.988575
54.887517,64.735582,119.338673,131.348186,121.846872,110.301707,29.246076,14.236934,117.944389,0.594232,64.350089,55.947761,130.182530,118.444474,129.021821,118.126270,71.453492,115.825474,-0.000701,-0.491664,32.000000,-235.772736,118.451247,-0.024869,21.873715,0.652003,521827.122799,0.996691,19.752797,16.838956,2.171433,0.054398,0.058447,150.396414,32.000000,161.447729,151.897688,155.620078,135.987416,32.000000,133.224948,67.563663,59.422308,82.462850,4.801598,44.437701,83.785642,64.168375,17.873418,19.062751,59.543900,33.970894
54.903848,64.735582,119.436439,131.348186,121.854761,110.321894,29.206473,14.240645,117.969019,0.593634,64.437439,55.976487,130.219533,118.504952,129.013825,118.074404,71.449173,115.840611,-0.000703,-0.510260,32.000000,-235.769846,118.525768,-0.024830,21.859317,0.651187,521839.960221,0.995884,19.653682,16.824249,2.172623,0.053729,0.052192,150.189955,32.000000,161.702636,152.275229,153.518108,135.684930,32.000000,133.506592,67.569246,59.448536,82.466356,4.801598,44.491459,83.785642,64.189546,17.873418,18.891970,59.548365,33.999947
54.931657,64.726782,119.337861,131.337331,121.825850,110.317729,29.249318,14.235507,117.994935,0.592991,64.350178,55.927166,130.150605,118.456097,128.973528,118.109523,71.492509,115.859144,-0.000702,-0.508265,32.000000,-235.771541,118.451941,-0.024832,21.852052,0.650541,521702.834288,0.997188,19.602627,16.824311,2.174241,0.054508,0.057722,149.454702,32.000000,162.289312,152.352691,151.402888,135.618714,32.000000,133.380693,67.529406,59.459153,82.477250,4.801598,44.453099,83.785642,64.195077,17.873418,18.876133,59.549752,33.924526
54.948824,64.717982,119.427437,131.332321,121.815792,110.305491,29.215668,14.237791,118.035299,0.592478,64.297857,55.947967,130.119579,118.454465,129.025194,118.206333,71.497015,115.788785,-0.000703,-0.484540,32.000000,-235.770077,118.448840,-0.024821,21.842244,0.651506,521798.436810,0.998394,19.586935,16.836890,2.175375,0.085342,0.047784,149.252728,32.000000,162.538869,151.920704,149.708451,135.910183,32.000000,132.973084,67.569773,59.475120,82.488651,4.801598,44.498285,83.785642,64.134092,17.873418,18.860251,59.537163,33.931055
54.876444,64.679757,119.286355,131.332042,121.760619,110.305688,29.211038,14.233795,118.026237,0.591994,64.190665,56.042734,130.118782,118.475754,129.024396,118.220754,71.462078,115.801929,-0.000703,-0.464938,32.000000,-235.771286,118.631987,-0.024834,21.806340,0.650513,521658.198867,0.996311,19.551424,16.803665,2.172479,0.016622,0.031902,149.170438,32.000000,162.593129,151.424296,150.930081,136.398789,32.000000,132.603115,67.528135,59.445264,82.464377,4.801598,44.490942,83.785642,64.158050,17.873418,18.858061,59.544028,33.972655
54.912424,64.679757,119.401508,131.332042,121.625912,110.305633,29.220392,14.235222,118.043354,0.591686,64.038485,55.987470,130.176445,118.476529,129.052241,118.135803,71.461360,115.775932,-0.000703,-0.450286,32.000000,-235.772318,118.596867,-0.024782,21.790526,0.651061,521567.294544,0.996980,19.526140,16.760765,2.173430,0.056015,0.046135,149.806663,32.000000,161.885190,151.198977,153.282550,136.765328,32.000000,132.475554,67.546314,59.468241,82.471029,4.801598,44.490395,83.785642,64.151705,17.873418,18.795899,59.539652,33.983586
54.989609,64.655008,119.417687,131.322857,121.440509,110.285637,29.203827,14.241073,118.012268,0.591359,64.064558,55.938092,130.155012,118.485969,129.038154,118.105472,71.441824,115.895562,-0.000702,-0.438524,32.000000,-235.762533,118.512981,-0.024725,21.789529,0.652295,521628.946471,0.998494,19.557444,16.802876,2.173726,0.048839,0.078061,150.188911,32.000000,161.587763,151.364138,155.014027,136.656751,32.000000,132.667137,67.534967,59.429050,82.443560,4.801598,44.529857,83.785642,64.088377,17.873418,18.754645,59.538619,34.029588
54.943588,64.629708,119.440742,131.315064,121.325607,110.269192,29.248348,14.232653,118.070857,0.591338,64.271482,55.918464,130.179547,118.529260,128.995526,118.115306,71.433414,115.864778,-0.000702,-0.424888,32.000000,-235.775378,118.557261,-0.024662,21.796453,0.652967,521608.658653,0.997449,19.522873,16.789403,2.174399,0.035351,0.052112,150.487778,32.000000,161.572201,151.900459,155.447481,136.055771,32.000000,133.266824,67.551308,59.451433,82.470424,4.801598,44.520309,83.785642,64.100306,17.873418,18.712404,59.540507,33.849031
54.906199,64.660783,119.404611,131.313394,121.330302,110.261045,29.186372,14.233652,118.020210,0.591240,64.522768,55.898996,130.224492,118.493556,128.943040,118.113535,71.447816,115.877041,-0.000701,-0.402787,32.000000,-235.779133,118.551897,-0.024676,21.832881,0.651635,521476.686442,0.996216,19.424018,16.874216,2.171641,0.053691,0.042788,150.020372,32.000000,161.928163,152.265927,153.372478,135.759153,32.000000,133.444152,67.529207,59.466936,82.472376,4.801598,44.543233,83.785642,64.112925,17.873418,18.709529,59.529178,33.969573
54.857156,64.660783,119.412971,131.313394,121.326609,110.277359,29.225908,14.233652,117.963497,0.591261,64.606240,55.927260,130.206694,118.490130,128.934146,118.126247,71.450411,115.833782,-0.000702,-0.385913,32.000000,-235.773724,118.507191,-0.024682,21.858687,0.652227,521406.476998,0.995407,19.442894,16.865834,2.173880,0.039839,0.045372,149.362812,32.000000,162.405782,152.407386,151.163498,135.521620,32.000000,133.490966,67.529251,59.482107,82.472894,4.801598,44.510825,83.785642,64.158431,17.873418,18.755409,59.535432,33.925186
54.904831,64.752632,119.346573,131.327311,121.324461,110.285506,29.247573,14.230941,117.947221,0.591129,64.565619,55.953950,130.116761,118.490681,129.001783,118.071056,71.457888,115.819317,-0.000701,-0.375673,32.000000,-235.777911,118.579533,-0.024692,21.868758,0.651534,521404.255277,0.998283,19.509878,16.858121,2.174702,0.059554,0.029679,149.232008,32.000000,162.677803,151.843779,149.408547,136.044427,32.000000,132.771644,67.551768,59.509043,82.490090,4.801598,44.521098,83.785642,64.151477,17.873418,18.896646,59.550873,33.915942
54.877333,64.793332,119.310301,131.339001,121.322324,110.293631,29.207175,14.227373,118.040408,0.590933,64.508688,55.831316,130.162748,118.435076,129.020264,118.154519,71.499191,115.801711,-0.000699,-0.355758,32.000000,-235.782462,118.554918,-0.024709,21.864378,0.651750,521503.403524,0.998067,19.557010,16.831924,2.176798,0.054100,0.088030,149.277925,32.000000,162.675911,151.504208,151.101143,136.613641,32.000000,132.518221,67.529535,59.489117,82.458494,4.801598,44.477516,83.785642,64.122822,17.873418,18.958372,59.541255,33.971774
54.861152,64.799932,119.310986,131.345959,121.261522,110.301974,29.223711,14.237648,118.006228,0.590812,64.565508,55.783276,130.228246,118.446493,129.010511,117.956508,71.454878,115.731671,-0.000699,-0.341457,32.000000,-235.771695,118.520650,-0.024745,21.828344,0.650388,521631.295515,0.996688,19.603041,16.816555,2.173699,0.064965,0.054476,149.896497,32.000000,161.848995,151.279301,153.710717,136.778282,32.000000,132.242049,67.514925,59.475206,82.460948,4.801598,44.525806,83.785642,64.157871,17.873418,18.956767,59.545641,33.968546
54.804000,64.799932,119.250755,131.345959,121.153804,110.297712,29.221528,14.235079,117.998592,0.590589,64.796355,55.842920,130.214838,118.385198,129.042530,118.063949,71.453094,115.719471,-0.000700,-0.314232,32.000000,-235.774100,118.491650,-0.024746,21.835163,0.650857,521656.826364,0.998803,19.670165,16.765643,2.174127,0.050317,0.056576,150.218249,32.000000,161.503570,151.452899,155.299052,136.581966,32.000000,132.519299,67.528835,59.461097,82.461231,4.801598,44.451271,83.785642,64.179033,17.873418,18.965518,59.544392,33.961503
54.829999,64.862907,119.250043,131.361824,121.058140,110.277420,29.221509,14.237933,117.940975,0.590643,64.818634,55.881836,130.226472,118.343356,128.997080,118.091087,71.440559,115.772440,-0.000699,-0.305393,32.000000,-235.775180,118.347009,-0.024780,21.804557,0.652270,521808.483483,0.998658,19.692317,16.771722,2.174781,0.065234,0.045306,150.466603,32.000000,161.464872,152.062910,155.751059,135.735100,32.000000,133.192325,67.515102,59.454374,82.463576,4.801598,44.506444,83.785642,64.161631,17.873418,19.062609,59.543359,33.981606
54.908746,64.955859,119.348832,131.394668,121.009529,110.273352,29.197234,14.233938,118.001373,0.590518,64.595827,56.000643,130.247025,118.397107,128.941139,118.075520,71.456165,115.866226,-0.000700,-0.298818,32.000000,-235.775569,118.484798,-0.024777,21.798525,0.652589,521824.566032,0.999847,19.747279,16.766844,2.175950,0.055359,0.069738,149.865371,32.000000,161.964350,152.206153,153.206331,135.517089,32.000000,133.471350,67.499704,59.461938,82.443816,4.801598,44.502678,83.785642,64.091544,17.873418,19.206902,59.530240,34.025919
55.005331,64.876658,119.345905,131.399121,121.028608,110.273328,29.222240,14.233224,118.112614,0.590669,64.282219,56.114935,130.204326,118.441090,128.996650,118.092571,71.473123,115.971455,-0.000700,-0.286708,32.000000,-235.776939,118.600416,-0.024760,21.792703,0.653045,521832.517855,0.999308,19.785247,16.808298,2.174905,0.048400,0.061413,149.441085,32.000000,162.541732,152.357039,150.925545,135.661703,32.000000,133.683520,67.522133,59.483743,82.458107,4.801598,44.545156,83.785642,64.055544,17.873418,19.206559,59.537301,33.930762
55.019085,64.876658,119.398167,131.399121,121.053902,110.281467,29.226716,14.239503,118.221696,0.590631,64.095244,56.145742,130.175546,118.553728,129.028810,118.216847,71.512205,115.865751,-0.000700,-0.283239,32.000000,-235.771151,118.464095,-0.024765,21.803219,0.652739,521870.351172,0.998763,19.802507,16.843872,2.173585,0.058960,0.052038,149.214954,32.000000,162.823221,151.642159,149.697705,136.364553,32.000000,132.992705,67.542436,59.475670,82.465620,4.801598,44.528785,83.785642,63.992572,17.873418,19.081951,59.539317,33.844262
54.992093,64.688832,119.399901,131.369617,121.133456,110.279736,29.200671,14.236934,118.148522,0.590335,63.942827,56.018584,130.177138,118.610863,129.058762,118.253719,71.530730,115.868733,-0.000700,-0.261408,32.000000,-235.772573,118.685706,-0.024774,21.816227,0.651102,521665.579142,0.995755,19.630582,16.884301,2.169715,0.054778,0.059734,149.410706,32.000000,162.833312,151.439875,151.286933,136.713989,32.000000,132.612035,67.530412,59.476135,82.431570,4.801598,44.583625,83.785642,63.980718,17.873418,18.786788,59.536849,34.152405
54.916898,64.546386,119.479686,131.328146,121.158577,110.269984,29.191178,14.238647,118.069496,0.590240,64.069798,56.036378,130.197469,118.547162,129.038339,118.141509,71.514143,115.904073,-0.000700,-0.243662,32.000000,-235.777908,118.645976,-0.024693,21.827452,0.650963,521611.614228,0.995401,19.617390,16.787574,2.170123,0.057865,0.064351,149.942905,32.000000,161.826321,151.333053,153.755630,136.797784,32.000000,132.268224,67.519768,59.463708,82.427459,4.801598,44.569829,83.785642,64.050645,17.873418,18.561615,59.542720,33.921738
54.934687,64.572510,119.428250,131.311446,121.146219,110.257919,29.228991,14.231226,118.170598,0.589993,64.163291,55.950824,130.257800,118.486562,129.085564,118.206288,71.422331,115.864820,-0.000699,-0.213314,32.000000,-235.774511,118.637413,-0.024695,21.876626,0.650691,521308.126693,0.996311,19.455459,16.770675,2.171219,0.059321,0.038848,150.268675,32.000000,161.662078,151.608068,155.240055,136.379639,32.000000,132.419826,67.548722,59.448822,82.437399,4.801598,44.568860,83.785642,64.032917,17.873418,18.558094,59.537822,33.937072
54.894889,64.572510,119.491871,131.311446,121.179958,110.253723,29.240409,14.236078,118.145378,0.589963,64.119744,56.034621,130.172340,118.502180,129.043857,118.166484,71.497728,115.974146,-0.000700,-0.183391,32.000000,-235.774084,118.555628,-0.024690,21.857560,0.651894,521134.517419,0.997677,19.385204,16.806539,2.175645,0.046713,0.037826,150.443827,32.000000,161.488973,152.250674,155.242404,135.681552,32.000000,133.053948,67.532754,59.452028,82.434558,4.801598,44.588824,83.785642,64.042750,17.873418,18.595560,59.543812,34.124599
55.002711,64.616509,119.483141,131.319518,121.282392,110.262218,29.191419,14.236078,118.180844,0.589828,64.023142,56.096022,130.245432,118.654704,128.991212,118.268671,71.483736,115.991286,-0.000699,-0.173829,32.000000,-235.773429,118.634760,-0.024692,21.860418,0.649729,521299.483767,0.995990,19.394242,16.876940,2.174004,0.052882,0.051800,149.954144,32.000000,161.990181,152.300486,152.748923,135.571778,32.000000,133.480158,67.481347,59.465255,82.418287,4.801598,44.601509,83.785642,63.986208,17.873418,18.661160,59.537537,33.908898
54.980405,64.543636,119.585634,131.314508,121.416786,110.274422,29.225881,14.233081,118.152024,0.589534,63.963446,56.044457,130.188385,118.601464,128.998551,118.317502,71.504094,115.944704,-0.000699,-0.160654,32.000000,-235.775770,118.602884,-0.024705,21.898630,0.651401,521144.069985,0.996363,19.432472,16.861163,2.176739,0.044824,0.048224,149.385106,32.000000,162.558065,152.452393,150.968265,135.636835,32.000000,133.772604,67.506274,59.480757,82.437573,4.801598,44.640365,83.785642,63.958689,17.873418,18.544225,59.538639,33.965025
54.917484,64.450415,119.506091,131.288901,121.585023,110.290762,29.221098,14.240217,118.160140,0.589352,64.095283,55.917256,130.157806,118.466190,129.058432,118.276069,71.503962,115.998037,-0.000698,-0.160027,32.000000,-235.767487,118.570209,-0.024755,21.886146,0.649557,521215.766157,0.996062,19.372948,16.884499,2.172314,0.045856,0.038825,149.256065,32.000000,162.791262,151.551032,149.564959,136.270448,32.000000,133.090092,67.506337,59.480821,82.458298,4.801598,44.625947,83.785642,63.931473,17.873418,18.540682,59.537075,33.923352
54.854269,64.450415,119.477951,131.288901,121.801828,110.307390,29.244399,14.233224,118.051325,0.589521,64.355489,55.724922,130.119613,118.497858,129.022121,118.171290,71.496568,115.925911,-0.000700,-0.152593,32.000000,-235.775627,118.507579,-0.024692,21.865506,0.649464,521137.051758,0.995250,19.321479,16.838746,2.175059,0.045350,0.055177,149.307463,32.000000,162.671578,151.236448,151.748720,136.804127,32.000000,132.484732,67.480335,59.454568,82.423190,4.801598,44.603822,83.785642,64.030779,17.873418,18.390878,59.538806,33.865025
54.851487,64.530712,119.301820,131.288344,121.837642,110.315555,29.198125,14.238932,118.070599,0.589468,64.607567,55.827768,130.154175,118.542227,129.010900,118.138861,71.498534,115.822738,-0.000701,-0.126598,32.000000,-235.770411,118.564519,-0.024711,21.827662,0.650268,521116.604562,0.996574,19.288670,16.867954,2.176103,0.061628,0.062372,149.999648,32.000000,161.792398,151.179973,153.813433,136.885869,32.000000,132.217784,67.471226,59.463020,82.427993,4.801598,44.575413,83.785642,64.094467,17.873418,18.512386,59.540212,33.972948
54.821282,64.751257,119.401912,131.324806,121.809602,110.315468,29.209859,14.236364,118.010010,0.589224,64.723983,55.896347,130.212919,118.517147,129.049931,118.156176,71.468192,115.938845,-0.000701,-0.106527,32.000000,-235.769865,118.618567,-0.024721,21.820843,0.651850,521246.979563,0.997202,19.349418,16.836023,2.178098,0.058430,0.064217,150.317963,32.000000,161.648695,151.646530,155.422016,136.407915,32.000000,132.520578,67.473090,59.440110,82.446287,4.801598,44.572256,83.785642,64.058403,17.873418,18.853630,59.549958,33.956367
54.890226,64.882158,119.324850,131.365999,121.806622,110.307823,29.238155,14.239218,117.991290,0.589248,64.598006,55.943709,130.215020,118.459644,128.997262,118.127901,71.465795,115.889462,-0.000701,-0.087980,32.000000,-235.766847,118.439825,-0.024764,21.790001,0.651977,521397.009759,0.999128,19.432389,16.777775,2.174997,0.045872,0.053465,150.458601,32.000000,161.587879,152.173800,154.954776,135.836290,32.000000,133.118630,67.478674,59.467598,82.459868,4.801598,44.544374,83.785642,64.045610,17.873418,18.851699,59.547480,34.038905
54.863509,64.829082,119.389857,131.375462,121.768492,110.295598,29.242481,14.241644,118.005811,0.589104,64.606522,55.899028,130.212343,118.452120,128.956510,118.212957,71.484652,115.886338,-0.000702,-0.071925,32.000000,-235.767208,118.581915,-0.024719,21.779616,0.653812,521799.438319,0.999927,19.681979,16.871454,2.178021,0.061177,0.060223,149.781287,32.000000,162.051304,152.436507,152.644233,135.459831,32.000000,133.567039,67.478298,59.473101,82.461313,4.801598,44.698005,83.785642,64.027235,17.873418,19.054842,59.542622,33.945142
54.880341,64.829082,119.303629,131.375462,121.781423,110.299821,29.217902,14.237791,118.049845,0.589051,64.653925,55.783743,130.205936,118.428855,128.960969,118.169011,71.476911,115.889015,-0.000701,-0.056165,32.000000,-235.770405,118.483593,-0.024702,21.785307,0.653202,521917.597176,0.997852,19.746600,16.846917,2.173882,0.072868,0.066188,149.373835,32.000000,162.498484,152.436947,150.638381,135.651589,32.000000,133.390837,67.480994,59.485067,82.463483,4.801598,44.539715,83.785642,64.002609,17.873418,18.970653,59.538648,34.124672
54.787372,64.786457,119.359875,131.370731,121.750335,110.295687,29.219423,14.238219,117.977543,0.588912,64.822620,55.835989,130.164255,118.464029,128.984869,118.038405,71.499622,115.879975,-0.000702,-0.039043,32.000000,-235.771944,118.439642,-0.024802,21.807415,0.654261,521757.746108,0.997989,19.719201,16.826357,2.176125,0.051971,0.047615,149.199594,32.000000,162.616037,151.637181,149.771026,136.286271,32.000000,132.730799,67.484541,59.455453,82.446243,4.801598,44.566892,83.785642,64.030675,17.873418,18.902559,59.537606,33.933550
54.744955,64.879683,119.186859,131.385483,121.695096,110.283365,29.222099,14.231797,117.961806,0.589036,64.873792,55.843537,130.198708,118.346028,129.052399,118.003462,71.512222,115.825723,-0.000702,-0.026268,32.000000,-235.776563,118.454268,-0.024897,21.815310,0.653214,521784.729811,0.998528,19.703023,16.835558,2.173886,0.048492,0.066320,149.467099,32.000000,162.535782,151.342020,151.815926,136.864279,32.000000,132.429072,67.508197,59.471353,82.459503,4.801598,44.497938,83.785642,64.091332,17.873418,19.046687,59.527791,33.961576
54.837030,64.990786,119.311320,131.413038,121.705794,110.259052,29.239923,14.236506,117.983349,0.588892,64.753682,55.862378,130.211447,118.340787,129.040687,118.050871,71.477977,115.817373,-0.000703,-0.021536,32.000000,-235.770050,118.385719,-0.024908,21.839988,0.654441,521709.457314,1.000200,19.749804,16.807915,2.178602,0.059795,0.046267,150.076169,32.000000,161.817106,151.280855,154.144175,136.844187,32.000000,132.325684,67.511879,59.461626,82.440818,4.801598,44.541935,83.785642,64.050386,17.873418,19.045753,59.540556,33.953873
54.960946,64.990786,119.343932,131.413038,121.758756,110.242891,29.214115,14.238504,118.014766,0.588936,64.433956,56.051179,130.286146,118.446696,129.068123,118.112356,71.477585,115.836348,-0.000703,-0.002936,32.000000,-235.767888,118.475496,-0.024850,21.871223,0.653800,521782.661148,1.001105,19.883859,16.765718,2.177130,0.063333,0.052093,150.336457,32.000000,161.614761,151.695345,155.688324,136.345356,32.000000,132.963772,67.528788,59.458528,82.449427,4.801598,44.568267,83.785642,63.933803,17.873418,19.219136,59.540665,33.905890
55.101621,64.908833,119.482614,131.414708,121.842725,110.242982,29.222831,14.234937,118.174799,0.588854,63.980567,56.155795,130.228263,118.599241,129.013636,118.174958,71.489705,115.922400,-0.000703,0.002286,32.000000,-235.770473,118.632966,-0.024711,21.880665,0.652428,521847.587664,0.998713,19.906364,16.795405,2.175744,0.045635,0.047658,150.507880,32.000000,161.594971,152.206745,154.891578,135.978132,32.000000,133.386909,67.525348,59.488250,82.444220,4.801598,44.598909,83.785642,63.885074,17.873418,19.090696,59.540606,34.025553
54.981529,64.608259,119.427024,131.367669,121.925062,110.242911,29.266336,14.230370,118.083283,0.588615,63.927072,56.033461,130.253960,118.580809,129.018401,118.254651,71.451234,116.055445,-0.000703,0.002301,32.000000,-235.777006,118.594136,-0.024709,21.846545,0.649523,521700.357975,0.996954,19.787305,16.806151,2.171432,0.044022,0.042925,149.609196,32.000000,162.205742,152.356634,152.211037,135.715284,32.000000,133.538561,67.505066,59.484160,82.426270,4.801598,44.615510,83.785642,63.886510,17.873418,18.619952,59.542386,33.947710
54.853868,64.455365,119.467656,131.313673,122.001053,110.242822,29.230090,14.238790,118.156261,0.588679,64.177548,55.861575,130.174849,118.543063,129.007524,118.224282,71.483360,115.923151,-0.000703,0.002314,32.000000,-235.770226,118.642040,-0.024684,21.835530,0.647698,521477.124334,0.993620,19.570441,16.840973,2.168405,0.056430,0.065005,149.315870,32.000000,162.427304,152.529959,150.454303,135.643243,32.000000,133.391363,67.516303,59.488782,82.431821,4.801598,44.661751,83.785642,63.910009,17.873418,18.616910,59.541776,33.933110
54.798188,64.455365,119.346538,131.313673,122.056370,110.242896,29.187757,14.237791,118.101818,0.588657,64.362956,55.817205,130.129453,118.481871,129.047515,118.260442,71.526799,115.923132,-0.000704,0.002320,32.000000,-235.773683,118.569578,-0.024690,21.835136,0.649804,521194.167551,0.993740,19.385023,16.951968,2.172130,0.057034,0.063424,149.121860,32.000000,162.732270,151.621524,149.802854,136.338583,32.000000,132.402206,67.527517,59.487079,82.425643,4.801598,44.583934,83.785642,64.016357,17.873418,18.373983,59.534587,34.101635
54.723075,64.562885,119.382726,131.318683,122.056483,110.234673,29.235125,14.233652,118.018576,0.588368,64.516408,55.831260,130.134189,118.425042,129.013024,118.129018,71.520565,115.881611,-0.000703,0.002307,32.000000,-235.776346,118.469339,-0.024629,21.801829,0.652313,520977.153716,0.997127,19.354753,16.847726,2.177926,0.055437,0.071590,149.572856,32.000000,162.348690,151.443180,152.298919,136.458813,32.000000,132.238494,67.511791,59.505656,82.439117,4.801598,44.628631,83.785642,64.008177,17.873418,18.538173,59.536878,34.106183
54.757719,64.742732,119.293844,131.352361,121.991645,110.234387,29.242825,14.231940,118.021276,0.588277,64.606777,55.732897,130.196155,118.453671,129.007889,118.026258,71.460058,115.906017,-0.000703,0.002307,32.000000,-235.777567,118.535174,-0.024601,21.789424,0.652412,520917.347736,0.999698,19.408304,16.804276,2.177929,0.058157,0.039547,150.034646,32.000000,161.795693,151.261873,154.424565,136.839560,32.000000,132.343481,67.541247,59.472789,82.440300,4.801598,44.569922,83.785642,64.043785,17.873418,18.816022,59.542523,33.908238
54.797706,64.856307,119.342384,131.386039,121.980828,110.230173,29.205100,14.232653,117.989956,0.588293,64.738534,55.811256,130.227323,118.509195,129.065524,118.083037,71.494735,115.804869,-0.000702,0.002301,32.000000,-235.776690,118.431955,-0.024581,21.790211,0.655096,521090.246786,0.999810,19.588131,16.787864,2.181579,0.055005,0.049630,150.400436,32.000000,161.486258,151.751852,155.926334,136.151464,32.000000,132.855454,67.532246,59.506980,82.486809,4.801598,44.568383,83.785642,64.077425,17.873418,18.814025,59.544766,33.866786
54.762081,64.856307,119.210175,131.386039,122.023013,110.209759,29.219213,14.232368,118.004053,0.587984,64.916532,55.767112,130.243161,118.397658,129.023510,118.147780,71.462979,115.713658,-0.000700,0.002287,32.000000,-235.771074,118.354985,-0.024584,21.807599,0.654572,521457.093630,0.999326,19.734620,16.861684,2.178576,0.047378,0.047526,150.401318,32.000000,161.676483,152.260962,154.632493,135.915668,32.000000,133.578243,67.507626,59.498510,82.477943,4.801598,44.537239,83.785642,64.043603,17.873418,18.990224,59.536927,34.044408
54.739214,64.920658,119.341064,131.409419,122.042831,110.189577,29.234400,14.238219,117.928675,0.587979,65.042305,55.803176,130.185499,118.300413,128.934281,118.100825,71.511604,115.738608,-0.000700,0.002274,32.000000,-235.772599,118.508332,-0.024530,21.837156,0.654392,521503.342189,1.000075,19.809711,16.771823,2.177872,0.042709,0.040918,149.695408,32.000000,162.250529,152.296841,152.059462,135.704985,32.000000,133.777514,67.491108,59.488976,82.463800,4.801598,44.565984,83.785642,64.025534,17.873418,19.089907,59.540871,34.124599
54.743742,65.013336,119.171458,131.441985,122.080893,110.177368,29.228349,14.234223,117.990708,0.587855,65.124548,55.782774,130.213994,118.299027,128.978365,117.967099,71.527517,115.715187,-0.000701,0.002265,32.000000,-235.771350,118.282277,-0.024494,21.829865,0.653419,521493.464942,1.000127,19.843996,16.753785,2.176874,0.055236,0.061995,149.385320,32.000000,162.598053,152.398768,150.359689,135.918547,32.000000,133.432700,67.502543,59.515648,82.494644,4.801598,44.523926,83.785642,64.060447,17.873418,19.234220,59.547165,33.927681
54.826123,65.074664,119.243110,131.467870,122.057933,110.177103,29.196758,14.231369,117.969549,0.587960,64.961281,55.930825,130.174211,118.354898,128.998727,118.070996,71.500229,115.774691,-0.000700,0.002221,32.000000,-235.775188,118.534766,-0.024504,21.838231,0.653853,521401.447433,1.000059,19.930363,16.718783,2.180175,0.043834,0.027482,149.146903,32.000000,162.636943,151.655661,150.080285,136.404473,32.000000,132.377042,67.515618,59.514142,82.463200,4.801598,44.559848,83.785642,64.008581,17.873418,19.234323,59.536858,33.879625
54.873765,65.074664,119.237472,131.467870,122.047258,110.168996,29.212030,14.235935,117.984576,0.587932,64.646671,55.976326,130.242893,118.337117,129.078401,118.176283,71.479606,115.785297,-0.000700,0.002209,32.000000,-235.770785,118.406848,-0.024520,21.807861,0.652884,521441.520684,1.000312,20.018681,16.690081,2.176896,0.069283,0.050526,149.583157,32.000000,162.308858,151.535349,152.585478,136.587083,32.000000,132.060007,67.516078,59.529312,82.460011,4.801598,44.554445,83.785642,63.964481,17.873418,19.330648,59.540773,34.140813
54.897458,65.002611,119.359074,131.476499,122.115215,110.164883,29.240077,14.238647,118.069006,0.587595,64.403670,55.868904,130.251140,118.471961,129.046263,118.113314,71.472196,115.956799,-0.000700,0.002196,32.000000,-235.771352,118.440559,-0.024476,21.759028,0.651848,521539.454978,0.999891,20.000731,16.749857,2.174932,0.050373,0.060493,150.151422,32.000000,161.683199,151.386929,154.615804,136.640206,32.000000,132.235310,67.524512,59.495390,82.438381,4.801598,44.609038,83.785642,63.930866,17.873418,19.218365,59.542307,33.975589
54.803566,64.846682,119.291525,131.459242,122.152364,110.152687,29.229893,14.228515,118.003959,0.587480,64.416264,55.786975,130.260608,118.362321,129.097310,118.057385,71.440042,115.914019,-0.000701,0.002212,32.000000,-235.777386,118.459306,-0.024385,21.783576,0.651863,521517.398565,0.998334,19.954925,16.776269,2.172941,0.034749,0.016008,150.403450,32.000000,161.575447,151.859357,155.989951,136.151619,32.000000,132.983630,67.523853,59.494724,82.430350,4.801598,44.587983,83.785642,63.998910,17.873418,18.974545,59.542199,33.803543
54.847317,64.805707,119.330846,131.440315,122.139161,110.152740,29.199096,14.232796,118.039784,0.587329,64.629011,55.984557,130.285425,118.409668,129.039821,118.122294,71.502140,115.846311,-0.000700,0.002188,32.000000,-235.774908,118.428345,-0.024345,21.789870,0.653630,521398.455486,0.996670,19.860105,16.877238,2.174219,0.053543,0.059653,150.453193,32.000000,161.679683,152.333199,154.492721,135.727311,32.000000,133.540179,67.542580,59.521616,82.431146,4.801598,44.609667,83.785642,64.024054,17.873418,18.973355,59.531784,33.966785
54.963320,64.805707,119.267996,131.440315,122.055971,110.144336,29.233937,14.241501,117.980989,0.587271,64.739204,55.854865,130.237687,118.407933,129.015307,118.029789,71.496646,115.793964,-0.000698,0.002173,32.000000,-235.768334,118.469682,-0.024360,21.779013,0.653652,521236.496293,0.998380,19.794446,16.886064,2.176711,0.047382,0.073950,149.501088,32.000000,162.293697,152.410197,152.097381,135.819895,32.000000,133.949452,67.518398,59.522832,82.412225,4.801598,44.576003,83.785642,63.886064,17.873418,18.907875,59.541323,33.912053
54.850904,64.869507,119.316049,131.445882,121.958773,110.145905,29.233511,14.233367,118.012243,0.587617,64.572411,55.970183,130.265752,118.493923,129.051189,118.055392,71.505669,115.834966,-0.000697,0.002168,32.000000,-235.775321,118.574127,-0.024396,21.836815,0.652920,521020.102111,0.998441,19.711393,16.787033,2.175692,0.045308,0.048060,149.359173,32.000000,162.682131,152.245988,150.258267,135.977937,32.000000,133.484900,67.543939,59.547777,82.433403,4.801598,44.637898,83.785642,63.986478,17.873418,19.006303,59.550371,34.042721
55.004797,64.839807,119.406804,131.451170,121.929474,110.147437,29.221379,14.233509,118.099335,0.588274,64.032605,56.113921,130.209931,118.402878,129.062475,118.247686,71.449694,115.862043,-0.000696,0.002183,32.000000,-235.775834,118.543759,-0.024372,21.868103,0.650769,520924.501999,0.994845,19.599947,16.763961,2.169956,0.047374,0.045437,149.219159,32.000000,162.715645,151.559562,150.351083,136.575838,32.000000,132.741796,67.532309,59.531833,82.419434,4.801598,44.647565,83.785642,63.838421,17.873418,18.958845,59.541038,33.860843
55.033415,64.597534,119.475284,131.411368,121.950787,110.147395,29.228258,14.237933,118.212771,0.589509,63.640759,56.178772,130.252485,118.551179,129.124132,118.240865,71.512234,115.990693,-0.000696,0.002179,32.000000,-235.770426,118.740547,-0.024266,21.908779,0.651431,521070.721592,0.997303,19.771744,16.777312,2.175280,0.048381,0.056254,149.732860,32.000000,162.298297,151.362636,152.578984,136.805083,32.000000,132.223307,67.523459,59.549789,82.432934,4.801598,44.698403,83.785642,63.797065,17.873418,18.957601,59.537970,33.896426
54.965944,64.597534,119.451838,131.411368,122.020705,110.147552,29.264345,14.234651,118.168956,0.589589,63.698613,55.925823,130.270038,118.614453,129.130838,118.220795,71.503267,115.964720,-0.000695,0.002146,32.000000,-235.774200,118.670044,-0.024231,21.905763,0.648481,521064.853896,0.994560,19.594244,16.848061,2.170843,0.057842,0.075897,150.194369,32.000000,161.768245,151.452738,154.728302,136.699695,32.000000,132.388342,67.549787,59.532254,82.436348,4.801598,44.677137,83.785642,63.838839,17.873418,18.576239,59.542681,34.038539
54.844290,64.403393,119.420177,131.356814,122.063882,110.155350,29.249714,14.235079,118.044192,0.589869,64.118987,55.860789,130.265179,118.563169,129.132574,118.243715,71.484548,115.895281,-0.000695,0.002139,32.000000,-235.776395,118.569314,-0.024255,21.878226,0.646834,520567.284714,0.993106,19.324521,16.855679,2.170959,0.037743,0.065950,150.415784,32.000000,161.591636,152.053966,155.830182,136.111180,32.000000,133.028528,67.556641,59.521947,82.471434,4.801598,44.685905,83.785642,63.885838,17.873418,18.269015,59.535482,33.940740
54.876974,64.523562,119.437725,131.347351,122.027666,110.147001,29.224627,14.237505,118.136345,0.590763,64.416198,55.865001,130.240011,118.515026,129.028900,118.290634,71.479319,115.982593,-0.000695,0.002138,32.000000,-235.770035,118.553139,-0.024307,21.860077,0.647908,520625.355648,0.993232,19.389257,16.850486,2.173197,0.050540,0.051833,150.380597,32.000000,161.700949,152.405466,154.353343,135.758398,32.000000,133.340179,67.514233,59.532492,82.452367,4.801598,44.676029,83.785642,63.897879,17.873418,18.452302,59.543271,33.894739
54.786504,64.693507,119.374671,131.368226,121.921823,110.130727,29.235689,14.242072,118.109204,0.591900,64.577250,55.845527,130.263992,118.505075,128.984165,118.159113,71.498077,115.900478,-0.000696,0.002120,32.000000,-235.764813,118.591643,-0.024307,21.827714,0.650250,520491.035696,0.995721,19.311989,16.831339,2.177440,0.050505,0.056055,149.486051,32.000000,162.195446,152.547917,151.895342,135.513407,32.000000,133.861473,67.543298,59.555534,82.457804,4.801598,44.678857,83.785642,63.940600,17.873418,18.448603,59.525499,34.036411
54.798472,64.693507,119.431999,131.368226,121.733457,110.122022,29.212101,14.235222,118.090097,0.592938,64.469242,55.841114,130.207027,118.507360,129.014507,118.095710,71.501219,115.947171,-0.000696,0.002116,32.000000,-235.773465,118.552325,-0.024298,21.814234,0.650532,520618.263689,0.996165,19.400739,16.884178,2.176463,0.053133,0.045236,149.368776,32.000000,162.643713,152.213237,150.056360,136.012106,32.000000,133.314276,67.530442,59.538772,82.472356,4.801598,44.681368,83.785642,63.952465,17.873418,18.711544,59.542681,33.822252
54.843189,64.749057,119.348667,131.396616,121.718056,110.113886,29.245247,14.238076,118.029864,0.593687,64.397896,55.863460,130.202600,118.500589,129.082712,118.059938,71.497906,115.866773,-0.000695,0.002117,32.000000,-235.772742,118.605921,-0.024288,21.805055,0.652800,520798.601569,0.997917,19.657689,16.820645,2.178907,0.057280,0.061422,149.347481,32.000000,162.759899,151.528423,150.521997,136.645934,32.000000,132.743705,67.553989,59.569268,82.481352,4.801598,44.697538,83.785642,63.894227,17.873418,18.796176,59.528106,33.957908
54.850455,64.711107,119.390369,131.404409,121.793592,110.114001,29.201500,14.225803,118.022658,0.594751,64.380977,55.819675,130.261888,118.482118,129.085775,118.050273,71.531952,115.915715,-0.000694,0.002086,32.000000,-235.781245,118.546169,-0.024468,21.785045,0.653365,520744.944143,0.998403,19.646173,16.842966,2.179477,0.057311,0.090765,149.828503,32.000000,162.349722,151.319366,152.945829,136.878649,32.000000,132.476788,67.546867,59.560817,82.472852,4.801598,44.673473,83.785642,63.901306,17.873418,18.734882,59.539524,34.032229
54.789059,64.763632,119.270148,131.418048,121.766559,110.113983,29.244462,14.229514,118.012313,0.595740,64.430926,55.907853,130.273175,118.503609,129.123105,118.114611,71.457994,115.946687,-0.000694,0.002099,32.000000,-235.778518,118.488532,-0.024520,21.813972,0.652329,520766.431677,0.996446,19.658712,16.802429,2.176180,0.048886,0.042540,150.245921,32.000000,161.948453,151.415862,154.848885,136.840233,32.000000,132.526419,67.558979,59.561702,82.513095,4.801598,44.665682,83.785642,63.945919,17.873418,18.732639,59.545366,33.820711
54.966278,64.763632,119.525505,131.418048,121.777887,110.114132,29.242433,14.238361,118.140633,0.596762,64.144117,56.009452,130.264050,118.457646,129.086775,118.169908,71.442124,115.941496,-0.000693,0.002116,32.000000,-235.773440,118.643243,-0.024514,21.853731,0.653034,520636.330441,0.997691,19.613776,16.795079,2.176652,0.063195,0.069339,150.462721,32.000000,161.665435,152.121642,155.667124,135.958692,32.000000,132.909584,67.518808,59.541732,82.502741,4.801598,44.738326,83.785642,63.813834,17.873418,18.812806,59.535275,33.944555
55.013724,64.724857,119.500049,131.418883,121.829079,110.126174,29.218236,14.235650,118.205748,0.597623,63.945291,55.981238,130.297237,118.491801,129.024851,118.212668,71.450363,116.047503,-0.000693,0.002115,32.000000,-235.769595,118.630090,-0.024506,21.884153,0.652460,520904.374940,0.997603,19.725355,16.885926,2.176897,0.057108,0.035487,150.246139,32.000000,161.817653,152.433409,154.073196,135.775253,32.000000,133.323828,67.484092,59.564245,82.522734,4.801598,44.717211,83.785642,63.756844,17.873418,18.750235,59.540665,33.944849
54.923286,64.519162,119.579556,131.382421,121.936944,110.146566,29.207332,14.235365,118.106256,0.598729,64.014490,55.949765,130.222090,118.530830,129.049017,118.264046,71.499535,116.020283,-0.000693,0.002116,32.000000,-235.775290,118.728026,-0.024484,21.869047,0.650064,520836.175292,0.994111,19.555034,16.898967,2.174524,0.055422,0.047687,149.564193,32.000000,162.377065,152.673676,151.611878,135.523354,32.000000,133.416939,67.496250,59.552990,82.536936,4.801598,44.769939,83.785642,63.824973,17.873418,18.426434,59.535728,33.856221
54.800516,64.494413,119.390127,131.352361,122.056640,110.166735,29.231089,14.232939,118.024890,0.599525,64.372089,55.787988,130.219598,118.488274,129.072547,118.144113,71.541714,115.919912,-0.000691,0.002116,32.000000,-235.775585,118.606005,-0.024523,21.866844,0.648177,520793.780596,0.993989,19.470731,16.948509,2.172186,0.041154,0.061282,149.260691,32.000000,162.732426,152.270265,150.192167,136.052354,32.000000,133.256824,67.501067,59.588104,82.567542,4.801598,44.737769,83.785642,63.891442,17.873418,18.422701,59.541451,34.131275
54.750092,64.494413,119.454244,131.352361,122.111632,110.179115,29.219684,14.236934,118.007802,0.600444,64.587812,55.824958,130.199330,118.493412,129.071279,118.173859,71.539682,115.889954,-0.000690,0.002122,32.000000,-235.775031,118.446842,-0.024552,21.850767,0.650470,520540.848136,0.995808,19.351843,16.884506,2.177211,0.043491,0.047396,149.374055,32.000000,162.789932,151.616846,150.768873,136.618980,32.000000,132.534416,67.496379,59.567406,82.530372,4.801598,44.724077,83.785642,63.946538,17.873418,18.380138,59.540114,33.815502
54.768778,64.691857,119.342026,131.372957,122.075606,110.179259,29.239693,14.234508,118.032017,0.601384,64.637140,55.948746,130.225536,118.499142,129.071502,118.128570,71.515228,115.950049,-0.000690,0.002132,32.000000,-235.772376,118.629601,-0.024538,21.812162,0.651359,520581.503700,0.997584,19.445113,16.787607,2.178631,0.060173,0.059268,149.831398,32.000000,162.249779,151.272217,153.444262,136.961371,32.000000,132.572659,67.492872,59.568068,82.524626,4.801598,44.668130,83.785642,63.954632,17.873418,18.685486,59.538835,33.987402
