OSU 80 Ton Compressor Load Stand
54.815131,64.869782,119.413366,131.418326,121.985093,110.179330,29.238033,14.236506,118.087622,0.602203,64.524771,55.841911,130.244925,118.416151,129.089370,118.104165,71.519805,115.909931,-0.000690,0.002147,32.000000,-235.775623,118.640899,-0.024514,21.783025,0.653222,520672.411284,0.999104,19.493643,16.773300,2.181809,0.030645,0.041788,150.287050,32.000000,161.914489,151.359909,154.854392,137.063449,32.000000,132.604793,67.492872,59.569748,82.530781,4.801598,44.709877,83.785642,63.904877,17.873418,18.961332,59.531902,34.029955
54.843345,64.818082,119.472796,131.432800,121.932548,110.175603,29.246179,14.231512,118.019050,0.603100,64.323309,55.943638,130.268906,118.514905,129.045026,118.164525,71.511241,115.945257,-0.000691,0.002138,32.000000,-235.781929,118.532135,-0.024502,21.778855,0.653622,521000.144061,0.998574,19.673098,16.830527,2.179016,0.058945,0.063927,150.450904,32.000000,161.650720,152.071518,155.826888,136.036887,32.000000,133.134207,67.450355,59.572202,82.518645,4.801598,44.708869,83.785642,63.850858,17.873418,18.960321,59.548650,33.871775
54.920446,64.818082,119.483611,131.432800,121.862252,110.163504,29.187388,14.240359,118.113539,0.603967,64.399855,55.887998,130.283559,118.497653,129.036009,118.106226,71.504002,115.861057,-0.000690,0.002101,32.000000,-235.767345,118.625989,-0.024556,21.752498,0.654546,521221.240389,0.998173,19.806423,16.804072,2.178475,0.067156,0.045107,150.287749,32.000000,161.973429,152.429916,153.533635,135.826456,32.000000,133.443586,67.451931,59.559929,82.537258,4.801598,44.750658,83.785642,63.815993,17.873418,18.878193,59.540645,33.892904
54.740296,64.701757,119.373276,131.416099,121.751586,110.163407,29.231927,14.238219,117.920667,0.604541,64.728739,55.753471,130.251068,118.418843,129.041919,118.071978,71.536303,115.827574,-0.000689,0.002101,32.000000,-235.772436,118.495932,-0.024577,21.782002,0.654496,521130.906835,0.997154,19.727587,16.831900,2.178437,0.031826,0.042892,149.563352,32.000000,162.496759,152.730101,151.511662,135.518679,32.000000,133.392539,67.464089,59.585647,82.540120,4.801598,44.703629,83.785642,63.906912,17.873418,18.694572,59.543054,33.909706
54.722435,64.796357,119.374840,131.423893,121.676553,110.163215,29.208158,14.237077,117.946493,0.605336,65.052387,55.700674,130.191244,118.349351,129.063957,118.045575,71.542382,115.791499,-0.000688,0.002104,32.000000,-235.771282,118.355942,-0.024563,21.814575,0.653974,521043.469187,0.997500,19.653492,16.793215,2.175576,0.059090,0.035294,149.292871,32.000000,162.712298,152.111140,149.811511,136.041313,32.000000,132.966944,67.422359,59.584275,82.517500,4.801598,44.708963,83.785642,63.962595,17.873418,18.840191,59.542346,34.032743
54.693594,65.020212,119.283637,131.468149,121.693659,110.155447,29.251633,14.236364,117.875828,0.606164,65.197993,55.754539,130.233250,118.234775,129.077676,117.945933,71.525950,115.758138,-0.000688,0.002104,32.000000,-235.770685,118.522466,-0.024545,21.834087,0.655165,520909.794435,0.999297,19.710419,16.742646,2.180720,0.046794,0.033844,149.308205,32.000000,162.732006,151.655024,151.277450,136.552566,32.000000,132.510669,67.416664,59.557099,82.478784,4.801598,44.647037,83.785642,64.009948,17.873418,18.838610,59.541274,33.968473
54.713603,65.020212,119.285231,131.468149,121.641066,110.147279,29.213014,14.229228,117.826689,0.606786,65.219321,55.750978,130.324926,118.299089,129.085218,117.965690,71.559686,115.805198,-0.000690,0.002122,32.000000,-235.778148,118.434893,-0.024550,21.812634,0.654672,521042.354503,1.000724,19.822219,16.716879,2.181461,0.047086,0.047507,149.982042,32.000000,162.043510,151.462589,153.596354,136.867633,32.000000,132.410772,67.456793,59.564416,82.483065,4.801598,44.675604,83.785642,63.976337,17.873418,19.188250,59.537586,33.922398
54.867934,65.187696,119.288467,131.520755,121.576572,110.151421,29.240080,14.229514,117.969165,0.607982,64.863728,55.922310,130.298459,118.336241,129.103374,118.034100,71.460342,115.808748,-0.000691,0.002146,32.000000,-235.777535,118.495221,-0.024634,21.836028,0.654299,521380.640588,1.000349,20.073859,16.715100,2.180943,0.049263,0.033099,150.274670,32.000000,161.901005,151.539058,155.254089,136.846648,32.000000,132.618757,67.444616,59.512629,82.469205,4.801598,44.653978,83.785642,63.920876,17.873418,19.450751,59.535816,33.974562
54.934091,65.123342,119.411867,131.534950,121.626583,110.163373,29.228024,14.237220,118.043881,0.608821,64.477024,55.939437,130.327417,118.478690,129.093928,118.089396,71.484555,115.814659,-0.000692,0.002156,32.000000,-235.769992,118.496564,-0.024654,21.841588,0.654565,521259.589834,1.001192,20.054581,16.707052,2.180175,0.064035,0.049098,150.519110,32.000000,161.710265,152.020137,155.704664,136.211709,32.000000,133.302601,67.447397,59.518377,82.493522,4.801598,44.732291,83.785642,63.816089,17.873418,19.351572,59.533967,34.092904
54.911074,64.859882,119.364995,131.498766,121.766192,110.167399,29.237873,14.238790,118.136648,0.609708,64.290309,55.919565,130.359926,118.447797,129.084156,118.083306,71.467946,115.874995,-0.000691,0.002176,32.000000,-235.767931,118.568945,-0.024598,21.837287,0.651581,521642.280138,0.997637,20.073562,16.808333,2.174102,0.057318,0.107822,150.196538,32.000000,162.077675,152.323236,153.688738,135.791988,32.000000,133.631286,67.440256,59.513689,82.471397,4.801598,44.693410,83.785642,63.810815,17.873418,19.352530,59.546457,33.838539
54.872562,64.859882,119.416264,131.498766,121.843693,110.171362,29.190972,14.230798,118.041872,0.610401,64.408782,55.911574,130.294945,118.482219,129.083152,118.035221,71.505460,115.860148,-0.000691,0.002205,32.000000,-235.776414,118.546106,-0.024574,21.808910,0.651121,521515.996877,0.996654,19.945646,16.787345,2.173730,0.033336,0.038666,149.580279,32.000000,162.600996,152.542004,151.288416,135.783145,32.000000,133.719426,67.448753,59.528149,82.502714,4.801598,44.744050,83.785642,63.841076,17.873418,18.940127,59.541746,33.961796
54.758163,64.717982,119.361875,131.454510,121.929395,110.175435,29.234440,14.235793,117.958774,0.611301,64.673777,55.776060,130.241634,118.461440,129.098115,118.101007,71.555126,115.841146,-0.000691,0.002201,32.000000,-235.767158,118.473274,-0.024586,21.775656,0.650855,521204.175405,0.996113,19.704294,16.836875,2.173787,0.040725,0.040278,149.376449,32.000000,162.876641,152.025426,149.706972,136.235972,32.000000,133.003679,67.468115,59.527528,82.517817,4.801598,44.706024,83.785642,63.888351,17.873418,18.716769,59.536200,33.977130
54.701113,64.834307,119.316639,131.455623,121.919429,110.187502,29.216143,14.234080,118.013447,0.612171,64.909696,55.711322,130.286352,118.354021,129.119214,118.102391,71.515786,115.752753,-0.000690,0.002211,32.000000,-235.777557,118.383619,-0.024638,21.768811,0.652741,521165.525402,0.998524,19.741300,16.791261,2.176247,0.056174,0.073727,149.370364,32.000000,162.733402,151.661747,151.199914,136.768206,32.000000,132.574016,67.470745,59.509175,82.486331,4.801598,44.705220,83.785642,63.968657,17.873418,18.896488,59.542356,34.036191
54.710769,65.021862,119.284379,131.492921,121.806441,110.195552,29.257767,14.235507,117.988070,0.613062,64.960531,55.859755,130.332616,118.308141,129.150407,118.077579,71.513561,115.841677,-0.000689,0.002178,32.000000,-235.772688,118.545594,-0.024688,21.744683,0.655068,520940.759127,0.999003,19.709441,16.731228,2.179801,0.043565,0.042087,149.985316,32.000000,161.996170,151.490265,153.767090,136.879933,32.000000,132.360051,67.462134,59.514347,82.506215,4.801598,44.687121,83.785642,63.977641,17.873418,18.895202,59.549732,33.926507
54.727464,65.021862,119.230275,131.492921,121.686703,110.187272,29.208608,14.232796,118.047302,0.613865,64.947200,55.753083,130.351207,118.355673,129.132908,117.986696,71.519706,115.770731,-0.000688,0.002201,32.000000,-235.776547,118.480556,-0.024680,21.763513,0.656215,521280.132588,1.001205,19.880710,16.722325,2.181247,0.048798,0.053419,150.426761,32.000000,161.691144,151.677642,155.470019,136.758149,32.000000,132.432742,67.471684,59.463062,82.488158,4.801598,44.670013,83.785642,63.959844,17.873418,19.188183,59.543222,33.911246
54.784254,65.113991,119.331020,131.528548,121.679354,110.171144,29.266808,14.234937,117.942554,0.614914,64.805784,55.936342,130.363921,118.326004,129.132826,118.067229,71.498542,115.704147,-0.000690,0.002193,32.000000,-235.773423,118.343522,-0.024695,21.808360,0.656940,521589.999459,1.000161,20.058962,16.773084,2.180272,0.046190,0.038052,150.550930,32.000000,161.595634,152.271115,155.882940,136.015437,32.000000,133.395322,67.469931,59.499109,82.512240,4.801598,44.674578,83.785642,63.934551,17.873418,19.332663,59.538796,33.965465
54.818704,65.047163,119.242748,131.532724,121.709154,110.154775,29.220098,14.234080,117.961474,0.615644,64.604888,55.927364,130.384903,118.427265,129.087036,118.117385,71.472667,115.737898,-0.000691,0.002171,32.000000,-235.770673,118.433219,-0.024677,21.803088,0.655649,521526.833361,1.001430,20.042881,16.728218,2.178619,0.053468,0.048691,150.138936,32.000000,162.024394,152.460896,153.348714,135.770049,32.000000,133.704756,67.431272,59.469744,82.502639,4.801598,44.679119,83.785642,63.894663,17.873418,19.229042,59.540084,33.894078
54.837031,64.882433,119.455171,131.510178,121.744984,110.154799,29.205268,14.232082,118.073392,0.616137,64.378755,55.987579,130.287941,118.468169,129.082351,118.088822,71.492877,115.785852,-0.000691,0.002158,32.000000,-235.774966,118.525690,-0.024731,21.834586,0.654125,521594.612691,0.998393,20.080339,16.713028,2.178199,0.036926,0.036954,149.507512,32.000000,162.668697,152.532679,151.299955,135.811063,32.000000,134.055344,67.452889,59.491148,82.504192,4.801598,44.691121,83.785642,63.830443,17.873418,19.229408,59.533682,34.084687
54.964058,64.882433,119.411895,131.510178,121.755494,110.154780,29.229131,14.235650,118.055059,0.615549,64.141961,55.975228,130.257448,118.431771,129.141921,118.209897,71.523213,115.854716,-0.000691,0.002137,32.000000,-235.770906,118.441968,-0.024755,21.856956,0.652850,521456.428949,0.998966,19.980365,16.757333,2.175220,0.056303,0.045206,149.404183,32.000000,162.894825,151.936853,149.761129,136.594152,32.000000,133.236260,67.434727,59.464828,82.502252,4.801598,44.759195,83.785642,63.779572,17.873418,18.971318,59.541382,33.958862
54.891850,64.706707,119.413456,131.475664,121.713379,110.164427,29.230466,14.230941,118.061790,0.616140,64.070238,55.981240,130.255406,118.436686,129.130554,118.186445,71.508371,115.840702,-0.000691,0.002144,32.000000,-235.778730,118.599765,-0.024757,21.866608,0.652797,521165.757507,0.998662,19.798009,16.763303,2.178367,0.049296,0.073566,149.445692,32.000000,162.910773,151.493554,151.466233,136.852072,32.000000,132.655156,67.452097,59.434462,82.483098,4.801598,44.720740,83.785642,63.827516,17.873418,18.695152,59.535718,34.149177
54.814105,64.624484,119.380432,131.444490,121.697918,110.160724,29.256201,14.229514,118.039934,0.616968,64.285868,55.812340,130.312306,118.396598,129.195702,118.153726,71.527702,115.925139,-0.000692,0.002157,32.000000,-235.778682,118.525406,-0.024787,21.851423,0.649661,521029.421592,0.995293,19.675966,16.770545,2.172545,0.051078,0.033768,150.098237,32.000000,162.012213,151.577053,153.991845,136.850167,32.000000,132.443531,67.440750,59.432670,82.516089,4.801598,44.753729,83.785642,63.875211,17.873418,18.564294,59.534842,33.992097
54.736248,64.741907,119.418203,131.448108,121.618293,110.144596,29.233647,14.232368,117.985911,0.617143,64.562387,55.742097,130.341143,118.437624,129.187302,118.123007,71.476196,115.945460,-0.000693,0.002150,32.000000,-235.778123,118.507702,-0.024944,21.799076,0.650354,520893.824837,0.996315,19.569589,16.777741,2.175431,0.047873,0.061579,150.422938,32.000000,161.704226,151.759142,155.435937,136.536938,32.000000,132.573908,67.412186,59.425682,82.517572,4.801598,44.696054,83.785642,63.855585,17.873418,18.561379,59.540763,33.931642
54.809226,64.741907,119.390601,131.448108,121.617965,110.120264,29.219294,14.228372,118.007412,0.617054,64.593624,55.918082,130.346366,118.445210,129.096596,118.186810,71.459763,115.855110,-0.000692,0.002141,32.000000,-235.776709,118.545801,-0.024949,21.789582,0.651717,520762.645389,0.996748,19.562110,16.804470,2.177914,0.087335,0.072844,150.544990,32.000000,161.618184,152.346955,155.627905,135.752486,32.000000,133.352035,67.416127,59.441847,82.519748,4.801598,44.765853,83.785642,63.875235,17.873418,18.742697,59.537262,34.121590
54.858215,64.876383,119.396121,131.469540,121.601753,110.120409,29.225866,14.230941,118.061627,0.616909,64.550858,55.976367,130.329755,118.487908,129.091997,118.174874,71.500713,115.894571,-0.000692,0.002139,32.000000,-235.781189,118.474459,-0.024897,21.775105,0.655004,521010.128673,0.999257,19.754468,16.867057,2.181702,0.047479,0.036557,149.987587,32.000000,162.194025,152.529045,153.077024,135.778446,32.000000,133.670274,67.406620,59.449898,82.528695,4.801598,44.719971,83.785642,63.871945,17.873418,18.951334,59.542759,33.959229
54.899079,64.854382,119.421735,131.480396,121.607510,110.136657,29.207994,14.234794,118.093428,0.616769,64.302264,55.957316,130.312752,118.599751,129.080791,118.184105,71.512595,115.961272,-0.000690,0.002147,32.000000,-235.772910,118.602639,-0.024920,21.770856,0.653704,520886.283387,0.998054,19.684226,16.834209,2.178294,0.057737,0.055126,149.525997,32.000000,162.735073,152.502308,151.264991,135.841094,32.000000,133.777886,67.403769,59.449121,82.545334,4.801598,44.785060,83.785642,63.803782,17.873418,18.915970,59.544244,33.951231
54.866671,64.733932,119.446863,131.462582,121.616651,110.140696,29.229626,14.237791,118.073543,0.616672,64.402367,56.010181,130.233731,118.544838,129.129430,118.234529,71.558688,115.851796,-0.000692,0.002193,32.000000,-235.769749,118.600415,-0.024949,21.813107,0.653583,520966.957658,0.997204,19.771592,16.814787,2.176449,0.053448,0.076154,149.313551,32.000000,162.945605,151.781084,150.016671,136.441314,32.000000,133.227115,67.415932,59.460980,82.550775,4.801598,44.848237,83.785642,63.816462,17.873418,18.914839,59.547588,33.884834
54.825600,64.733932,119.345987,131.462582,121.698212,110.136395,29.223444,14.229371,118.098465,0.616437,64.481682,55.826329,130.306877,118.439358,129.186381,118.126203,71.524406,115.951931,-0.000692,0.002179,32.000000,-235.776202,118.452820,-0.024936,21.817644,0.653254,520964.560396,0.997080,19.710318,16.839278,2.175296,0.051433,0.042428,149.566116,32.000000,162.733828,151.548352,152.017230,136.779429,32.000000,132.712185,67.425766,59.483514,82.535324,4.801598,44.758060,83.785642,63.851317,17.873418,18.724726,59.542622,33.978524
54.798055,64.772707,119.457959,131.458128,121.722869,110.136481,29.220220,14.239789,118.002811,0.616219,64.661172,55.770797,130.323671,118.487457,129.176403,118.101580,71.516449,115.833552,-0.000691,0.002185,32.000000,-235.763981,118.534865,-0.024936,21.855199,0.652518,520728.829652,0.996708,19.621013,16.733477,2.177039,0.054098,0.054150,150.107291,32.000000,162.059957,151.495528,154.083118,136.933420,32.000000,132.523299,67.452948,59.460113,82.546686,4.801598,44.755012,83.785642,63.866440,17.873418,18.783396,59.534360,33.967372
54.758789,64.903058,119.316044,131.477612,121.546709,110.120238,29.186497,14.234223,118.000351,0.616369,64.691443,55.858308,130.346445,118.411911,129.186010,118.104001,71.471724,115.744733,-0.000690,0.002183,32.000000,-235.771678,118.535336,-0.024912,21.880298,0.652338,520806.270738,0.997707,19.660501,16.822375,2.176830,0.052399,0.054344,150.428712,32.000000,161.890575,151.833549,155.552021,136.659516,32.000000,132.752701,67.425785,59.445295,82.527059,4.801598,44.751907,83.785642,63.898362,17.873418,18.985474,59.538737,33.912053
54.910966,64.946234,119.453287,131.499044,121.368529,110.099854,29.236256,14.231797,118.114293,0.616491,64.436968,55.916958,130.333752,118.435748,129.119695,118.155684,71.463612,115.908650,-0.000690,0.002184,32.000000,-235.775415,118.618568,-0.024765,21.869414,0.652560,520893.743767,0.998477,19.725774,16.765762,2.179967,0.055288,0.050538,150.491166,32.000000,161.794507,152.338771,155.344223,135.823213,32.000000,133.270620,67.437965,59.460113,82.549308,4.801598,44.757057,83.785642,63.833520,17.873418,18.984722,59.541225,33.938906
54.973598,64.946234,119.383158,131.499044,121.240141,110.087611,29.241047,14.233224,118.048384,0.616428,64.205219,55.955909,130.333159,118.490517,129.069382,118.284723,71.487373,115.936032,-0.000690,0.002204,32.000000,-235.776283,118.627338,-0.024769,21.851606,0.651611,521120.980203,1.000627,19.893914,16.762008,2.178939,0.033877,0.051292,149.946081,32.000000,162.304850,152.629947,152.978971,135.757700,32.000000,133.532373,67.447317,59.478799,82.545372,4.801598,44.788472,83.785642,63.729176,17.873418,19.051711,59.543320,33.958348
54.933300,64.753182,119.472796,131.481231,121.264305,110.087558,29.209211,14.231512,118.111392,0.616285,64.070073,55.931130,130.311709,118.534480,129.096449,118.264431,71.544234,115.945420,-0.000690,0.002191,32.000000,-235.777176,118.570804,-0.024832,21.830966,0.650284,521018.964661,0.995790,19.790750,16.859567,2.175399,0.087278,0.041669,149.521967,32.000000,162.613086,152.691424,151.049359,135.734253,32.000000,133.493024,67.446768,59.474043,82.541409,4.801598,44.795249,83.785642,63.749925,17.873418,18.748900,59.530663,34.057321
54.888595,64.604959,119.361243,131.439758,121.281492,110.087060,29.201426,14.231226,118.116664,0.616094,64.147627,55.974215,130.256196,118.516088,129.146881,118.317113,71.568621,115.975824,-0.000689,0.002186,32.000000,-235.775002,118.632519,-0.024817,21.836395,0.649171,520874.779284,0.994260,19.730611,16.850739,2.171645,0.040192,0.092864,149.363363,32.000000,162.851448,151.839138,150.042908,136.409730,32.000000,132.785866,67.482494,59.465572,82.524192,4.801598,44.783724,83.785642,63.778904,17.873418,18.515194,59.544303,33.888209
54.785885,64.623934,119.452411,131.422780,121.329888,110.078874,29.225381,14.230798,118.092537,0.616094,64.323892,55.811512,130.243114,118.565413,129.150868,118.224765,71.567727,115.880716,-0.000690,0.002179,32.000000,-235.777234,118.536806,-0.024774,21.807809,0.650759,520498.741907,0.995636,19.576246,16.798995,2.174870,0.040281,0.062380,149.644288,32.000000,162.572629,151.633136,152.049639,136.744163,32.000000,132.616416,67.483021,59.479550,82.483644,4.801598,44.795500,83.785642,63.818507,17.873418,18.512127,59.535472,33.977350
54.777219,64.623934,119.361992,131.422780,121.301740,110.078546,29.225499,14.233081,118.040232,0.616150,64.536469,55.775135,130.279256,118.460033,129.151724,118.096666,71.528586,115.908302,-0.000689,0.002165,32.000000,-235.776589,118.573353,-0.024793,21.783917,0.650291,520257.197729,0.996398,19.470969,16.791186,2.174609,0.056442,0.049033,150.273830,32.000000,162.087168,151.504053,154.394732,136.897010,32.000000,132.570684,67.532214,59.471232,82.481796,4.801598,44.791690,83.785642,63.857081,17.873418,18.538831,59.535157,33.962237
54.661207,64.772432,119.358940,131.442263,121.188561,110.074153,29.225835,14.236792,118.025474,0.616308,64.765114,55.724916,130.306788,118.454935,129.169979,118.147966,71.517968,115.818638,-0.000689,0.002166,32.000000,-235.773863,118.565642,-0.024826,21.778226,0.653527,520306.121369,0.997625,19.588712,16.740215,2.180350,0.062930,0.042168,150.475688,32.000000,161.795309,151.829888,155.658343,136.510542,32.000000,133.105567,67.531382,59.446860,82.480308,4.801598,44.759333,83.785642,63.947284,17.873418,18.768516,59.537852,33.815428
54.675475,64.936059,119.252860,131.483457,121.105445,110.061524,29.259191,14.236078,118.027539,0.616631,64.961798,55.790802,130.320013,118.406588,129.091949,118.096077,71.494535,115.865918,-0.000690,0.002178,32.000000,-235.770970,118.557097,-0.024885,21.793253,0.653754,520392.321714,0.997793,19.597051,16.794402,2.179044,0.063753,0.065453,150.547635,32.000000,161.896814,152.244892,155.322829,136.019231,32.000000,133.573070,67.512282,59.441863,82.454715,4.801598,44.747149,83.785642,63.946253,17.873418,19.022628,59.543005,33.924159
54.787649,65.065039,119.294212,131.524930,121.100330,110.053423,29.256835,14.231940,118.017190,0.616657,65.079192,55.814928,130.288683,118.380428,129.032208,118.035711,71.540590,115.813623,-0.000692,0.002167,32.000000,-235.779042,118.521958,-0.024837,21.821394,0.656125,520674.470973,1.000485,19.857293,16.756105,2.183613,0.068056,0.042557,149.860758,32.000000,162.341334,152.635325,152.502278,135.787850,32.000000,133.534764,67.500714,59.431443,82.444987,4.801598,44.734808,83.785642,63.936807,17.873418,19.022132,59.542159,33.990850
54.833206,65.065039,119.274086,131.524930,121.127728,110.053399,29.233706,14.236649,118.006700,0.616648,64.788637,56.015374,130.323949,118.381874,129.078413,118.191013,71.547260,115.828943,-0.000692,0.002162,32.000000,-235.771547,118.573983,-0.024820,21.858006,0.654906,520892.715171,0.999380,20.007166,16.805334,2.181103,0.053226,0.063131,149.565427,32.000000,162.736129,152.603446,150.807839,135.940500,32.000000,133.406003,67.519836,59.463356,82.464660,4.801598,44.760562,83.785642,63.834391,17.873418,19.224001,59.530918,33.937879
54.943690,65.054588,119.445532,131.557496,121.154711,110.037623,29.203059,14.233509,118.116495,0.616629,64.210519,56.193678,130.298398,118.552954,129.120792,118.153974,71.551053,115.886039,-0.000692,0.002156,32.000000,-235.778128,118.580633,-0.024859,21.867840,0.652626,520877.966903,0.997467,20.028119,16.730745,2.177392,0.049522,0.057047,149.457506,32.000000,162.845280,151.887524,149.918848,136.574097,32.000000,132.606192,67.558167,59.434407,82.433237,4.801598,44.779400,83.785642,63.761203,17.873418,19.208136,59.540320,33.893051
54.968464,64.798832,119.368304,131.525208,121.221414,110.037715,29.223918,14.228943,118.123370,0.616398,63.981042,55.985414,130.311071,118.485257,129.206117,118.213457,71.522065,115.960808,-0.000691,0.002154,32.000000,-235.781384,118.611635,-0.024848,21.860209,0.650612,520837.270832,0.997337,19.984295,16.732437,2.175216,0.037389,0.049875,149.686764,32.000000,162.631546,151.660448,152.438667,136.714110,32.000000,132.294461,67.532649,59.437214,82.427512,4.801598,44.810981,83.785642,63.715005,17.873418,18.808610,59.536259,33.947416
54.753820,64.642633,119.510627,131.472045,121.322777,110.037799,29.229870,14.234794,118.117616,0.616176,64.287860,55.756381,130.320195,118.449022,129.203216,118.202033,71.508571,115.905117,-0.000691,0.002131,32.000000,-235.771927,118.605249,-0.024858,21.851449,0.649551,520676.698416,0.995991,19.867675,16.759792,2.173963,0.052872,0.056012,150.280163,32.000000,161.938675,151.586604,154.509580,136.850234,32.000000,132.513636,67.557006,59.397516,82.414186,4.801598,44.821463,83.785642,63.789926,17.873418,18.807048,59.539052,33.854607
54.773667,64.642633,119.268409,131.472045,121.275743,110.043852,29.220322,14.232939,118.071960,0.616312,64.672380,55.759886,130.323843,118.395129,129.202597,118.077618,71.525572,115.893794,-0.000693,0.002111,32.000000,-235.773946,118.544494,-0.024833,21.857481,0.648344,520355.632679,0.994101,19.588135,16.829555,2.171578,0.053901,0.053418,150.534700,32.000000,161.836143,151.902611,155.856983,136.442229,32.000000,133.315798,67.560921,59.409034,82.431383,4.801598,44.770158,83.785642,63.859725,17.873418,18.560415,59.539976,34.117115
54.652728,64.799657,119.352845,131.479282,121.175442,110.031931,29.212127,14.234508,118.024172,0.616516,65.061104,55.641902,130.348703,118.246296,129.146713,118.048059,71.522519,115.771301,-0.000693,0.002099,32.000000,-235.774179,118.447026,-0.024820,21.807678,0.652973,520282.351639,0.997797,19.638274,16.812680,2.182690,0.057387,0.055281,150.629891,32.000000,161.837745,152.361565,154.936702,136.197603,32.000000,133.702820,67.557640,59.421269,82.425506,4.801598,44.771006,83.785642,63.922845,17.873418,18.803600,59.541599,33.844775
54.677336,65.049638,119.225050,131.527713,120.982651,110.028094,29.232423,14.236792,117.927902,0.616511,65.291919,55.718581,130.293172,118.371414,129.075549,118.060447,71.548171,115.698656,-0.000692,0.002103,32.000000,-235.772223,118.496789,-0.024818,21.768155,0.650775,520263.712820,0.997777,19.619169,16.789504,2.177477,0.052186,0.039361,149.900023,32.000000,162.423101,152.564000,152.101827,136.070782,32.000000,133.666106,67.536328,59.423701,82.416896,4.801598,44.756454,83.785642,63.940521,17.873418,19.192963,59.534351,33.971701
54.687038,65.206397,119.247490,131.580599,120.901095,110.015972,29.223837,14.236364,117.936136,0.616519,65.228104,55.786702,130.330088,118.298884,129.111752,117.959461,71.504275,115.767279,-0.000693,0.002104,32.000000,-235.770193,118.350986,-0.024825,21.771407,0.655142,520508.593762,1.000816,19.892692,16.725717,2.183841,0.055394,0.049399,149.552577,32.000000,162.821557,152.516895,150.669484,136.094965,32.000000,133.621171,67.565959,59.406557,82.433254,4.801598,44.727793,83.785642,63.929892,17.873418,19.193349,59.538816,33.938392
54.661103,65.206397,119.547832,131.580599,120.944091,110.003797,29.228327,14.228229,117.968208,0.616544,64.886322,55.893086,130.324474,118.373128,129.121666,118.074049,71.533021,115.671485,-0.000694,0.002141,32.000000,-235.781769,118.417416,-0.024856,21.770358,0.655433,520781.197060,1.000257,20.118953,16.660400,2.180520,0.057001,0.045021,149.520797,32.000000,162.834294,151.832037,150.091276,136.572448,32.000000,132.673402,67.536214,59.410559,82.411749,4.801598,44.907382,83.785642,63.960822,17.873418,19.439685,59.538973,33.796793
54.924247,65.161019,119.336293,131.600361,121.025085,109.999818,29.231151,14.237505,117.993827,0.616544,64.660177,55.959378,130.369435,118.386156,129.197387,118.126677,71.558938,115.797967,-0.000694,0.002122,32.000000,-235.768396,118.513166,-0.024831,21.785359,0.655544,521038.135129,1.000664,20.266361,16.741765,2.180544,0.036016,0.034055,149.735058,32.000000,162.576232,151.582902,152.603795,136.802562,32.000000,132.392998,67.538276,59.442476,82.416487,4.801598,44.747812,83.785642,63.823979,17.873418,19.370208,59.535069,33.877571
54.900294,65.051013,119.310839,131.586165,121.049711,109.995708,29.235270,14.230370,117.984894,0.616418,64.340083,55.903024,130.369432,118.450797,129.185343,118.030719,71.506865,115.820705,-0.000694,0.002105,32.000000,-235.778645,118.517451,-0.024820,21.797266,0.658091,520933.417743,1.000925,20.291357,16.660709,2.187073,0.059832,0.053511,150.331026,32.000000,161.922542,151.638220,154.444901,136.849479,32.000000,132.515587,67.565322,59.405914,82.402278,4.801598,44.802214,83.785642,63.783329,17.873418,19.199431,59.539986,33.966125
54.884469,64.841732,119.425084,131.551651,121.119453,110.016043,29.223820,14.225233,118.153327,0.616203,64.212129,56.001034,130.393001,118.495087,129.175939,118.105767,71.470665,115.934897,-0.000695,0.002126,32.000000,-235.785258,118.599441,-0.024907,21.838598,0.651526,520645.109272,0.995366,19.992779,16.703853,2.172743,0.054319,0.054416,150.583095,32.000000,161.801073,152.117133,155.931267,136.410101,32.000000,133.173371,67.510301,59.401202,82.385341,4.801598,44.807811,83.785642,63.783669,17.873418,19.199827,59.543448,33.962237
54.906687,64.841732,119.354632,131.551651,121.166629,110.020105,29.244395,14.237648,118.114750,0.615900,64.129209,56.089470,130.402043,118.544858,129.151205,118.128287,71.524567,115.947639,-0.000695,0.002143,32.000000,-235.770712,118.551324,-0.024998,21.853364,0.651178,520590.437701,0.995375,19.905782,16.768335,2.173228,0.042312,0.047789,150.636327,32.000000,161.841892,152.430959,154.723038,136.062702,32.000000,133.836925,67.527497,59.419406,82.389087,4.801598,44.827991,83.785642,63.766125,17.873418,18.871867,59.544451,33.928854
54.784948,64.699832,119.442867,131.509065,121.156290,110.024247,29.229293,14.233795,118.038004,0.615684,64.322898,55.915383,130.365678,118.527465,129.116331,118.203967,71.526152,115.863145,-0.000696,0.002158,32.000000,-235.772762,118.578145,-0.025017,21.866503,0.650766,520471.682005,0.995708,19.711706,16.866828,2.175936,0.056907,0.062859,149.695078,32.000000,162.456859,152.540852,152.245140,135.947774,32.000000,133.910684,67.480558,59.414032,82.380428,4.801598,44.842431,83.785642,63.762076,17.873418,18.648369,59.538088,33.939786
54.829524,64.697907,119.368025,131.493199,121.091639,110.022481,29.272148,14.239360,118.076584,0.615344,64.550555,55.825110,130.296353,118.460440,129.128843,118.118591,71.513663,115.963390,-0.000697,0.002187,32.000000,-235.770310,118.578653,-0.025019,21.856301,0.649466,520365.153397,0.994598,19.690358,16.819872,2.173772,0.058704,0.072774,149.506825,32.000000,162.844285,152.445845,150.312268,136.127182,32.000000,133.622939,67.503536,59.443957,82.404901,4.801598,44.839373,83.785642,63.818551,17.873418,18.643029,59.527653,33.967372
54.733321,64.826882,119.351392,131.505446,120.947175,110.004048,29.193087,14.230227,118.057808,0.615239,64.715064,55.730210,130.297022,118.361587,129.163693,118.130482,71.539624,115.743350,-0.000698,0.002209,32.000000,-235.777149,118.477824,-0.024983,21.868942,0.651532,520245.454524,0.997219,19.665512,16.772205,2.180213,0.060992,0.046125,149.513932,32.000000,162.902830,151.789804,150.517036,136.706395,32.000000,132.901113,67.517572,59.421990,82.364696,4.801598,44.833693,83.785642,63.879063,17.873418,18.640683,59.541402,33.863778
54.781822,64.826882,119.303884,131.505446,120.842877,109.991921,29.243855,14.236078,118.071667,0.614969,64.697908,55.761726,130.326475,118.438887,129.196301,118.115309,71.551065,115.810579,-0.000698,0.002233,32.000000,-235.773101,118.482859,-0.024990,21.821971,0.650539,520236.410502,0.994841,19.620702,16.839366,2.177076,0.041792,0.061462,149.860490,32.000000,162.574161,151.536034,152.651734,137.055794,32.000000,132.499985,67.515472,59.449285,82.382948,4.801598,44.821757,83.785642,63.848172,17.873418,18.840695,59.529620,33.959302
54.827970,64.956959,119.404749,131.532445,120.827964,109.996088,29.224862,14.226660,117.986414,0.614672,64.619797,55.917019,130.370046,118.341054,129.178579,118.085518,71.495424,115.781082,-0.000697,0.002266,32.000000,-235.781700,118.497099,-0.025052,21.778069,0.651811,520332.849121,0.999656,19.842261,16.693353,2.180598,0.047518,0.047863,150.272281,32.000000,161.967997,151.612056,154.450213,137.091362,32.000000,132.504768,67.521453,59.434314,82.368895,4.801598,44.799386,83.785642,63.791407,17.873418,19.043103,59.542651,33.874636
54.765169,64.959984,119.381398,131.551651,120.775125,110.000177,29.205516,14.240930,117.959171,0.614370,64.588058,55.916670,130.400553,118.312096,129.172629,118.100766,71.488163,115.875993,-0.000698,0.002313,32.000000,-235.770872,118.565701,-0.025065,21.787064,0.651973,520224.434454,0.996832,19.795569,16.718609,2.177801,0.053300,0.038134,150.483676,32.000000,161.702048,152.176426,156.068150,136.295394,32.000000,133.085732,67.539215,59.429978,82.377675,4.801598,44.855149,83.785642,63.868103,17.873418,19.047499,59.537999,33.956220
54.850912,64.927259,119.420513,131.546641,120.691049,109.991976,29.265743,14.237505,118.137162,0.614388,64.645852,55.876210,130.415448,118.386646,129.114141,118.108587,71.490798,115.868324,-0.000699,0.002321,32.000000,-235.769215,118.592950,-0.024938,21.789477,0.653477,520522.052228,0.996936,19.881250,16.758151,2.177807,0.027871,0.025975,150.467479,32.000000,161.847641,152.627432,154.539316,135.939066,32.000000,133.429306,67.510257,59.438557,82.364735,4.801598,44.827042,83.785642,63.813316,17.873418,19.047188,59.541235,33.994005
54.855594,64.927259,119.337444,131.546641,120.584883,109.975827,29.243756,14.228943,118.077117,0.614228,64.630398,55.833373,130.406774,118.445291,129.151285,118.121701,71.541624,115.932894,-0.000699,0.002300,32.000000,-235.778597,118.527119,-0.024824,21.770306,0.654143,520598.666504,0.998908,19.944701,16.817203,2.179878,0.064761,0.065914,149.681910,32.000000,162.442590,152.704589,152.050979,135.864101,32.000000,133.775440,67.554215,59.474118,82.368716,4.801598,44.846180,83.785642,63.788813,17.873418,18.995532,59.547411,33.860109
55.034203,64.912133,119.470524,131.550259,120.482893,109.975990,29.226313,14.231083,117.995087,0.614197,64.247297,56.158114,130.308720,118.527364,129.155213,118.231081,71.557531,115.991026,-0.000701,0.002320,32.000000,-235.776784,118.623239,-0.024846,21.801672,0.652783,520457.643334,0.994966,19.829488,16.810384,2.177184,0.050776,0.050178,149.437597,32.000000,162.817935,152.506792,150.398039,136.183373,32.000000,133.487572,67.561754,59.457358,82.367658,4.801598,44.862808,83.785642,63.681118,17.873418,18.971275,59.552594,33.989969
54.998690,64.748782,119.481817,131.527713,120.498557,109.976048,29.198253,14.226517,118.230610,0.614190,63.636246,56.147538,130.336779,118.594084,129.193805,118.292032,71.540447,116.044083,-0.000702,0.002327,32.000000,-235.780531,118.753931,-0.024877,21.817276,0.652591,520272.017554,0.995474,19.824987,16.794776,2.175484,0.051933,0.058225,149.451950,32.000000,163.074610,151.792799,150.420512,136.830395,32.000000,133.070852,67.564402,59.462553,82.362238,4.801598,44.919174,83.785642,63.658505,17.873418,18.715145,59.548464,33.928928
55.057683,64.427867,119.668797,131.463417,120.755118,109.996440,29.214105,14.235222,118.307142,0.614003,63.246328,56.133826,130.344490,118.739489,129.220948,118.376196,71.552915,116.144693,-0.000704,0.002346,32.000000,-235.772318,118.850905,-0.024837,21.837471,0.649536,520115.425113,0.992450,19.638364,16.810562,2.170841,0.051716,0.069486,149.892974,32.000000,162.457389,151.402794,153.151491,137.028020,32.000000,132.780430,67.584329,59.454521,82.341014,4.801598,44.914589,83.785642,63.581504,17.873418,18.713194,59.539337,33.999507
55.006878,64.427867,119.598429,131.463417,120.994155,110.024984,29.232548,14.239360,118.317818,0.613458,63.323676,56.168503,130.368653,118.601870,129.188059,118.344805,71.514905,116.067537,-0.000704,0.002360,32.000000,-235.768180,118.833017,-0.024833,21.860812,0.649455,519936.982518,0.993678,19.509078,16.856562,2.172448,0.049808,0.080044,150.385889,32.000000,162.043080,151.594962,154.815979,137.172207,32.000000,132.764348,67.579051,59.431124,82.314108,4.801598,44.979850,83.785642,63.625790,17.873418,18.207738,59.546998,34.134136
54.859995,64.216682,119.603920,131.387153,121.106974,110.033198,29.220750,14.235507,118.261174,0.613432,63.660803,55.907836,130.341964,118.617266,129.184628,118.246913,71.488744,116.085558,-0.000706,0.002349,32.000000,-235.779245,118.792453,-0.024806,21.890106,0.648701,519511.352758,0.991287,19.131585,16.898901,2.173517,0.055738,0.052626,150.447363,32.000000,161.814074,152.189795,156.075423,136.302044,32.000000,133.141901,67.562476,59.443800,82.337759,4.801598,44.994493,83.785642,63.680573,17.873418,17.872501,59.542189,33.958201
54.758222,64.295876,119.512866,131.363494,121.084478,110.033308,29.197764,14.229656,118.228846,0.613445,64.053431,55.864462,130.359859,118.621529,129.130699,118.318640,71.507749,116.002331,-0.000706,0.002364,32.000000,-235.779195,118.630786,-0.024781,21.884022,0.648544,519754.299513,0.991933,19.180308,16.894885,2.174245,0.046318,0.030295,150.515315,32.000000,161.919413,152.680914,154.202230,135.822663,32.000000,133.280895,67.571277,59.445965,82.352848,4.801598,44.955868,83.785642,63.793423,17.873418,17.990261,59.548159,33.961356
54.827991,64.511187,119.518537,131.386596,121.012105,110.033552,29.199263,14.238647,118.182595,0.613358,64.336627,55.910976,130.291635,118.631335,129.073233,118.252661,71.524535,115.998426,-0.000707,0.002400,32.000000,-235.773155,118.743382,-0.024796,21.890919,0.649870,519628.857420,0.994787,19.110180,16.930863,2.180166,0.055672,0.050743,149.652916,32.000000,162.498812,152.754914,151.807012,135.628785,32.000000,133.573236,67.562144,59.427918,82.324846,4.801598,44.941216,83.785642,63.794767,17.873418,17.984795,59.541766,33.838759
54.833061,64.511187,119.396709,131.386596,120.933956,110.033644,29.253926,14.236078,118.191467,0.613074,64.356213,55.910519,130.286553,118.582275,129.103489,118.230046,71.541187,115.983777,-0.000706,0.002397,32.000000,-235.772773,118.649444,-0.024792,21.906550,0.651273,519761.310121,0.997834,19.287279,16.866506,2.182556,0.046751,0.051839,149.466318,32.000000,162.843139,152.458335,150.217645,135.994933,32.000000,133.264965,67.577081,59.429554,82.346609,4.801598,44.909970,83.785642,63.742110,17.873418,18.317146,59.540566,33.921371
54.871477,64.649508,119.576338,131.422501,120.979695,110.033702,29.235728,14.239646,118.200428,0.612858,64.010620,55.964280,130.226590,118.586006,129.110236,118.314776,71.533358,116.006771,-0.000707,0.002400,32.000000,-235.770681,118.674712,-0.024772,21.903167,0.650328,519997.855602,0.996956,19.435458,16.847592,2.179882,0.056645,0.057194,149.389163,32.000000,162.983177,151.757999,150.727882,136.634028,32.000000,132.768500,67.571826,59.426769,82.314337,4.801598,44.973510,83.785642,63.688713,17.873418,18.530014,59.526827,34.140959
54.831724,64.586260,119.443552,131.430295,121.067845,110.042089,29.229698,14.228087,118.220412,0.612649,63.991070,55.813836,130.256714,118.611477,129.147012,118.289364,71.547808,116.005985,-0.000708,0.002439,32.000000,-235.780929,118.709327,-0.024770,21.867263,0.648915,519959.570048,0.994992,19.430582,16.822954,2.177458,0.046432,0.052766,149.896649,32.000000,162.423412,151.517198,153.419848,136.918826,32.000000,132.548104,67.583345,59.418651,82.291799,4.801598,44.945656,83.785642,63.725283,17.873418,18.428385,59.541982,33.953212
54.737617,64.582960,119.447104,131.427511,121.170443,110.058524,29.214821,14.230655,118.070330,0.612553,64.437340,55.716343,130.272023,118.530525,129.127777,118.179967,71.486761,115.882532,-0.000707,0.002420,32.000000,-235.775573,118.621016,-0.024776,21.851397,0.649878,520154.004078,0.995209,19.531968,16.843317,2.179208,0.050919,0.060025,150.406038,32.000000,162.011357,151.598195,154.884249,136.948278,32.000000,132.695691,67.571060,59.397000,82.267497,4.801598,44.970713,83.785642,63.739352,17.873418,18.425173,59.540399,33.886668
54.671399,64.582960,119.361223,131.427511,121.217559,110.058681,29.250130,14.231083,118.072883,0.612266,64.847015,55.759655,130.298247,118.458688,129.135013,118.190499,71.503282,115.903692,-0.000706,0.002425,32.000000,-235.776784,118.540028,-0.024854,21.870646,0.650625,520095.101506,0.996121,19.506939,16.828439,2.178366,0.041149,0.046521,150.498303,32.000000,161.802431,152.200033,155.854807,136.205302,32.000000,133.255578,67.582141,59.385918,82.273589,4.801598,44.916276,83.785642,63.847292,17.873418,18.416784,59.541442,33.814108
54.651164,64.822207,119.364921,131.469262,121.164778,110.058799,29.189869,14.229371,118.057605,0.612294,65.156377,55.855892,130.339758,118.412605,129.113670,118.084155,71.520808,115.832112,-0.000707,0.002427,32.000000,-235.776694,118.403057,-0.024814,21.837103,0.652818,520349.713487,0.998666,19.594201,16.822171,2.182176,0.046017,0.031573,150.354074,32.000000,162.029422,152.468626,153.839986,135.876239,32.000000,133.375206,67.596728,59.390142,82.267585,4.801598,44.917832,83.785642,63.832943,17.873418,18.788298,59.543005,33.828928
54.719703,65.045238,119.251536,131.529383,121.117022,110.066765,29.237726,14.234508,118.001290,0.612289,65.224033,55.761456,130.294082,118.384791,129.049658,118.088966,71.499379,115.710738,-0.000708,0.002415,32.000000,-235.769262,118.437074,-0.024791,21.804268,0.652760,520353.776584,0.998800,19.657997,16.817191,2.183248,0.058835,0.057837,149.636285,32.000000,162.561826,152.709016,151.607038,135.748296,32.000000,133.591747,67.582664,59.384765,82.233330,4.801598,44.868981,83.785642,63.830237,17.873418,19.135692,59.546044,33.938759
54.651503,65.143693,119.273836,131.574197,121.059218,110.066568,29.244073,14.229514,117.957888,0.612309,65.213435,55.667608,130.312348,118.338525,129.121171,117.986673,71.570368,115.723374,-0.000708,0.002420,32.000000,-235.780977,118.471563,-0.024819,21.790709,0.654569,520673.110561,1.001916,19.916750,16.760617,2.184124,0.077339,0.082066,149.373713,32.000000,162.802236,152.330188,150.207002,136.020759,32.000000,133.069305,67.630978,59.425992,82.267045,4.801598,44.884295,83.785642,63.825338,17.873418,19.136044,59.541609,33.932009
54.694240,65.143693,119.185843,131.574197,120.915266,110.066487,29.226519,14.234223,118.051834,0.612167,64.988269,55.733069,130.321389,118.402612,129.147707,118.102534,71.497788,115.791094,-0.000708,0.002420,32.000000,-235.770039,118.473825,-0.024864,21.800387,0.654039,521036.830154,0.999558,20.073732,16.715791,2.179316,0.049220,0.059703,149.422286,32.000000,162.891595,151.814103,151.177368,136.659800,32.000000,132.569220,67.622373,59.393348,82.209262,4.801598,44.843606,83.785642,63.859439,17.873418,19.290868,59.550194,33.930102
54.872176,65.133792,119.299242,131.592289,120.796013,110.063486,29.201181,14.230085,118.074009,0.611862,64.722954,55.979084,130.360634,118.448554,129.181580,117.990504,71.527627,115.808340,-0.000708,0.002446,32.000000,-235.776964,118.466260,-0.024873,21.789634,0.655953,521067.798387,1.000984,20.237909,16.651702,2.182444,0.031599,0.036665,150.037367,32.000000,162.119955,151.578546,153.599985,136.974164,32.000000,132.241102,67.654917,59.379569,82.180650,4.801598,44.881687,83.785642,63.835640,17.873418,19.276475,59.547706,33.841327
54.872861,65.026262,119.320664,131.588949,120.822849,110.060355,29.230518,14.236506,118.114426,0.611379,64.538324,55.905586,130.387532,118.424960,129.166188,118.041093,71.548244,115.845777,-0.000709,0.002477,32.000000,-235.770542,118.558014,-0.024890,21.772141,0.654298,521197.056551,1.000718,20.196718,16.761251,2.179130,0.065738,0.068028,150.462056,32.000000,161.851732,151.745379,155.224527,136.882395,32.000000,132.613265,67.665474,59.376784,82.165018,4.801598,44.905295,83.785642,63.731060,17.873418,19.109359,59.545002,33.972288
54.774742,64.898108,119.360631,131.562785,120.966167,110.059243,29.212399,14.226802,118.017283,0.611200,64.650602,55.834319,130.402406,118.348374,129.187691,118.062518,71.504652,115.831992,-0.000710,0.002457,32.000000,-235.778935,118.473910,-0.024870,21.774240,0.652355,521003.179480,0.997939,20.015581,16.740825,2.174130,0.042067,0.058236,150.611606,32.000000,161.769874,152.268027,155.970908,136.074365,32.000000,133.366273,67.682269,59.366851,82.184954,4.801598,44.964525,83.785642,63.741530,17.873418,19.109563,59.528991,33.938025
54.706700,64.898108,119.287703,131.562785,121.095027,110.058414,29.227703,14.234651,117.952402,0.611030,64.880331,55.825274,130.430058,118.369763,129.133050,118.101169,71.532006,115.877060,-0.000710,0.002458,32.000000,-235.772397,118.561380,-0.024934,21.773872,0.652805,520789.755629,0.996608,19.907392,16.740638,2.174493,0.043459,0.057939,150.372705,32.000000,162.167103,152.529536,153.765284,135.899636,32.000000,133.684301,67.664509,59.366144,82.162068,4.801598,44.900039,83.785642,63.846893,17.873418,18.908697,59.537390,33.982706
54.775549,64.954484,119.316159,131.558331,121.042369,110.066731,29.216368,14.235935,117.978856,0.610850,65.078647,55.796507,130.385020,118.417049,129.111237,118.035307,71.533005,115.750853,-0.000709,0.002463,32.000000,-235.769965,118.527748,-0.024957,21.770043,0.654459,520747.575017,0.998850,19.873609,16.776708,2.179118,0.059976,0.050440,149.648147,32.000000,162.701101,152.564652,151.523608,135.949620,32.000000,133.972805,67.671101,59.384147,82.155692,4.801598,44.921403,83.785642,63.805873,17.873418,18.996213,59.538943,33.952625
54.777120,65.065589,119.282723,131.577258,120.953391,110.075016,29.248677,14.230655,118.010185,0.610678,64.939349,55.770923,130.297589,118.418294,129.183680,117.994497,71.550790,115.765815,-0.000710,0.002470,32.000000,-235.777540,118.475152,-0.024935,21.784441,0.655112,520726.468144,0.999694,19.939129,16.773942,2.180495,0.048784,0.051013,149.451180,32.000000,162.958987,152.140897,150.122947,136.423846,32.000000,133.085464,67.684213,59.420923,82.167533,4.801598,44.905183,83.785642,63.793900,17.873418,19.169604,59.550381,33.857101
54.773184,65.043863,119.270402,131.588949,120.899288,110.091461,29.226863,14.227801,118.033481,0.610502,64.692247,55.851886,130.370122,118.402226,129.222931,118.167008,71.571500,115.767858,-0.000710,0.002492,32.000000,-235.778919,118.469361,-0.024909,21.791129,0.654404,520803.462755,0.998917,19.929209,16.704069,2.178274,0.050311,0.057032,149.458790,32.000000,162.928143,151.829054,151.133872,136.735468,32.000000,132.689315,67.674669,59.398257,82.116403,4.801598,44.946518,83.785642,63.804404,17.873418,19.170113,59.546998,33.817336
54.775572,65.043863,119.302986,131.588949,120.786859,110.083388,29.201183,14.231369,117.983278,0.610310,64.537295,55.768550,130.398179,118.476917,129.220742,118.042148,71.510361,115.728820,-0.000709,0.002501,32.000000,-235.777974,118.445355,-0.024921,21.795037,0.653960,520964.758744,0.998154,20.038801,16.694451,2.177601,0.042385,0.036038,150.166682,32.000000,162.074181,151.594138,153.749580,137.120542,32.000000,132.246557,67.671075,59.384962,82.105096,4.801598,44.916352,83.785642,63.801640,17.873418,19.136535,59.537301,33.934577
54.831539,64.955309,119.267724,131.576145,120.601722,110.083354,29.214456,14.230655,118.065427,0.610135,64.481219,55.732425,130.436117,118.415520,129.241267,118.191864,71.551275,115.889225,-0.000708,0.002505,32.000000,-235.774098,118.529647,-0.024968,21.822286,0.653802,520969.732593,0.999070,20.020863,16.674857,2.177533,0.047931,0.063560,150.470154,32.000000,161.904942,151.785470,155.454231,136.686968,32.000000,132.572516,67.709292,59.389101,82.150013,4.801598,44.977825,83.785642,63.782287,17.873418,18.998167,59.549506,33.985641
54.769428,64.872532,119.382544,131.563898,120.491045,110.075331,29.262842,14.233224,118.045932,0.610124,64.432878,55.796395,130.414017,118.430650,129.183398,118.099905,71.495972,115.825518,-0.000709,0.002517,32.000000,-235.776775,118.591443,-0.024992,21.844709,0.653822,521058.242155,0.999827,20.018566,16.714682,2.178033,0.049520,0.048641,150.642765,32.000000,161.745044,152.383625,155.845443,136.073938,32.000000,133.330665,67.709708,59.400027,82.138336,4.801598,44.956218,83.785642,63.807352,17.873418,18.868374,59.540370,33.941840
54.768799,64.806257,119.313638,131.554434,120.475337,110.059237,29.196562,14.231940,118.102995,0.609951,64.521773,55.809892,130.424338,118.373087,129.130428,118.081508,71.507700,115.872390,-0.000709,0.002502,32.000000,-235.776256,118.498953,-0.024972,21.867840,0.651642,520814.400575,0.998006,19.876167,16.761309,2.175166,0.066765,0.064806,150.282023,32.000000,162.133452,152.594117,153.501887,135.971107,32.000000,133.781828,67.722864,59.392303,82.136013,4.801598,44.995273,83.785642,63.772627,17.873418,18.867384,59.538806,33.973682
54.770591,64.806257,119.300553,131.554434,120.510727,110.057569,29.231729,14.234223,118.086156,0.609764,64.702869,55.758734,130.413098,118.400981,129.167330,118.077435,71.535314,115.857696,-0.000709,0.002494,32.000000,-235.773645,118.514615,-0.024723,21.861310,0.652648,520808.140122,0.997313,19.853149,16.781854,2.179730,0.034256,0.034131,149.692464,32.000000,162.692230,152.705786,151.545753,136.059248,32.000000,134.117040,67.737846,59.433489,82.145291,4.801598,44.926817,83.785642,63.805464,17.873418,18.762410,59.538560,33.965538
54.791745,64.863732,119.277276,131.561115,120.571838,110.057535,29.202366,14.233938,118.039127,0.609533,64.826103,55.827159,130.374366,118.382262,129.204268,117.999572,71.562732,115.807785,-0.000708,0.002470,32.000000,-235.775405,118.482187,-0.024709,21.878357,0.651258,520612.834899,0.999266,19.787478,16.795700,2.178497,0.046611,0.050671,149.495607,32.000000,162.892285,152.015450,149.868025,136.675148,32.000000,133.260321,67.729153,59.394453,82.151923,4.801598,44.969848,83.785642,63.843715,17.873418,18.850935,59.539632,33.929295
54.748160,64.964660,119.219416,131.582825,120.575520,110.057391,29.293238,14.232511,118.067283,0.609497,64.740298,55.780250,130.400588,118.412482,129.194802,118.101962,71.542878,115.765058,-0.000708,0.002459,32.000000,-235.772407,118.557934,-0.024737,21.867106,0.651325,520545.051262,0.998012,19.785753,16.760070,2.178186,0.056628,0.047193,149.643144,32.000000,162.975414,151.653786,151.530474,136.924984,32.000000,132.749277,67.769355,59.408584,82.150309,4.801598,44.894097,83.785642,63.827895,17.873418,19.007706,59.539750,33.952039
