OSU 80 Ton Compressor Load Stand
54.791489,64.974285,119.290397,131.596186,120.627564,110.053179,29.210406,14.232796,118.061194,0.609229,64.486778,55.800677,130.398567,118.405100,129.207148,118.104855,71.515414,115.842883,-0.000708,0.002433,32.000000,-235.774252,118.571109,-0.024752,21.827242,0.650397,520557.570420,0.998742,19.822871,16.705417,2.176921,0.028780,0.036566,150.174737,32.000000,162.127264,151.597315,153.915535,137.090649,32.000000,132.646434,67.710603,59.390425,82.145678,4.801598,44.969357,83.785642,63.818380,17.873418,19.007432,59.535108,33.930468
54.839392,64.974285,119.347100,131.596186,120.739523,110.041030,29.210232,14.232082,118.071104,0.609121,64.254777,55.857467,130.444605,118.454956,129.231128,118.121744,71.495426,115.852291,-0.000708,0.002409,32.000000,-235.776113,118.633049,-0.024710,21.833510,0.651243,520769.084985,0.996790,19.965751,16.701951,2.177597,0.052622,0.042191,150.556428,32.000000,161.939987,151.762830,155.365906,136.843106,32.000000,132.730487,67.722146,59.371827,82.172159,4.801598,44.956293,83.785642,63.761431,17.873418,19.022259,59.541599,33.884100
54.874174,64.844207,119.424770,131.582269,120.849581,110.057029,29.224147,14.234508,118.024825,0.608797,64.196696,55.868827,130.428034,118.532094,129.184233,118.134763,71.470169,115.845085,-0.000708,0.002413,32.000000,-235.774671,118.494342,-0.024687,21.814864,0.652188,520796.900553,0.998729,19.933670,16.771887,2.177170,0.058371,0.053719,150.505536,32.000000,161.729839,152.414910,155.644624,136.027878,32.000000,133.410890,67.691879,59.376137,82.170936,4.801598,45.002055,83.785642,63.754826,17.873418,18.818308,59.542740,33.928267
54.835201,64.715232,119.358499,131.553321,120.909312,110.081410,29.189763,14.230941,118.093334,0.608477,64.245522,55.898072,130.431952,118.383996,129.173400,118.185304,71.502339,115.893102,-0.000708,0.002406,32.000000,-235.777583,118.547717,-0.024678,21.802144,0.651518,520753.940417,0.997659,19.887592,16.797009,2.176302,0.032701,0.046954,150.250130,32.000000,162.181270,152.701516,153.048242,135.871772,32.000000,133.564387,67.683602,59.374921,82.174896,4.801598,44.971906,83.785642,63.751648,17.873418,18.615408,59.539573,33.949030
54.805448,64.680032,119.312595,131.531889,120.903070,110.089444,29.213666,14.231512,118.035230,0.608155,64.198311,55.928206,130.418221,118.462378,129.201979,118.180823,71.499528,115.973824,-0.000706,0.002377,32.000000,-235.777995,118.642104,-0.024710,21.831884,0.651883,520675.097836,0.996282,19.724075,16.818335,2.176338,0.051373,0.068434,149.703711,32.000000,162.666017,152.863493,151.459292,135.836457,32.000000,133.828111,67.701736,59.392816,82.206481,4.801598,45.030691,83.785642,63.764065,17.873418,18.613197,59.536544,34.026360
54.898958,64.680032,119.386287,131.531889,120.832312,110.089399,29.250138,14.234508,118.070915,0.608071,64.027299,56.004137,130.344998,118.524427,129.176404,118.139490,71.532194,115.965720,-0.000706,0.002386,32.000000,-235.775490,118.695843,-0.024704,21.866503,0.652366,520559.861467,0.998116,19.632567,16.812359,2.176677,0.053397,0.057675,149.395319,32.000000,162.797198,152.073693,150.256612,136.589453,32.000000,133.158466,67.655197,59.424817,82.204387,4.801598,44.988163,83.785642,63.704471,17.873418,18.555759,59.539543,33.902589
54.852786,64.625034,119.453862,131.512961,120.757652,110.076891,29.225897,14.231512,118.066774,0.608075,63.920636,55.916998,130.342568,118.433831,129.226791,118.159310,71.578159,115.902324,-0.000706,0.002399,32.000000,-235.777340,118.595114,-0.024657,21.894250,0.651651,520570.581927,0.997877,19.625986,16.859188,2.177021,0.071851,0.034833,149.636377,32.000000,162.904096,151.752390,151.903744,136.958071,32.000000,132.798368,67.691703,59.404535,82.212159,4.801598,45.034021,83.785642,63.682295,17.873418,18.467126,59.542130,34.005083
54.831100,64.558761,119.485967,131.485406,120.751683,110.064724,29.208192,14.232511,118.123668,0.607850,63.925794,55.794707,130.378059,118.491272,129.237483,118.200564,71.548521,115.871002,-0.000706,0.002405,32.000000,-235.773062,118.600845,-0.024645,21.879065,0.649543,520447.888679,0.994752,19.536085,16.822103,2.174655,0.044224,0.099898,150.235510,32.000000,162.141257,151.548469,154.023893,137.318698,32.000000,132.775747,67.672784,59.385847,82.220514,4.801598,45.044341,83.785642,63.738765,17.873418,18.360578,59.543753,33.836925
54.813709,64.572235,119.282752,131.468984,120.729908,110.064512,29.214299,14.229086,118.129723,0.607500,64.118727,55.903526,130.414343,118.496982,129.220621,118.175626,71.535225,115.910183,-0.000705,0.002405,32.000000,-235.782552,118.645062,-0.024679,21.837392,0.649807,520237.356335,0.996245,19.525462,16.741569,2.177717,0.058736,0.039876,150.639266,32.000000,161.909468,151.870081,155.493936,136.945458,32.000000,132.812392,67.650974,59.378108,82.238877,4.801598,45.072307,83.785642,63.764268,17.873418,18.357152,59.539042,33.968766
54.766001,64.613209,119.436074,131.468705,120.792281,110.068336,29.283532,14.231797,118.042053,0.607204,64.205298,55.781323,130.407567,118.469841,129.162177,118.125696,71.517269,115.947175,-0.000705,0.002376,32.000000,-235.778857,118.622974,-0.024731,21.799731,0.650666,520159.554384,0.996998,19.480042,16.754122,2.179164,0.099432,0.084954,150.751540,32.000000,161.810789,152.374542,155.328479,136.134861,32.000000,133.375139,67.613325,59.380429,82.257545,4.801598,45.014742,83.785642,63.775503,17.873418,18.373761,59.532964,34.105376
54.815673,64.613209,119.326763,131.468705,120.903668,110.080456,29.281485,14.237933,118.062245,0.607255,64.318667,55.909937,130.375060,118.516270,129.132720,118.210876,71.555058,115.962126,-0.000706,0.002406,32.000000,-235.769934,118.589952,-0.024747,21.784363,0.650792,520216.705304,0.997174,19.510242,16.788789,2.176148,0.054898,0.030100,150.051899,32.000000,162.330629,152.736702,153.085688,135.867083,32.000000,133.645103,67.576356,59.385118,82.247832,4.801598,44.980648,83.785642,63.756262,17.873418,18.434726,59.542081,33.881092
54.801300,64.662983,119.422124,131.477612,120.877487,110.080414,29.214324,14.234937,118.079515,0.607294,64.364146,55.916037,130.384650,118.429752,129.138832,118.269160,71.557388,115.911952,-0.000706,0.002417,32.000000,-235.774898,118.529197,-0.024715,21.805081,0.652286,520270.536426,0.996205,19.538768,16.806968,2.179569,0.047705,0.039486,149.682696,32.000000,162.753311,152.816362,151.187030,135.909959,32.000000,133.480140,67.584984,59.402236,82.291036,4.801598,45.018620,83.785642,63.758713,17.873418,18.509688,59.540773,33.866932
54.882489,64.681682,119.386546,131.488746,120.873050,110.072063,29.214873,14.231940,118.133884,0.607305,64.205055,55.992959,130.314142,118.485155,129.177734,118.187281,71.562578,115.873859,-0.000706,0.002419,32.000000,-235.780845,118.589343,-0.024703,21.823413,0.652814,520308.722190,0.995100,19.549327,16.797281,2.176873,0.055205,0.059141,149.524742,32.000000,162.982422,152.112254,149.983280,136.368918,32.000000,132.784742,67.610018,59.382552,82.290845,4.801598,45.017033,83.785642,63.698866,17.873418,18.536314,59.540084,34.089896
54.898676,64.612109,119.487954,131.484014,120.885553,110.067851,29.228591,14.232653,118.103381,0.607191,63.993572,55.931947,130.313528,118.475102,129.219453,118.244059,71.571423,115.970884,-0.000706,0.002439,32.000000,-235.777182,118.595603,-0.024760,21.857324,0.653214,520383.138265,0.997811,19.612927,16.767591,2.179184,0.062449,0.054484,149.689119,32.000000,162.835530,151.686095,151.986525,136.786379,32.000000,132.712589,67.600204,59.386929,82.290992,4.801598,45.056359,83.785642,63.662703,17.873418,18.533843,59.543851,33.861650
54.834694,64.612109,119.349475,131.484014,120.927630,110.079821,29.222875,14.232368,118.097703,0.607065,63.888195,55.964149,130.380653,118.493087,129.246295,118.122681,71.567741,115.975660,-0.000706,0.002446,32.000000,-235.773697,118.589444,-0.024751,21.861336,0.651017,520311.788068,0.996132,19.553559,16.741624,2.175312,0.054578,0.082017,150.305574,32.000000,162.163900,151.578182,154.440649,136.939132,32.000000,132.629246,67.588600,59.388238,82.304533,4.801598,45.007203,83.785642,63.724122,17.873418,18.422213,59.535196,33.946903
54.772479,64.525487,119.452503,131.458407,121.059541,110.091849,29.221445,14.228800,118.084819,0.606725,64.047346,55.821860,130.379836,118.480221,129.233826,118.177134,71.554269,115.905326,-0.000706,0.002445,32.000000,-235.785132,118.625687,-0.024744,21.865795,0.650290,520165.341651,0.995115,19.468431,16.785691,2.176518,0.055680,0.047364,150.619892,32.000000,161.828051,151.938058,155.921002,136.740619,32.000000,132.963320,67.590637,59.377267,82.334172,4.801598,45.068764,83.785642,63.702687,17.873418,18.283518,59.551493,33.881166
54.736833,64.555461,119.324552,131.453953,121.187538,110.103872,29.211154,14.233509,118.043929,0.606461,64.334122,55.811949,130.414138,118.530116,129.159438,118.113229,71.534872,115.802134,-0.000707,0.002459,32.000000,-235.776817,118.570517,-0.024770,21.874712,0.650350,520266.078551,0.996704,19.529932,16.791977,2.176532,0.064545,0.097449,150.723251,32.000000,161.936583,152.392340,155.750981,136.166063,32.000000,133.475239,67.565032,59.373262,82.341190,4.801598,45.003987,83.785642,63.793938,17.873418,18.326707,59.545651,33.874929
54.718031,64.711107,119.354477,131.475942,121.261514,110.103914,29.239518,14.232082,117.984645,0.606135,64.647385,55.794441,130.382447,118.409117,129.112155,118.150754,71.559000,115.878246,-0.000708,0.002465,32.000000,-235.776441,118.423879,-0.024801,21.862307,0.651925,520261.692585,0.997884,19.503167,16.767097,2.180885,0.035690,0.061815,150.055517,32.000000,162.341295,152.675082,152.777031,135.830226,32.000000,133.627871,67.580539,59.404891,82.335164,4.801598,45.031107,83.785642,63.805936,17.873418,18.323256,59.538776,34.016235
54.731711,64.711107,119.311921,131.475942,121.283207,110.087527,29.215786,14.239075,118.022201,0.606007,64.821012,55.802083,130.341834,118.470268,129.154591,118.086199,71.579181,115.855529,-0.000707,0.002480,32.000000,-235.767318,118.501683,-0.024834,21.823571,0.651482,520422.220288,0.999145,19.567458,16.730194,2.179968,0.056798,0.062780,149.669249,32.000000,162.840463,152.743322,150.869374,135.841429,32.000000,133.492999,67.609775,59.401217,82.334646,4.801598,45.001101,83.785642,63.810453,17.873418,18.564009,59.539622,33.950498
54.869972,64.860982,119.363946,131.517136,121.290903,110.071365,29.218201,14.235650,117.898649,0.605949,64.735163,55.921624,130.268732,118.444821,129.134191,118.140957,71.568392,115.889812,-0.000708,0.002483,32.000000,-235.773857,118.597621,-0.024856,21.777780,0.652672,520607.917513,0.998973,19.741212,16.747593,2.181264,0.047251,0.048710,149.446050,32.000000,163.018656,151.992255,150.058748,136.382247,32.000000,132.639511,67.593329,59.372842,82.308040,4.801598,45.028731,83.785642,63.782416,17.873418,18.796528,59.536003,33.946316
54.826900,64.891783,119.304902,131.542744,121.303854,110.071554,29.220672,14.229228,117.984243,0.605816,64.597117,55.936806,130.361551,118.436442,129.194926,118.124431,71.596594,115.847641,-0.000708,0.002471,32.000000,-235.782573,118.482862,-0.024827,21.778488,0.653199,520479.561602,0.999359,19.728036,16.715020,2.179941,0.033129,0.036558,149.801556,32.000000,162.833794,151.737832,152.377999,136.840836,32.000000,132.620270,67.617202,59.407457,82.315445,4.801598,45.007195,83.785642,63.732416,17.873418,18.843615,59.546152,33.954386
54.795972,64.873357,119.371362,131.550259,121.236438,110.068254,29.229964,14.235935,118.034261,0.605703,64.600330,55.797319,130.370695,118.332549,129.175733,118.098542,71.523608,115.894995,-0.000708,0.002512,32.000000,-235.776686,118.483043,-0.024869,21.770175,0.652757,520562.703700,0.996743,19.744890,16.744512,2.175397,0.055842,0.071518,150.268123,32.000000,161.962835,151.608358,154.535810,137.025607,32.000000,132.321052,67.610371,59.385430,82.311660,4.801598,44.998577,83.785642,63.761920,17.873418,18.842775,59.535678,33.941547
54.711118,64.873357,119.232754,131.550259,121.141372,110.064971,29.210568,14.232939,117.875999,0.605656,64.819747,55.775805,130.435338,118.457770,129.223787,118.021553,71.555141,115.813153,-0.000708,0.002521,32.000000,-235.773782,118.480536,-0.024995,21.782711,0.653111,520573.268620,0.997610,19.817103,16.693305,2.176029,0.048752,0.087882,150.638922,32.000000,161.788709,152.058761,156.002696,136.565806,32.000000,132.857442,67.621493,59.389938,82.315811,4.801598,44.977289,83.785642,63.822886,17.873418,18.813026,59.533367,33.949911
54.682153,64.939359,119.282071,131.560558,121.186741,110.060842,29.229449,14.233938,117.956918,0.605511,65.116071,55.703544,130.436361,118.432505,129.189080,117.991912,71.525259,115.768118,-0.000709,0.002496,32.000000,-235.776553,118.389839,-0.025017,21.829891,0.654299,520703.250667,0.997837,19.828428,16.792122,2.178470,0.039482,0.038779,150.716335,32.000000,161.956135,152.492069,155.302779,136.067405,32.000000,133.420373,67.611355,59.415419,82.323107,4.801598,44.999997,83.785642,63.852672,17.873418,18.915426,59.533397,33.894665
54.676626,65.094740,119.145064,131.595351,121.213336,110.049339,29.246504,14.234508,117.916466,0.605340,65.362444,55.664156,130.431074,118.220848,129.131349,117.984497,71.547842,115.798725,-0.000709,0.002508,32.000000,-235.774835,118.411621,-0.025046,21.838992,0.654369,520669.111304,1.000185,19.910123,16.715939,2.179315,0.049364,0.045639,149.978392,32.000000,162.552683,152.672495,152.476905,135.842246,32.000000,133.787929,67.584042,59.440365,82.322916,4.801598,44.942131,83.785642,63.859929,17.873418,19.157939,59.536790,33.824820
54.611833,65.234174,119.228104,131.637103,121.220793,110.028834,29.198420,14.228658,117.774472,0.605209,65.489592,55.626792,130.410995,118.253822,129.155124,117.931708,71.523365,115.677136,-0.000709,0.002517,32.000000,-235.779538,118.315543,-0.024927,21.819952,0.653902,520824.387308,1.000264,20.004031,16.721240,2.181371,0.060541,0.055807,149.609643,32.000000,162.933635,152.548252,151.072618,136.026238,32.000000,133.897362,67.549590,59.427007,82.318374,4.801598,44.952559,83.785642,63.906913,17.873418,19.158675,59.537281,33.941694
54.621505,65.234174,119.057356,131.637103,121.238169,110.008434,29.201565,14.231512,117.788113,0.605156,65.530300,55.707291,130.381507,118.127969,129.218023,117.885017,71.564886,115.635752,-0.000711,0.002524,32.000000,-235.780618,118.308934,-0.024830,21.842611,0.652958,520949.619230,1.000104,20.164739,16.715363,2.179086,0.049304,0.051910,149.564122,32.000000,163.071985,151.861837,150.127208,136.670140,32.000000,132.831062,67.577866,59.471527,82.353247,4.801598,44.905677,83.785642,63.917623,17.873418,19.378178,59.534774,33.918730
54.704029,65.333182,119.171847,131.671618,121.230182,109.975977,29.264067,14.226374,117.857340,0.604926,65.385078,55.822682,130.435850,118.260673,129.209540,117.968703,71.546859,115.643837,-0.000710,0.002502,32.000000,-235.780346,118.431060,-0.024825,21.801147,0.655362,521141.109232,1.003253,20.366647,16.673452,2.183192,0.057598,0.038775,149.744118,32.000000,162.737456,151.668881,152.591519,136.984599,32.000000,132.681882,67.578348,59.460668,82.314584,4.801598,44.954402,83.785642,63.890806,17.873418,19.535081,59.546556,33.879185
54.785844,65.340333,119.102478,131.693329,121.226597,109.967623,29.250912,14.231512,117.797756,0.604913,65.134136,55.851698,130.461091,118.266137,129.238710,117.977589,71.533370,115.705456,-0.000710,0.002487,32.000000,-235.776520,118.327371,-0.024844,21.760182,0.653187,520950.690049,1.002763,20.357318,16.609325,2.179679,0.050058,0.072370,150.406246,32.000000,162.015563,151.739785,154.521212,136.988794,32.000000,132.374232,67.566324,59.483824,82.345023,4.801598,44.924835,83.785642,63.810725,17.873418,19.548850,59.538432,33.925259
54.900593,65.170645,119.324794,131.684979,121.168775,109.975623,29.211952,14.226374,117.923695,0.604819,64.815821,55.941749,130.503003,118.352514,129.245742,118.045792,71.516022,115.779327,-0.000708,0.002494,32.000000,-235.781821,118.490613,-0.024824,21.747227,0.653818,520930.354052,0.998921,20.376777,16.631769,2.178484,0.053904,0.046735,150.650518,32.000000,161.842853,152.165005,156.186704,136.318473,32.000000,132.788265,67.576772,59.445630,82.327072,4.801598,44.964914,83.785642,63.741298,17.873418,19.551492,59.540901,33.876177
54.850468,65.170645,119.284245,131.684979,121.166577,109.991207,29.211476,14.233652,117.915120,0.604346,64.571797,55.800884,130.512493,118.314932,129.219129,118.109297,71.497188,115.739592,-0.000706,0.002496,32.000000,-235.773724,118.519755,-0.024844,21.758950,0.653122,520883.438094,0.997662,20.305149,16.678914,2.173964,0.037577,0.048295,150.642740,32.000000,161.843114,152.622863,155.082392,135.937889,32.000000,133.524762,67.555331,59.447512,82.335055,4.801598,45.009508,83.785642,63.753977,17.873418,19.287898,59.540025,33.946169
54.882520,64.966035,119.394880,131.643226,121.237909,109.999262,29.217155,14.229086,118.040323,0.604219,64.482736,55.986044,130.477457,118.397801,129.201120,118.120865,71.539124,115.784324,-0.000705,0.002496,32.000000,-235.777143,118.488430,-0.024876,21.787694,0.652867,520647.922352,0.996302,20.025126,16.736596,2.173470,0.043438,0.059739,149.951389,32.000000,162.498572,152.764904,152.550380,135.824442,32.000000,133.699754,67.558506,59.445255,82.342526,4.801598,45.044986,83.785642,63.763888,17.873418,18.968726,59.535069,33.983220
54.884428,64.832657,119.299888,131.603423,121.271420,109.999270,29.233942,14.240074,118.037746,0.604118,64.459137,55.908829,130.457643,118.412868,129.237586,118.183681,71.531300,115.885584,-0.000705,0.002497,32.000000,-235.772711,118.616729,-0.024865,21.767762,0.653182,520790.300793,0.997467,20.073301,16.733738,2.174717,0.070799,0.106821,149.613506,32.000000,162.889244,152.682687,150.842419,136.020332,32.000000,134.028210,67.576356,59.470002,82.371607,4.801598,45.021201,83.785642,63.722449,17.873418,18.759887,59.544795,34.019243
54.748262,64.781232,119.351065,131.576145,121.247409,110.015442,29.225469,14.226089,117.952175,0.603652,64.370169,55.768468,130.435747,118.465764,129.260702,118.158450,71.554705,115.885475,-0.000705,0.002493,32.000000,-235.781615,118.538297,-0.024862,21.812398,0.652224,520426.488519,0.996155,19.837882,16.716221,2.175463,0.041488,0.043214,149.385949,32.000000,163.141810,151.778819,150.354468,136.734148,32.000000,133.127367,67.567834,59.452573,82.370184,4.801598,45.060038,83.785642,63.758863,17.873418,18.758587,59.542366,33.986301
54.783816,64.781232,119.273092,131.576145,121.185351,110.023483,29.208892,14.234794,118.033610,0.603163,64.320737,55.886980,130.429238,118.416560,129.263892,118.062034,71.546357,115.838025,-0.000705,0.002505,32.000000,-235.774713,118.518938,-0.024839,21.829760,0.651876,520251.242909,0.995188,19.702670,16.779297,2.173656,0.052638,0.048785,149.838305,32.000000,162.710813,151.653326,152.593035,137.185618,32.000000,132.724437,67.579158,59.479135,82.368074,4.801598,45.016959,83.785642,63.791694,17.873418,18.676604,59.546084,33.946683
54.816687,64.775457,119.308015,131.559444,121.130312,110.007267,29.243089,14.237505,118.065740,0.602741,64.344886,55.895540,130.456539,118.479465,129.250461,118.141508,71.534436,115.828493,-0.000705,0.002474,32.000000,-235.773805,118.507944,-0.024844,21.848223,0.653231,520282.038855,0.998228,19.782224,16.755833,2.179997,0.053389,0.047804,150.393928,32.000000,162.164255,151.687052,154.742121,137.183651,32.000000,132.772364,67.613454,59.449896,82.384520,4.801598,45.096547,83.785642,63.775344,17.873418,18.665859,59.536573,33.989749
54.780970,64.816982,119.237582,131.559444,121.070473,109.982930,29.193082,14.238504,117.898562,0.602450,64.493647,55.750994,130.422015,118.373289,129.245394,118.084650,71.473820,115.980816,-0.000703,0.002467,32.000000,-235.767397,118.460159,-0.024834,21.863513,0.651597,520317.022656,0.998149,19.748000,16.738295,2.177159,0.053379,0.074793,150.635742,32.000000,161.880035,152.172210,156.103611,136.580124,32.000000,132.907399,67.608026,59.446935,82.381913,4.801598,45.004030,83.785642,63.796781,17.873418,18.729053,59.537399,33.910733
54.740097,64.870332,119.280982,131.567516,121.028065,109.962585,29.242876,14.230513,117.984056,0.602150,64.571709,55.889197,130.461805,118.397597,129.185828,118.098824,71.508281,115.854802,-0.000704,0.002466,32.000000,-235.777355,118.470767,-0.024827,21.862621,0.650626,520237.666030,0.996158,19.710599,16.745014,2.176491,0.033033,0.048609,150.679498,32.000000,161.836804,152.677518,154.956553,135.940665,32.000000,133.459514,67.597468,59.458965,82.394269,4.801598,45.065019,83.785642,63.804501,17.873418,18.727632,59.533279,34.076910
54.810651,64.870332,119.253464,131.567516,120.899089,109.950407,29.222355,14.234223,118.003293,0.601629,64.556275,55.786023,130.464396,118.437685,129.164343,118.110357,71.521444,115.799746,-0.000705,0.002425,32.000000,-235.783807,118.513310,-0.024908,21.832252,0.650216,520333.450736,0.998475,19.786490,16.888709,2.176624,0.059523,0.052299,149.813157,32.000000,162.506714,152.807990,152.254554,135.871366,32.000000,133.843386,67.604410,59.467656,82.410540,4.801598,45.015555,83.785642,63.777807,17.873418,18.809916,59.553538,33.874636
54.798491,64.842832,119.343980,131.571692,120.800346,109.946350,29.223276,14.237077,117.964307,0.600974,64.481552,55.884391,130.375018,118.422595,129.201814,118.088275,71.537942,115.749546,-0.000705,0.002412,32.000000,-235.771774,118.491527,-0.024898,21.836631,0.651221,520263.012877,0.997557,19.879185,16.785524,2.179042,0.049322,0.045206,149.572081,32.000000,162.878043,152.573204,150.627536,136.141820,32.000000,133.653461,67.593373,59.454410,82.418654,4.801598,45.072632,83.785642,63.790377,17.873418,18.765834,59.537173,33.899287
54.763924,64.812307,119.238568,131.564455,120.748834,109.940976,29.214083,14.234080,117.968992,0.600414,64.568386,55.805211,130.401099,118.322048,129.222501,118.028399,71.530224,115.829313,-0.000705,0.002397,32.000000,-235.773460,118.366977,-0.024890,21.844997,0.650652,520136.099661,0.996725,19.811282,16.742317,2.175735,0.039456,0.040916,149.496936,32.000000,163.061221,151.923023,150.427087,136.893683,32.000000,132.997106,67.631766,59.499902,82.422073,4.801598,45.015351,83.785642,63.810157,17.873418,18.716878,59.538530,34.062310
54.723943,64.889583,119.294039,131.577258,120.713054,109.932976,29.243430,14.229799,117.950328,0.600059,64.593014,55.820097,130.386668,118.402430,129.255038,118.070078,71.553159,115.737371,-0.000705,0.002398,32.000000,-235.779216,118.358127,-0.024872,21.804714,0.651294,520049.299304,0.996828,19.795480,16.698417,2.177870,0.053677,0.054596,149.906501,32.000000,162.587187,151.581455,153.146879,137.220108,32.000000,132.659279,67.607124,59.477119,82.400965,4.801598,45.041558,83.785642,63.839447,17.873418,18.715421,59.545326,33.915722
54.767608,64.889583,119.211572,131.577258,120.670838,109.933112,29.224465,14.231797,117.906400,0.599644,64.610996,55.832653,130.423299,118.314219,129.222213,118.033776,71.460131,115.802870,-0.000706,0.002399,32.000000,-235.780333,118.440073,-0.024902,21.787457,0.650803,520016.489149,0.997708,19.798220,16.749674,2.177320,0.073626,0.089517,150.350839,32.000000,162.107795,151.568914,154.884184,137.262056,32.000000,132.689434,67.604826,59.450427,82.399886,4.801598,45.011375,83.785642,63.806532,17.873418,18.835208,59.537812,33.969793
54.807664,64.925059,119.307967,131.590062,120.645278,109.927911,29.197820,14.230941,117.974515,0.599068,64.601414,55.885077,130.467130,118.384975,129.226505,117.994294,71.507298,115.836947,-0.000706,0.002379,32.000000,-235.778894,118.513943,-0.024932,21.784887,0.653173,520063.871472,0.997647,19.913993,16.676553,2.179924,0.059874,0.088080,150.572634,32.000000,161.956621,152.177494,156.076768,136.380495,32.000000,133.325387,67.656862,59.462636,82.443600,4.801598,45.068316,83.785642,63.814543,17.873418,18.889919,59.536868,33.912273
54.825561,64.895908,119.353399,131.592289,120.670733,109.915592,29.211876,14.230513,118.027040,0.598409,64.528659,55.855085,130.482068,118.405753,129.192146,118.145272,71.499667,115.793260,-0.000705,0.002357,32.000000,-235.776044,118.494589,-0.024931,21.792676,0.652363,520236.361803,0.997415,19.871950,16.805336,2.176680,0.039729,0.028699,150.557659,32.000000,162.040797,152.580183,154.446758,136.148147,32.000000,133.739028,67.606733,59.456556,82.417662,4.801598,45.076428,83.785642,63.769215,17.873418,18.843752,59.544107,33.951011
54.767280,64.827707,119.296472,131.575867,120.718250,109.923783,29.246139,14.226945,118.028539,0.597922,64.469192,55.832187,130.436278,118.332857,129.168801,118.121495,71.507795,115.889922,-0.000704,0.002333,32.000000,-235.782234,118.509947,-0.024928,21.789215,0.652468,520140.499359,0.997565,19.868881,16.776765,2.176848,0.058065,0.056184,149.750073,32.000000,162.587877,152.776632,151.967577,135.886501,32.000000,133.744175,67.615011,59.487605,82.410148,4.801598,45.087082,83.785642,63.727018,17.873418,18.842943,59.538373,33.995765
54.721027,64.827707,119.241567,131.575867,120.721893,109.932105,29.231832,14.232653,118.029344,0.597440,64.599561,55.797124,130.387975,118.402511,129.214792,118.025179,71.514145,115.872777,-0.000702,0.002305,32.000000,-235.774395,118.509129,-0.024930,21.777728,0.652126,520045.757931,0.996535,19.822515,16.760555,2.176966,0.052498,0.058731,149.604219,32.000000,162.924321,152.611240,150.473460,136.288422,32.000000,133.347459,67.621426,59.496184,82.436866,4.801598,45.031504,83.785642,63.844740,17.873418,18.735130,59.546742,33.964291
54.745919,64.846132,119.274051,131.569465,120.654088,109.920122,29.260670,14.227516,117.927779,0.597154,64.816972,55.661224,130.392363,118.367847,129.212197,118.029658,71.551542,115.805281,-0.000702,0.002296,32.000000,-235.780352,118.405118,-0.024950,21.822705,0.652743,520003.897986,0.996432,19.810391,16.805169,2.178244,0.036335,0.032069,149.488753,32.000000,162.984828,151.938331,150.849548,136.738200,32.000000,132.729584,67.600337,59.484132,82.403458,4.801598,45.076829,83.785642,63.845652,17.873418,18.762653,59.534734,33.969206
54.757090,64.979235,119.271133,131.593124,120.618523,109.907981,29.212822,14.233081,118.034185,0.596871,64.820504,55.821430,130.424095,118.377165,129.265342,118.025118,71.557555,115.776403,-0.000702,0.002305,32.000000,-235.775442,118.425204,-0.024945,21.821158,0.653546,520056.442514,0.997928,19.854925,16.789467,2.179081,0.040336,0.032044,150.002127,32.000000,162.456849,151.734631,153.505089,137.014372,32.000000,132.599208,67.609841,59.477342,82.377906,4.801598,45.051661,83.785642,63.820132,17.873418,18.969604,59.535993,34.021297
54.947352,65.020212,119.282822,131.614835,120.596337,109.908049,29.248794,14.231369,118.016292,0.596543,64.709687,56.112917,130.451152,118.486705,129.268755,118.132764,71.517690,115.889122,-0.000702,0.002307,32.000000,-235.776007,118.558261,-0.024915,21.852210,0.651959,519931.720088,0.996383,19.849380,16.715242,2.178684,0.060326,0.093169,150.424152,32.000000,162.061670,151.754879,154.962145,137.049946,32.000000,132.833012,67.605176,59.484396,82.365119,4.801598,45.094681,83.785642,63.755734,17.873418,18.969443,59.535521,33.924672
54.885449,65.020212,119.450751,131.614835,120.621676,109.907902,29.214281,14.226802,118.067458,0.596238,64.265581,56.008127,130.498958,118.564354,129.237418,118.111411,71.518634,116.015148,-0.000701,0.002293,32.000000,-235.783360,118.606232,-0.024912,21.881897,0.651965,520046.987918,0.998036,19.971728,16.693466,2.178186,0.066496,0.055937,150.628227,32.000000,162.003422,152.252431,156.164255,136.246231,32.000000,133.443537,67.596150,59.460996,82.361552,4.801598,45.141362,83.785642,63.709276,17.873418,19.033573,59.538039,33.937585
54.941744,64.815057,119.463808,131.592011,120.756716,109.924182,29.230469,14.226089,118.173142,0.595771,64.052930,55.961768,130.466842,118.581421,129.246412,118.287040,71.522157,115.961218,-0.000703,0.002278,32.000000,-235.782926,118.674208,-0.024992,21.878619,0.647974,520082.617404,0.993098,19.829783,16.794838,2.170857,0.032437,0.064739,150.649308,32.000000,162.231555,152.609011,154.331000,136.168211,32.000000,134.078282,67.568751,59.471568,82.366667,4.801598,45.138293,83.785642,63.658279,17.873418,18.712379,59.539583,33.870821
54.851697,64.600559,119.471878,131.541352,120.950863,109.948472,29.212336,14.234651,118.150325,0.595688,64.123215,55.917538,130.418258,118.491781,129.237748,118.245731,71.572418,116.016304,-0.000704,0.002252,32.000000,-235.776823,118.617344,-0.025017,21.869073,0.649320,520116.753232,0.995511,19.889244,16.862608,2.176365,0.038673,0.035676,149.741351,32.000000,162.791170,152.686710,151.931822,136.012858,32.000000,133.875838,67.557803,59.467656,82.332057,4.801598,45.150615,83.785642,63.732841,17.873418,18.375513,59.543517,34.040226
54.732548,64.635208,119.385773,131.515188,120.960223,109.955354,29.253045,14.230798,118.062138,0.595176,64.448259,55.812974,130.391993,118.488744,129.243284,118.126815,71.588352,115.901937,-0.000703,0.002261,32.000000,-235.782807,118.562422,-0.024980,21.872351,0.648284,519857.551682,0.993431,19.630012,16.829687,2.174372,0.043475,0.073310,149.586427,32.000000,163.017761,152.408081,150.275563,136.256457,32.000000,133.254310,67.574971,59.486252,82.347385,4.801598,45.153097,83.785642,63.795616,17.873418,18.372412,59.533495,34.120343
54.684265,64.635208,119.351772,131.515188,120.967607,109.963505,29.218531,14.232082,118.145304,0.595036,64.575762,55.833101,130.336406,118.500305,129.235376,118.081651,71.552083,115.889836,-0.000703,0.002238,32.000000,-235.775785,118.499911,-0.024960,21.882396,0.649906,519610.063061,0.995501,19.502035,16.809454,2.178089,0.047214,0.045260,149.493053,32.000000,162.986643,151.987198,150.967569,136.810945,32.000000,132.692771,67.557758,59.455845,82.320561,4.801598,45.108238,83.785642,63.854511,17.873418,18.423674,59.542868,33.806624
54.740969,64.811757,119.287420,131.534394,121.010146,109.975704,29.249955,14.229942,118.050331,0.594780,64.680267,55.818615,130.360830,118.390338,129.193039,118.080814,71.552083,115.812931,-0.000702,0.002234,32.000000,-235.776779,118.484065,-0.024928,21.882029,0.651331,519725.662601,0.996668,19.651331,16.731166,2.181257,0.039419,0.055080,150.039289,32.000000,162.321059,151.761662,153.469965,136.848853,32.000000,132.441824,67.559003,59.485256,82.303792,4.801598,45.121052,83.785642,63.853965,17.873418,18.697385,59.540488,34.083513
54.764243,64.931659,119.206272,131.567516,121.032311,109.987357,29.208657,14.234366,118.020924,0.594478,64.671144,55.741333,130.408950,118.364420,129.242016,118.092735,71.519369,115.766097,-0.000702,0.002246,32.000000,-235.778256,118.439868,-0.024937,21.841404,0.651659,519868.392540,0.998895,19.697845,16.760834,2.182562,0.046626,0.051972,150.468236,32.000000,162.086703,151.833277,155.232356,136.956618,32.000000,132.662673,67.540737,59.467232,82.275162,4.801598,45.046609,83.785642,63.805901,17.873418,18.883425,59.542415,33.959522
54.766080,64.951734,119.228339,131.590897,121.072739,109.991386,29.234329,14.234794,117.985886,0.594036,64.767328,55.884544,130.467556,118.376267,129.225378,118.049485,71.534674,115.836882,-0.000702,0.002233,32.000000,-235.773894,118.546186,-0.024930,21.827059,0.650644,520147.114037,0.997260,19.819771,16.718874,2.179125,0.051987,0.114845,150.536592,32.000000,161.954604,152.312717,156.267359,136.302887,32.000000,133.316737,67.547045,59.455113,82.283325,4.801598,45.093649,83.785642,63.802838,17.873418,18.882894,59.545434,33.837219
54.755414,64.951734,119.255925,131.590897,121.166692,110.002900,29.190324,14.229799,117.951146,0.593401,64.818674,55.880524,130.450926,118.383507,129.106958,118.039764,71.532123,115.762021,-0.000703,0.002217,32.000000,-235.780527,118.487838,-0.024896,21.841719,0.651170,520430.104362,0.998627,19.917266,16.726027,2.176717,0.066721,0.031214,150.524756,32.000000,162.187208,152.675295,154.348739,136.082975,32.000000,133.816673,67.539599,59.448014,82.256673,4.801598,45.074744,83.785642,63.811669,17.873418,18.913862,59.541176,33.877644
54.933719,64.965485,119.282482,131.601196,121.287469,110.019090,29.233508,14.229799,118.099547,0.593012,64.679526,56.016971,130.403971,118.367847,129.153914,118.065677,71.521113,115.762021,-0.000703,0.002186,32.000000,-235.780855,118.540212,-0.024854,21.807415,0.651778,520446.065067,0.997804,19.935572,16.749354,2.177047,0.045827,0.041423,149.761538,32.000000,162.801216,152.701406,151.911634,135.996579,32.000000,133.999772,67.502932,59.458895,82.214712,4.801598,45.118089,83.785642,63.747991,17.873418,18.935026,59.533829,33.945656
54.897693,64.915983,119.365564,131.600639,121.452057,110.043563,29.215208,14.227801,118.012888,0.592809,64.606756,55.962019,130.371687,118.443497,129.205079,118.087311,71.518430,115.825809,-0.000703,0.002203,32.000000,-235.783509,118.529404,-0.024851,21.808255,0.651794,520510.671261,0.999628,19.945840,16.711048,2.177975,0.053101,0.044811,149.477742,32.000000,163.009878,152.397840,150.211729,136.321587,32.000000,133.299154,67.511978,59.470129,82.205926,4.801598,45.129262,83.785642,63.696438,17.873418,18.857348,59.537360,33.932743
54.793473,64.852182,119.245448,131.588671,121.544125,110.063777,29.242522,14.226945,117.971009,0.592252,64.509293,55.975295,130.373217,118.456833,129.186416,118.076025,71.564396,115.823973,-0.000705,0.002189,32.000000,-235.781906,118.485147,-0.024870,21.795771,0.650086,520527.375185,0.994748,19.788147,16.722058,2.171389,0.049633,0.074267,149.432113,32.000000,163.158169,151.799157,150.920586,136.853029,32.000000,132.985293,67.501135,59.454559,82.153566,4.801598,45.130587,83.785642,63.764497,17.873418,18.856695,59.546615,33.924599
54.771316,64.852182,119.304795,131.588671,121.626945,110.067767,29.207045,14.230227,118.045714,0.591797,64.622952,55.862434,130.447416,118.423901,129.275109,118.122496,71.551995,115.680175,-0.000708,0.002180,32.000000,-235.780263,118.446171,-0.024846,21.788139,0.651317,520599.628025,0.996184,19.773251,16.759555,2.174328,0.038895,0.027617,150.195003,32.000000,162.447520,151.662224,153.539984,137.027523,32.000000,132.459196,67.525427,59.472363,82.150315,4.801598,45.107291,83.785642,63.786853,17.873418,18.755941,59.534311,33.933183
54.656133,64.914333,119.217517,131.588114,121.619567,110.064011,29.238022,14.231226,117.895043,0.591639,64.796280,55.754437,130.424376,118.327514,129.274168,118.049829,71.526734,115.894040,-0.000709,0.002179,32.000000,-235.778772,118.382396,-0.024793,21.776311,0.652615,520566.241040,0.997362,19.809658,16.712588,2.176271,0.054912,0.061048,150.503481,32.000000,162.121187,151.854838,155.299206,136.938839,32.000000,132.695495,67.528580,59.473025,82.174041,4.801598,45.134250,83.785642,63.831338,17.873418,18.852146,59.533328,33.925259
54.670081,65.019937,119.199738,131.610103,121.544118,110.051909,29.230089,14.229799,117.878416,0.591134,65.001535,55.731569,130.455190,118.268666,129.221147,117.962023,71.464245,115.868290,-0.000709,0.002174,32.000000,-235.777905,118.390432,-0.024751,21.782029,0.653665,520621.772167,0.999057,19.830980,16.646484,2.178235,0.060256,0.048323,150.615947,32.000000,161.908272,152.409254,156.258155,136.139703,32.000000,133.260533,67.521288,59.444652,82.144632,4.801598,45.062235,83.785642,63.876026,17.873418,19.016623,59.550017,33.849104
54.686330,65.153594,119.185513,131.646288,121.478118,110.050671,29.191950,14.234508,117.840468,0.590943,65.245826,55.805151,130.475004,118.337810,129.187011,117.918491,71.506249,115.715472,-0.000710,0.002170,32.000000,-235.777457,118.368057,-0.024775,21.781478,0.655470,520816.701750,1.000459,20.004085,16.788476,2.181229,0.064398,0.059402,150.292470,32.000000,162.105497,152.768668,154.135075,135.866061,32.000000,133.642532,67.495529,59.451841,82.154215,4.801598,45.079023,83.785642,63.894584,17.873418,19.016777,59.540979,33.897967
54.759433,65.153594,119.161914,131.646288,121.428185,110.050797,29.213710,14.229228,117.899746,0.590897,65.272369,55.828785,130.427499,118.307245,129.184474,117.983943,71.517867,115.748390,-0.000713,0.002172,32.000000,-235.776673,118.491020,-0.024772,21.773846,0.655046,521034.963432,1.000621,20.096243,16.836918,2.180347,0.029346,0.051016,149.772242,32.000000,162.746137,152.836402,151.717493,135.801563,32.000000,133.867333,67.486153,59.471787,82.135828,4.801598,45.047803,83.785642,63.821919,17.873418,19.226636,59.542995,33.837806
54.878139,65.228674,119.202454,131.682195,121.469911,110.050792,29.259355,14.231654,118.026874,0.590905,65.037641,55.975293,130.422335,118.404122,129.207654,118.012283,71.571960,115.789178,-0.000713,0.002181,32.000000,-235.777689,118.452493,-0.024906,21.771984,0.654931,521121.924688,1.001946,20.214240,16.711506,2.179439,0.047414,0.082856,149.599131,32.000000,163.074456,152.323207,150.187467,136.349777,32.000000,133.398566,67.505997,59.477116,82.148357,4.801598,45.117822,83.785642,63.802728,17.873418,19.345432,59.539111,33.891657
54.970406,65.095840,119.324739,131.681917,121.503669,110.058875,29.234742,14.233081,118.077986,0.590942,64.469911,56.156051,130.447045,118.425124,129.244835,118.075479,71.522593,115.779505,-0.000714,0.002192,32.000000,-235.776426,118.476273,-0.024858,21.802931,0.653734,521056.532759,0.999722,20.143831,16.717863,2.176098,0.074702,0.035715,149.597909,32.000000,163.105731,151.738536,151.374276,136.865432,32.000000,133.068903,67.476337,59.464398,82.107770,4.801598,45.124469,83.785642,63.659184,17.873418,19.139484,59.540556,33.908532
54.893220,64.818357,119.389616,131.630979,121.652473,110.070943,29.233851,14.224804,118.021332,0.590736,64.038670,55.993134,130.443721,118.434465,129.290049,118.181776,71.507928,115.869662,-0.000715,0.002215,32.000000,-235.783227,118.618265,-0.024874,21.801488,0.652188,520982.753212,0.995973,20.104731,16.686034,2.172130,0.110218,0.050665,150.138990,32.000000,162.336821,151.445601,153.896674,137.277852,32.000000,132.816714,67.468607,59.427178,82.051962,4.801598,45.166073,83.785642,63.688895,17.873418,19.140228,59.544726,33.967739
54.894166,64.818357,119.383003,131.630979,121.746340,110.083252,29.206704,14.235650,118.095101,0.590552,64.060942,55.849339,130.479735,118.478751,129.333114,118.113251,71.511931,115.930459,-0.000716,0.002210,32.000000,-235.772709,118.584895,-0.024954,21.777360,0.650371,520880.319882,0.994678,19.883279,16.730121,2.170709,0.038484,0.043127,150.544599,32.000000,162.136421,151.773498,155.371244,137.128536,32.000000,132.713512,67.510597,59.443102,82.077191,4.801598,45.153847,83.785642,63.706280,17.873418,18.705609,59.542779,33.878304
54.828734,64.666833,119.316883,131.577258,121.822569,110.087230,29.278966,14.238504,118.068700,0.590548,64.214279,55.939422,130.467453,118.406078,129.268384,118.148538,71.495173,115.894789,-0.000714,0.002221,32.000000,-235.769855,118.583507,-0.024960,21.763828,0.651750,520613.037513,0.995625,19.679921,16.793984,2.174943,0.063214,0.055119,150.821275,32.000000,161.811155,152.449596,156.003361,136.230829,32.000000,133.275771,67.499076,59.429789,82.056954,4.801598,45.171018,83.785642,63.733118,17.873418,18.466854,59.543045,33.846610
54.749394,64.672883,119.374221,131.553878,121.846258,110.091445,29.192986,14.229942,118.015192,0.590659,64.414479,55.766148,130.483407,118.397352,129.231936,118.104772,71.513218,115.875779,-0.000713,0.002213,32.000000,-235.775959,118.465955,-0.024972,21.765873,0.652479,520663.548959,0.996643,19.679014,16.823140,2.174785,0.049488,0.082700,150.469432,32.000000,162.260298,152.759310,153.897870,135.905893,32.000000,133.627964,67.503717,59.446241,82.067007,4.801598,45.159299,83.785642,63.803334,17.873418,18.473728,59.545818,33.952846
54.725532,64.802682,119.218597,131.565846,121.761287,110.092138,29.258177,14.228372,117.978810,0.590892,64.715205,55.734365,130.400050,118.361689,129.206691,118.016335,71.523615,115.763858,-0.000712,0.002233,32.000000,-235.785069,118.456227,-0.024950,21.760130,0.653278,520536.344334,0.995128,19.590389,16.820446,2.176174,0.053741,0.061744,149.769156,32.000000,162.667073,152.828939,151.692950,135.734969,32.000000,133.828039,67.476665,59.452964,82.033912,4.801598,45.145750,83.785642,63.828405,17.873418,18.471188,59.537114,33.874489
54.687491,64.802682,119.275041,131.565846,121.675661,110.092888,29.220668,14.230227,117.975599,0.590867,64.974547,55.696748,130.380399,118.324883,129.192056,117.958051,71.486150,115.776814,-0.000712,0.002223,32.000000,-235.775674,118.375034,-0.024976,21.751711,0.655018,520571.897871,0.999715,19.672784,16.792031,2.180375,0.033996,0.038525,149.589545,32.000000,162.912546,152.281278,150.201683,136.343385,32.000000,133.184538,67.470971,59.435029,82.034539,4.801598,45.118104,83.785642,63.859241,17.873418,18.672300,59.533092,33.905597
54.606794,64.987485,119.138337,131.604536,121.618495,110.076524,29.261285,14.235650,117.938855,0.590713,65.106158,55.721663,130.392010,118.330143,129.230097,117.953043,71.500032,115.667642,-0.000711,0.002207,32.000000,-235.774513,118.409336,-0.025014,21.752629,0.654731,520753.295771,0.998323,19.825562,16.720559,2.178482,0.049569,0.050501,149.612174,32.000000,162.935552,151.823268,151.414261,136.892533,32.000000,132.867545,67.468452,59.450974,82.024114,4.801598,45.098548,83.785642,63.874445,17.873418,18.960241,59.534370,34.121077
54.681204,65.157169,119.180273,131.653247,121.559251,110.053388,29.231501,14.229514,117.856230,0.590699,65.138160,55.687100,130.440986,118.290239,129.269834,117.885138,71.519170,115.651384,-0.000711,0.002192,32.000000,-235.777698,118.297473,-0.025007,21.732042,0.656048,520858.385213,1.000381,19.862210,16.765095,2.181030,0.060838,0.052494,150.295965,32.000000,162.353888,151.689753,153.994511,137.081268,32.000000,132.758098,67.480654,59.427576,82.034430,4.801598,45.081053,83.785642,63.874554,17.873418,19.225494,59.546025,33.939346
54.798061,65.234724,119.165554,131.694999,121.455150,110.045077,29.234528,14.238647,117.873371,0.590526,65.145200,55.829919,130.503916,118.318948,129.283939,117.928170,71.511711,115.714550,-0.000711,0.002201,32.000000,-235.772991,118.461770,-0.024985,21.725223,0.656676,521063.259386,1.000973,20.124820,16.691599,2.181749,0.044212,0.068363,150.570604,32.000000,162.060529,151.659260,155.604391,137.023359,32.000000,132.988093,67.507006,59.423088,82.076155,4.801598,45.092229,83.785642,63.872087,17.873418,19.226714,59.541058,33.882193
54.792921,65.234724,119.279896,131.694999,121.286360,110.044975,29.205109,14.230655,117.928303,0.590273,64.986259,55.902822,130.517790,118.306226,129.226378,118.001831,71.494124,115.703457,-0.000712,0.002218,32.000000,-235.778524,118.509905,-0.024989,21.755645,0.656494,521115.070903,1.000729,20.222756,16.663580,2.179547,0.034506,0.047855,150.814997,32.000000,161.960843,152.351623,155.738361,136.130061,32.000000,133.529973,67.470293,59.445270,82.063691,4.801598,45.129029,83.785642,63.795533,17.873418,19.349616,59.538196,33.924966
54.917090,65.164319,119.303392,131.699731,121.231900,110.040655,29.192159,14.228087,118.066945,0.589615,64.667844,56.132701,130.536069,118.365808,129.238865,118.108458,71.481700,115.781366,-0.000712,0.002252,32.000000,-235.776831,118.584347,-0.025045,21.761835,0.654676,521137.004700,0.998396,20.187786,16.705540,2.174631,0.048624,0.046437,150.258550,32.000000,162.352887,152.574215,153.522145,136.051102,32.000000,133.863937,67.482426,59.422642,82.063691,4.801598,45.115153,83.785642,63.747021,17.873418,19.241157,59.544451,33.932229
54.938787,64.926984,119.391179,131.665216,121.340736,110.052890,29.229374,14.231654,118.059725,0.589211,64.103790,56.166807,130.460148,118.437889,129.226890,118.117241,71.523218,115.977231,-0.000712,0.002279,32.000000,-235.782770,118.681568,-0.025081,21.747777,0.654666,521176.063391,0.999504,20.192731,16.717070,2.176922,0.047418,0.059189,149.808323,32.000000,162.847638,152.723282,151.418314,135.984520,32.000000,133.754310,67.475004,59.434058,82.046202,4.801598,45.180744,83.785642,63.681183,17.873418,18.871289,59.535836,33.944115
54.906208,64.591759,119.324688,131.588671,121.502061,110.061107,29.238940,14.230941,118.111802,0.588841,63.784577,55.912853,130.426274,118.499653,129.276068,118.148634,71.536011,115.930157,-0.000714,0.002281,32.000000,-235.775616,118.545759,-0.025096,21.776049,0.652374,521009.558522,0.997218,20.002951,16.772029,2.172427,0.049930,0.051147,149.559282,32.000000,162.868509,152.240187,150.180643,136.414921,32.000000,133.214940,67.484005,59.426338,82.049841,4.801598,45.187033,83.785642,63.621296,17.873418,18.870722,59.544323,34.102075
54.899584,64.591759,119.492821,131.588671,121.567083,110.060821,29.227049,14.230513,118.118892,0.588458,63.862555,55.929806,130.410333,118.451755,129.290393,118.157496,71.528910,115.946706,-0.000712,0.002299,32.000000,-235.778339,118.602763,-0.025055,21.800938,0.652685,520627.979164,0.994990,19.744779,16.837356,2.173167,0.093084,0.034000,149.688866,32.000000,162.973899,151.779345,151.871144,136.919577,32.000000,132.620823,67.467726,59.384267,82.017868,4.801598,45.233384,83.785642,63.691405,17.873418,18.344199,59.537832,33.886301
54.849915,64.516687,119.396033,131.536342,121.581991,110.064939,29.204028,14.232082,118.031062,0.588222,64.077647,56.003011,130.459551,118.506341,129.321828,118.134456,71.504997,115.888204,-0.000711,0.002301,32.000000,-235.778572,118.638433,-0.025037,21.798000,0.651351,520173.723825,0.994496,19.440846,16.798897,2.173246,0.048115,0.073878,150.287521,32.000000,162.159675,151.767024,154.186655,137.006049,32.000000,132.541708,67.486433,59.395591,82.015108,4.801598,45.196753,83.785642,63.745470,17.873418,18.223438,59.540261,33.963190
54.823764,64.625858,119.434968,131.526600,121.538190,110.069015,29.205890,14.231797,118.068857,0.588095,64.200471,55.943111,130.460574,118.518453,129.301493,118.090492,71.519491,115.882694,-0.000710,0.002326,32.000000,-235.774923,118.516268,-0.025034,21.780167,0.651916,520191.320118,0.995031,19.447209,16.815021,2.176571,0.054443,0.065141,150.644964,32.000000,161.906169,151.941851,155.603993,136.821515,32.000000,132.890995,67.500432,59.396279,82.065022,4.801598,45.213216,83.785642,63.743833,17.873418,18.390407,59.533977,34.039639
54.783276,64.662983,119.382197,131.529383,121.427839,110.081177,29.263417,14.228943,118.115034,0.587846,64.237790,55.867160,130.446229,118.531422,129.300328,118.106870,71.500833,115.856170,-0.000710,0.002344,32.000000,-235.780892,118.617835,-0.025043,21.763828,0.652044,520180.426778,0.996651,19.419876,16.807030,2.176777,0.051071,0.038764,150.703809,32.000000,161.977446,152.454443,155.823077,136.170617,32.000000,133.567547,67.494605,59.425275,82.089547,4.801598,45.169073,83.785642,63.727093,17.873418,18.387502,59.533869,34.104276
54.747416,64.662983,119.399987,131.529383,121.365594,110.086352,29.224697,14.232225,117.996719,0.587981,64.432332,55.844615,130.446778,118.404040,129.201845,118.148452,71.487145,115.845251,-0.000710,0.002345,32.000000,-235.772037,118.554549,-0.025016,21.767578,0.653530,520342.216006,0.997443,19.554194,16.789531,2.178525,0.055805,0.059393,150.301158,32.000000,162.364735,152.626735,153.350797,135.902886,32.000000,134.015993,67.481461,59.397294,82.086252,4.801598,45.202203,83.785642,63.801748,17.873418,18.442844,59.534439,33.922325
54.723270,64.705057,119.326201,131.526878,121.348914,110.082150,29.230217,14.235650,118.001125,0.587538,64.777678,55.879227,130.408700,118.330469,129.208754,118.014812,71.526790,115.813905,-0.000710,0.002367,32.000000,-235.771070,118.442621,-0.024891,21.762543,0.654477,520515.714352,0.996507,19.630272,16.793719,2.179172,0.061872,0.055190,149.813883,32.000000,162.902456,152.715742,151.428980,136.050870,32.000000,133.975366,67.471800,59.399726,82.091462,4.801598,45.156914,83.785642,63.809524,17.873418,18.506132,59.545395,33.933990
54.703003,64.904433,119.280407,131.559444,121.363727,110.069886,29.202567,14.238790,117.936764,0.587256,65.000132,55.732437,130.359335,118.397228,129.187657,117.968895,71.534901,115.745056,-0.000709,0.002368,32.000000,-235.769734,118.578408,-0.024793,21.752000,0.655141,520589.556080,0.998598,19.664790,16.801449,2.180925,0.045270,0.055479,149.511117,32.000000,163.011804,152.068385,150.096648,136.488502,32.000000,133.015000,67.488731,59.385725,82.091292,4.801598,45.151630,83.785642,63.845608,17.873418,18.815625,59.536032,33.880725
