OSU 80 Ton Compressor Load Stand
54.867608,65.083190,119.247617,131.609546,121.293350,110.049572,29.242085,14.227516,117.936604,0.586850,65.014596,55.803519,130.386232,118.312058,129.275962,118.074966,71.552249,115.839725,-0.000710,0.002385,32.000000,-235.778221,118.362044,-0.024806,21.778567,0.655227,520560.067658,0.998971,19.730115,16.744700,2.180539,0.042302,0.050793,149.633499,32.000000,162.969017,151.833207,151.921208,136.921883,32.000000,132.485009,67.504700,59.403531,82.107613,4.801598,45.099021,83.785642,63.803188,17.873418,18.814883,59.542110,33.965685
54.771141,65.083190,119.259095,131.609546,121.274631,110.045604,29.195501,14.234937,117.935200,0.586402,64.786827,55.857884,130.438190,118.310181,129.254217,118.045879,71.521020,115.824782,-0.000709,0.002390,32.000000,-235.773751,118.407644,-0.024818,21.742611,0.655861,520784.054876,1.000751,19.949014,16.699007,2.180509,0.053518,0.049502,150.258910,32.000000,162.164731,151.643523,154.265922,137.103660,32.000000,132.426965,67.488473,59.361931,82.101307,4.801598,45.146848,83.785642,63.792437,17.873418,19.094605,59.546103,33.831056
54.748839,65.056238,119.246660,131.632927,121.235680,110.053813,29.206487,14.230370,117.973127,0.586361,64.633878,55.801175,130.478754,118.430895,129.315044,118.034467,71.515697,115.767815,-0.000708,0.002404,32.000000,-235.778809,118.508151,-0.024791,21.747856,0.652218,520815.192481,0.996373,19.969369,16.733329,2.173370,0.053467,0.057643,150.666171,32.000000,161.966236,152.151556,155.744920,136.596127,32.000000,132.783443,67.507879,59.360934,82.139822,4.801598,45.150894,83.785642,63.751877,17.873418,19.053035,59.541923,33.894739
54.754192,64.928634,119.278644,131.620124,121.163015,110.053845,29.214077,14.234937,117.835339,0.586025,64.718998,55.763183,130.478651,118.300556,129.246591,117.970420,71.490960,115.873917,-0.000706,0.002425,32.000000,-235.771948,118.443049,-0.024771,21.784625,0.655008,520918.031983,0.999873,20.062157,16.756405,2.177408,0.045249,0.049673,150.649942,32.000000,161.937479,152.489158,155.859941,136.108006,32.000000,133.585161,67.511098,59.330564,82.115795,4.801598,45.160452,83.785642,63.804729,17.873418,18.853924,59.547932,33.807505
54.663365,64.965485,119.082688,131.625134,121.071183,110.057866,29.228233,14.230655,117.885156,0.586108,64.934918,55.672973,130.470222,118.276700,129.200086,117.932728,71.463539,115.835682,-0.000707,0.002428,32.000000,-235.780163,118.341036,-0.024783,21.789241,0.655149,520941.193951,0.999950,20.056674,16.730636,2.178067,0.034534,0.035561,150.165518,32.000000,162.454112,152.750331,153.265235,135.929916,32.000000,133.688372,67.472500,59.347482,82.129207,4.801598,45.129754,83.785642,63.873766,17.873418,18.853370,59.544490,33.874709
54.642459,64.965485,119.124138,131.625134,120.943640,110.053981,29.214556,14.235222,117.818954,0.585913,65.248126,55.749662,130.417230,118.167567,129.183120,117.894269,71.529253,115.695128,-0.000706,0.002456,32.000000,-235.774777,118.322434,-0.024805,21.785595,0.653945,520807.380282,0.999241,19.923916,16.813274,2.178439,0.057429,0.052157,149.713890,32.000000,162.903026,152.731099,151.446633,136.087694,32.000000,134.003383,67.521325,59.353080,82.134804,4.801598,45.091297,83.785642,63.903318,17.873418,18.910634,59.539681,33.983220
54.611634,65.129942,118.993337,131.656309,120.776854,110.037809,29.231898,14.228229,117.741030,0.585946,65.479982,55.667298,130.426984,118.157801,129.254644,117.825996,71.516658,115.608637,-0.000702,0.002462,32.000000,-235.785048,118.247894,-0.024810,21.791863,0.654049,520990.056529,1.000729,20.048265,16.819835,2.178473,0.049859,0.044453,149.589038,32.000000,163.153959,151.985312,150.251658,136.720814,32.000000,133.071832,67.542199,59.338437,82.158770,4.801598,45.072850,83.785642,63.949469,17.873418,19.167969,59.535590,33.976543
54.616796,65.338408,119.077047,131.707246,120.707273,110.006367,29.220513,14.231654,117.775181,0.585996,65.561547,55.713606,130.472102,118.227619,129.269934,117.817035,71.541461,115.610756,-0.000702,0.002459,32.000000,-235.775394,118.283461,-0.024806,21.806026,0.654790,520842.990772,1.001586,20.068420,16.677392,2.180065,0.045766,0.050758,149.776414,32.000000,163.067544,151.809551,151.985929,137.091199,32.000000,132.801340,67.546099,59.349520,82.170589,4.801598,45.071380,83.785642,63.939912,17.873418,19.494976,59.545375,33.834577
54.704704,65.431917,118.978575,131.749556,120.695382,109.978064,29.228888,14.237933,117.757761,0.586007,65.440973,55.831642,130.496135,118.202251,129.267989,117.991996,71.485947,115.547168,-0.000702,0.002463,32.000000,-235.772557,118.258740,-0.024808,21.808963,0.654404,521046.908068,1.001911,20.262608,16.642737,2.178901,0.051770,0.070161,150.365403,32.000000,162.327946,151.759897,154.319558,137.292621,32.000000,132.534439,67.534027,59.318837,82.168113,4.801598,45.057172,83.785642,63.945962,17.873418,19.497603,59.549004,33.856441
54.774025,65.431917,119.099485,131.749556,120.649645,109.975303,29.264984,14.227659,117.783443,0.586097,65.250722,55.742098,130.558266,118.125584,129.284791,117.817602,71.454820,115.577050,-0.000702,0.002474,32.000000,-235.779881,118.266739,-0.024800,21.780245,0.654686,521143.187736,1.002469,20.466093,16.619092,2.180228,0.052348,0.045064,150.658955,32.000000,162.020170,152.088464,156.089319,136.725817,32.000000,133.118231,67.534138,59.280283,82.194228,4.801598,45.083550,83.785642,63.831162,17.873418,19.646944,59.537222,33.929588
54.867515,65.357385,119.125978,131.756236,120.708236,109.971471,29.229433,14.236078,117.878975,0.585779,65.007157,56.001971,130.521866,118.353246,129.263473,117.873938,71.489326,115.731734,-0.000699,0.002500,32.000000,-235.772445,118.446149,-0.024830,21.809855,0.652389,521209.370198,1.000393,20.474860,16.639851,2.174924,0.057967,0.060725,150.842494,32.000000,161.926664,152.712109,155.734200,136.054114,32.000000,133.611521,67.539176,59.284110,82.176769,4.801598,45.110269,83.785642,63.811116,17.873418,19.533550,59.544903,33.951231
54.872861,65.160469,119.208199,131.727566,120.808471,109.959241,29.217530,14.234080,117.917346,0.585479,64.638573,56.093050,130.534742,118.370007,129.227437,117.995803,71.486427,115.683865,-0.000699,0.002495,32.000000,-235.774771,118.446272,-0.024853,21.829786,0.652911,521222.411377,0.997735,20.408109,16.687311,2.174379,0.035620,0.044754,150.088103,32.000000,162.447315,152.879894,153.075783,136.036283,32.000000,133.674805,67.513878,59.291344,82.188223,4.801598,45.131719,83.785642,63.755705,17.873418,19.228389,59.543733,33.816382
54.788309,64.918183,119.320150,131.669391,120.877600,109.955194,29.191789,14.232796,117.943519,0.585134,64.486100,55.831378,130.490934,118.374106,129.254235,118.081061,71.491132,115.739389,-0.000698,0.002494,32.000000,-235.778678,118.360145,-0.024863,21.813657,0.650460,520972.306244,0.996831,20.243654,16.737308,2.171157,0.056593,0.062646,149.789136,32.000000,162.817365,152.953803,151.310654,136.040929,32.000000,133.673280,67.526779,59.303112,82.176507,4.801598,45.149231,83.785642,63.763503,17.873418,19.229635,59.537970,33.807798
54.719903,64.918183,119.157609,131.669391,120.883263,109.942969,29.222806,14.225661,117.847147,0.584809,64.655199,55.813035,130.426473,118.290301,129.293744,117.991132,71.507172,115.828892,-0.000697,0.002480,32.000000,-235.784174,118.467873,-0.024877,21.811848,0.649926,520632.844878,0.996493,20.041599,16.714066,2.172444,0.047646,0.056043,149.600100,32.000000,163.090941,152.083160,150.310927,136.649157,32.000000,133.174305,67.517513,59.301320,82.209532,4.801598,45.113253,83.785642,63.864778,17.873418,18.850742,59.553578,33.880652
54.710078,64.919558,119.287090,131.638773,120.821876,109.930731,29.250697,14.230227,117.856126,0.584411,64.752844,55.813053,130.450878,118.224234,129.335664,118.001403,71.522693,115.665810,-0.000697,0.002480,32.000000,-235.777804,118.374055,-0.024853,21.788113,0.652174,520304.208744,0.998390,19.880629,16.739682,2.177840,0.047359,0.055865,149.879299,32.000000,162.921375,151.757342,152.509330,137.048981,32.000000,132.907080,67.529144,59.305500,82.198684,4.801598,45.114636,83.785642,63.880267,17.873418,18.852261,59.535944,33.950058
54.742249,65.033412,119.175506,131.655474,120.756891,109.934969,29.221296,14.227944,117.872802,0.584164,64.686781,55.907258,130.460327,118.333530,129.315615,118.090062,71.526702,115.756574,-0.000699,0.002465,32.000000,-235.778940,118.370304,-0.024862,21.767447,0.652175,520253.221934,0.998600,19.946485,16.772495,2.177592,0.033900,0.045143,150.364800,32.000000,162.286752,151.675397,154.596600,137.240361,32.000000,132.881939,67.530131,59.313221,82.200598,4.801598,45.123797,83.785642,63.856735,17.873418,19.029680,59.542986,33.874856
54.949981,64.972085,119.372596,131.660206,120.766614,109.923836,29.223896,14.235079,118.033405,0.583889,64.329212,56.085440,130.532886,118.435441,129.320725,118.105509,71.469509,115.862470,-0.000699,0.002489,32.000000,-235.770166,118.549571,-0.024890,21.758163,0.653902,520168.005006,0.997739,19.957325,16.667937,2.180349,0.044418,0.065451,150.654575,32.000000,162.045489,152.107967,155.868112,136.747554,32.000000,133.116849,67.546843,59.306984,82.187874,4.801598,45.157786,83.785642,63.775077,17.873418,19.029940,59.539455,33.829955
55.016682,64.972085,119.309135,131.660206,120.866514,109.919794,29.238381,14.234937,118.038819,0.583393,63.975639,56.123632,130.527009,118.419802,129.307848,118.129650,71.460353,115.842738,-0.000699,0.002499,32.000000,-235.775226,118.495260,-0.024903,21.792336,0.653408,520326.494264,0.998436,20.040193,16.713495,2.177030,0.053465,0.057038,150.769982,32.000000,162.044818,152.692643,155.175819,136.338051,32.000000,133.636116,67.528466,59.305236,82.181285,4.801598,45.182392,83.785642,63.650795,17.873418,18.933978,59.540714,34.032376
54.891001,64.684157,119.398674,131.612887,120.977707,109.923859,29.228251,14.224519,118.069097,0.583234,63.797247,56.001783,130.509217,118.487685,129.247306,118.145146,71.460442,115.842605,-0.000698,0.002483,32.000000,-235.783185,118.573601,-0.024886,21.785333,0.651362,520187.321446,0.993905,19.779132,16.828479,2.172386,0.047609,0.023585,150.136078,32.000000,162.533918,152.965807,152.625876,136.022301,32.000000,133.702913,67.539746,59.330917,82.185054,4.801598,45.197722,83.785642,63.658354,17.873418,18.482757,59.528283,33.952625
54.821211,64.496888,119.309836,131.555548,121.133016,109.943242,29.208653,14.230227,118.028880,0.583181,63.943051,55.855612,130.453654,118.453264,129.264270,118.129341,71.487057,115.896959,-0.000699,0.002494,32.000000,-235.781083,118.602151,-0.024895,21.775262,0.648744,520148.886498,0.992043,19.715121,16.826871,2.168599,0.059799,0.051611,149.721914,32.000000,162.879094,153.026748,151.001486,135.936651,32.000000,133.652998,67.542111,59.350115,82.181482,4.801598,45.191189,83.785642,63.774253,17.873418,18.187454,59.534183,33.923792
54.682598,64.569485,119.291927,131.540796,121.247561,109.979916,29.206155,14.226089,117.890069,0.583191,64.246127,55.758559,130.411616,118.388769,129.290513,118.031979,71.501701,115.820342,-0.000699,0.002528,32.000000,-235.780632,118.454107,-0.024875,21.769361,0.651221,519825.224787,0.994171,19.547855,16.826709,2.175196,0.065208,0.040202,149.524359,32.000000,163.110012,152.092959,150.285411,136.634455,32.000000,132.778213,67.556916,59.336489,82.162812,4.801598,45.173279,83.785642,63.844001,17.873418,18.183548,59.539799,33.947050
54.627485,64.569485,119.279266,131.540796,121.276257,110.006367,29.201380,14.229656,117.885464,0.583315,64.633348,55.671649,130.443388,118.355796,129.302143,118.127141,71.502744,115.787833,-0.000699,0.002535,32.000000,-235.781817,118.447395,-0.024857,21.792729,0.651855,519631.442314,0.995915,19.427680,16.829745,2.176344,0.042420,0.060026,149.897858,32.000000,162.885557,151.906622,152.406039,136.992189,32.000000,132.672871,67.543993,59.346132,82.133981,4.801598,45.184100,83.785642,63.922862,17.873418,18.293545,59.541284,33.921811
54.602227,64.846132,119.142811,131.576980,121.305074,110.002464,29.262756,14.226232,117.795254,0.583000,64.914948,55.815717,130.465425,118.254821,129.267518,117.919341,71.484175,115.729070,-0.000700,0.002547,32.000000,-235.785078,118.294843,-0.024858,21.805737,0.654618,519957.851958,0.999325,19.633728,16.773301,2.181534,0.040086,0.040659,150.454567,32.000000,162.156176,151.816976,154.724527,137.014013,32.000000,132.930750,67.522286,59.347747,82.148773,4.801598,45.130067,83.785642,63.936892,17.873418,18.723538,59.537832,33.933110
54.688810,65.082639,119.214296,131.634319,121.258773,109.990515,29.193319,14.231940,117.835284,0.583199,65.014458,55.785852,130.496297,118.314851,129.319412,117.864095,71.431186,115.694947,-0.000698,0.002520,32.000000,-235.776912,118.245893,-0.024872,21.786880,0.654922,520112.405304,1.000845,19.686862,16.754515,2.183503,0.063008,0.055892,150.622091,32.000000,162.014933,152.121856,156.090850,136.753959,32.000000,133.350238,67.508398,59.339185,82.155340,4.801598,45.156102,83.785642,63.897825,17.873418,19.092192,59.539052,33.820931
54.832745,65.098315,119.148530,131.663267,121.110386,109.978366,29.204676,14.233795,117.831583,0.583133,64.857648,55.800377,130.495768,118.214752,129.203928,117.966834,71.452198,115.649462,-0.000697,0.002507,32.000000,-235.771614,118.505213,-0.024879,21.804085,0.654487,520545.663665,0.999964,19.987872,16.741005,2.182014,0.049821,0.043081,150.790604,32.000000,161.955901,152.645347,155.332784,136.250645,32.000000,133.605666,67.479115,59.350800,82.140504,4.801598,45.160048,83.785642,63.877155,17.873418,19.092833,59.544569,33.831496
54.740049,65.098315,119.247738,131.663267,120.885524,109.966181,29.234572,14.231940,117.871404,0.583205,64.676542,55.852289,130.476833,118.281899,129.203602,117.995781,71.458084,115.681725,-0.000696,0.002502,32.000000,-235.774453,118.382294,-0.024896,21.806314,0.654437,520891.479981,1.001111,20.140897,16.775360,2.179866,0.056635,0.057644,149.953407,32.000000,162.566035,152.801568,152.605246,135.986283,32.000000,133.786605,67.466695,59.352128,82.147955,4.801598,45.171809,83.785642,63.866458,17.873418,19.118070,59.534528,33.975002
54.746492,64.949534,119.161839,131.646010,120.820780,109.966343,29.238111,14.235793,117.834888,0.583164,64.681386,55.794090,130.431857,118.288688,129.243213,117.966713,71.479901,115.718063,-0.000696,0.002470,32.000000,-235.769944,118.333284,-0.024863,21.824803,0.650953,520728.374452,0.997746,20.018014,16.729503,2.172945,0.049163,0.071687,149.735873,32.000000,162.939439,152.851630,150.897396,136.099664,32.000000,133.846926,67.466692,59.374397,82.145369,4.801598,45.129786,83.785642,63.837074,17.873418,18.885785,59.542002,33.941620
54.685190,64.916533,119.219783,131.632371,120.751887,109.966411,29.200717,14.228943,117.828855,0.583096,64.761657,55.713819,130.424981,118.271072,129.276327,117.893694,71.473932,115.648202,-0.000698,0.002483,32.000000,-235.778925,118.389576,-0.024590,21.843398,0.653105,520712.117614,0.998484,20.107215,16.741241,2.178437,0.047414,0.074840,149.467304,32.000000,163.168582,152.033474,150.244055,136.706555,32.000000,132.724886,67.489692,59.361901,82.154609,4.801598,45.161267,83.785642,63.912238,17.873418,18.833787,59.538462,33.871188
54.667168,64.988035,119.110228,131.641556,120.679076,109.942190,29.220938,14.230655,117.774182,0.583070,64.787580,55.753704,130.465669,118.260876,129.292617,118.008350,71.505621,115.660688,-0.000698,0.002474,32.000000,-235.777212,118.251462,-0.024584,21.844971,0.651560,520449.333459,0.997837,19.952231,16.739269,2.176611,0.072097,0.069232,149.840065,32.000000,162.761747,151.873253,152.758563,136.859706,32.000000,132.697254,67.508814,59.395078,82.145004,4.801598,45.092638,83.785642,63.933085,17.873418,18.833139,59.541501,33.884761
54.717084,64.988035,119.192616,131.641556,120.614222,109.909743,29.234725,14.228087,117.856927,0.582965,64.826249,55.689084,130.472054,118.251130,129.295129,117.909298,71.461005,115.632327,-0.000697,0.002486,32.000000,-235.782240,118.400957,-0.024612,21.820397,0.652398,520449.338745,1.000266,19.978279,16.707080,2.180111,0.060066,0.051492,150.406344,32.000000,162.182357,151.871119,154.742581,137.149849,32.000000,132.430427,67.529402,59.380987,82.175793,4.801598,45.153150,83.785642,63.896079,17.873418,18.944675,59.544353,33.965611
54.761767,65.052663,119.143428,131.660206,120.559138,109.883502,29.221815,14.237791,117.872679,0.582443,64.711264,55.902810,130.481688,118.327553,129.288468,117.938397,71.457145,115.688392,-0.000696,0.002481,32.000000,-235.769258,118.405277,-0.024618,21.811533,0.651865,520381.432740,0.999910,20.067151,16.682212,2.178826,0.064107,0.043481,150.641719,32.000000,161.888914,152.362415,156.116317,136.364196,32.000000,133.147031,67.480647,59.331334,82.160936,4.801598,45.115205,83.785642,63.896315,17.873418,19.045814,59.540556,33.911393
54.787422,64.994361,119.265256,131.661597,120.574397,109.879429,29.246643,14.232368,117.898309,0.582034,64.562846,55.874646,130.482645,118.346273,129.272728,117.946990,71.433169,115.705170,-0.000697,0.002453,32.000000,-235.775172,118.370322,-0.024602,21.810536,0.652143,520292.807336,0.998135,20.019053,16.711334,2.178344,0.081559,0.055136,150.722271,32.000000,162.044853,152.684720,155.128596,136.194711,32.000000,133.672868,67.477929,59.365152,82.194114,4.801598,45.184435,83.785642,63.853551,17.873418,18.955050,59.547775,33.907798
54.799995,64.870882,119.198324,131.636824,120.596138,109.891798,29.223399,14.233795,117.918531,0.581919,64.460400,55.853494,130.491397,118.346395,129.237999,118.026810,71.448078,115.787401,-0.000697,0.002448,32.000000,-235.775220,118.482208,-0.024578,21.784022,0.651264,520244.722006,0.997609,20.040654,16.745821,2.175668,0.052346,0.043994,149.962848,32.000000,162.621064,152.832501,152.476224,135.910572,32.000000,133.910108,67.475255,59.383464,82.194523,4.801598,45.161875,83.785642,63.859236,17.873418,18.955006,59.533898,33.958348
54.766318,64.870882,119.333852,131.636824,120.732258,109.912240,29.262959,14.234080,117.921759,0.581756,64.475946,55.829414,130.417693,118.423350,129.222423,117.982602,71.509569,115.724349,-0.000698,0.002421,32.000000,-235.775591,118.469930,-0.024581,21.753364,0.651587,520177.482703,0.996052,19.957659,16.778959,2.176873,0.033554,0.039043,149.757783,32.000000,162.982737,152.726349,150.892617,136.128735,32.000000,133.839745,67.486032,59.393925,82.217217,4.801598,45.216965,83.785642,63.872064,17.873418,18.761229,59.536170,33.874636
54.718862,64.804607,119.175272,131.614835,120.817913,109.920400,29.216095,14.229799,117.928101,0.581810,64.507481,55.789396,130.401265,118.267524,129.280145,118.032430,71.520762,115.776875,-0.000698,0.002400,32.000000,-235.776266,118.453085,-0.024614,21.757691,0.651532,520020.651839,0.996374,19.822083,16.808945,2.175152,0.061985,0.062235,149.623221,32.000000,163.243082,151.878963,150.401575,136.835459,32.000000,133.041132,67.513345,59.406376,82.240953,4.801598,45.160475,83.785642,63.873708,17.873418,18.656413,59.544136,33.940080
54.756816,64.843932,119.269794,131.610103,120.895239,109.917974,29.214074,14.230513,117.885503,0.582160,64.449108,55.848587,130.430323,118.286508,129.285173,118.076659,71.521700,115.740533,-0.000698,0.002409,32.000000,-235.782928,118.434546,-0.024609,21.776967,0.654121,520005.727391,0.995889,19.854492,16.713033,2.178964,0.075563,0.056218,149.894351,32.000000,162.867678,151.771333,152.983393,137.060104,32.000000,132.574735,67.504999,59.406774,82.230836,4.801598,45.192356,83.785642,63.882100,17.873418,18.716393,59.536839,33.941547
54.840529,64.847507,119.247740,131.612887,120.983078,109.918183,29.239557,14.227516,117.923529,0.582075,64.335364,56.024109,130.432100,118.421353,129.298992,118.079855,71.471508,115.645958,-0.000700,0.002390,32.000000,-235.782975,118.421107,-0.024582,21.766555,0.653591,519953.927511,0.998341,19.833911,16.730518,2.177956,0.058244,0.054507,150.453585,32.000000,162.205140,151.900205,154.652816,137.138944,32.000000,132.695341,67.533957,59.387689,82.249160,4.801598,45.166517,83.785642,63.842307,17.873418,18.715181,59.544736,33.821885
54.886126,64.847507,119.352463,131.612887,121.074323,109.918142,29.270503,14.229086,118.022998,0.581838,64.011193,55.876886,130.504088,118.417703,129.315567,118.037257,71.445721,115.727353,-0.000701,0.002394,32.000000,-235.780257,118.538193,-0.024585,21.757245,0.653103,519974.857457,0.997727,19.836687,16.709738,2.178173,0.062990,0.072346,150.705678,32.000000,161.888318,152.397451,156.165575,136.349325,32.000000,132.979745,67.525502,59.359819,82.273593,4.801598,45.235984,83.785642,63.777391,17.873418,18.719579,59.542986,33.899361
54.760482,64.680032,119.246904,131.587836,121.231580,109.922191,29.211117,14.226802,117.960407,0.581689,64.057740,55.888735,130.487030,118.448045,129.232847,118.012157,71.465666,115.878516,-0.000699,0.002397,32.000000,-235.779918,118.624505,-0.024613,21.787221,0.651830,520036.811845,0.995185,19.759720,16.708279,2.174445,0.065044,0.031089,150.819281,32.000000,162.019299,152.829470,154.817366,135.996934,32.000000,133.664345,67.517595,59.354356,82.273658,4.801598,45.185756,83.785642,63.842244,17.873418,18.456066,59.541333,33.809853
54.721023,64.604134,119.332495,131.553043,121.427188,109.934371,29.226591,14.226945,118.038019,0.581588,64.272763,55.779395,130.445852,118.347538,129.243639,118.001543,71.474865,115.793937,-0.000700,0.002392,32.000000,-235.784365,118.458879,-0.024639,21.789844,0.652074,520065.956669,0.993218,19.715890,16.778521,2.174547,0.058134,0.047950,149.873791,32.000000,162.643956,152.866985,152.572886,135.816104,32.000000,133.916290,67.498779,59.398812,82.276199,4.801598,45.229069,83.785642,63.903124,17.873418,18.334892,59.543290,33.820711
54.725991,64.704232,119.196212,131.557496,121.496957,109.958750,29.222029,14.238076,118.005021,0.581282,64.539112,55.644657,130.422733,118.313973,129.264755,117.970300,71.522115,115.651132,-0.000702,0.002393,32.000000,-235.768317,118.539842,-0.024791,21.816463,0.652286,519876.365315,0.997354,19.669260,16.841075,2.177609,0.029193,0.087281,149.737369,32.000000,163.022343,152.676917,150.694996,136.022944,32.000000,133.663752,67.551786,59.386781,82.322046,4.801598,45.221661,83.785642,63.889386,17.873418,18.331819,59.536426,33.815282
54.684970,64.704232,119.283799,131.557496,121.538751,109.983155,29.249097,14.228658,117.969943,0.581170,64.617645,55.757067,130.392920,118.286284,129.243048,117.909869,71.483750,115.592088,-0.000702,0.002401,32.000000,-235.780194,118.555713,-0.024777,21.847672,0.653425,519826.677108,0.997529,19.631356,16.785726,2.180743,0.057060,0.091517,149.653112,32.000000,163.102305,152.021454,150.826447,136.876551,32.000000,133.136524,67.542675,59.379262,82.296427,4.801598,45.211188,83.785642,63.937601,17.873418,18.485796,59.533151,33.943895
54.720206,64.839532,119.208287,131.580042,121.540941,109.991218,29.231332,14.224947,117.854442,0.580729,64.545267,55.845621,130.402774,118.306716,129.278939,117.885949,71.473596,115.718481,-0.000702,0.002395,32.000000,-235.785707,118.386233,-0.024814,21.839306,0.651912,519981.714524,0.998074,19.726669,16.660499,2.178055,0.040533,0.061982,150.002226,32.000000,162.652312,151.716346,153.044034,137.074758,32.000000,132.732216,67.542848,59.383219,82.282717,4.801598,45.164504,83.785642,63.951443,17.873418,18.695431,59.537567,33.955193
54.826979,64.854382,119.281007,131.591454,121.544191,109.991150,29.223867,14.229799,117.916824,0.580673,64.345187,55.766493,130.488231,118.393132,129.289197,117.945725,71.438658,115.725128,-0.000702,0.002384,32.000000,-235.779052,118.429427,-0.024813,21.816673,0.652441,520201.094846,0.998200,19.766188,16.666600,2.181290,0.047179,0.041297,150.439789,32.000000,162.294806,151.760170,154.930361,137.211273,32.000000,132.607070,67.554673,59.340108,82.272753,4.801598,45.214887,83.785642,63.837414,17.873418,18.717408,59.543399,33.823499
54.773076,64.770232,119.180165,131.590341,121.524032,109.991247,29.247207,14.230513,117.926526,0.580455,64.365990,55.787998,130.445931,118.381121,129.269739,117.897219,71.449487,115.707069,-0.000703,0.002361,32.000000,-235.777683,118.392451,-0.024787,21.813998,0.651850,520437.071773,0.998530,19.867542,16.745803,2.178506,0.055444,0.062663,150.643431,32.000000,161.997735,152.325174,156.342832,136.330580,32.000000,132.995354,67.580014,59.354352,82.274858,4.801598,45.247356,83.785642,63.856787,17.873418,18.716278,59.544008,33.836778
54.670762,64.770232,119.237582,131.590341,121.395206,109.991443,29.216251,14.230513,117.863276,0.580224,64.681795,55.678028,130.454584,118.265628,129.241123,117.961759,71.470371,115.603411,-0.000702,0.002349,32.000000,-235.780469,118.306467,-0.024782,21.835163,0.651246,520470.509163,0.996671,19.779627,16.784369,2.175590,0.043508,0.038381,150.681571,32.000000,162.150439,152.817439,154.783424,135.944213,32.000000,133.478920,67.607195,59.346921,82.265625,4.801598,45.198130,83.785642,63.956478,17.873418,18.583118,59.528401,33.953873
54.613670,64.832657,119.171664,131.597856,121.226896,109.991635,29.257985,14.233938,117.893995,0.580123,64.953844,55.668620,130.420401,118.265627,129.183190,117.811821,71.482861,115.618753,-0.000704,0.002372,32.000000,-235.771963,118.418718,-0.024769,21.804190,0.651377,520357.607862,0.996737,19.747336,16.763680,2.175890,0.050947,0.041837,149.849583,32.000000,162.660539,152.979594,152.254884,135.730954,32.000000,133.798899,67.592144,59.335924,82.273462,4.801598,45.144091,83.785642,64.013246,17.873418,18.679116,59.534872,33.935384
54.646193,65.009486,119.131463,131.633763,121.103341,109.983580,29.223602,14.229514,117.820927,0.580247,65.156331,55.704319,130.434931,118.180618,129.214058,117.884812,71.471481,115.612696,-0.000705,0.002354,32.000000,-235.780157,118.323905,-0.024765,21.767631,0.652895,520371.503299,0.999862,19.845882,16.686168,2.181012,0.070045,0.049070,149.583301,32.000000,163.005242,152.749462,150.711103,136.063582,32.000000,133.537142,67.598169,59.342429,82.292489,4.801598,45.150028,83.785642,63.997178,17.873418,18.954341,59.535236,33.913374
54.743923,65.121142,119.103977,131.675236,121.042335,109.979392,29.209698,14.230798,117.818943,0.579837,65.066564,55.905726,130.444157,118.200010,129.274564,117.863279,71.503126,115.614960,-0.000705,0.002354,32.000000,-235.779856,118.372179,-0.024795,21.751239,0.654446,520469.176265,0.999760,19.963357,16.682060,2.182085,0.045128,0.071516,149.484604,32.000000,163.246277,152.003947,150.661576,136.676562,32.000000,132.800762,67.626380,59.339821,82.265664,4.801598,45.152675,83.785642,63.992190,17.873418,18.954415,59.544795,33.798921
54.839353,65.121142,119.217548,131.675236,121.016291,109.966327,29.206783,14.233224,117.876121,0.579466,64.591651,55.919847,130.465498,118.278453,129.268367,118.088171,71.490923,115.638934,-0.000705,0.002348,32.000000,-235.775299,118.526832,-0.024792,21.765821,0.654984,520691.891365,1.000678,20.108821,16.690132,2.180051,0.047872,0.047090,150.107808,32.000000,162.650606,151.775699,153.372633,136.972877,32.000000,132.871259,67.636385,59.348245,82.240113,4.801598,45.192455,83.785642,63.857867,17.873418,19.129672,59.541589,33.879478
54.780290,65.001786,119.240166,131.677741,121.013828,109.958247,29.222762,14.226089,117.919978,0.579288,64.235762,55.872915,130.471499,118.248480,129.303893,117.972492,71.487213,115.696115,-0.000706,0.002345,32.000000,-235.780632,118.427512,-0.024762,21.745784,0.653782,520709.990627,0.999437,20.126312,16.659723,2.175657,0.052411,0.044801,150.484324,32.000000,162.278303,151.675585,155.202989,137.129271,32.000000,132.706513,67.650316,59.337519,82.273670,4.801598,45.192774,83.785642,63.861361,17.873418,18.943656,59.545690,33.929882
54.714037,64.782332,119.282271,131.634876,120.987477,109.958118,29.235778,14.230941,117.981216,0.579155,64.370050,55.748142,130.476882,118.317114,129.315110,117.916227,71.450227,115.677624,-0.000707,0.002337,32.000000,-235.776763,118.364163,-0.024732,21.742296,0.652443,520618.624881,0.997493,20.034485,16.685025,2.173942,0.064100,0.033534,150.714747,32.000000,162.041054,152.347301,156.164336,136.284470,32.000000,133.490006,67.649852,59.313936,82.282542,4.801598,45.224938,83.785642,63.949055,17.873418,18.600489,59.532502,33.961723
54.710799,64.819732,119.132086,131.620402,120.910393,109.942937,29.234588,14.227801,117.905673,0.578874,64.825515,55.707966,130.442558,118.252313,129.210824,117.977138,71.459858,115.655549,-0.000707,0.002343,32.000000,-235.784492,118.353682,-0.024820,21.749771,0.653958,520450.990750,0.997745,19.971948,16.719971,2.176698,0.097046,0.057092,149.867240,32.000000,162.758896,152.950081,151.902612,135.720197,32.000000,133.847627,67.637980,59.328002,82.275284,4.801598,45.158684,83.785642,63.956800,17.873418,18.656722,59.536514,33.910879
54.693311,64.819732,119.210937,131.620402,120.877230,109.926660,29.219174,14.231654,117.853467,0.578705,64.825515,55.771272,130.442558,118.235449,129.210824,117.909443,71.459858,115.633773,-0.000707,0.002326,32.000000,-235.776541,118.405014,-0.024833,21.758504,0.655091,520250.008643,0.998049,19.816284,16.746856,2.180104,0.035722,0.044112,149.867240,32.000000,162.758896,152.950081,151.902612,135.720197,32.000000,133.847627,67.637980,59.328002,82.275284,4.801598,45.189627,83.785642,63.981428,17.873418,18.655789,59.533534,33.935971
54.723822,64.938259,119.083882,131.636824,120.860481,109.888163,29.222064,14.229514,117.887773,0.577840,64.650335,55.817862,130.414400,118.190243,129.268058,117.964019,71.473326,115.640447,-0.000709,0.002286,32.000000,-235.779010,118.473521,-0.024825,21.770778,0.653824,520213.317191,0.998118,19.856803,16.725168,2.177488,0.053261,0.051353,149.558381,32.000000,163.054225,152.038834,150.987368,136.729336,32.000000,132.822806,67.667262,59.328579,82.284904,4.801598,45.137774,83.785642,63.958948,17.873418,18.839888,59.540822,33.884467
54.727129,64.963560,119.244546,131.650463,120.906448,109.879964,29.219338,14.231083,117.875778,0.577850,64.650335,55.811473,130.414400,118.280390,129.268058,117.926800,71.473326,115.625203,-0.000710,0.002280,32.000000,-235.781046,118.432343,-0.024816,21.781530,0.654333,520146.386545,0.998850,19.873651,16.713271,2.179626,0.056840,0.058225,149.558381,32.000000,163.054225,152.038834,150.987368,136.729336,32.000000,132.822806,67.667262,59.328579,82.284904,4.801598,45.208408,83.785642,63.962085,17.873418,18.879134,59.542169,33.932083
54.683578,64.904158,119.138853,131.642670,121.075896,109.880032,29.228306,14.234937,117.934873,0.577449,64.748479,55.778128,130.485634,118.177885,129.319605,117.874915,71.440476,115.555598,-0.000713,0.002295,32.000000,-235.773095,118.332264,-0.024513,21.819663,0.652518,520088.841454,0.998102,19.962786,16.703450,2.176089,0.050580,0.056616,150.608202,32.000000,162.168927,151.817720,155.281118,136.979337,32.000000,132.782206,67.671312,59.316700,82.299089,4.801598,45.159564,83.785642,64.004012,17.873418,18.785865,59.537783,33.877937
54.632050,64.961635,119.128244,131.646010,121.214204,109.877016,29.208666,14.233795,117.808048,0.577325,64.834830,55.715585,130.519891,118.165487,129.277417,117.777127,71.399998,115.638852,-0.000715,0.002278,32.000000,-235.774892,118.307301,-0.024544,21.826246,0.653281,520084.587273,0.998122,19.984903,16.695122,2.178893,0.056895,0.060797,150.831980,32.000000,162.071459,152.353736,156.229287,136.296023,32.000000,133.495407,67.654403,59.298780,82.269340,4.801598,45.165760,83.785642,64.017168,17.873418,18.785120,59.544510,33.928341
54.656500,64.961635,119.079412,131.646010,121.254204,109.876654,29.222290,14.230085,117.795185,0.577322,64.909847,55.785296,130.523054,118.214956,129.203688,117.764453,71.450918,115.534095,-0.000715,0.002289,32.000000,-235.778603,118.300817,-0.024558,21.814103,0.652031,520092.698618,0.998537,19.967457,16.689930,2.178695,0.045730,0.038230,150.605624,32.000000,162.298946,152.657719,154.389462,136.079748,32.000000,134.111313,67.642819,59.299268,82.290178,4.801598,45.133654,83.785642,64.039550,17.873418,18.874555,59.540389,33.793712
54.757586,65.029837,119.092027,131.659092,121.173231,109.876665,29.233913,14.231512,117.845480,0.577038,64.691649,55.861607,130.497079,118.261080,129.218059,117.867415,71.482696,115.647342,-0.000716,0.002286,32.000000,-235.776192,118.310892,-0.024562,21.784651,0.652717,520277.441586,1.000378,20.074608,16.775905,2.180556,0.051456,0.045138,149.895802,32.000000,162.884863,152.774905,151.951056,136.088306,32.000000,133.848292,67.637825,59.289181,82.276571,4.801598,45.146572,83.785642,64.024001,17.873418,18.981089,59.544775,33.925259
54.764507,64.995736,119.104998,131.661597,121.155724,109.868655,29.197414,14.227516,117.910781,0.576615,64.609059,55.972129,130.427191,118.192813,129.256792,117.852989,71.459853,115.648081,-0.000716,0.002265,32.000000,-235.778221,118.343281,-0.024568,21.803796,0.652322,520152.881616,0.999413,20.051034,16.667732,2.178687,0.047516,0.060474,149.579850,32.000000,163.138381,152.551205,150.327821,136.295211,32.000000,133.612093,67.661017,59.315547,82.303092,4.801598,45.148250,83.785642,63.962821,17.873418,18.927993,59.544943,33.876177
54.733143,64.894533,119.159514,131.646288,121.186413,109.880814,29.230131,14.229656,117.920440,0.576376,64.558202,55.818330,130.448350,118.292992,129.245365,117.950146,71.460835,115.638794,-0.000715,0.002280,32.000000,-235.779851,118.309689,-0.024569,21.777754,0.651689,520127.076836,0.997157,20.021853,16.697847,2.174896,0.060089,0.083337,149.625234,32.000000,163.204101,152.053079,150.669379,136.800818,32.000000,132.811418,67.672907,59.305282,82.283203,4.801598,45.191868,83.785642,63.986818,17.873418,18.927960,59.538157,33.839346
54.708813,64.894533,119.167910,131.646288,121.243850,109.893099,29.234945,14.230798,117.794427,0.575838,64.707075,55.696669,130.463268,118.313057,129.299144,117.880066,71.458760,115.598799,-0.000715,0.002267,32.000000,-235.777234,118.388331,-0.024559,21.761389,0.650978,520084.475578,0.998100,19.981089,16.721094,2.174858,0.031900,0.048120,150.151254,32.000000,162.583380,151.714571,153.528235,136.985150,32.000000,132.470409,67.670609,59.321033,82.323689,4.801598,45.177248,83.785642,64.011513,17.873418,18.769142,59.535157,34.110145
54.616540,64.887108,118.991285,131.631536,121.274563,109.907370,29.239578,14.232939,117.824352,0.575723,64.880408,55.771744,130.502586,118.183554,129.281441,117.878784,71.382161,115.620202,-0.000716,0.002262,32.000000,-235.773126,118.204797,-0.024603,21.736526,0.652566,520011.887222,0.997455,19.910083,16.715037,2.177100,0.054778,0.058308,150.556624,32.000000,162.158685,151.850616,155.143402,136.804747,32.000000,132.790608,67.653722,59.264469,82.314713,4.801598,45.160773,83.785642,64.083078,17.873418,18.756693,59.542838,33.894225
54.663303,64.995736,119.054216,131.654917,121.271310,109.899341,29.194622,14.236364,117.869454,0.575479,64.894962,55.732448,130.514563,118.310303,129.254992,117.894758,71.395459,115.612364,-0.000716,0.002287,32.000000,-235.774946,118.137901,-0.024576,21.718562,0.653612,520088.019190,0.997893,19.933518,16.695259,2.178221,0.055178,0.049904,150.730607,32.000000,161.938682,152.479378,156.017172,136.122347,32.000000,133.455366,67.654094,59.294265,82.329480,4.801598,45.126346,83.785642,64.061769,17.873418,18.925688,59.547519,33.952919
54.654899,65.065314,119.126007,131.680803,121.227591,109.886597,29.239624,14.226517,117.831986,0.575193,64.808290,55.876105,130.555817,118.213183,129.225249,117.849219,71.440167,115.577868,-0.000715,0.002292,32.000000,-235.784957,118.421087,-0.024553,21.724567,0.654750,520360.048390,0.999711,20.015041,16.783554,2.178668,0.055521,0.044287,150.594246,32.000000,162.211563,152.765067,154.341879,135.914449,32.000000,133.971946,67.652187,59.304107,82.333957,4.801598,45.167157,83.785642,64.036201,17.873418,18.925655,59.527397,33.977570
54.761433,65.065314,119.027655,131.680803,121.138340,109.874587,29.229354,14.229228,117.821949,0.574940,64.687735,55.735708,130.457943,118.116550,129.243712,117.811512,71.424120,115.619104,-0.000715,0.002298,32.000000,-235.782246,118.207613,-0.024505,21.747646,0.655086,520423.018144,1.000520,20.078576,16.765972,2.177955,0.061564,0.050934,149.855346,32.000000,162.860590,152.832623,151.887071,135.945781,32.000000,134.289186,67.690691,59.320724,82.342650,4.801598,45.114257,83.785642,64.001144,17.873418,19.034788,59.542405,33.821518
54.747666,64.990511,119.127917,131.671896,121.108574,109.874477,29.235700,14.229656,117.867486,0.574730,64.826008,55.742634,130.470020,118.207514,129.287266,117.899134,71.451653,115.652833,-0.000715,0.002301,32.000000,-235.778375,118.372669,-0.024500,21.790133,0.655620,520373.261927,0.999221,20.156255,16.702411,2.179603,0.045473,0.039805,149.644557,32.000000,163.105111,152.438356,150.242455,136.519612,32.000000,133.544574,67.702404,59.327091,82.359614,4.801598,45.172680,83.785642,64.019435,17.873418,18.918125,59.536367,33.911760
54.687257,64.941284,119.005667,131.656309,121.063097,109.868938,29.220237,14.229371,117.762764,0.574099,64.785614,55.769476,130.428821,118.113104,129.277455,117.843273,71.435739,115.560153,-0.000715,0.002276,32.000000,-235.778005,118.409583,-0.024694,21.786749,0.652319,520289.221051,0.997311,20.053627,16.740994,2.173567,0.048516,0.039324,149.608278,32.000000,163.157210,151.817154,151.199780,136.763062,32.000000,132.983917,67.696469,59.302604,82.307907,4.801598,45.103945,83.785642,64.062927,17.873418,18.841071,59.543320,33.830102
54.699965,64.981160,119.043213,131.656865,120.948096,109.861578,29.275559,14.224376,117.862533,0.573563,64.574681,55.749212,130.499523,118.154111,129.319149,117.833714,71.477705,115.663551,-0.000715,0.002297,32.000000,-235.785131,118.145982,-0.024699,21.821578,0.651862,520131.672695,0.997171,19.992077,16.731889,2.175945,0.040078,0.051577,150.264763,32.000000,162.426407,151.838913,153.669011,136.998928,32.000000,132.813874,67.710766,59.322089,82.316223,4.801598,45.169226,83.785642,64.098770,17.873418,18.840615,59.547726,33.870747
54.769852,64.981160,119.136253,131.656865,120.862658,109.861725,29.223529,14.230370,117.850222,0.573160,64.166809,55.922029,130.521418,118.248030,129.360497,117.991115,71.390638,115.685379,-0.000716,0.002283,32.000000,-235.777498,118.317908,-0.024675,21.844027,0.651998,520101.870624,0.998737,20.001037,16.697157,2.176113,0.048881,0.060865,150.640358,32.000000,162.176011,151.862810,155.244021,137.068248,32.000000,132.716779,67.705972,59.300436,82.332082,4.801598,45.162639,83.785642,64.012528,17.873418,18.902724,59.537222,33.955120
54.876174,64.915983,119.312183,131.656309,120.829236,109.861657,29.224709,14.232082,117.946891,0.573158,63.793419,55.970686,130.528821,118.347129,129.317430,118.043514,71.409409,115.738675,-0.000717,0.002273,32.000000,-235.775458,118.491916,-0.024660,21.855645,0.651045,520029.825519,0.996633,20.028668,16.711693,2.176294,0.049704,0.063807,150.667444,32.000000,161.868844,152.526020,156.064027,136.032927,32.000000,133.463886,67.664821,59.290810,82.291313,4.801598,45.220980,83.785642,63.957833,17.873418,18.800485,59.540261,33.968253
54.822013,64.626133,119.185125,131.604815,120.793721,109.869756,29.215682,14.226374,117.967170,0.572740,64.042215,55.777850,130.489933,118.346804,129.270320,118.002113,71.414555,115.785530,-0.000717,0.002258,32.000000,-235.779527,118.363350,-0.024679,21.828632,0.649838,520174.483449,0.996998,19.961368,16.810681,2.175216,0.049479,0.033890,150.490994,32.000000,162.197056,152.819395,153.889750,135.838629,32.000000,133.690785,67.657618,59.307911,82.302939,4.801598,45.190827,83.785642,63.963352,17.873418,18.346568,59.544028,33.897233
54.665307,64.539511,119.221463,131.554713,120.813801,109.881525,29.226045,14.225090,117.828108,0.572443,64.413265,55.627772,130.476670,118.301965,129.232178,117.909398,71.433320,115.723357,-0.000717,0.002256,32.000000,-235.781139,118.475461,-0.024698,21.828318,0.648818,519980.155539,0.994645,19.793929,16.821016,2.174207,0.045733,0.064571,149.750517,32.000000,162.732934,152.968577,151.987882,135.740179,32.000000,133.998238,67.648376,59.322952,82.308382,4.801598,45.244917,83.785642,64.025041,17.873418,18.343665,59.538029,34.087988
54.590287,64.539511,119.327143,131.554713,120.816639,109.885220,29.227419,14.231797,117.824191,0.572108,64.732192,55.686135,130.408313,118.244237,129.241767,117.876013,71.476805,115.720596,-0.000718,0.002262,32.000000,-235.773940,118.399120,-0.024652,21.785254,0.649162,519621.612180,0.995340,19.556153,16.841448,2.174038,0.047129,0.032637,149.599975,32.000000,163.008248,152.334017,150.285686,136.413561,32.000000,133.305207,67.693184,59.336270,82.318607,4.801598,45.252878,83.785642,64.153301,17.873418,18.204855,59.539032,33.908898
54.644347,64.738607,119.122338,131.568908,120.813945,109.885210,29.226883,14.234651,117.831622,0.572113,64.800607,55.816340,130.413494,118.235183,129.262491,117.885223,71.440775,115.685089,-0.000716,0.002248,32.000000,-235.773708,118.374890,-0.024654,21.767106,0.652010,519602.397080,0.998020,19.620420,16.788741,2.180935,0.046729,0.056812,149.518612,32.000000,163.143467,151.802876,151.462167,136.889545,32.000000,132.832827,67.663793,59.329699,82.298566,4.801598,45.180858,83.785642,64.182357,17.873418,18.513140,59.544618,33.872141
54.729107,64.937984,119.072316,131.610660,120.765311,109.877006,29.214028,14.231226,117.880006,0.571966,64.438479,55.924997,130.449939,118.216914,129.270646,117.875768,71.430747,115.622897,-0.000716,0.002240,32.000000,-235.775166,118.387291,-0.024647,21.766529,0.655349,519571.133297,0.999526,19.692773,16.743749,2.185868,0.042519,0.036184,150.235362,32.000000,162.377353,151.722194,153.808460,137.092632,32.000000,132.705297,67.670867,59.337263,82.310340,4.801598,45.141391,83.785642,64.068129,17.873418,18.822895,59.538452,33.811467
54.882244,64.899208,119.177307,131.633763,120.722493,109.876924,29.248600,14.228515,117.959341,0.572150,64.139335,55.904255,130.503135,118.326923,129.306457,117.986000,71.450604,115.741964,-0.000716,0.002248,32.000000,-235.782959,118.385722,-0.024697,21.768522,0.653888,519902.105233,0.998983,19.839722,16.760388,2.179957,0.054813,0.054417,150.640657,32.000000,162.175895,151.886211,155.384525,137.199055,32.000000,133.043495,67.679277,59.333570,82.315226,4.801598,45.199444,83.785642,63.990154,17.873418,18.822413,59.538363,33.883073
54.803894,64.899208,119.242256,131.633763,120.785024,109.884858,29.250411,14.226089,117.961164,0.572157,64.280100,55.949910,130.449613,118.295623,129.268378,117.996613,71.379063,115.646001,-0.000716,0.002252,32.000000,-235.785057,118.339732,-0.024672,21.769860,0.652413,520122.318570,0.998168,19.957421,16.736441,2.175667,0.052052,0.063113,150.752789,32.000000,161.941306,152.436157,155.902326,136.235666,32.000000,133.573640,67.652209,59.303709,82.301429,4.801598,45.222657,83.785642,64.002757,17.873418,18.761094,59.530712,33.945582
54.537788,64.669308,119.085315,131.592289,120.893088,109.896881,29.207238,14.233652,117.794666,0.572210,64.782601,55.639421,130.483178,118.191119,129.234426,117.813817,71.443911,115.692742,-0.000715,0.002239,32.000000,-235.774052,118.379438,-0.024642,21.781504,0.650411,519937.375171,0.993804,19.771320,16.781616,2.171509,0.036848,0.128823,150.435110,32.000000,162.280341,152.792808,153.838584,135.949997,32.000000,133.625023,67.648287,59.347238,82.309843,4.801598,45.220399,83.785642,64.152412,17.873418,18.400199,59.536445,33.929808
54.501818,64.760607,119.018933,131.584217,120.917202,109.913882,29.211910,14.231940,117.698160,0.572109,65.251935,55.555678,130.448224,118.163795,129.163678,117.768752,71.436981,115.616592,-0.000713,0.002312,32.000000,-235.776912,118.173451,-0.024651,21.797581,0.652212,520170.137189,0.995388,19.846657,16.800746,2.175799,0.054092,0.064182,149.808615,32.000000,162.640044,153.049456,151.713048,135.714907,32.000000,133.651814,67.639067,59.364402,82.314860,4.801598,45.120433,83.785642,64.254166,17.873418,18.540405,59.541520,33.809412
54.555607,65.050463,118.998163,131.637381,120.928739,109.909751,29.240313,14.230227,117.657550,0.572084,65.343422,55.593437,130.393556,118.151153,129.204459,117.701360,71.419084,115.441354,-0.000713,0.002400,32.000000,-235.777477,118.265718,-0.024759,21.811743,0.654949,519912.664212,1.001737,19.873244,16.761431,2.183538,0.116764,0.045138,149.587287,32.000000,162.898915,152.397548,150.176480,136.334008,32.000000,132.955478,67.625335,59.355156,82.299640,4.801598,45.107445,83.785642,64.241124,17.873418,18.538547,59.563048,33.891584
54.632798,65.050463,118.851869,131.637381,120.899052,109.905452,29.212524,14.227659,117.622784,0.572054,65.216512,55.692880,130.406268,118.028197,129.228456,117.750292,71.433055,115.492328,-0.000714,0.002453,32.000000,-235.781193,118.192501,-0.024787,21.778593,0.654889,520158.894649,1.002708,19.999287,16.726759,2.183761,0.033400,0.034701,149.630907,32.000000,162.959143,151.938914,151.594458,136.779241,32.000000,132.838103,67.638978,59.355487,82.286034,4.801598,45.045009,83.785642,64.181275,17.873418,18.991464,59.538993,33.961870
54.696795,65.235274,119.044673,131.698339,120.806625,109.893235,29.228164,14.231369,117.677977,0.572215,64.841714,55.807697,130.450793,118.164856,129.263735,117.809904,71.466099,115.537502,-0.000714,0.002527,32.000000,-235.778466,118.222317,-0.024754,21.728947,0.653890,520561.583439,1.001381,20.237197,16.648848,2.181227,0.038650,0.041125,150.320222,32.000000,162.275641,151.759013,154.109028,137.127310,32.000000,132.800480,67.672200,59.380215,82.288810,4.801598,45.112552,83.785642,64.177580,17.873418,19.281340,59.544687,33.853873
54.760320,65.184671,118.943306,131.718937,120.729399,109.872967,29.270644,14.234508,117.789312,0.571786,64.547868,55.804177,130.535453,118.078602,129.312035,117.785989,71.375966,115.473060,-0.000714,0.002585,32.000000,-235.775162,118.352394,-0.024766,21.739962,0.652499,520468.175148,1.000727,20.162715,16.662759,2.175467,0.053120,0.048731,150.598799,32.000000,162.060600,151.920324,155.685708,136.922526,32.000000,133.126224,67.691494,59.358098,82.276692,4.801598,45.080531,83.785642,64.104173,17.873418,19.204033,59.549477,33.913667
54.716259,64.964385,119.069637,131.687762,120.731665,109.868752,29.232883,14.234080,117.871256,0.571653,64.310314,55.902023,130.481789,118.204597,129.294006,117.901928,71.426208,115.599959,-0.000715,0.002652,32.000000,-235.774443,118.272018,-0.024770,21.710300,0.654533,520570.665434,0.999280,20.285837,16.654415,2.176447,0.050140,0.052651,150.799052,32.000000,161.951821,152.526379,155.863413,136.301573,32.000000,133.674899,67.688405,59.362542,82.273137,4.801598,45.165168,83.785642,64.097685,17.873418,19.205467,59.541127,33.933917
54.803992,64.964385,119.096743,131.687762,120.772025,109.872778,29.227690,14.230941,117.845726,0.571201,64.296845,55.829198,130.510457,118.210756,129.242334,117.900744,71.416489,115.608573,-0.000716,0.002767,32.000000,-235.777419,118.365795,-0.024782,21.708255,0.652182,520554.204732,0.996230,20.174053,16.709309,2.172071,0.046777,0.065694,150.234820,32.000000,162.324659,152.720064,153.444815,136.054881,32.000000,133.924136,67.672572,59.351593,82.265174,4.801598,45.149791,83.785642,64.074111,17.873418,18.861279,59.538452,33.978084
54.710128,64.768032,119.158873,131.642113,120.800220,109.884890,29.237374,14.226802,117.890455,0.571521,64.412187,55.821486,130.452588,118.194383,129.272912,117.907036,71.453366,115.631533,-0.000715,0.002859,32.000000,-235.777951,118.326088,-0.024792,21.753783,0.654295,520138.206168,0.997779,19.996196,16.728444,2.176129,0.050579,0.038965,149.886367,32.000000,162.783031,152.951339,151.427731,135.883434,32.000000,133.755785,67.697426,59.394767,82.279507,4.801598,45.170075,83.785642,64.105415,17.873418,18.553439,59.550175,33.941840
54.720794,64.705882,119.005577,131.612887,120.770331,109.896881,29.214976,14.226945,117.788776,0.571719,64.486849,55.763476,130.394228,118.088983,129.261058,117.925595,71.415677,115.634124,-0.000714,0.002945,32.000000,-235.783054,118.194725,-0.024793,21.777544,0.653076,520127.407898,0.996224,19.911739,16.742871,2.173140,0.060271,0.058103,149.564770,32.000000,163.011090,152.253474,150.149882,136.396440,32.000000,132.955092,67.699706,59.374376,82.276643,4.801598,45.112595,83.785642,64.135207,17.873418,18.454448,59.531636,33.885861
