OSU 80 Ton Compressor Load Stand
54.638693,64.772982,119.101946,131.602866,120.730850,109.896703,29.248106,14.231226,117.801883,0.571530,64.554499,55.800732,130.460812,118.205005,129.278431,117.825570,71.481157,115.627958,-0.000713,0.003017,32.000000,-235.776150,118.328391,-0.024814,21.814916,0.653465,519878.043088,0.997371,19.805749,16.718540,2.178004,0.039071,0.028730,149.762875,32.000000,163.007793,152.010476,151.729402,136.631569,32.000000,132.731216,67.696683,59.417128,82.290184,4.801598,45.135408,83.785642,64.177424,17.873418,18.452165,59.541687,33.956954
54.602842,64.772982,119.037847,131.602866,120.607439,109.899389,29.200428,14.231797,117.772708,0.571460,64.501410,55.815597,130.454118,118.100849,129.270949,117.757201,71.425247,115.535808,-0.000713,0.003109,32.000000,-235.773448,118.366488,-0.024808,21.815231,0.651436,519918.471131,0.997863,19.733325,16.757643,2.174778,0.050640,0.053254,150.267171,32.000000,162.227146,151.768052,154.253526,136.880763,32.000000,132.721885,67.709471,59.412394,82.293866,4.801598,45.122217,83.785642,64.244474,17.873418,18.555159,59.533416,33.912493
54.686818,64.855482,119.087169,131.614835,120.551314,109.902504,29.240321,14.223948,117.795913,0.570986,64.492330,55.733352,130.481562,118.121874,129.289508,117.797594,71.389258,115.670142,-0.000712,0.003175,32.000000,-235.781297,118.256502,-0.024838,21.813133,0.652527,519923.519252,0.998568,19.879549,16.688795,2.179810,0.040056,0.046311,150.682388,32.000000,161.918793,152.004666,155.606115,136.783617,32.000000,132.914827,67.711879,59.385830,82.310269,4.801598,45.124472,83.785642,64.190883,17.873418,18.682624,59.540851,33.939786
54.725307,64.861532,119.031680,131.623464,120.596864,109.904781,29.214476,14.231654,117.809339,0.571063,64.447533,55.745931,130.483113,118.178844,129.251449,117.801063,71.392986,115.616306,-0.000711,0.003257,32.000000,-235.776213,118.378582,-0.024836,21.789503,0.652697,520073.634544,1.000950,19.914127,16.694339,2.180067,0.042077,0.044377,150.712769,32.000000,161.956763,152.523407,155.894453,136.172515,32.000000,133.683076,67.691491,59.390873,82.293500,4.801598,45.117750,83.785642,64.167922,17.873418,18.690963,59.539848,33.935604
54.612421,64.816157,119.097228,131.619010,120.572923,109.896572,29.242804,14.228229,117.691672,0.571038,64.646804,55.748029,130.509661,118.155191,129.209690,117.799105,71.367914,115.496164,-0.000711,0.003332,32.000000,-235.779638,118.260620,-0.024835,21.732960,0.651838,520236.647865,0.998135,19.915658,16.803739,2.177621,0.049939,0.050218,150.316778,32.000000,162.406332,152.780918,153.178758,135.949082,32.000000,133.897312,67.672134,59.377626,82.273241,4.801598,45.116780,83.785642,64.196588,17.873418,18.689888,59.539612,33.878304
54.607831,64.816157,119.013993,131.619010,120.532024,109.896545,29.191744,14.228229,117.769958,0.571200,64.893421,55.723664,130.447507,118.117835,129.230539,117.792748,71.404688,115.542688,-0.000710,0.003395,32.000000,-235.780622,118.128461,-0.024811,21.748512,0.651528,520225.226160,0.998277,19.884630,16.770600,2.175076,0.044039,0.034167,149.821169,32.000000,162.928850,152.723454,151.428353,135.920695,32.000000,133.981296,67.676578,59.404808,82.282561,4.801598,45.112370,83.785642,64.264218,17.873418,18.617620,59.542179,33.903543
54.599233,64.869782,118.992975,131.625134,120.489498,109.884310,29.233814,14.230941,117.688336,0.571255,65.028957,55.620628,130.402673,117.998365,129.215145,117.754226,71.400944,115.476675,-0.000711,0.003461,32.000000,-235.780205,118.337079,-0.024835,21.727452,0.655489,520237.664110,0.999396,19.948063,16.729996,2.180772,0.047479,0.051362,149.686969,32.000000,163.033083,152.209347,149.907666,136.506120,32.000000,133.137092,67.679642,59.424291,82.296041,4.801598,45.099664,83.785642,64.306884,17.873418,18.700191,59.534734,33.942941
54.644686,65.016912,118.867430,131.654360,120.427149,109.855709,29.212279,14.229942,117.678184,0.571280,64.879983,55.674371,130.430935,118.069631,129.275689,117.674998,71.398304,115.441558,-0.000711,0.003541,32.000000,-235.780876,118.247322,-0.024862,21.710117,0.654508,520163.171957,1.001237,19.952491,16.718660,2.179431,0.045286,0.044296,149.708495,32.000000,163.150889,151.899143,151.714783,136.903714,32.000000,132.780525,67.692080,59.441895,82.296707,4.801598,45.042893,83.785642,64.261044,17.873418,18.929260,59.533643,33.904790
54.712523,65.065039,119.025133,131.677741,120.411417,109.847552,29.248532,14.229656,117.782499,0.571421,64.412646,55.863975,130.521370,118.151072,129.297539,117.728658,71.386315,115.531872,-0.000709,0.003584,32.000000,-235.777720,118.276079,-0.025097,21.727819,0.655165,520193.814900,1.000002,20.014411,16.686308,2.179389,0.054420,0.057242,150.355690,32.000000,162.219477,151.857035,154.079658,136.967645,32.000000,132.580509,67.675547,59.416794,82.261962,4.801598,45.125389,83.785642,64.214449,17.873418,18.929391,59.533977,33.940153
54.828749,65.065039,119.092921,131.677741,120.427626,109.848040,29.211119,14.237077,117.840095,0.571686,64.151142,55.809344,130.512800,118.215587,129.322740,117.858965,71.318254,115.548434,-0.000710,0.003647,32.000000,-235.769643,118.393795,-0.025064,21.764562,0.654110,520249.676786,0.999952,20.117699,16.669739,2.175279,0.047384,0.045712,150.572466,32.000000,162.049866,152.061190,155.796575,136.797885,32.000000,132.872683,67.687986,59.406664,82.267967,4.801598,45.139039,83.785642,64.137945,17.873418,19.005032,59.530043,33.895472
54.747579,64.838707,119.074880,131.653525,120.436137,109.847963,29.234743,14.234651,117.798444,0.571373,64.310177,55.795061,130.478625,118.243013,129.252779,117.800311,71.349447,115.523644,-0.000710,0.003738,32.000000,-235.771905,118.238815,-0.025077,21.800230,0.653575,520267.522319,0.997397,20.100449,16.731120,2.175464,0.050410,0.051169,150.716901,32.000000,161.949963,152.569991,156.008877,136.106558,32.000000,133.322785,67.650891,59.416265,82.261548,4.801598,45.174473,83.785642,64.158673,17.873418,18.651015,59.536681,33.964584
54.625137,64.712207,119.042422,131.616227,120.383149,109.839919,29.229695,14.234651,117.813807,0.571386,64.510032,55.704420,130.498006,118.166181,129.251610,117.832255,71.385398,115.634158,-0.000708,0.003854,32.000000,-235.776331,118.289394,-0.025092,21.801357,0.650979,520346.716272,0.996336,19.988580,16.808235,2.172089,0.060994,0.051087,150.253412,32.000000,162.391988,152.891491,153.322618,135.926638,32.000000,133.783629,67.655464,59.432230,82.295005,4.801598,45.114839,83.785642,64.295476,17.873418,18.451943,59.551375,33.759449
54.550568,64.757307,119.071949,131.611217,120.369111,109.831608,29.211067,14.234794,117.676662,0.571503,64.726028,55.674025,130.495986,118.161429,129.255411,117.781874,71.404384,115.503545,-0.000709,0.003932,32.000000,-235.771763,118.290516,-0.025115,21.813264,0.650749,520001.077367,0.996559,19.840356,16.763490,2.174980,0.049720,0.058309,149.856239,32.000000,162.919250,152.958559,151.461525,135.909673,32.000000,133.974888,67.673684,59.443907,82.304756,4.801598,45.156386,83.785642,64.291819,17.873418,18.449709,59.541766,33.932449
54.604568,64.757307,118.987607,131.611217,120.374284,109.838965,29.216456,14.226802,117.696945,0.571933,64.745671,55.650114,130.421589,118.164694,129.279531,117.815279,71.394184,115.603945,-0.000707,0.004005,32.000000,-235.778771,118.247609,-0.025063,21.812320,0.652296,519777.547504,0.998793,19.831848,16.787941,2.179261,0.050509,0.062223,149.603210,32.000000,163.216403,152.104201,150.186111,136.544159,32.000000,133.315615,67.664574,59.438069,82.298774,4.801598,45.092422,83.785642,64.328478,17.873418,18.518235,59.545307,33.825040
54.553071,64.874457,119.068257,131.635433,120.375558,109.834687,29.230207,14.227659,117.622294,0.572067,64.722556,55.645935,130.442830,118.072894,129.252263,117.789244,71.404644,115.586355,-0.000706,0.004059,32.000000,-235.778242,118.349134,-0.025075,21.781425,0.653465,519804.100681,1.000987,19.948904,16.697562,2.182781,0.063133,0.036448,149.763351,32.000000,163.105442,151.735968,151.951046,137.006872,32.000000,132.913909,67.684874,59.432517,82.272701,4.801598,45.093935,83.785642,64.313167,17.873418,18.699853,59.543556,33.920417
54.559347,64.928359,118.932358,131.652968,120.319493,109.822504,29.211179,14.223806,117.681691,0.572131,64.656579,55.625676,130.469400,118.116185,129.272664,117.750514,71.327975,115.456480,-0.000705,0.004140,32.000000,-235.782259,118.223238,-0.025076,21.780455,0.652006,519830.785220,0.999774,19.896787,16.762646,2.179078,0.055793,0.059240,150.277865,32.000000,162.317111,151.662828,154.301447,137.171003,32.000000,132.586725,67.655553,59.401643,82.271839,4.801598,45.067162,83.785642,64.382722,17.873418,18.783169,59.538147,33.803836
54.557605,64.954209,119.010947,131.664102,120.196999,109.802175,29.263117,14.234651,117.715254,0.572049,64.825429,55.748278,130.518430,118.087554,129.319448,117.749136,71.314808,115.550415,-0.000704,0.004215,32.000000,-235.777151,118.095235,-0.025057,21.749823,0.654576,519986.675957,1.000623,20.063640,16.742574,2.182613,0.048285,0.051061,150.619440,32.000000,162.073958,152.131029,155.623952,136.705493,32.000000,132.925347,67.695692,59.398479,82.298512,4.801598,45.070506,83.785642,64.395561,17.873418,18.782613,59.531007,33.813154
54.578140,64.954209,118.844933,131.664102,120.116521,109.765621,29.221863,14.225518,117.506891,0.571955,64.902868,55.631124,130.541467,118.007623,129.264079,117.686057,71.371466,115.427667,-0.000703,0.004293,32.000000,-235.779891,118.105518,-0.025053,21.722889,0.653555,520162.437663,1.001181,20.111480,16.748232,2.179871,0.043460,0.082091,150.899609,32.000000,161.981678,152.708128,155.664860,136.241643,32.000000,133.396800,67.736228,59.423030,82.331554,4.801598,45.026037,83.785642,64.392897,17.873418,18.822616,59.539248,33.908605
54.657260,65.026262,118.978215,131.681638,120.099570,109.745181,29.234493,14.236221,117.670898,0.572064,64.869613,55.784123,130.556075,118.070853,129.225895,117.706375,71.373448,115.447511,-0.000701,0.004358,32.000000,-235.766402,118.075268,-0.025068,21.715808,0.654999,520132.914748,0.999323,20.139014,16.812765,2.181381,0.053053,0.067072,150.215474,32.000000,162.421997,152.858124,153.171838,135.749630,32.000000,133.617432,67.734431,59.409449,82.349053,4.801598,45.062425,83.785642,64.386706,17.873418,18.935122,59.541815,33.938759
54.705747,65.035337,118.921571,131.696112,120.113221,109.732915,29.232680,14.229371,117.665192,0.571900,64.638095,55.878309,130.461114,118.003483,129.253102,117.803506,71.379926,115.422868,-0.000701,0.004440,32.000000,-235.778333,118.123077,-0.025067,21.720974,0.654046,519827.411948,0.999984,20.119192,16.688978,2.177519,0.053028,0.051268,149.837974,32.000000,162.892352,152.945792,151.367907,135.971094,32.000000,133.749355,67.712402,59.414094,82.337863,4.801598,45.051975,83.785642,64.324034,17.873418,18.949518,59.544244,33.697380
54.655699,64.912958,119.011712,131.681917,120.186738,109.724645,29.239344,14.229514,117.687072,0.571818,64.491340,55.695384,130.471397,118.093019,129.320101,117.762089,71.408151,115.451088,-0.000701,0.004525,32.000000,-235.775895,118.209041,-0.025122,21.722889,0.653870,519784.805072,0.997958,20.114928,16.697851,2.176805,0.069308,0.056831,149.634659,32.000000,163.103126,152.019250,150.461165,136.694033,32.000000,133.171398,67.742575,59.428181,82.364916,4.801598,45.071837,83.785642,64.305830,17.873418,18.949792,59.534360,33.936998
54.691008,64.912958,118.926904,131.681917,120.267887,109.716470,29.208203,14.232368,117.632069,0.571267,64.396983,55.703437,130.474337,118.140244,129.328871,117.715072,71.368605,115.496874,-0.000700,0.004611,32.000000,-235.777467,118.166374,-0.025180,21.702590,0.652420,519697.624173,0.996954,20.077276,16.677894,2.173841,0.025860,0.029006,149.826825,32.000000,163.028301,151.835115,152.287174,137.068628,32.000000,133.071065,67.725760,59.418341,82.322186,4.801598,45.050423,83.785642,64.347614,17.873418,18.758058,59.536809,33.922251
54.608682,64.797457,118.914436,131.652690,120.279622,109.700235,29.272599,14.230227,117.648397,0.570909,64.543058,55.646717,130.480619,118.162899,129.336328,117.723851,71.343825,115.543869,-0.000701,0.004688,32.000000,-235.775838,118.182344,-0.025187,21.697896,0.653590,519452.506202,0.997334,20.003128,16.665105,2.177480,0.046092,0.066776,150.337612,32.000000,162.360547,151.647920,154.455709,137.387269,32.000000,132.831879,67.751224,59.408761,82.360701,4.801598,45.094468,83.785642,64.349378,17.873418,18.576462,59.531862,33.915795
54.532792,64.818907,118.811891,131.641278,120.233607,109.675921,29.196414,14.235507,117.563787,0.570877,64.831145,55.615124,130.506635,118.072260,129.304138,117.679259,71.351584,115.451042,-0.000701,0.004760,32.000000,-235.775475,118.195782,-0.025197,21.713579,0.652947,519477.529392,0.997610,19.969097,16.729694,2.174524,0.052211,0.053536,150.679745,32.000000,162.012586,152.067531,155.950990,136.955700,32.000000,133.085286,67.755845,59.365521,82.365499,4.801598,44.992238,83.785642,64.487672,17.873418,18.608433,59.547519,33.903469
54.522003,64.949809,118.966563,131.653247,120.159674,109.661417,29.240195,14.234651,117.720484,0.570867,64.993454,55.637659,130.507513,117.984458,129.273561,117.661453,71.291739,115.471897,-0.000702,0.004841,32.000000,-235.770430,118.061462,-0.025199,21.707468,0.654094,519334.212672,0.996620,19.932970,16.780170,2.177574,0.048806,0.052868,150.815132,32.000000,162.043458,152.614708,155.472698,136.202144,32.000000,133.551233,67.722671,59.365213,82.373892,4.801598,45.028579,83.785642,64.487883,17.873418,18.607027,59.535108,33.788649
54.518508,64.949809,118.813024,131.653247,120.121955,109.646845,29.208022,14.230370,117.532009,0.571147,65.028577,55.627530,130.509002,117.972999,129.215633,117.670210,71.337607,115.492428,-0.000702,0.004856,32.000000,-235.780120,118.059954,-0.025168,21.720686,0.654091,519276.192338,1.000596,20.027669,16.721647,2.178724,0.045163,0.105929,150.119519,32.000000,162.519247,152.920683,152.998737,135.967907,32.000000,133.820740,67.728846,59.339931,82.373783,4.801598,44.993418,83.785642,64.519898,17.873418,18.811003,59.540665,33.952772
54.665496,65.069989,118.931462,131.683308,120.133099,109.650829,29.250652,14.230655,117.594564,0.571127,64.814649,55.757278,130.453724,118.025485,129.245311,117.716619,71.362856,115.492060,-0.000701,0.004871,32.000000,-235.779015,118.095971,-0.025162,21.722207,0.655718,519527.816964,0.999534,20.168992,16.792900,2.181992,0.050607,0.051528,149.786199,32.000000,162.910631,152.999490,151.169678,135.985251,32.000000,133.675435,67.743165,59.335062,82.375811,4.801598,45.016232,83.785642,64.479809,17.873418,18.998861,59.538216,33.926066
54.674866,65.034512,118.891350,131.695834,120.206797,109.658915,29.201970,14.236649,117.654982,0.570821,64.587861,55.756611,130.462377,118.083189,129.276115,117.707292,71.330996,115.479934,-0.000701,0.004897,32.000000,-235.773186,117.998196,-0.025184,21.721053,0.654199,519364.950282,1.000573,20.172367,16.758261,2.179315,0.045234,0.062242,149.563458,32.000000,163.093293,152.158727,150.170071,136.556407,32.000000,133.103646,67.745377,59.337718,82.366029,4.801598,45.020831,83.785642,64.428899,17.873418,18.943926,59.536721,33.646830
54.680637,64.920108,119.003112,131.680525,120.257362,109.654810,29.241612,14.232225,117.667719,0.570777,64.410368,55.817163,130.473315,118.081865,129.319692,117.800004,71.333095,115.457554,-0.000700,0.004900,32.000000,-235.778265,118.281911,-0.025042,21.733432,0.652726,519419.031490,0.996500,20.150716,16.732810,2.175622,0.048330,0.058254,149.825406,32.000000,162.908010,151.925149,152.376030,137.020628,32.000000,132.825613,67.767932,59.328561,82.362784,4.801598,45.036878,83.785642,64.468939,17.873418,18.944194,59.540163,33.844775
54.694580,64.920108,118.876805,131.680525,120.273128,109.642580,29.257326,14.231940,117.668415,0.570549,64.443901,55.738420,130.487779,117.966086,129.326026,117.750662,71.296163,115.510975,-0.000699,0.004917,32.000000,-235.778223,118.163988,-0.024894,21.764615,0.652295,519467.508042,0.997950,20.106207,16.758039,2.174516,0.051743,0.045051,150.349744,32.000000,162.279240,151.797930,154.613619,137.137934,32.000000,132.710187,67.762237,59.313562,82.366808,4.801598,45.011216,83.785642,64.427946,17.873418,18.764966,59.547824,33.913007
54.546989,64.823307,118.956300,131.655195,120.239233,109.634458,29.221486,14.226232,117.616617,0.570920,64.766504,55.627452,130.503102,118.085659,129.308365,117.683348,71.304404,115.438011,-0.000698,0.004913,32.000000,-235.779997,118.101826,-0.024910,21.758950,0.652384,519275.517412,0.996138,19.986241,16.743699,2.176330,0.049188,0.042072,150.701807,32.000000,161.980998,152.053833,156.103175,136.681007,32.000000,133.274319,67.732082,59.299071,82.375762,4.801598,45.034655,83.785642,64.511891,17.873418,18.612717,59.544313,33.872435
54.494947,64.871432,118.786616,131.647402,120.269896,109.634602,29.212546,14.225233,117.531775,0.571040,65.108523,55.565214,130.488514,118.007664,129.297247,117.634107,71.308149,115.430809,-0.000696,0.004928,32.000000,-235.781652,118.092833,-0.024941,21.739910,0.650235,519288.027405,0.995211,19.972806,16.809846,2.173466,0.054765,0.060431,150.751571,32.000000,162.118355,152.534148,155.499330,136.182280,32.000000,133.670839,67.758864,59.291662,82.401953,4.801598,44.969965,83.785642,64.594640,17.873418,18.686604,59.541501,33.938099
54.506922,65.086215,118.832190,131.677741,120.269912,109.634652,29.242619,14.224947,117.487034,0.571017,65.387978,55.573538,130.550480,117.879977,129.235437,117.614427,71.308303,115.412078,-0.000697,0.004906,32.000000,-235.781445,117.963815,-0.024914,21.731648,0.653279,519177.027314,0.999083,20.018361,16.761699,2.180804,0.049330,0.029604,150.058816,32.000000,162.598212,152.776836,152.976534,136.031674,32.000000,134.078979,67.746316,59.290755,82.394744,4.801598,45.007002,83.785642,64.582235,17.873418,18.685606,59.548080,33.881679
54.546748,65.086215,118.695229,131.677741,120.155548,109.630552,29.234811,14.228515,117.478017,0.571136,65.399844,55.612679,130.483532,117.846515,129.244101,117.538787,71.340876,115.251915,-0.000696,0.004903,32.000000,-235.779845,118.043904,-0.024905,21.765690,0.653616,519268.873418,1.000575,20.116751,16.754014,2.179773,0.053270,0.061222,149.862194,32.000000,163.033799,152.825303,151.131076,136.120683,32.000000,133.825490,67.740621,59.269871,82.386826,4.801598,44.920781,83.785642,64.590542,17.873418,19.021595,59.546851,33.909119
54.534232,65.260026,118.796841,131.720886,120.173747,109.618377,29.210871,14.225375,117.477329,0.571400,65.279894,55.560484,130.448457,117.806182,129.281978,117.473390,71.339430,115.229839,-0.000695,0.004906,32.000000,-235.782493,117.963427,-0.024877,21.755829,0.654381,519570.023738,0.999878,20.319965,16.743612,2.180130,0.052041,0.044350,149.562835,32.000000,163.207652,152.052119,150.314783,136.701995,32.000000,133.030125,67.736681,59.275558,82.375174,4.801598,44.954123,83.785642,64.630310,17.873418,19.294519,59.539120,33.942281
54.548315,65.301555,118.749583,131.751504,120.149400,109.606145,29.274418,14.222378,117.484302,0.571967,65.139237,55.717001,130.507342,117.895678,129.308341,117.513583,71.342986,115.277774,-0.000695,0.004915,32.000000,-235.787784,117.893535,-0.024860,21.738834,0.651676,519457.243710,0.999300,20.281501,16.623359,2.176028,0.053031,0.094546,149.884275,32.000000,162.902353,151.910326,152.512855,136.943571,32.000000,132.648407,67.753275,59.271727,82.365189,4.801598,44.940676,83.785642,64.614202,17.873418,19.361480,59.539091,33.771408
54.636121,65.263601,118.802955,131.756793,120.088158,109.589267,29.238243,14.227801,117.453279,0.572013,65.034115,55.722261,130.517158,117.959827,129.321280,117.501241,71.301305,115.349472,-0.000697,0.004906,32.000000,-235.779903,118.089038,-0.024866,21.747069,0.653155,519658.811639,1.000727,20.467397,16.612713,2.178390,0.047955,0.076453,150.406505,32.000000,162.225074,151.751543,154.762165,137.156310,32.000000,132.421054,67.729693,59.251686,82.352254,4.801598,44.959102,83.785642,64.615017,17.873418,19.363821,59.537527,33.953799
54.647076,65.263601,118.768462,131.756793,120.034952,109.577136,29.228449,14.229086,117.550174,0.571985,64.913006,55.734266,130.571959,117.830121,129.339284,117.552722,71.280114,115.290358,-0.000696,0.004894,32.000000,-235.780585,118.034522,-0.024812,21.746020,0.653083,519646.062998,0.998269,20.495327,16.635412,2.176962,0.043682,0.077074,150.771439,32.000000,161.930496,152.283070,156.095439,136.405325,32.000000,133.026660,67.739413,59.216532,82.347690,4.801598,44.937771,83.785642,64.570063,17.873418,19.306615,59.538983,33.797600
54.539838,65.200897,118.784882,131.750113,120.011404,109.564982,29.225880,14.227801,117.472074,0.571930,65.093685,55.668657,130.579897,117.829162,129.328208,117.528621,71.316516,115.355186,-0.000695,0.004891,32.000000,-235.779903,117.989185,-0.024817,21.744630,0.651543,519549.888070,0.997472,20.372649,16.716347,2.174440,0.054016,0.044675,150.825315,32.000000,162.076647,152.673604,155.458482,136.162591,32.000000,133.840066,67.759582,59.231024,82.380360,4.801598,44.965322,83.785642,64.594228,17.873418,19.210442,59.534901,33.941400
54.517473,65.155519,118.700024,131.731741,119.991387,109.561064,29.227632,14.228515,117.452031,0.571938,65.329856,55.583116,130.559945,117.836727,129.234822,117.482723,71.309844,115.354593,-0.000694,0.004890,32.000000,-235.779189,118.099052,-0.024819,21.752419,0.651068,519529.647161,0.997475,20.362085,16.705175,2.173373,0.052248,0.060540,150.066690,32.000000,162.641761,152.826495,152.749186,135.828116,32.000000,134.104877,67.746906,59.245117,82.366002,4.801598,44.902090,83.785642,64.686639,17.873418,19.141039,59.534921,33.660036
54.602765,65.246000,118.805030,131.750113,119.988867,109.569035,29.213055,14.226802,117.424005,0.571535,65.313198,55.668795,130.516338,117.801737,129.272692,117.497797,71.321773,115.225716,-0.000693,0.004893,32.000000,-235.782705,117.833185,-0.024806,21.776941,0.652881,519368.225676,0.999454,20.402855,16.704265,2.177947,0.046329,0.071531,149.801333,32.000000,163.080680,152.800661,151.098420,136.299904,32.000000,134.105969,67.741711,59.236507,82.388413,4.801598,44.939842,83.785642,64.675345,17.873418,19.142247,59.540851,33.934871
54.667389,65.246000,118.716369,131.750113,119.941900,109.577079,29.307848,14.233795,117.492123,0.571573,65.091674,55.738813,130.504200,117.873491,129.321115,117.549772,71.333974,115.341101,-0.000694,0.004900,32.000000,-235.776696,118.000400,-0.024777,21.769624,0.652324,519310.776117,0.999691,20.379077,16.710612,2.177284,0.041012,0.047549,149.526269,32.000000,163.288715,151.948251,150.244548,136.802976,32.000000,133.242466,67.748655,59.255711,82.347293,4.801598,44.896276,83.785642,64.609133,17.873418,19.285417,59.551414,33.854973
54.771667,65.294129,118.864681,131.763752,119.923137,109.585383,29.240369,14.230513,117.530027,0.571354,64.657134,55.899105,130.545231,117.904791,129.363381,117.569958,71.339298,115.359693,-0.000694,0.004905,32.000000,-235.777027,118.091750,-0.024820,21.763408,0.651082,519402.676463,0.998775,20.387221,16.628111,2.175806,0.079336,0.052388,149.865307,32.000000,163.045223,151.805568,152.687526,137.080223,32.000000,132.697473,67.757325,59.260688,82.333327,4.801598,44.916223,83.785642,64.551090,17.873418,19.362715,59.553548,33.811687
54.686476,65.139293,118.750639,131.749556,119.951437,109.585393,29.210835,14.228229,117.531176,0.571447,64.584621,55.729511,130.560696,117.939049,129.387027,117.553985,71.295452,115.365408,-0.000695,0.004862,32.000000,-235.779475,117.995487,-0.024832,21.771801,0.649617,519380.027768,0.994316,20.324902,16.679096,2.171612,0.051638,0.078142,150.395819,32.000000,162.334635,151.802315,154.554818,137.147777,32.000000,132.609043,67.742303,59.240468,82.323981,4.801598,44.907665,83.785642,64.596341,17.873418,19.122866,59.544294,33.940300
54.731146,64.994911,118.830746,131.714484,120.013731,109.589380,29.223851,14.234937,117.554554,0.571302,64.595664,55.743203,130.599503,117.840376,129.371147,117.618224,71.262573,115.457164,-0.000695,0.004847,32.000000,-235.770800,118.165679,-0.024851,21.775446,0.649216,519417.725569,0.994715,20.272591,16.683949,2.170186,0.042684,0.021759,150.719662,32.000000,162.033145,152.341211,156.085372,136.512585,32.000000,132.855072,67.749421,59.216134,82.320147,4.801598,44.937497,83.785642,64.599241,17.873418,19.123948,59.538393,33.807872
54.766304,64.994911,118.789214,131.714484,120.080557,109.581343,29.237111,14.226232,117.499432,0.571107,64.669375,55.852591,130.563084,117.952874,129.345927,117.583605,71.270753,115.418096,-0.000695,0.004814,32.000000,-235.784423,118.121732,-0.024849,21.746545,0.649321,519336.751224,0.997024,20.199798,16.730923,2.171481,0.057187,0.051084,150.830069,32.000000,162.114110,152.835343,155.132545,135.955874,32.000000,133.685793,67.731552,59.213635,82.327814,4.801598,44.921719,83.785642,64.540027,17.873418,18.898498,59.528509,33.892171
54.673772,64.970160,118.798826,131.695834,120.077869,109.581383,29.206018,14.221950,117.540750,0.571078,64.667258,55.688308,130.557208,118.005524,129.313245,117.569382,71.293905,115.415447,-0.000697,0.004826,32.000000,-235.787721,117.997529,-0.024888,21.707966,0.648784,519193.050798,0.995331,20.012384,16.814008,2.171172,0.072316,0.058112,150.014446,32.000000,162.654236,152.897827,152.762163,135.840162,32.000000,133.882440,67.723581,59.228699,82.324090,4.801598,44.950930,83.785642,64.610152,17.873418,18.859689,59.542513,33.916235
54.691434,64.953109,118.805678,131.689710,120.085530,109.581454,29.225597,14.232368,117.541035,0.571050,64.694648,55.720005,130.499445,117.956074,129.319847,117.646458,71.290199,115.375097,-0.000697,0.004846,32.000000,-235.775828,118.064563,-0.024891,21.716568,0.648704,519116.598695,0.994100,19.978535,16.784455,2.169020,0.056077,0.051387,149.789844,32.000000,163.040837,152.809675,150.924082,136.145646,32.000000,133.855924,67.726909,59.248874,82.321658,4.801598,44.920177,83.785642,64.610418,17.873418,18.832794,59.542081,33.940960
54.613603,64.938534,118.884063,131.679690,120.091864,109.589668,29.232154,14.231083,117.523734,0.571068,64.636416,55.635390,130.494422,117.903894,129.325689,117.536141,71.269726,115.307374,-0.000697,0.004853,32.000000,-235.777604,117.960488,-0.024883,21.696374,0.651470,519085.997895,0.996957,20.042909,16.759853,2.172867,0.044753,0.057677,149.664997,32.000000,163.219835,151.967726,150.670120,136.834311,32.000000,133.099920,67.703212,59.222834,82.305532,4.801598,44.930677,83.785642,64.635353,17.873418,18.832430,59.533436,33.649545
54.569863,64.938534,118.745075,131.679690,120.093865,109.581627,29.255697,14.234223,117.434204,0.571115,64.762911,55.606367,130.464326,117.888437,129.336707,117.496743,71.290873,115.370749,-0.000699,0.004854,32.000000,-235.774628,118.020407,-0.024939,21.664011,0.650922,519058.825414,0.995888,20.008838,16.741479,2.172290,0.050783,0.043189,150.013184,32.000000,162.831546,151.746940,152.740000,137.147787,32.000000,132.832267,67.726250,59.236440,82.305145,4.801598,44.882198,83.785642,64.726210,17.873418,18.809198,59.540537,33.924232
54.590595,64.968235,118.768023,131.674401,120.120806,109.581614,29.199160,14.234794,117.477269,0.571152,64.834441,55.697253,130.535883,117.830282,129.322951,117.539199,71.255879,115.259826,-0.000699,0.004848,32.000000,-235.772910,117.956856,-0.024966,21.676757,0.653440,519163.438878,0.997271,20.069299,16.724880,2.176821,0.051722,0.084193,150.521349,32.000000,162.362840,151.619506,154.830989,137.230229,32.000000,132.599035,67.737723,59.206839,82.308221,4.801598,44.909547,83.785642,64.723628,17.873418,18.855243,59.535078,33.909999
54.550113,65.072464,118.686726,131.695834,120.156319,109.581679,29.231844,14.228372,117.429007,0.571296,65.003470,55.642263,130.557081,117.784547,129.360883,117.504419,71.284765,115.295031,-0.000700,0.004841,32.000000,-235.779332,117.847808,-0.024945,21.692991,0.654130,519106.913666,0.997279,20.111505,16.738425,2.176019,0.054435,0.036905,150.805702,32.000000,161.965467,152.264916,156.320579,136.485910,32.000000,133.061125,67.735095,59.210488,82.330198,4.801598,44.852914,83.785642,64.758294,17.873418,19.017990,59.549781,33.913741
54.602349,65.133792,118.819645,131.711700,120.122401,109.581863,29.217357,14.233795,117.484278,0.571312,64.923487,55.641351,130.593071,117.850979,129.303736,117.440413,71.271118,115.302413,-0.000701,0.004849,32.000000,-235.773089,118.042984,-0.024935,21.700938,0.653605,519209.652672,0.998869,20.121197,16.712689,2.175613,0.057347,0.047760,150.883183,32.000000,162.087937,152.732754,155.095982,136.097472,32.000000,133.520101,67.720050,59.195710,82.335536,4.801598,44.910674,83.785642,64.745553,17.873418,19.018553,59.533397,33.896426
54.568870,65.133792,118.738943,131.711700,120.102017,109.581968,29.246688,14.227230,117.431951,0.571395,64.857830,55.733386,130.555897,117.777207,129.245524,117.543370,71.229953,115.358696,-0.000701,0.004841,32.000000,-235.780801,117.975235,-0.024913,21.705213,0.653417,519322.735093,0.998851,20.264501,16.703083,2.175738,0.090870,0.049577,149.947792,32.000000,162.609097,152.871196,152.570655,135.843139,32.000000,133.816645,67.685976,59.193232,82.339065,4.801598,44.869334,83.785642,64.768329,17.873418,19.115337,59.534852,33.793272
54.614991,65.097215,118.803642,131.711978,120.015260,109.575794,29.214294,14.233652,117.476781,0.571535,64.923531,55.608883,130.553225,117.850510,129.303431,117.563156,71.308442,115.224731,-0.000703,0.004813,32.000000,-235.775691,117.946578,-0.024920,21.726325,0.653344,519410.227669,0.998454,20.275415,16.720771,2.176090,0.049576,0.048578,149.809246,32.000000,162.977448,152.935871,150.804486,136.109037,32.000000,133.677791,67.705160,59.209250,82.378523,4.801598,44.878045,83.785642,64.755215,17.873418,19.059082,59.544549,33.870968
54.624120,65.056238,118.773200,131.700566,120.001322,109.581957,29.237324,14.232225,117.435311,0.572001,65.017215,55.609730,130.481035,117.754796,129.286261,117.479751,71.261634,115.262645,-0.000703,0.004793,32.000000,-235.776626,118.032278,-0.024922,21.713605,0.653213,519517.003397,0.998131,20.307723,16.792749,2.175947,0.060829,0.031339,149.569750,32.000000,163.029358,151.975388,150.672475,136.812817,32.000000,132.890771,67.695502,59.175113,82.315539,4.801598,44.874799,83.785642,64.753102,17.873418,18.995758,59.529286,33.758422
54.603618,65.132417,118.711221,131.710030,119.867636,109.586214,29.233723,14.226802,117.424005,0.572017,64.973951,55.680815,130.496518,117.862909,129.352643,117.521755,71.274321,115.222451,-0.000703,0.004787,32.000000,-235.780902,117.873322,-0.024913,21.752708,0.652146,519242.507144,0.998150,20.226641,16.640902,2.175294,0.048906,0.045706,150.024221,32.000000,162.773932,151.782393,153.028917,137.111380,32.000000,132.486188,67.687571,59.191481,82.292074,4.801598,44.816036,83.785642,64.788404,17.873418,18.996194,59.545759,33.961503
54.639883,65.132417,118.749596,131.710030,119.877931,109.574084,29.268073,14.235793,117.407336,0.572020,64.938489,55.677785,130.589908,117.787727,129.367361,117.531397,71.287765,115.231442,-0.000703,0.004771,32.000000,-235.771092,117.893244,-0.024575,21.760077,0.652128,519306.582955,0.997126,20.176860,16.708478,2.174373,0.059721,0.050256,150.537672,32.000000,162.220355,151.694040,155.182441,137.285078,32.000000,132.714113,67.699596,59.167480,82.314346,4.801598,44.852974,83.785642,64.766450,17.873418,19.116153,59.546310,33.856221
54.748071,65.211347,118.799855,131.730350,119.917713,109.574007,29.194061,14.224947,117.482785,0.572048,64.612027,55.922129,130.577726,117.956973,129.364089,117.561459,71.215537,115.227942,-0.000703,0.004743,32.000000,-235.779970,118.059589,-0.024574,21.771932,0.651027,519420.231481,0.997905,20.272816,16.673774,2.174054,0.061952,0.070186,150.790088,32.000000,162.030917,152.229006,156.213059,136.541510,32.000000,133.256509,67.663220,59.146284,82.292112,4.801598,44.824145,83.785642,64.762933,17.873418,19.240816,59.569343,33.833403
54.848804,65.124717,118.888344,131.720886,120.004989,109.578065,29.231686,14.235365,117.570508,0.572065,64.259846,55.867896,130.575702,117.896593,129.338763,117.643098,71.231262,115.363729,-0.000703,0.004725,32.000000,-235.770208,118.001806,-0.024604,21.758976,0.650380,519314.236063,0.995892,20.237836,16.665257,2.173314,0.045932,0.039140,150.733111,32.000000,162.127813,152.628981,154.986404,136.213189,32.000000,133.893877,67.646901,59.153337,82.281052,4.801598,44.909679,83.785642,64.617137,17.873418,19.106985,59.546438,33.949764
54.842437,64.853007,118.854084,131.670783,120.055567,109.594515,29.218669,14.231226,117.641878,0.572382,63.928846,55.957972,130.544570,117.955095,129.329322,117.705944,71.267031,115.484469,-0.000702,0.004702,32.000000,-235.776478,118.182201,-0.024614,21.752498,0.648690,519516.526275,0.996444,20.212523,16.735566,2.169937,0.044729,0.040949,149.960907,32.000000,162.811730,152.849971,152.204799,136.072919,32.000000,133.959987,67.642611,59.153627,82.287739,4.801598,44.918599,83.785642,64.601537,17.873418,19.107953,59.540104,33.682707
54.811145,64.853007,118.992079,131.670783,120.139906,109.627148,29.247540,14.229799,117.637999,0.572553,64.066199,55.971651,130.486782,118.045182,129.328133,117.670781,71.309266,115.470799,-0.000701,0.004696,32.000000,-235.778396,118.198558,-0.024582,21.784494,0.647859,519322.722877,0.992945,20.028973,16.794194,2.167565,0.054160,0.070958,149.732077,32.000000,163.112961,152.776049,150.705845,136.196631,32.000000,133.696048,67.643001,59.159486,82.292630,4.801598,44.953057,83.785642,64.636150,17.873418,18.682617,59.536386,33.903396
54.661303,64.598634,118.842320,131.595908,120.206008,109.667998,29.187635,14.231512,117.633011,0.573053,64.295321,55.734743,130.461379,117.962395,129.343852,117.711445,71.278282,115.478225,-0.000701,0.004685,32.000000,-235.779307,118.060443,-0.024587,21.734507,0.647512,518940.065013,0.992940,19.763386,16.824484,2.167192,0.077393,0.026218,149.527619,32.000000,163.188949,152.080235,150.653659,136.801051,32.000000,132.786509,67.639455,59.136988,82.264081,4.801598,44.912453,83.785642,64.703930,17.873418,18.283031,59.536672,33.947343
54.629957,64.637408,118.940870,131.565568,120.207993,109.684283,29.235416,14.230227,117.585964,0.573206,64.480796,55.629823,130.462625,117.951650,129.321023,117.604387,71.254305,115.460127,-0.000702,0.004681,32.000000,-235.777313,118.140249,-0.024579,21.709960,0.648270,519023.806361,0.992883,19.793482,16.774773,2.170947,0.090616,0.044620,150.053360,32.000000,162.646576,151.853182,153.242056,136.926759,32.000000,132.348663,67.630805,59.104288,82.229362,4.801598,44.925547,83.785642,64.780843,17.873418,18.340549,59.538196,33.872802
54.545425,64.837332,118.797993,131.586444,120.121520,109.680118,29.240159,14.228372,117.520041,0.573372,64.833209,55.631055,130.462766,117.869210,129.313397,117.535385,71.255477,115.342860,-0.000703,0.004665,32.000000,-235.781627,117.975887,-0.024576,21.680481,0.651032,519002.520116,0.997631,19.683402,16.809817,2.174158,0.062759,0.057484,150.529716,32.000000,162.152885,151.913033,155.054759,136.923981,32.000000,132.493308,67.620137,59.103179,82.248517,4.801598,44.844073,83.785642,64.843099,17.873418,18.337734,59.548975,33.890850
54.542985,64.837332,118.867995,131.586444,120.085666,109.667985,29.212443,14.227801,117.483188,0.573845,64.889350,55.593448,130.483759,117.972388,129.294039,117.562684,71.236593,115.329394,-0.000703,0.004678,32.000000,-235.782361,117.938606,-0.024570,21.681583,0.653168,519204.116394,0.996885,19.752400,16.823896,2.177210,0.053141,0.054920,150.745213,32.000000,162.082886,152.377027,156.331038,136.409108,32.000000,133.120173,67.593568,59.079281,82.269137,4.801598,44.885364,83.785642,64.873593,17.873418,18.648593,59.556007,33.808165
54.636202,65.027637,118.830757,131.631536,120.110703,109.666109,29.211729,14.228800,117.529459,0.573525,64.961112,55.693209,130.520918,117.869801,129.221745,117.599701,71.221309,115.388670,-0.000703,0.004688,32.000000,-235.775625,118.057732,-0.024541,21.679223,0.654832,519515.731865,0.998930,20.033896,16.758558,2.177964,0.035391,0.059214,150.796518,32.000000,162.164919,152.622472,154.804061,136.017298,32.000000,133.876424,67.592673,59.090568,82.260591,4.801598,44.800359,83.785642,64.879270,17.873418,18.945421,59.537970,33.734504
54.653549,65.082915,118.798812,131.660762,120.125045,109.664318,29.238462,14.232511,117.412879,0.573519,65.014691,55.683924,130.495308,117.866171,129.232207,117.493238,71.257455,115.225874,-0.000704,0.004699,32.000000,-235.777324,118.022121,-0.024542,21.674581,0.655273,519499.278013,0.999817,20.036250,16.770069,2.179345,0.065173,0.054914,149.888270,32.000000,162.906841,152.800515,152.154174,136.138642,32.000000,134.125521,67.583909,59.068682,82.271330,4.801598,44.848393,83.785642,64.812215,17.873418,19.032078,59.546064,33.802956
54.631919,65.083190,118.832408,131.676350,120.144102,109.664274,29.238634,14.226517,117.451994,0.573372,65.090764,55.746642,130.440969,117.841254,129.248457,117.550806,71.251462,115.232124,-0.000705,0.004674,32.000000,-235.783318,117.970932,-0.024551,21.684887,0.653816,519743.692024,0.998445,20.136608,16.817797,2.174945,0.042904,0.057888,149.611739,32.000000,163.099252,152.510147,150.517257,136.305496,32.000000,133.550518,67.578017,59.086271,82.285863,4.801598,44.779519,83.785642,64.847677,17.873418,19.032722,59.536514,33.944922
54.605155,65.083190,118.756527,131.676350,120.148823,109.664423,29.221299,14.230798,117.470004,0.573631,65.140715,55.728344,130.441929,117.811116,129.276992,117.448988,71.263690,115.233467,-0.000704,0.004656,32.000000,-235.777561,118.063972,-0.024585,21.682632,0.653516,519726.275587,0.997313,20.175158,16.692516,2.173671,0.051966,0.056592,149.619541,32.000000,163.307673,152.039863,150.596518,136.845560,32.000000,132.720185,67.569893,59.077223,82.272579,4.801598,44.819055,83.785642,64.871275,17.873418,19.033797,59.541461,33.786375
54.662643,65.147268,118.789835,131.693886,120.174854,109.664318,29.209965,14.220951,117.468002,0.573454,64.918961,55.649786,130.486453,117.839278,129.276931,117.417628,71.257067,115.316830,-0.000704,0.004667,32.000000,-235.787080,117.857192,-0.024814,21.682711,0.653820,519751.546507,0.997745,20.196289,16.701933,2.175146,0.041725,0.048081,150.033854,32.000000,162.659526,151.761574,153.092613,137.080620,32.000000,132.490878,67.573156,59.080520,82.254587,4.801598,44.776884,83.785642,64.869713,17.873418,19.134814,59.541766,33.864218
54.689161,65.179720,118.743569,131.710030,120.156497,109.672538,29.241315,14.232225,117.438253,0.573760,64.833028,55.797670,130.472740,117.888886,129.296592,117.589599,71.247010,115.215305,-0.000705,0.004671,32.000000,-235.778265,118.062951,-0.024818,21.705790,0.653803,519742.260015,0.998879,20.222105,16.690440,2.174823,0.043206,0.051743,150.616527,32.000000,162.169690,151.941769,154.895094,137.017863,32.000000,132.378286,67.610036,59.077000,82.269607,4.801598,44.804448,83.785642,64.826948,17.873418,19.186706,59.550883,33.947123
54.722595,65.109591,118.893726,131.704741,120.199157,109.684776,29.249209,14.228943,117.544474,0.573779,64.691725,55.834185,130.550989,117.844007,129.299637,117.572463,71.187445,115.291031,-0.000706,0.004645,32.000000,-235.780236,118.018390,-0.024839,21.752026,0.653169,519815.953853,0.998274,20.230744,16.742716,2.173145,0.053590,0.047200,150.706995,32.000000,161.941053,152.513614,156.287343,136.167953,32.000000,133.192595,67.587083,59.079876,82.266831,4.801598,44.813545,83.785642,64.823319,17.873418,19.188101,59.538835,33.797380
54.647836,65.109591,118.832572,131.704741,120.162383,109.697098,29.209009,14.230370,117.512070,0.574007,64.763134,55.711835,130.551353,117.867130,129.264662,117.504135,71.171376,115.247730,-0.000707,0.004656,32.000000,-235.778317,118.022754,-0.024863,21.728423,0.651798,519906.181517,0.996830,20.237639,16.697170,2.171245,0.057633,0.045181,150.743912,32.000000,162.173165,152.865008,154.504843,135.995694,32.000000,133.700975,67.593716,59.069340,82.259146,4.801598,44.839317,83.785642,64.866084,17.873418,19.079466,59.538757,33.963337
54.719828,65.027912,118.879073,131.683865,120.259670,109.693137,29.215919,14.233224,117.532248,0.574209,64.681005,55.863319,130.467779,117.931319,129.272205,117.642425,71.221476,115.291721,-0.000707,0.004663,32.000000,-235.775463,118.166577,-0.024854,21.742795,0.650859,519970.198017,0.995812,20.135299,16.798213,2.172662,0.057334,0.054471,149.836255,32.000000,162.738461,152.874881,152.103450,135.812184,32.000000,134.098960,67.554359,59.093481,82.249712,4.801598,44.831389,83.785642,64.859140,17.873418,18.952376,59.548001,33.945289
54.720134,64.989410,118.858536,131.671618,120.338755,109.697072,29.227244,14.226089,117.535900,0.574297,64.678147,55.797382,130.486981,117.848820,129.286004,117.563742,71.266259,115.217330,-0.000707,0.004674,32.000000,-235.784402,118.017004,-0.024815,21.760235,0.652473,520104.769515,0.998804,20.207342,16.790567,2.174516,0.054224,0.065473,149.700972,32.000000,163.074414,152.643491,150.521734,136.395209,32.000000,133.538454,67.583294,59.119347,82.272252,4.801598,44.844396,83.785642,64.825754,17.873418,18.892384,59.536780,33.729956
54.681058,64.944859,118.922247,131.662154,120.325696,109.697095,29.236048,14.233367,117.537131,0.574637,64.582417,55.702324,130.448596,117.894922,129.298039,117.593837,71.246441,115.394868,-0.000707,0.004681,32.000000,-235.775976,117.988877,-0.024839,21.749377,0.650970,519822.603549,0.996860,20.056286,16.764560,2.172505,0.052893,0.051922,149.584701,32.000000,163.238340,151.889340,150.823286,136.930349,32.000000,132.955414,67.569142,59.083191,82.206872,4.801598,44.811022,83.785642,64.833395,17.873418,18.892302,59.539465,33.871188
54.689606,64.944859,118.855774,131.662154,120.299183,109.693158,29.196911,14.229228,117.495075,0.574601,64.636479,55.762836,130.477817,117.892741,129.320319,117.572749,71.259018,115.271728,-0.000706,0.004689,32.000000,-235.776836,118.104171,-0.024812,21.721919,0.650259,519690.564432,0.996401,20.017489,16.679032,2.172117,0.087243,0.029125,150.062624,32.000000,162.693195,151.674591,153.394028,137.061257,32.000000,132.626191,67.599674,59.101424,82.212746,4.801598,44.838631,83.785642,64.857147,17.873418,18.822320,59.536672,33.913227
54.683995,64.938259,118.804909,131.650185,120.220758,109.697169,29.234207,14.230370,117.457808,0.574948,64.672402,55.739774,130.496464,117.806120,129.325017,117.550910,71.194654,115.341104,-0.000705,0.004685,32.000000,-235.777662,117.902506,-0.024841,21.690814,0.651614,519692.632887,0.996770,20.010586,16.796056,2.174834,0.041559,0.036210,150.565486,32.000000,162.308004,151.803475,155.036298,137.194776,32.000000,132.752593,67.579324,59.083809,82.181505,4.801598,44.803138,83.785642,64.906873,17.873418,18.811554,59.543605,33.863337
54.705967,64.979785,118.824359,131.649628,120.200723,109.701268,29.224683,14.229656,117.454807,0.574991,64.603911,55.885254,130.529684,117.747986,129.310916,117.503259,71.197073,115.277379,-0.000703,0.004678,32.000000,-235.781490,117.978967,-0.024824,21.683786,0.651798,519641.328589,0.997897,20.002350,16.716068,2.173279,0.048096,0.058009,150.671768,32.000000,162.054825,152.334666,156.086784,136.354488,32.000000,133.235117,67.576699,59.050467,82.185940,4.801598,44.815965,83.785642,64.862199,17.873418,18.876013,59.541619,33.874049
54.762555,64.946784,118.840799,131.644340,120.213194,109.701284,29.216240,14.228515,117.499101,0.574993,64.481218,55.853087,130.521255,117.928404,129.254705,117.504562,71.195073,115.299908,-0.000704,0.004668,32.000000,-235.774436,118.113247,-0.024819,21.653390,0.652474,519790.393685,0.996756,20.001157,16.818418,2.172572,0.033512,0.031260,150.593977,32.000000,162.125396,152.791785,154.462007,135.977872,32.000000,133.638280,67.557663,59.056040,82.136922,4.801598,44.798007,83.785642,64.837647,17.873418,18.875856,59.530033,33.822765
54.771235,64.946784,118.853102,131.644340,120.276779,109.701058,29.201516,14.226802,117.446396,0.574994,64.478486,55.811902,130.488546,117.927018,129.249124,117.608948,71.221758,115.346351,-0.000705,0.004662,32.000000,-235.780410,117.994223,-0.024813,21.674345,0.652554,519850.595292,0.996786,20.021511,16.781109,2.172055,0.061307,0.063518,149.872242,32.000000,162.741278,153.044821,152.077475,135.884100,32.000000,133.868898,67.550850,59.054623,82.120727,4.801598,44.826259,83.785642,64.812479,17.873418,18.823921,59.556115,33.714402
54.650873,64.848057,118.909944,131.622072,120.362395,109.704953,29.268802,14.235079,117.549957,0.574978,64.677008,55.737986,130.423086,117.791091,129.245302,117.555294,71.217897,115.327040,-0.000704,0.004680,32.000000,-235.775903,118.068742,-0.024812,21.701016,0.652552,519775.472623,0.995846,19.934015,16.795444,2.170111,0.048997,0.028784,149.623515,32.000000,162.952758,152.623671,150.481740,136.215498,32.000000,133.375215,67.579214,59.048384,82.136551,4.801598,44.807831,83.785642,64.836311,17.873418,18.668864,59.543792,33.945802
54.674092,64.848607,118.849603,131.604536,120.413542,109.716931,29.217772,14.229942,117.468331,0.574964,64.782501,55.774432,130.420616,117.909114,129.310013,117.607525,71.225111,115.363693,-0.000703,0.004663,32.000000,-235.779729,118.060179,-0.024829,21.717329,0.651866,519713.927274,0.996171,19.925662,16.794187,2.169991,0.050577,0.052474,149.601242,32.000000,163.072129,152.047075,151.035100,136.692633,32.000000,132.688855,67.584885,59.036876,82.076583,4.801598,44.816720,83.785642,64.898218,17.873418,18.668545,59.540861,33.760550
54.679895,64.977585,118.799005,131.617897,120.385271,109.729156,29.245277,14.234794,117.533328,0.574651,64.845063,55.706187,130.469999,117.881015,129.281420,117.595264,71.221338,115.365606,-0.000703,0.004694,32.000000,-235.775860,117.927651,-0.024839,21.728265,0.653369,519667.418629,0.996076,19.942880,16.787476,2.175811,0.055147,0.043218,150.050479,32.000000,162.422526,151.639996,153.537110,137.036539,32.000000,132.487990,67.573388,59.023579,82.070403,4.801598,44.786077,83.785642,64.855399,17.873418,18.667369,59.542769,33.807285
54.639887,64.977585,118.796566,131.617897,120.364763,109.733109,29.202719,14.226945,117.487561,0.574621,64.903364,55.676247,130.534309,117.909543,129.310889,117.632397,71.196328,115.286748,-0.000704,0.004688,32.000000,-235.785840,118.027813,-0.024803,21.759107,0.652127,519696.540978,0.997457,19.921049,16.800327,2.173783,0.054524,0.048412,150.552968,32.000000,162.178807,151.805701,155.201471,137.012965,32.000000,132.802829,67.596644,59.012179,82.102979,4.801598,44.788756,83.785642,64.930692,17.873418,18.868556,59.545887,33.897747
54.631988,65.084840,118.837903,131.645731,120.371905,109.733138,29.264249,14.229799,117.515094,0.574505,64.880452,55.807752,130.507910,117.860197,129.307356,117.523448,71.175918,115.263647,-0.000704,0.004685,32.000000,-235.780527,117.915151,-0.024505,21.750820,0.651646,519944.600035,0.996857,20.044434,16.805145,2.172627,0.048873,0.097942,150.655793,32.000000,162.110573,152.260529,156.133797,136.328462,32.000000,133.596740,67.572051,58.997423,82.098779,4.801598,44.755078,83.785642,64.949830,17.873418,19.036384,59.541845,33.928121
54.705106,65.096940,118.805746,131.656865,120.441228,109.737436,29.233650,14.223092,117.503811,0.574107,64.726635,55.770506,130.509210,117.810424,129.217006,117.566938,71.174266,115.236045,-0.000702,0.004704,32.000000,-235.789857,117.927533,-0.024484,21.727977,0.651407,520037.846545,0.999155,20.083001,16.786984,2.174173,0.043510,0.045844,150.609083,32.000000,162.275864,152.705670,154.429384,135.956966,32.000000,133.811319,67.544317,58.990005,82.084465,4.801598,44.786308,83.785642,64.898352,17.873418,19.055965,59.537527,33.929882
54.665534,65.017462,118.826528,131.648793,120.500015,109.749402,29.203080,14.222236,117.471902,0.573756,64.723136,55.766077,130.484625,117.899125,129.240147,117.624265,71.245752,115.250860,-0.000701,0.004717,32.000000,-235.783993,118.021962,-0.024525,21.679039,0.652279,520239.618709,0.997500,20.197873,16.794742,2.175244,0.056505,0.087714,149.773006,32.000000,162.736610,152.891958,151.866050,135.863109,32.000000,133.814632,67.563287,59.004124,82.094513,4.801598,44.771949,83.785642,64.877799,17.873418,19.056718,59.536150,33.763191
