OSU 80 Ton Compressor Load Stand
54.678464,65.017462,118.756707,131.648793,120.582743,109.741250,29.246326,14.227659,117.499389,0.573623,64.716220,55.689468,130.399882,117.849900,129.265167,117.590899,71.204459,115.343779,-0.000700,0.004701,32.000000,-235.781684,117.912521,-0.024528,21.686041,0.651536,520238.629344,0.997139,20.139496,16.781276,2.171749,0.067457,0.053304,149.562519,32.000000,163.032441,152.569999,150.099312,136.302373,32.000000,133.116322,67.545569,58.978236,82.109781,4.801598,44.754529,83.785642,64.933215,17.873418,18.932771,59.524054,33.928634
54.735473,64.946234,118.867696,131.630979,120.726058,109.761529,29.260838,14.230085,117.519466,0.573184,64.618244,55.759793,130.411164,117.747109,129.290448,117.609134,71.194406,115.307844,-0.000699,0.004717,32.000000,-235.779586,118.055916,-0.024527,21.672719,0.653762,520053.821183,0.998879,20.098151,16.717906,2.173701,0.050159,0.054605,149.694338,32.000000,163.071709,152.004932,151.116674,136.610525,32.000000,132.467110,67.564753,59.014855,82.067125,4.801598,44.751464,83.785642,64.898008,17.873418,18.821337,59.551109,33.808899
54.776939,64.953109,118.811513,131.627082,120.851585,109.773767,29.194388,14.229228,117.528252,0.573132,64.412524,55.786551,130.446610,117.916231,129.282069,117.606159,71.182806,115.398566,-0.000699,0.004718,32.000000,-235.781754,118.064523,-0.024533,21.693516,0.652777,520095.787548,0.997067,20.085689,16.810078,2.171910,0.036755,0.029712,150.156113,32.000000,162.503180,151.731762,153.744562,136.948683,32.000000,132.418291,67.566594,58.988546,82.081853,4.801598,44.771486,83.785642,64.868384,17.873418,18.831671,59.547126,33.980432
54.852859,64.896183,118.883139,131.612330,120.880087,109.782055,29.230648,14.223520,117.640709,0.573067,64.093054,55.904621,130.496722,118.016555,129.324499,117.640870,71.170373,115.414732,-0.000699,0.004724,32.000000,-235.787790,118.048699,-0.024521,21.730127,0.652988,520077.271678,0.995418,19.959540,16.800457,2.171676,0.039550,0.059165,150.516637,32.000000,162.213143,151.810426,155.453773,136.967694,32.000000,132.662580,67.595414,58.949973,82.077757,4.801598,44.781451,83.785642,64.849359,17.873418,18.831307,59.540192,33.889236
54.893753,64.896183,118.919020,131.612330,120.832312,109.790228,29.211797,14.231369,117.594134,0.572840,63.891968,56.041932,130.502191,117.946429,129.310171,117.678055,71.160214,115.434823,-0.000700,0.004730,32.000000,-235.777974,118.238470,-0.024510,21.744316,0.651336,520146.725965,0.996977,19.926497,16.861715,2.169006,0.046030,0.048463,150.801274,32.000000,161.955044,152.431828,156.256850,136.124108,32.000000,133.387164,67.580894,58.963892,82.058725,4.801598,44.813374,83.785642,64.778485,17.873418,18.741627,59.521654,33.868106
54.787144,64.685532,119.001059,131.568073,120.826338,109.786149,29.253449,14.228943,117.657409,0.572602,64.135186,55.939932,130.502863,118.003055,129.268515,117.751577,71.170179,115.376243,-0.000701,0.004729,32.000000,-235.777286,118.093443,-0.024563,21.762044,0.649401,520087.414196,0.994138,19.796541,16.882994,2.167310,0.043388,0.036302,150.470878,32.000000,162.270604,152.696190,154.177370,136.137764,32.000000,133.830248,67.576206,58.962099,82.049746,4.801598,44.842484,83.785642,64.820408,17.873418,18.410862,59.543389,33.910586
54.766030,64.575260,118.949698,131.516858,120.777449,109.774161,29.224461,14.230941,117.687355,0.572071,64.195894,55.896610,130.404143,118.013536,129.243027,117.728313,71.186463,115.449577,-0.000702,0.004730,32.000000,-235.777255,118.137536,-0.024528,21.799128,0.648584,520124.079947,0.994032,19.757236,16.904145,2.166349,0.057096,0.054262,149.884710,32.000000,162.921209,152.828671,151.717341,135.998434,32.000000,133.811536,67.555553,58.959312,82.062963,4.801598,44.825135,83.785642,64.868431,17.873418,18.235977,59.527466,33.910219
54.808150,64.631083,119.028485,131.505168,120.777381,109.786330,29.253264,14.227230,117.692797,0.571421,64.188076,55.872595,130.386693,117.981441,129.272151,117.687443,71.224642,115.420401,-0.000701,0.004728,32.000000,-235.780310,118.175105,-0.024517,21.819558,0.650044,519840.433632,0.994157,19.649099,16.862125,2.172062,0.058719,0.067780,149.562413,32.000000,163.075336,152.415466,150.316397,136.383824,32.000000,133.324861,67.558879,58.966877,82.082257,4.801598,44.833106,83.785642,64.901937,17.873418,18.232680,59.556872,33.980065
54.843692,64.631083,118.961657,131.505168,120.863796,109.798568,29.218523,14.228515,117.672835,0.570876,63.863804,55.952174,130.390632,118.078318,129.259397,117.773802,71.191346,115.466087,-0.000700,0.004718,32.000000,-235.778533,118.211631,-0.024536,21.795011,0.648665,519604.517855,0.995164,19.559147,16.885967,2.171961,0.053609,0.047903,149.668721,32.000000,163.139675,151.923837,151.217335,136.839429,32.000000,132.448996,67.557281,58.955591,82.044875,4.801598,44.827446,83.785642,64.812808,17.873418,18.316968,59.561514,33.882853
54.780977,64.613759,118.983752,131.499601,120.934816,109.822837,29.243103,14.235365,117.681973,0.570062,63.877375,55.896973,130.396732,118.065266,129.298129,117.687103,71.177548,115.522398,-0.000699,0.004692,32.000000,-235.775126,118.187807,-0.024668,21.770856,0.648072,519637.330316,0.993598,19.574438,16.831827,2.171730,0.041845,0.029866,150.237541,32.000000,162.383338,151.736968,153.939040,136.814535,32.000000,132.335754,67.587548,58.957162,82.047613,4.801598,44.840797,83.785642,64.822906,17.873418,18.286967,59.553450,33.928047
54.720829,64.511187,118.924245,131.470097,121.089952,109.847313,29.248633,14.227373,117.616451,0.570103,64.075686,55.757407,130.440911,118.043735,129.275973,117.693127,71.141019,115.415973,-0.000698,0.004672,32.000000,-235.786723,118.057447,-0.024796,21.736107,0.647793,519745.429630,0.994176,19.540256,16.890114,2.169104,0.054458,0.055490,150.605570,32.000000,162.115775,151.904371,155.400353,136.872817,32.000000,132.470542,67.578787,58.929809,82.046315,4.801598,44.847079,83.785642,64.899561,17.873418,18.122303,59.558977,33.871628
54.662607,64.573885,118.970228,131.465922,121.159603,109.863543,29.226867,14.227373,117.660252,0.570037,64.378847,55.791194,130.383773,118.014046,129.203980,117.662324,71.158287,115.423645,-0.000698,0.004648,32.000000,-235.781806,118.038520,-0.024797,21.755619,0.649857,519900.822091,0.994773,19.583260,16.934707,2.171990,0.058046,0.046721,150.659379,32.000000,161.962530,152.472746,156.188845,135.957156,32.000000,133.209681,67.568229,58.911152,82.020000,4.801598,44.807779,83.785642,64.904751,17.873418,18.119773,59.549978,33.961650
54.661074,64.733107,118.969145,131.490416,121.178060,109.884011,29.217653,14.226660,117.583704,0.569652,64.689892,55.726480,130.439114,117.884952,129.184070,117.714742,71.153298,115.419830,-0.000697,0.004638,32.000000,-235.779405,118.164092,-0.024842,21.723309,0.651449,519979.769905,0.995743,19.538598,16.913028,2.173290,0.043616,0.051338,150.502122,32.000000,162.201815,152.728698,153.818836,135.679241,32.000000,133.534904,67.556467,58.918609,82.019574,4.801598,44.769469,83.785642,64.911918,17.873418,18.213246,59.545926,34.016528
54.661226,64.733107,118.964789,131.490416,121.215177,109.888095,29.239159,14.228943,117.547416,0.569317,64.778053,55.588092,130.413301,118.021815,129.178020,117.611578,71.184625,115.396974,-0.000697,0.004645,32.000000,-235.776466,118.147285,-0.024869,21.709278,0.652401,520143.962659,0.997976,19.657396,16.899957,2.176446,0.034725,0.032039,149.818788,32.000000,162.805879,152.887260,151.921657,135.740332,32.000000,133.654878,67.576202,58.942334,82.019826,4.801598,44.818340,83.785642,64.969339,17.873418,18.459752,59.525785,33.957835
54.675857,64.862082,118.863408,131.526600,121.209711,109.892199,29.234646,14.231083,117.545307,0.569309,64.728666,55.701665,130.353550,117.901447,129.177979,117.611111,71.196594,115.424417,-0.000696,0.004627,32.000000,-235.779899,118.023304,-0.024897,21.740539,0.653804,520481.482162,0.998934,19.818096,16.902858,2.176488,0.058834,0.115485,149.639322,32.000000,163.078647,152.127236,150.238826,136.298201,32.000000,133.187539,67.581984,58.933460,81.995643,4.801598,44.775316,83.785642,65.038173,17.873418,18.659704,59.552230,33.857908
54.673215,64.889583,118.926838,131.545806,121.303550,109.896231,29.190665,14.229228,117.506352,0.568959,64.708873,55.737820,130.369221,117.952445,129.230572,117.633051,71.189662,115.341921,-0.000695,0.004618,32.000000,-235.783229,118.090792,-0.024913,21.760025,0.654220,520434.039584,0.998233,19.817948,16.859025,2.176402,0.063910,0.043925,149.743205,32.000000,163.150863,151.826667,151.523533,136.735355,32.000000,132.652062,67.570922,58.951294,82.003525,4.801598,44.798268,83.785642,64.975140,17.873418,18.701639,59.524349,33.895692
54.665796,64.902508,118.847273,131.556661,121.317731,109.896210,29.231309,14.224662,117.595271,0.568574,64.669872,55.749822,130.385893,117.914927,129.225912,117.607786,71.179283,115.270263,-0.000696,0.004609,32.000000,-235.783534,117.950966,-0.024866,21.799417,0.652563,520606.277064,0.998474,19.932823,16.862071,2.173965,0.047089,0.023452,150.258129,32.000000,162.469050,151.521595,153.847941,137.152046,32.000000,132.450436,67.567592,58.940362,82.006368,4.801598,44.735960,83.785642,64.895341,17.873418,18.700781,59.537596,33.889676
54.705658,64.902508,118.911483,131.556661,121.372498,109.904293,29.245107,14.226660,117.554449,0.568162,64.665509,55.767414,130.422991,117.999467,129.235498,117.609295,71.135981,115.310622,-0.000697,0.004600,32.000000,-235.782356,118.039928,-0.024839,21.789923,0.652550,520680.021769,1.000142,19.962868,16.823857,2.175230,0.053488,0.055950,150.638172,32.000000,162.144877,151.864736,155.324569,136.767853,32.000000,132.692823,67.547485,58.903226,82.006973,4.801598,44.788470,83.785642,64.955346,17.873418,18.720204,59.538943,33.750132
54.727036,64.927809,118.862176,131.570022,121.337976,109.916523,29.222138,14.227516,117.492218,0.567946,64.603238,55.819438,130.438500,117.946165,129.246372,117.533877,71.147515,115.278177,-0.000696,0.004585,32.000000,-235.779696,118.121548,-0.024873,21.740303,0.650957,520723.459820,0.998936,19.982945,16.795000,2.174070,0.068601,0.055192,150.769509,32.000000,162.043556,152.435509,155.882790,136.085833,32.000000,133.287308,67.549566,58.927194,82.042093,4.801598,44.729132,83.785642,64.981426,17.873418,18.759077,59.540655,33.908385
54.771237,64.889583,118.848703,131.566681,121.291354,109.920691,29.233105,14.229656,117.506943,0.567611,64.652693,55.859752,130.447190,117.949448,129.197986,117.663956,71.145135,115.344635,-0.000695,0.004555,32.000000,-235.775097,117.934424,-0.024876,21.711795,0.651067,520830.953769,0.997733,19.944531,16.860403,2.173660,0.049804,0.054404,150.437659,32.000000,162.333737,152.728850,153.908707,135.761922,32.000000,133.378892,67.530596,58.941244,82.013149,4.801598,44.750821,83.785642,64.921409,17.873418,18.698739,59.538629,33.957174
54.721986,64.851907,118.941328,131.558053,121.258267,109.924782,29.212699,14.224662,117.530877,0.567536,64.643918,55.682411,130.390097,117.807916,129.178467,117.610882,71.141340,115.436442,-0.000694,0.004557,32.000000,-235.783370,118.107599,-0.024817,21.684258,0.651949,520888.458222,0.998264,19.949240,16.831102,2.171910,0.102044,0.083480,149.876379,32.000000,162.782925,152.889468,151.675397,135.661593,32.000000,133.385788,67.527576,58.938613,82.006946,4.801598,44.729677,83.785642,64.949010,17.873418,18.697882,59.560747,33.882193
54.750636,64.851907,118.864730,131.558053,121.282630,109.937104,29.220858,14.229086,117.528110,0.567261,64.638267,55.779749,130.404031,117.931259,129.247187,117.579125,71.175466,115.433030,-0.000693,0.004550,32.000000,-235.779110,118.034685,-0.024789,21.716332,0.651907,520833.248855,0.996934,19.868458,16.869870,2.169911,0.047222,0.056508,149.608148,32.000000,163.077297,152.272618,150.267854,136.190435,32.000000,133.015613,67.567084,58.967179,82.006280,4.801598,44.752095,83.785642,64.943510,17.873418,18.637913,59.541353,33.823866
54.766582,64.854657,118.912177,131.553878,121.399922,109.949222,29.214879,14.227230,117.596206,0.566991,64.483765,55.821264,130.367423,118.010152,129.224111,117.600739,71.138373,115.435582,-0.000696,0.004527,32.000000,-235.777851,118.057304,-0.024821,21.742742,0.654196,520836.188063,0.998561,19.878204,16.923905,2.173557,0.055861,0.066055,149.747083,32.000000,163.142366,151.773311,151.410203,136.720465,32.000000,132.811578,67.506985,58.947663,81.923411,4.801598,44.738016,83.785642,64.939690,17.873418,18.641071,59.530702,33.916382
54.773776,64.850257,118.973879,131.551094,121.400530,109.961271,29.234478,14.230655,117.557954,0.566479,64.440926,55.797237,130.418867,117.999221,129.264766,117.561789,71.158144,115.427580,-0.000696,0.004529,32.000000,-235.777704,118.189624,-0.024833,21.741116,0.652260,520805.785679,0.997815,19.850613,16.887912,2.171020,0.032224,0.036853,150.312449,32.000000,162.442020,151.632004,154.097001,136.913270,32.000000,132.764591,67.534319,58.974438,81.930663,4.801598,44.796800,83.785642,64.928632,17.873418,18.633062,59.533456,33.978231
54.754733,64.826057,118.845370,131.540239,121.435492,109.973606,29.221850,14.224234,117.604159,0.566082,64.530046,55.817618,130.456228,117.972082,129.272674,117.565472,71.127016,115.393408,-0.000694,0.004503,32.000000,-235.785601,117.964733,-0.024820,21.774948,0.651619,520936.643317,0.997815,19.838013,16.926401,2.171254,0.058237,0.039684,150.666033,32.000000,162.168366,151.784151,155.503940,136.907894,32.000000,132.949882,67.540296,58.950204,81.937154,4.801598,44.723106,83.785642,64.913234,17.873418,18.631899,59.512478,33.931055
54.699107,64.826057,118.966807,131.540239,121.399292,109.977967,29.249008,14.223092,117.633417,0.565677,64.642387,55.892984,130.441169,118.002424,129.239337,117.612898,71.144367,115.429158,-0.000692,0.004493,32.000000,-235.785595,118.038971,-0.024543,21.788375,0.652041,520941.127037,0.997099,19.826688,16.902253,2.172096,0.053381,0.057711,150.753713,32.000000,162.048333,152.351239,156.040592,136.080714,32.000000,133.313877,67.542860,58.991475,81.930559,4.801598,44.791100,83.785642,64.982723,17.873418,18.592767,59.526080,33.844922
54.811866,64.859882,118.915795,131.543301,121.296240,109.978180,29.222490,14.224947,117.580357,0.565615,64.521614,55.973297,130.440720,117.915702,129.189951,117.577268,71.123564,115.370941,-0.000693,0.004470,32.000000,-235.784888,118.079168,-0.024526,21.768627,0.650465,521040.793597,0.997961,19.820817,16.914683,2.170504,0.036747,0.024628,150.401927,32.000000,162.363368,152.761039,153.502044,135.717163,32.000000,133.619292,67.540296,58.991408,81.918196,4.801598,44.744159,83.785642,64.930291,17.873418,18.644400,59.547323,33.864291
54.852921,64.818082,118.923962,131.543301,121.284241,109.986145,29.231822,14.222664,117.622856,0.565216,64.278487,55.869328,130.444573,117.951916,129.188762,117.711724,71.142992,115.377473,-0.000693,0.004465,32.000000,-235.781926,117.943747,-0.024516,21.743398,0.651916,521057.719780,0.998196,19.874393,16.916894,2.174931,0.044193,0.051718,149.830004,32.000000,162.892361,152.815827,151.441159,135.666864,32.000000,133.488872,67.520711,59.001893,81.922244,4.801598,44.767703,83.785642,64.868720,17.873418,18.577945,59.547116,33.960256
54.820069,64.668208,118.976768,131.512683,121.366017,110.002412,29.216661,14.226660,117.574878,0.565130,64.188233,55.886806,130.359970,117.959338,129.220918,117.684754,71.169700,115.412647,-0.000693,0.004445,32.000000,-235.780716,118.251382,-0.024511,21.704845,0.650280,521085.531607,0.996919,19.799664,16.905839,2.169526,0.051188,0.086325,149.604377,32.000000,162.982718,152.163368,150.040204,136.220839,32.000000,132.868985,67.533527,58.987513,81.899930,4.801598,44.711639,83.785642,64.912354,17.873418,18.576533,59.542464,33.807652
54.825255,64.668208,118.954692,131.512683,121.487371,110.026977,29.257077,14.227944,117.552301,0.565383,64.196642,55.821815,130.362009,117.909727,129.236941,117.709181,71.188868,115.388629,-0.000693,0.004442,32.000000,-235.778940,118.035012,-0.024529,21.705632,0.650354,520998.801362,0.995736,19.718380,16.889986,2.168052,0.048348,0.053775,149.742856,32.000000,163.077807,151.832448,151.686774,136.617944,32.000000,132.453279,67.548200,59.005699,81.900448,4.801598,44.775661,83.785642,64.888150,17.873418,18.339972,59.564337,33.940006
54.748630,64.630808,118.925378,131.489859,121.589704,110.051453,29.188567,14.230227,117.629112,0.565424,64.381846,55.815002,130.396761,117.940720,129.268643,117.619219,71.157553,115.376221,-0.000694,0.004439,32.000000,-235.782886,118.079880,-0.024513,21.738703,0.652273,520822.059020,0.996660,19.600098,16.882526,2.170314,0.064652,0.047863,150.400802,32.000000,162.209505,151.597331,154.298560,136.920055,32.000000,132.502907,67.523492,58.995032,81.883022,4.801598,44.735856,83.785642,64.956547,17.873418,18.278815,59.517897,33.970380
54.720351,64.723757,118.886513,131.489859,121.614928,110.067709,29.261326,14.232796,117.484423,0.565445,64.533354,55.724819,130.373068,117.973630,129.256563,117.649331,71.130734,115.412417,-0.000694,0.004435,32.000000,-235.778350,118.136128,-0.024511,21.765978,0.652147,520894.821989,0.995401,19.595110,16.850216,2.169706,0.054136,0.058831,150.708938,32.000000,162.006802,151.864084,155.613809,136.722119,32.000000,132.743997,67.500975,58.980693,81.891315,4.801598,44.737189,83.785642,64.975962,17.873418,18.421301,59.533721,33.814988
54.676433,64.828532,118.898558,131.511848,121.550656,110.084133,29.235210,14.225661,117.484152,0.565301,64.693172,55.681948,130.455326,117.989822,129.248080,117.584990,71.126332,115.340965,-0.000695,0.004424,32.000000,-235.781224,117.913786,-0.024503,21.781321,0.652334,521066.918911,0.999406,19.631446,16.874740,2.172207,0.047914,0.041046,150.759966,32.000000,161.914206,152.367097,155.927577,136.012412,32.000000,133.388423,67.541409,58.984964,81.914382,4.801598,44.700382,83.785642,64.988743,17.873418,18.419156,59.539061,33.843895
54.649677,64.828532,118.828078,131.511848,121.507551,110.100557,29.266064,14.231654,117.525448,0.565152,64.769418,55.794338,130.427003,117.985865,129.166111,117.506235,71.112610,115.343531,-0.000696,0.004438,32.000000,-235.779656,117.982922,-0.024484,21.759107,0.651985,521351.635873,0.997887,19.751628,16.921366,2.172620,0.042337,0.046037,150.342117,32.000000,162.468721,152.649487,153.278084,135.632962,32.000000,133.570078,67.506845,58.993771,81.922108,4.801598,44.706794,83.785642,65.037832,17.873418,18.581400,59.534597,33.923499
54.735710,64.878308,118.916006,131.527992,121.391655,110.092484,29.190625,14.231797,117.532946,0.565458,64.701129,55.735516,130.393641,117.863989,129.203768,117.632360,71.116052,115.369792,-0.000696,0.004438,32.000000,-235.778366,118.045881,-0.024525,21.733747,0.652654,521613.945189,1.000097,19.898716,16.886664,2.174585,0.054671,0.052072,149.795785,32.000000,162.921421,152.663268,151.485350,135.820135,32.000000,133.829142,67.493509,58.963060,81.920188,4.801598,44.713054,83.785642,65.011245,17.873418,18.658037,59.545965,33.961136
54.673522,64.881333,118.825393,131.543022,121.254341,110.100777,29.297863,14.231797,117.547492,0.565155,64.681357,55.796267,130.315438,117.857627,129.199616,117.609543,71.136485,115.334532,-0.000696,0.004437,32.000000,-235.775579,117.946191,-0.024512,21.734140,0.653372,521736.625617,0.999733,19.924508,16.901790,2.174360,0.062789,0.057931,149.631685,32.000000,163.156830,152.065963,149.809183,136.292199,32.000000,132.905012,67.502378,58.972440,81.941187,4.801598,44.700729,83.785642,65.030333,17.873418,18.661823,59.506046,33.798334
54.687015,64.873632,118.887861,131.548589,121.181026,110.113102,29.218333,14.233652,117.531696,0.565005,64.670293,55.728437,130.376678,117.933542,129.232216,117.554518,71.113831,115.338020,-0.000695,0.004425,32.000000,-235.777166,118.088852,-0.024542,21.669991,0.653335,521713.492092,1.000633,19.891385,16.912723,2.172549,0.024155,0.048989,149.675525,32.000000,163.021408,151.694990,151.878974,136.847796,32.000000,132.454306,67.491115,58.973676,81.921268,4.801598,44.706077,83.785642,65.012314,17.873418,18.660901,59.560885,33.711540
54.638549,64.873632,118.767540,131.548589,121.149350,110.109065,29.221882,14.233081,117.452511,0.565004,64.857404,55.780821,130.381759,117.899367,129.244297,117.490386,71.116013,115.278029,-0.000695,0.004446,32.000000,-235.774950,118.084855,-0.024548,21.651895,0.653796,521749.231229,0.998309,19.954323,16.872990,2.173363,0.059961,0.066872,150.363852,32.000000,162.198357,151.790175,154.118923,136.877419,32.000000,132.331983,67.511552,58.980447,81.934880,4.801598,44.668682,83.785642,65.069382,17.873418,18.647899,59.548119,33.816896
54.655522,64.945959,118.876759,131.560001,120.999460,110.080524,29.222556,14.228943,117.437586,0.565087,64.972342,55.709271,130.420737,117.853957,129.253824,117.638795,71.099545,115.279767,-0.000696,0.004455,32.000000,-235.776630,117.961121,-0.024773,21.687772,0.656010,521836.479797,1.000845,19.933620,16.897552,2.173969,0.059397,0.050994,150.645410,32.000000,161.980276,152.012145,155.892417,136.533087,32.000000,132.606797,67.510941,58.948716,81.937848,4.801598,44.652928,83.785642,65.063571,17.873418,18.760209,59.536209,33.877204
54.653848,65.059538,118.754301,131.579485,120.838549,110.043978,29.293193,14.233367,117.495127,0.565259,65.063076,55.774121,130.399698,117.815479,129.220321,117.559774,71.099501,115.209101,-0.000695,0.004465,32.000000,-235.771551,118.004377,-0.024793,21.733222,0.656497,521840.509539,1.001669,19.980339,16.862524,2.173695,0.051905,0.039557,150.725121,32.000000,161.938672,152.449799,155.883053,136.008999,32.000000,133.204449,67.489605,58.955752,81.940669,4.801598,44.653037,83.785642,65.078746,17.873418,18.937404,59.540832,33.895326
54.704790,65.112341,118.880788,131.599804,120.755470,110.023680,29.234791,14.230513,117.467594,0.565414,65.045579,55.786049,130.438772,117.783262,129.150325,117.531822,71.099413,115.272032,-0.000694,0.004452,32.000000,-235.777027,117.928591,-0.024776,21.751108,0.655868,521834.049471,1.001236,20.036300,16.879943,2.175018,0.115993,0.049855,150.311401,32.000000,162.471639,152.644853,153.328754,135.764381,32.000000,133.633376,67.476196,58.930432,81.933626,4.801598,44.640838,83.785642,65.048566,17.873418,18.937866,59.542553,33.901122
54.689880,65.112341,118.730477,131.599804,120.663069,110.019686,29.227978,14.231797,117.414944,0.565772,64.944983,55.793019,130.420673,117.867904,129.181520,117.569450,71.110318,115.242138,-0.000695,0.004471,32.000000,-235.780660,117.976212,-0.024802,21.761284,0.653646,521824.829413,0.998828,20.151494,16.841280,2.172844,0.056111,0.055016,149.769238,32.000000,162.936678,152.660489,151.355818,135.807282,32.000000,133.881949,67.464259,58.955373,81.952170,4.801598,44.637959,83.785642,65.058924,17.873418,19.021174,59.555997,33.952479
54.718414,65.066689,118.816596,131.605650,120.488042,110.007576,29.215592,14.225090,117.434550,0.565989,64.950742,55.726047,130.348229,117.930526,129.207216,117.598598,71.132232,115.240981,-0.000696,0.004497,32.000000,-235.783270,118.059242,-0.024810,21.761363,0.653106,521777.046520,0.999749,20.155201,16.875840,2.173133,0.067842,0.048836,149.621699,32.000000,163.123952,152.021343,150.097773,136.547441,32.000000,133.100836,67.482637,58.958804,81.938623,4.801598,44.616020,83.785642,65.072754,17.873418,18.950537,59.531076,33.717263
54.660372,65.041663,118.696212,131.606485,120.387057,109.995425,29.237295,14.228515,117.472624,0.565569,64.999762,55.696660,130.370879,117.722049,129.270293,117.439371,71.136066,115.257302,-0.000696,0.004507,32.000000,-235.781156,117.988267,-0.024813,21.755357,0.651964,521742.823573,1.000247,20.169567,16.848563,2.170977,0.046060,0.040299,149.777656,32.000000,163.050904,151.616312,151.772239,137.014810,32.000000,132.801975,67.471573,58.934171,81.898627,4.801598,44.614402,83.785642,65.092108,17.873418,18.911919,59.562626,33.866712
54.612617,65.103541,118.764196,131.617618,120.296743,109.983289,29.224032,14.225803,117.422843,0.565467,65.027009,55.731471,130.456342,117.835158,129.267739,117.441060,71.107368,115.277281,-0.000697,0.004512,32.000000,-235.786982,118.004972,-0.024818,21.715362,0.651935,521557.045795,0.999861,20.096425,16.826013,2.171419,0.059586,0.050589,150.376440,32.000000,162.297620,151.609741,154.272340,137.048962,32.000000,132.390574,67.501715,58.970930,81.941482,4.801598,44.651019,83.785642,65.116455,17.873418,18.912243,59.543881,33.703323
54.694674,65.103541,118.644963,131.617618,120.207757,109.971075,29.202013,14.228658,117.386799,0.565608,65.121484,55.740336,130.468031,117.877652,129.271293,117.412948,71.113556,115.171580,-0.000697,0.004531,32.000000,-235.783144,118.013862,-0.024769,21.714156,0.652129,521488.768818,1.000116,20.127329,16.831120,2.171522,0.051907,0.050139,150.660911,32.000000,161.934461,151.953357,155.771894,136.770797,32.000000,132.750326,67.488460,58.939459,81.955777,4.801598,44.583799,83.785642,65.082826,17.873418,19.009651,59.543369,33.932376
54.704588,65.173945,118.791260,131.633763,120.178629,109.966978,29.193201,14.226802,117.439531,0.565441,65.143781,55.769831,130.483580,117.836972,129.227061,117.521755,71.098972,115.197639,-0.000697,0.004543,32.000000,-235.787130,117.827638,-0.024701,21.699338,0.654677,521609.093370,1.001593,20.235258,16.870760,2.174666,0.051244,0.042316,150.785395,32.000000,161.950880,152.551584,155.685260,135.897386,32.000000,133.135819,67.491418,58.950015,81.967560,4.801598,44.582890,83.785642,65.100479,17.873418,19.120735,59.558436,33.918069
54.744180,65.190446,118.750571,131.638216,120.182143,109.979221,29.246020,14.229514,117.456462,0.565288,64.953921,55.823710,130.493128,117.825981,129.196234,117.463675,71.118422,115.300580,-0.000698,0.004550,32.000000,-235.781468,117.992692,-0.024688,21.660681,0.652372,521488.909998,1.000573,20.156148,16.806666,2.169223,0.046897,0.072533,150.050321,32.000000,162.388920,152.744389,153.092236,135.665898,32.000000,133.606177,67.471703,58.941450,81.954854,4.801598,44.623211,83.785642,65.054829,17.873418,19.147890,59.568517,33.825773
54.756809,65.072739,118.777029,131.623464,120.074821,109.982190,29.230294,14.228800,117.415543,0.564859,64.666573,55.818448,130.431790,117.818743,129.234213,117.552437,71.148645,115.267055,-0.000698,0.004545,32.000000,-235.780543,118.036032,-0.024667,21.696191,0.653802,521596.287532,1.000826,20.216999,16.835530,2.171505,0.067766,0.050366,149.751565,32.000000,162.882512,152.747517,151.190574,135.827189,32.000000,133.880646,67.494920,58.948508,81.985111,4.801598,44.637033,83.785642,65.056583,17.873418,19.149368,59.570031,33.887989
54.846837,65.072739,118.930623,131.623464,120.101875,109.993185,29.222475,14.218383,117.496160,0.564941,64.412660,55.902082,130.354838,117.886463,129.241410,117.526211,71.131984,115.275084,-0.000699,0.004545,32.000000,-235.790796,117.938977,-0.024694,21.709251,0.654108,521616.475760,0.998374,20.195369,16.872464,2.169191,0.056410,0.058582,149.569766,32.000000,163.111373,151.932390,150.157608,136.617360,32.000000,132.965276,67.484321,58.962186,82.000571,4.801598,44.700848,83.785642,64.975142,17.873418,18.966168,59.539868,33.820051
54.749901,64.881333,118.882109,131.585052,120.177055,110.001420,29.224921,14.228515,117.469682,0.564921,64.277703,55.853412,130.411567,117.951405,129.291240,117.557041,71.149252,115.295337,-0.000698,0.004534,32.000000,-235.778861,118.176715,-0.024703,21.768942,0.652807,521389.167675,0.998369,20.065503,16.823884,2.169174,0.041051,0.051618,149.871476,32.000000,162.979522,151.685257,152.113873,137.016243,32.000000,132.767440,67.501513,58.977453,81.987757,4.801598,44.628110,83.785642,64.981041,17.873418,18.666917,59.560649,33.691804
54.730442,64.777107,118.893344,131.542466,120.215363,110.009630,29.225028,14.231512,117.445058,0.565180,64.348097,55.822784,130.431790,117.934990,129.311496,117.470400,71.152849,115.229120,-0.000699,0.004520,32.000000,-235.776192,118.059954,-0.024738,21.755645,0.652044,521424.537381,0.996921,19.978887,16.844940,2.168414,0.049943,0.052667,150.387751,32.000000,162.211268,151.520190,154.512972,137.145614,32.000000,132.568179,67.494088,58.987190,81.997855,4.801598,44.669352,83.785642,65.075999,17.873418,18.503008,59.565773,33.957101
54.782020,64.787832,118.864471,131.520755,120.325825,110.013795,29.231905,14.231654,117.505672,0.564807,64.351543,55.765911,130.449113,117.990759,129.315644,117.501182,71.111546,115.329492,-0.000699,0.004528,32.000000,-235.772444,118.126013,-0.024735,21.773689,0.651258,521207.402618,0.998354,19.880746,16.838763,2.171367,0.057702,0.045512,150.668183,32.000000,161.959552,151.861875,155.808096,136.681736,32.000000,132.938626,67.501447,58.950477,82.033166,4.801598,44.596352,83.785642,65.075647,17.873418,18.501278,59.571703,33.834137
54.773586,64.787832,118.866510,131.520755,120.397212,110.017892,29.203775,14.229514,117.553380,0.564503,64.352616,55.790410,130.409831,117.978668,129.220761,117.573034,71.097702,115.312333,-0.000699,0.004531,32.000000,-235.777862,118.147693,-0.024755,21.787615,0.651925,521098.394923,0.998539,19.795258,16.798900,2.172344,0.048331,0.040024,150.766003,32.000000,161.891123,152.401800,155.427473,135.956330,32.000000,133.409505,67.466771,58.935206,82.037088,4.801598,44.655409,83.785642,65.040942,17.873418,18.516374,59.567395,34.011099
54.787080,64.778757,118.909153,131.511848,120.417885,109.997410,29.235752,14.229371,117.566639,0.564325,64.232370,55.881233,130.443846,117.911643,129.182208,117.622274,71.115169,115.390709,-0.000700,0.004525,32.000000,-235.780792,117.934791,-0.024771,21.745627,0.650350,521192.140171,0.997330,19.756328,16.895170,2.169772,0.040967,0.098634,150.095978,32.000000,162.445630,152.617452,152.715996,135.788562,32.000000,133.600411,67.502868,58.969993,82.049428,4.801598,44.615064,83.785642,65.089562,17.873418,18.500512,59.534587,33.847783
54.795531,64.682782,118.843844,131.495426,120.429462,109.993337,29.231410,14.230085,117.519302,0.564415,64.160214,55.763529,130.344304,117.988863,129.188525,117.606201,71.128466,115.374120,-0.000700,0.004532,32.000000,-235.776308,118.111390,-0.024789,21.732278,0.650116,521245.827538,0.998498,19.764446,16.899620,2.170143,0.055535,0.058279,149.731530,32.000000,162.808016,152.818178,151.073451,135.777621,32.000000,133.527217,67.499233,58.942354,82.051512,4.801598,44.639263,83.785642,65.028266,17.873418,18.348711,59.530633,33.873829
54.754356,64.614309,118.908949,131.468984,120.500167,109.997360,29.219902,14.225233,117.534063,0.564412,64.213280,55.732850,130.324384,118.047793,129.200809,117.621069,71.133808,115.349026,-0.000700,0.004526,32.000000,-235.782471,118.043559,-0.024795,21.716149,0.651303,521092.156424,0.996924,19.742384,16.925053,2.170387,0.058459,0.047967,149.497679,32.000000,162.982023,151.918428,150.111322,136.511089,32.000000,132.736364,67.512812,58.958596,82.051877,4.801598,44.614705,83.785642,65.049722,17.873418,18.346248,59.510167,33.887182
54.709476,64.614309,118.819869,131.468984,120.496327,110.001232,29.189972,14.230085,117.556076,0.564746,64.234008,55.831753,130.334078,117.919371,129.243142,117.551277,71.132134,115.382445,-0.000701,0.004524,32.000000,-235.781881,117.912336,-0.024803,21.691890,0.650889,520900.912636,0.996608,19.638278,16.902677,2.168860,0.028671,0.028624,149.715128,32.000000,162.721122,151.697514,152.461299,136.869234,32.000000,132.404640,67.523633,58.997697,82.053497,4.801598,44.622458,83.785642,65.095847,17.873418,18.236352,59.505141,33.971994
54.774646,64.665183,118.852457,131.465365,120.524879,109.993043,29.229224,14.224804,117.521050,0.564832,64.199892,55.866757,130.351218,117.900714,129.221473,117.598313,71.095995,115.318561,-0.000701,0.004509,32.000000,-235.785194,118.183610,-0.024814,21.681662,0.652442,520833.780861,0.997684,19.609435,16.883601,2.171680,0.056366,0.066825,150.338659,32.000000,162.058978,151.609509,154.417784,137.055658,32.000000,132.506426,67.509568,58.943125,82.034176,4.801598,44.626585,83.785642,65.122157,17.873418,18.313046,59.559606,33.710513
54.788473,64.682507,118.788869,131.463139,120.658846,110.001038,29.207802,14.225518,117.530589,0.564646,64.097445,55.756851,130.351915,117.951019,129.237317,117.600493,71.090239,115.439746,-0.000701,0.004491,32.000000,-235.785464,118.188566,-0.024779,21.702197,0.653330,520881.961450,0.999649,19.652655,16.903565,2.171833,0.058569,0.051775,150.616750,32.000000,161.885585,151.932441,155.935052,136.566168,32.000000,132.827247,67.512812,58.919493,82.035856,4.801598,44.602554,83.785642,65.043498,17.873418,18.337539,59.530299,33.871555
54.749818,64.633558,118.898567,131.447273,120.717872,110.009604,29.224575,14.231940,117.598137,0.564479,64.229942,55.777730,130.358994,117.911765,129.173334,117.665913,71.089957,115.457432,-0.000702,0.004496,32.000000,-235.774781,118.122219,-0.024787,21.680586,0.652805,520953.734700,0.997053,19.640777,16.904736,2.169844,0.051513,0.082191,150.753968,32.000000,161.908474,152.384057,155.183352,135.930961,32.000000,133.559561,67.459648,58.909930,81.998346,4.801598,44.621809,83.785642,65.017551,17.873418,18.335074,59.538127,33.928634
54.680653,64.633558,118.743159,131.447273,120.744612,110.009792,29.237406,14.228372,117.447475,0.564971,64.645542,55.667441,130.362933,117.901835,129.123291,117.598784,71.121418,115.279033,-0.000702,0.004511,32.000000,-235.781463,118.197783,-0.024818,21.671643,0.651564,521022.933563,0.997625,19.644794,16.976815,2.168136,0.039792,0.030438,149.990364,32.000000,162.437528,152.560753,152.888960,135.793349,32.000000,133.777570,67.474697,58.925134,82.004866,4.801598,44.576731,83.785642,65.124452,17.873418,18.255809,59.527073,33.880946
54.619968,64.705882,118.778785,131.457293,120.608155,109.997536,29.242515,14.229942,117.529947,0.564910,64.819678,55.656665,130.308401,117.881057,129.140134,117.470134,71.120987,115.422133,-0.000701,0.004505,32.000000,-235.779237,117.921331,-0.024803,21.683497,0.653632,521015.951866,0.997778,19.633051,16.986770,2.171671,0.095940,0.051741,149.678290,32.000000,162.814290,152.547082,150.915789,135.878540,32.000000,133.571558,67.479010,58.944628,82.017123,4.801598,44.638447,83.785642,65.110132,17.873418,18.366251,59.515615,33.805891
54.684754,64.867582,118.750195,131.489581,120.576129,109.993374,29.238779,14.226802,117.458163,0.564956,64.788383,55.790948,130.309485,117.950508,129.169962,117.566900,71.135289,115.325293,-0.000699,0.004515,32.000000,-235.783196,118.009723,-0.024831,21.696322,0.653976,520987.560636,0.998739,19.699676,16.857670,2.171575,0.044427,0.050468,149.516147,32.000000,162.997465,151.900282,149.985218,136.542746,32.000000,132.670660,67.456867,58.937394,81.983377,4.801598,44.570597,83.785642,65.139516,17.873418,18.616833,59.536996,33.925113
54.648516,64.911858,118.846630,131.513796,120.493204,109.985453,29.260986,14.226232,117.487502,0.564811,64.677892,55.665787,130.332503,117.793173,129.201951,117.539112,71.162024,115.234613,-0.000701,0.004509,32.000000,-235.780981,117.966405,-0.024805,21.717303,0.654973,521071.993212,0.999875,19.830507,16.936430,2.174640,0.044335,0.068517,149.779046,32.000000,162.629196,151.720672,152.226249,136.759082,32.000000,132.294360,67.483238,58.962354,82.004461,4.801598,44.607263,83.785642,65.170559,17.873418,18.615805,59.541402,33.938612
54.686345,64.911858,118.723074,131.513796,120.448944,109.977238,29.210978,14.220951,117.485654,0.564934,64.676511,55.680812,130.382827,117.838462,129.217792,117.457232,71.119628,115.241903,-0.000702,0.004506,32.000000,-235.786752,117.933877,-0.024773,21.717067,0.653545,521216.353047,0.999087,19.929748,16.869128,2.171541,0.051096,0.081597,150.325378,32.000000,162.023641,151.604536,154.473360,136.818748,32.000000,132.175495,67.483150,58.945867,81.974048,4.801598,44.557074,83.785642,65.144458,17.873418,18.684245,59.546910,33.837732
54.684180,64.906358,118.817274,131.522425,120.426037,109.964948,29.238095,14.232653,117.419396,0.564920,64.795299,55.717042,130.376644,117.773658,129.233348,117.508049,71.118998,115.184227,-0.000702,0.004471,32.000000,-235.773903,118.064522,-0.024938,21.732330,0.654255,521206.309534,0.999108,20.008954,16.792734,2.174746,0.058204,0.060221,150.646151,32.000000,161.771108,152.045161,155.920017,136.234058,32.000000,132.712049,67.472351,58.908047,81.982428,4.801598,44.579112,83.785642,65.184791,17.873418,18.674945,59.537547,33.948223
54.645496,64.958334,118.719654,131.533280,120.390823,109.977018,29.232479,14.232653,117.478397,0.564644,64.926463,55.813367,130.369644,117.796658,129.177400,117.533310,71.079378,115.276132,-0.000703,0.004462,32.000000,-235.776854,117.979026,-0.025059,21.753469,0.652682,521234.609797,0.999978,19.972490,16.839123,2.170982,0.058070,0.043826,150.768956,32.000000,161.791506,152.488902,155.528296,135.899561,32.000000,133.388924,67.474826,58.917275,81.983808,4.801598,44.546360,83.785642,65.191900,17.873418,18.755499,59.547165,33.776250
54.666516,65.020762,118.760413,131.544136,120.394875,109.978864,29.254200,14.224234,117.455104,0.564324,65.019075,55.743221,130.405336,117.805041,129.140911,117.523750,71.125953,115.247307,-0.000703,0.004441,32.000000,-235.781995,117.863412,-0.025091,21.742427,0.652845,521170.469809,0.998968,19.969078,16.808154,2.172791,0.037378,0.047852,150.038227,32.000000,162.444139,152.595858,152.591688,135.781246,32.000000,133.784763,67.496074,58.916457,81.966792,4.801598,44.538513,83.785642,65.199130,17.873418,18.755175,59.520307,33.690777
54.714604,65.020762,118.722427,131.544136,120.412382,109.966516,29.212555,14.223377,117.419436,0.564377,64.939878,55.754061,130.362727,117.875960,129.137845,117.471229,71.110187,115.206620,-0.000703,0.004447,32.000000,-235.784490,118.034035,-0.025043,21.754045,0.652347,521409.898693,1.000191,20.058341,16.898120,2.172542,0.052945,0.049650,149.710577,32.000000,162.800722,152.617903,150.999635,135.976410,32.000000,133.892243,67.462407,58.913137,81.982319,4.801598,44.540603,83.785642,65.152597,17.873418,18.852798,59.531184,33.771702
54.742147,65.033412,118.768275,131.553878,120.430068,109.970590,29.219102,14.229514,117.480324,0.564293,64.886051,55.785700,130.297602,117.974263,129.199229,117.541090,71.122683,115.265157,-0.000704,0.004435,32.000000,-235.779993,117.902465,-0.025062,21.755540,0.652737,521398.041328,0.999207,20.100506,16.835759,2.172453,0.045334,0.042828,149.485567,32.000000,162.940076,151.770941,150.012211,136.576278,32.000000,132.703941,67.457431,58.896337,81.958653,4.801598,44.569828,83.785642,65.105400,17.873418,18.872775,59.541864,33.935604
54.737581,65.022412,118.741143,131.554156,120.445162,109.982793,29.205481,14.229799,117.440567,0.564286,64.803326,55.771203,130.360867,117.848778,129.215214,117.502261,71.117490,115.245527,-0.000704,0.004411,32.000000,-235.778396,117.951535,-0.025065,21.752498,0.651217,521344.429349,0.999546,20.054168,16.829235,2.169849,0.055856,0.050117,149.695990,32.000000,162.660830,151.596720,152.494027,136.817747,32.000000,132.396256,67.445011,58.910280,81.962117,4.801598,44.536446,83.785642,65.148122,17.873418,18.855832,59.566196,33.991510
54.703059,65.029562,118.796869,131.548589,120.510205,110.007115,29.218650,14.231797,117.464956,0.564476,64.837174,55.679475,130.351908,117.882749,129.224883,117.525935,71.129356,115.303680,-0.000704,0.004410,32.000000,-235.777710,118.125503,-0.025067,21.749141,0.651070,521340.723634,0.998837,20.040292,16.848805,2.169595,0.038719,0.028698,150.350634,32.000000,162.077748,151.585221,154.370863,137.042945,32.000000,132.225076,67.482841,58.879119,81.968107,4.801598,44.546744,83.785642,65.156910,17.873418,18.856006,59.546664,33.923939
54.697829,65.029562,118.715067,131.548589,120.534305,110.015159,29.219437,14.227944,117.421714,0.564563,64.919670,55.739622,130.428984,117.858831,129.251209,117.543432,71.108221,115.253466,-0.000703,0.004404,32.000000,-235.779924,117.912643,-0.025040,21.763723,0.651103,521395.670240,0.999476,20.033689,16.843246,2.169280,0.058814,0.068013,150.539421,32.000000,161.755153,152.110967,156.016166,136.315582,32.000000,132.805478,67.469851,58.868097,81.978740,4.801598,44.519064,83.785642,65.182883,17.873418,18.867398,59.548060,33.907064
54.677124,65.060913,118.790267,131.558609,120.528876,110.002758,29.214423,14.228515,117.550584,0.564499,65.034958,55.747990,130.407436,117.726127,129.184962,117.506029,71.094183,115.213064,-0.000704,0.004396,32.000000,-235.777222,118.082246,-0.025023,21.775184,0.652346,521517.287075,0.999964,20.074091,16.863228,2.171668,0.047227,0.055468,150.608592,32.000000,161.752559,152.557251,155.157971,135.824491,32.000000,133.397548,67.458790,58.874162,81.983699,4.801598,44.526247,83.785642,65.201455,17.873418,18.916736,59.517691,33.886595
54.708568,65.084840,118.750274,131.568908,120.569556,109.998766,29.189605,14.227373,117.394503,0.564295,65.017544,55.762605,130.401233,117.787790,129.130585,117.509125,71.126495,115.218452,-0.000703,0.004374,32.000000,-235.775905,118.014536,-0.025002,21.735871,0.651462,521602.154455,1.000116,20.079129,16.856864,2.170380,0.047751,0.057121,149.909890,32.000000,162.360177,152.645632,152.774870,135.705015,32.000000,133.695232,67.430488,58.871639,81.966509,4.801598,44.526624,83.785642,65.187353,17.873418,18.954625,59.558603,33.775737
54.773697,65.104091,118.747363,131.584774,120.595062,109.994643,29.231812,14.227659,117.435485,0.564545,64.944261,55.816332,130.359196,117.772252,129.175090,117.455464,71.110011,115.262159,-0.000703,0.004385,32.000000,-235.779062,117.964242,-0.024994,21.740172,0.652004,521629.097079,1.000678,20.130432,16.848769,2.172577,0.036661,0.028020,149.593324,32.000000,162.730018,152.657539,151.027566,135.773046,32.000000,133.563215,67.431148,58.869782,81.980508,4.801598,44.541900,83.785642,65.170676,17.873418,18.955283,59.506263,33.850058
54.783602,65.104091,118.747359,131.584774,120.624136,109.990499,29.254703,14.228515,117.470172,0.564595,64.736438,55.899382,130.380110,117.794641,129.203419,117.538624,71.100371,115.323741,-0.000703,0.004347,32.000000,-235.778370,118.016820,-0.024987,21.747673,0.652369,521559.036426,1.000919,20.124060,16.819410,2.170597,0.069246,0.053439,149.477258,32.000000,162.879041,151.906103,150.326186,136.601446,32.000000,132.692072,67.427792,58.865131,81.958713,4.801598,44.515056,83.785642,65.140303,17.873418,18.986146,59.544530,33.843895
54.813613,65.023787,118.882739,131.575867,120.729210,109.994473,29.232801,14.229514,117.530826,0.564383,64.469295,55.837842,130.389251,117.820272,129.218789,117.562603,71.094919,115.276747,-0.000704,0.004336,32.000000,-235.782124,117.996608,-0.024956,21.729577,0.651122,521564.805088,0.998173,20.080597,16.859836,2.167963,0.058683,0.040374,149.769174,32.000000,162.615896,151.514863,152.440297,136.819391,32.000000,132.565069,67.440102,58.866635,81.950874,4.801598,44.546813,83.785642,65.138269,17.873418,18.861168,59.505771,33.879992
54.811532,64.894808,118.758178,131.551929,120.841025,110.006509,29.223511,14.228515,117.459712,0.564022,64.506100,55.834569,130.391354,117.840479,129.233712,117.466914,71.068291,115.200984,-0.000704,0.004295,32.000000,-235.778206,117.951230,-0.024975,21.715441,0.650702,521560.926720,0.997155,20.071066,16.903196,2.167571,0.051773,0.053889,150.416968,32.000000,162.000630,151.528543,154.477037,136.901070,32.000000,132.419212,67.435284,58.847049,81.963449,4.801598,44.513980,83.785642,65.117809,17.873418,18.659656,59.543890,33.919463
54.775645,64.871707,118.845521,131.534115,120.898409,109.998294,29.216576,14.230655,117.434232,0.564027,64.572309,55.882680,130.408678,117.737892,129.235142,117.635619,71.054883,115.324902,-0.000703,0.004277,32.000000,-235.775082,118.091403,-0.025022,21.711113,0.651568,521457.811505,0.997118,19.961887,16.882916,2.168854,0.034170,0.039634,150.616624,32.000000,161.764222,151.975250,156.069105,136.450134,32.000000,133.065054,67.426827,58.859110,81.978440,4.801598,44.539533,83.785642,65.116732,17.873418,18.658839,59.558102,33.708532
54.695280,64.871707,118.837637,131.534115,121.048557,110.006446,29.227194,14.229656,117.474746,0.564317,64.771263,55.729314,130.369662,117.871473,129.166542,117.574481,71.076749,115.201146,-0.000703,0.004261,32.000000,-235.777556,118.044556,-0.025038,21.707940,0.650975,521384.833875,0.997242,19.834910,16.868043,2.166664,0.038683,0.039857,150.635148,32.000000,161.885084,152.464322,155.091373,135.981360,32.000000,133.387053,67.389938,58.856743,81.962391,4.801598,44.541874,83.785642,65.207205,17.873418,18.621779,59.545110,33.760330
54.722732,64.917908,118.841282,131.532167,121.047271,110.016780,29.228132,14.230227,117.466491,0.564258,64.878407,55.861297,130.411210,117.803368,129.147961,117.579126,71.078583,115.264728,-0.000703,0.004254,32.000000,-235.773871,118.012006,-0.025024,21.705658,0.652252,521363.422056,0.998065,19.846340,16.949320,2.169678,0.045703,0.049227,149.874680,32.000000,162.290408,152.712015,152.312093,135.740550,32.000000,133.510545,67.358787,58.855969,81.945380,4.801598,44.478869,83.785642,65.229091,17.873418,18.693151,59.555250,33.684541
54.752834,64.983635,118.834700,131.543022,120.947784,110.016601,29.202431,14.227088,117.485252,0.564200,64.782087,55.755822,130.362621,117.869394,129.183570,117.554799,71.079694,115.270077,-0.000703,0.004264,32.000000,-235.777338,118.088977,-0.025025,21.690526,0.653725,521399.804525,0.999400,19.923731,16.859674,2.172722,0.043089,0.048116,149.558281,32.000000,162.672799,152.671759,150.678814,135.809879,32.000000,133.414985,67.357822,58.860461,81.964071,4.801598,44.537932,83.785642,65.166996,17.873418,18.795297,59.551532,33.990190
54.720165,64.943209,118.869632,131.545806,120.946265,110.012483,29.205223,14.228087,117.545089,0.564055,64.568334,55.849248,130.325112,117.863541,129.208529,117.591164,71.081572,115.336698,-0.000705,0.004281,32.000000,-235.777159,117.872486,-0.025017,21.693017,0.653492,521497.252233,0.999030,19.943485,16.892669,2.171699,0.036598,0.043456,149.553541,32.000000,162.796435,151.957247,150.245581,136.498892,32.000000,132.613087,67.371668,58.850480,81.951196,4.801598,44.520037,83.785642,65.128835,17.873418,18.795170,59.549427,33.881092
54.840539,64.943209,118.816646,131.545806,120.900411,110.000398,29.274805,14.227230,117.563355,0.563848,64.209751,55.867722,130.344884,117.829897,129.213964,117.620296,71.091753,115.330782,-0.000705,0.004278,32.000000,-235.778179,118.120283,-0.025054,21.679380,0.653500,521571.528130,0.999476,19.980225,16.894489,2.170384,0.052890,0.040326,149.878780,32.000000,162.500100,151.634561,152.795628,136.713250,32.000000,132.427498,67.368335,58.851318,81.937109,4.801598,44.521676,83.785642,65.107101,17.873418,18.731615,59.546025,33.823132
54.877516,64.822482,119.014008,131.525765,120.881002,109.992249,29.214798,14.229228,117.577937,0.563788,64.008976,55.876379,130.382433,117.928955,129.230990,117.652771,71.049143,115.319394,-0.000705,0.004281,32.000000,-235.781426,118.183792,-0.025055,21.680980,0.654140,521509.296198,0.999895,19.971259,16.929089,2.172319,0.057951,0.047329,150.386497,32.000000,162.016497,151.526742,154.854633,136.917730,32.000000,132.609295,67.373680,58.860082,81.946995,4.801598,44.565855,83.785642,65.066552,17.873418,18.542070,59.531833,33.820564
54.867120,64.655558,118.939317,131.484849,120.926203,110.000471,29.230521,14.233224,117.665123,0.563823,63.980711,55.960619,130.400639,118.099013,129.250780,117.706801,71.038326,115.476673,-0.000706,0.004276,32.000000,-235.775463,118.046003,-0.024799,21.707389,0.652029,521361.324921,0.994985,19.855413,16.915668,2.166584,0.042159,0.044186,150.636009,32.000000,161.744791,152.010244,156.213864,136.130731,32.000000,133.115428,67.361174,58.841981,81.982549,4.801598,44.569706,83.785642,65.082909,17.873418,18.279657,59.513816,33.927901
54.803217,64.551886,119.055452,131.447552,120.984571,109.996511,29.211995,14.231083,117.644677,0.563590,64.053752,55.785808,130.391210,118.045651,129.166377,117.752576,71.071059,115.425560,-0.000706,0.004303,32.000000,-235.775965,118.204574,-0.024749,21.735609,0.652496,521217.088377,0.995889,19.699139,16.952045,2.168721,0.058904,0.057771,150.707027,32.000000,161.917873,152.388238,154.917929,136.029669,32.000000,133.648465,67.354382,58.846893,81.969865,4.801598,44.599457,83.785642,65.086181,17.873418,18.276983,59.534233,33.786889
