OSU 80 Ton Compressor Load Stand
54.795127,64.551886,118.939570,131.447552,120.999138,109.983984,29.251017,14.227944,117.614897,0.563935,64.225540,55.856740,130.332703,117.978403,129.155932,117.739495,71.068573,115.520854,-0.000704,0.004307,32.000000,-235.781727,118.097013,-0.024744,21.736422,0.651087,521045.796385,0.995190,19.542207,17.048925,2.167770,0.045906,0.053656,149.901225,32.000000,162.436667,152.455259,152.230431,135.835267,32.000000,133.729926,67.373989,58.866281,81.977229,4.801598,44.572503,83.785642,65.123426,17.873418,18.111650,59.551001,33.675737
54.768531,64.561235,118.989838,131.430295,121.025219,109.955821,29.227618,14.223377,117.641384,0.563815,64.261569,55.816274,130.308803,117.965517,129.166171,117.680331,71.141427,115.408223,-0.000703,0.004301,32.000000,-235.784490,118.200947,-0.024775,21.761887,0.651952,520845.081476,0.996793,19.499987,16.988233,2.172417,0.051562,0.052563,149.607706,32.000000,162.797596,152.516949,150.708654,135.945053,32.000000,133.422165,67.397449,58.873582,81.989030,4.801598,44.557551,83.785642,65.125819,17.873418,18.122816,59.512075,33.852919
54.718727,64.626408,118.889701,131.435026,121.032458,109.943504,29.236030,14.226517,117.571467,0.563441,64.384361,55.816977,130.273945,117.933747,129.183302,117.695531,71.109934,115.369572,-0.000704,0.004323,32.000000,-235.781023,118.160360,-0.024776,21.771669,0.651160,520796.786580,0.995513,19.507770,17.042838,2.170623,0.040484,0.028707,149.446871,32.000000,162.846549,151.802321,150.265551,136.412406,32.000000,132.499550,67.393331,58.869842,81.983706,4.801598,44.542169,83.785642,65.188887,17.873418,18.221327,59.517356,33.877644
54.744367,64.729257,118.957285,131.448665,120.982373,109.939683,29.226934,14.229799,117.559713,0.563507,64.505398,55.765356,130.313620,117.925937,129.193524,117.626450,71.131395,115.356367,-0.000704,0.004342,32.000000,-235.779708,117.986778,-0.024806,21.755881,0.651072,520536.487062,0.996616,19.542716,16.908379,2.172595,0.078051,0.048367,149.862695,32.000000,162.437318,151.578306,152.915273,136.676548,32.000000,132.202152,67.428010,58.888058,82.001217,4.801598,44.543091,83.785642,65.195169,17.873418,18.218427,59.518084,33.948370
54.678127,64.729257,118.798516,131.448665,120.890538,109.935462,29.248564,14.230370,117.469413,0.563929,64.849796,55.613722,130.350882,117.928955,129.202883,117.459479,71.138240,115.359550,-0.000704,0.004350,32.000000,-235.777334,117.995670,-0.024779,21.740224,0.650963,520666.803042,0.997396,19.655842,16.918720,2.172742,0.058609,0.081350,150.388032,32.000000,161.842541,151.693225,154.688515,136.729671,32.000000,132.347248,67.455520,58.888099,82.026797,4.801598,44.497178,83.785642,65.226531,17.873418,18.376892,59.552014,33.797527
54.602771,64.865107,118.803151,131.466757,120.813137,109.931405,29.204267,14.225661,117.403414,0.564009,65.108113,55.606901,130.354537,117.802390,129.181298,117.456563,71.047983,115.199925,-0.000703,0.004318,32.000000,-235.785813,117.996834,-0.024793,21.718640,0.651636,520736.937273,0.997430,19.734000,16.890032,2.172959,0.054708,0.046239,150.562064,32.000000,161.621894,152.152014,155.982637,136.222018,32.000000,132.899176,67.457778,58.852114,82.010906,4.801598,44.506194,83.785642,65.273001,17.873418,18.587584,59.583947,33.857982
54.618536,65.063114,118.609201,131.508230,120.814635,109.919185,29.226977,14.229656,117.458076,0.563779,65.315976,55.707223,130.365047,117.828734,129.135508,117.488428,71.073501,115.208329,-0.000704,0.004285,32.000000,-235.779031,117.847624,-0.024822,21.681399,0.652087,520740.796496,0.997991,19.797808,16.884930,2.172688,0.045142,0.056631,150.555450,32.000000,161.680139,152.498571,154.785957,135.833437,32.000000,133.422366,67.442839,58.855523,82.010327,4.801598,44.403669,83.785642,65.292080,17.873418,18.896178,59.542366,33.616163
54.663915,65.212723,118.746737,131.557496,120.747900,109.923206,29.218099,14.233795,117.326888,0.563449,65.536403,55.637614,130.392676,117.734344,129.113856,117.429657,71.124065,115.215079,-0.000704,0.004297,32.000000,-235.778499,117.992731,-0.024843,21.650217,0.654284,521148.992999,1.001359,20.006323,16.887771,2.175771,0.052784,0.057110,149.822902,32.000000,162.361253,152.682726,152.285067,135.665627,32.000000,133.659240,67.460842,58.885066,82.031210,4.801598,44.441594,83.785642,65.368449,17.873418,18.896668,59.529954,33.852039
54.635540,65.212723,118.615912,131.557496,120.710583,109.910950,29.226031,14.227516,117.310312,0.563722,65.532542,55.693874,130.318596,117.683368,129.108398,117.421748,71.079186,115.233612,-0.000703,0.004298,32.000000,-235.781499,117.909441,-0.024819,21.644657,0.654029,521313.310034,1.000680,20.189121,16.866858,2.171592,0.049909,0.058943,149.525497,32.000000,162.822476,152.384382,150.474810,135.846079,32.000000,133.375508,67.447086,58.859814,82.020442,4.801598,44.399515,83.785642,65.297004,17.873418,19.131890,59.543940,33.763264
54.558524,65.305130,118.659565,131.596743,120.662959,109.894864,29.210637,14.230227,117.299785,0.563657,65.519203,55.701458,130.367676,117.738280,129.158726,117.386159,71.105620,115.081572,-0.000702,0.004324,32.000000,-235.780919,117.797289,-0.024846,21.645758,0.655485,521415.474857,1.000502,20.294974,16.819991,2.172306,0.038397,0.027147,149.407167,32.000000,162.940861,151.703828,150.517175,136.507344,32.000000,132.905896,67.448158,58.886968,82.009722,4.801598,44.410218,83.785642,65.367784,17.873418,19.278287,59.545434,33.641401
54.622849,65.358760,118.526222,131.622629,120.607550,109.878737,29.211595,14.231512,117.336535,0.563817,65.543268,55.725646,130.375615,117.695520,129.196198,117.381250,71.116017,115.119422,-0.000702,0.004369,32.000000,-235.774389,117.960916,-0.024878,21.646729,0.655126,521468.924070,1.000694,20.322330,16.875023,2.171039,0.065018,0.049938,149.935624,32.000000,162.431628,151.505771,152.781824,136.904532,32.000000,132.616543,67.430876,58.901465,82.006487,4.801598,44.347800,83.785642,65.331798,17.873418,19.364522,59.541923,33.940300
54.714126,65.429442,118.656081,131.656030,120.599227,109.870609,29.236682,14.226374,117.328620,0.563650,65.505245,55.796530,130.468626,117.658899,129.203536,117.369268,71.069286,115.168644,-0.000700,0.004386,32.000000,-235.787067,117.864410,-0.024910,21.698735,0.656805,521511.940758,1.002886,20.489047,16.765262,2.174904,0.047820,0.037734,150.488914,32.000000,161.934192,151.677686,154.685126,137.013564,32.000000,132.351521,67.459549,58.891749,82.018030,4.801598,44.393751,83.785642,65.311778,17.873418,19.367307,59.536740,33.755854
54.858105,65.429442,118.710668,131.656030,120.630924,109.856585,29.230360,14.230798,117.536196,0.563775,65.043101,56.009686,130.471034,117.798229,129.210609,117.451107,71.070005,115.148908,-0.000700,0.004387,32.000000,-235.779856,117.778770,-0.024865,21.742244,0.654713,521454.317026,1.001543,20.480606,16.775618,2.169902,0.049310,0.047851,150.647955,32.000000,161.662895,152.211224,155.897693,136.318429,32.000000,133.033050,67.462967,58.893941,82.006056,4.801598,44.419803,83.785642,65.167470,17.873418,19.480990,59.545493,33.902222
55.045079,65.336208,118.796254,131.661041,120.684500,109.860639,29.202685,14.231797,117.617933,0.563575,64.430251,56.210646,130.430099,117.886337,129.185914,117.663326,71.072905,115.293559,-0.000700,0.004397,32.000000,-235.776726,118.109187,-0.024882,21.790080,0.652588,521564.486963,0.998952,20.463310,16.849326,2.168655,0.036628,0.046067,150.600101,32.000000,161.791476,152.599558,154.824690,135.847478,32.000000,133.387347,67.476459,58.903787,82.004829,4.801598,44.469919,83.785642,65.112858,17.873418,19.338284,59.498591,33.868546
55.023913,64.979510,119.009867,131.595351,120.842494,109.864715,29.227859,14.229514,117.718289,0.563783,63.894587,56.099367,130.444976,118.047833,129.190331,117.659739,71.125127,115.357388,-0.000700,0.004411,32.000000,-235.782288,118.156014,-0.024846,21.765952,0.649131,521413.132492,0.996139,20.324756,16.837792,2.163959,0.044111,0.045495,149.743671,32.000000,162.334225,152.824843,152.031756,135.492449,32.000000,133.523193,67.485353,58.941786,81.989298,4.801598,44.550530,83.785642,65.018573,17.873418,18.783092,59.511013,33.855047
54.860220,64.577460,118.921630,131.486519,120.930098,109.868686,29.231409,14.229799,117.690953,0.563737,64.054047,55.940626,130.370777,118.017940,129.267861,117.707940,71.080468,115.452843,-0.000699,0.004437,32.000000,-235.777085,118.196110,-0.024883,21.766346,0.644995,521187.084017,0.993123,20.052010,16.914137,2.158163,0.057737,0.036988,149.509564,32.000000,162.803990,152.536676,150.452677,136.089639,32.000000,133.603077,67.493938,58.943732,82.000023,4.801598,44.556559,83.785642,65.062401,17.873418,18.782933,59.546477,33.926800
54.741437,64.577460,118.925053,131.486519,121.057191,109.872788,29.206282,14.229656,117.563166,0.563662,64.422060,55.738573,130.356513,117.932645,129.230661,117.671779,71.085440,115.306273,-0.000698,0.004450,32.000000,-235.780342,118.185852,-0.024878,21.747961,0.646965,520595.441913,0.991778,19.715611,16.896858,2.162875,0.034274,0.070191,149.494355,32.000000,162.950436,151.822006,150.309202,136.687089,32.000000,132.782708,67.458235,58.917332,81.938240,4.801598,44.507173,83.785642,65.218669,17.873418,18.151970,59.521182,34.011466
54.696764,64.650058,118.765739,131.442541,121.083492,109.885021,29.233085,14.224519,117.621932,0.563812,64.730883,55.776644,130.346144,117.930444,129.239305,117.611555,71.062502,115.352556,-0.000699,0.004446,32.000000,-235.787938,117.964040,-0.024908,21.716595,0.648399,520224.014335,0.993897,19.470742,16.993749,2.167721,0.057913,0.049424,149.978508,32.000000,162.491338,151.548680,152.937599,137.012403,32.000000,132.618896,67.444191,58.927531,81.925407,4.801598,44.491922,83.785642,65.288946,17.873418,18.262405,59.579443,33.880579
54.755985,64.926709,118.895800,131.473994,121.066533,109.889181,29.196800,14.227944,117.572404,0.563614,64.870564,55.754404,130.397202,118.002382,129.194129,117.607971,71.077374,115.308642,-0.000700,0.004428,32.000000,-235.779760,118.072702,-0.024920,21.707652,0.651027,520299.114937,0.997180,19.585024,16.908564,2.172487,0.049809,0.040308,150.407062,32.000000,161.946089,151.550081,154.943316,137.046560,32.000000,132.571962,67.447388,58.918988,81.934775,4.801598,44.486651,83.785642,65.221384,17.873418,18.692313,59.544972,33.998480
54.846214,65.052938,118.803888,131.510735,121.137849,109.899551,29.239803,14.225661,117.558680,0.563942,64.667240,55.910822,130.408548,117.975304,129.208991,117.691415,71.048216,115.361697,-0.000698,0.004414,32.000000,-235.777290,118.091629,-0.024913,21.708150,0.651797,520536.612744,0.997472,19.700651,16.956838,2.171349,0.043098,0.036251,150.578609,32.000000,161.791176,152.055184,155.938312,136.176021,32.000000,133.199528,67.441672,58.920361,81.939123,4.801598,44.457750,83.785642,65.216237,17.873418,18.691744,59.539553,33.855414
54.841532,65.052938,118.936793,131.510735,121.201665,109.918094,29.187105,14.222093,117.694361,0.563653,64.493602,55.833995,130.413589,117.926876,129.160830,117.609129,71.088125,115.354538,-0.000697,0.004400,32.000000,-235.791184,118.059509,-0.024955,21.697161,0.652512,520889.161342,0.998295,19.920265,16.917926,2.171375,0.054048,0.057900,150.655829,32.000000,161.950871,152.622078,154.258906,135.769745,32.000000,133.461342,67.454990,58.940543,81.922887,4.801598,44.505618,83.785642,65.145918,17.873418,18.889225,59.533928,33.907651
54.742286,64.905808,118.764767,131.499601,121.195218,109.946583,29.243760,14.226374,117.509708,0.563783,64.747945,55.741301,130.368063,117.888582,129.142413,117.596949,71.106482,115.326824,-0.000698,0.004421,32.000000,-235.786247,118.039479,-0.024976,21.730704,0.650583,521130.416535,0.995442,19.959684,16.976129,2.166127,0.043971,0.069227,149.762678,32.000000,162.532704,152.650424,151.808264,135.645871,32.000000,133.518854,67.478956,58.975266,81.937334,4.801598,44.456690,83.785642,65.169733,17.873418,18.659175,59.541343,33.941400
54.671356,64.897833,118.867907,131.488189,121.137029,109.958753,29.216019,14.228943,117.503125,0.564027,65.094165,55.859688,130.314245,117.927691,129.143658,117.556654,71.054757,115.356980,-0.000697,0.004427,32.000000,-235.778597,118.004685,-0.024968,21.768706,0.652054,521136.815186,0.997502,19.964188,16.932301,2.168736,0.058373,0.082091,149.523232,32.000000,162.770175,152.400158,150.238368,135.875621,32.000000,133.347137,67.474879,58.943397,81.912849,4.801598,44.463856,83.785642,65.281876,17.873418,18.645972,59.521575,33.917042
54.752817,65.083740,118.848428,131.519920,121.080901,109.958855,29.287922,14.223235,117.586163,0.564207,65.093967,55.788030,130.322735,117.857384,129.157599,117.643681,71.075690,115.332826,-0.000697,0.004440,32.000000,-235.783158,117.993919,-0.024935,21.771722,0.651411,521077.820087,0.997433,19.912555,16.898772,2.169525,0.047334,0.081665,149.500616,32.000000,162.955818,151.843001,150.612459,136.551219,32.000000,132.547623,67.479413,58.960591,81.911834,4.801598,44.425653,83.785642,65.285587,17.873418,18.645179,59.546841,33.806845
54.932490,65.083740,118.838601,131.519920,121.092793,109.966978,29.213922,14.221522,117.553888,0.564470,64.757133,55.946318,130.358284,117.907057,129.174565,117.612306,71.103648,115.321645,-0.000697,0.004463,32.000000,-235.787493,118.088796,-0.024950,21.745627,0.652288,521274.442805,0.999903,19.972911,16.967004,2.174226,0.059332,0.065927,149.979385,32.000000,162.306005,151.590519,153.361232,136.787953,32.000000,132.355102,67.502170,58.959196,81.871929,4.801598,44.448465,83.785642,65.087336,17.873418,18.936067,59.516019,33.960402
54.908572,65.139018,118.834836,131.553878,121.108170,109.962795,29.279456,14.224519,117.672108,0.564354,64.316599,55.953701,130.422585,117.969105,129.227712,117.650506,71.068774,115.408548,-0.000698,0.004491,32.000000,-235.787938,118.045945,-0.024964,21.692939,0.651005,521451.656807,0.996303,20.080347,16.932851,2.170636,0.054347,0.057544,150.462614,32.000000,161.986882,151.567394,155.067957,136.892361,32.000000,132.665446,67.540391,58.962913,81.927509,4.801598,44.478665,83.785642,65.148660,17.873418,19.023304,59.541343,33.959889
54.909623,64.872532,118.979170,131.516580,121.154481,109.942408,29.252519,14.229799,117.674936,0.564563,64.152238,55.999103,130.400242,118.039147,129.189406,117.633784,71.016919,115.381833,-0.000697,0.004511,32.000000,-235.777249,118.082389,-0.024965,21.709435,0.648698,521327.411586,0.995284,19.907581,16.898771,2.163357,0.037341,0.024531,150.687407,32.000000,161.742363,152.084401,155.864659,136.203404,32.000000,133.234342,67.521402,58.922705,81.915582,4.801598,44.501322,83.785642,65.100685,17.873418,18.607656,59.539002,33.880138
54.815065,64.705607,118.874037,131.465087,121.299707,109.942366,29.292608,14.224376,117.591064,0.564452,64.313065,55.888908,130.397607,118.003382,129.153753,117.734624,71.020908,115.356658,-0.000696,0.004540,32.000000,-235.781033,118.079087,-0.024668,21.738808,0.650731,521475.769167,0.993644,19.985833,16.981210,2.164231,0.041096,0.045897,150.645869,32.000000,162.033381,152.505603,154.195225,135.837119,32.000000,133.658355,67.509834,58.932462,81.924841,4.801598,44.476466,83.785642,65.120397,17.873418,18.606666,59.541540,33.899581
54.800446,64.705607,119.041886,131.465087,121.375666,109.942371,29.200956,14.227230,117.669426,0.564626,64.519617,55.834584,130.356428,118.013903,129.148625,117.660552,71.095053,115.398527,-0.000695,0.004533,32.000000,-235.787358,118.013578,-0.024622,21.766293,0.650636,521103.797044,0.993643,19.718338,17.018446,2.166818,0.049036,0.050877,149.830115,32.000000,162.629823,152.571499,151.783900,135.773047,32.000000,133.887829,67.518073,58.953399,81.949779,4.801598,44.529924,83.785642,65.167538,17.873418,18.343775,59.559980,33.937438
54.807172,64.749607,118.868987,131.449778,121.432303,109.945479,29.241463,14.226089,117.641317,0.564711,64.436877,55.984022,130.307815,118.110148,129.149257,117.763716,71.091954,115.468884,-0.000694,0.004531,32.000000,-235.779648,118.278711,-0.024631,21.804557,0.650320,520908.455916,0.993733,19.642310,17.000677,2.168638,0.024464,0.024386,149.610211,32.000000,162.962467,152.296468,149.991188,136.169196,32.000000,133.470264,67.521664,58.943993,81.978224,4.801598,44.458805,83.785642,65.153598,17.873418,18.410410,59.528312,33.890190
55.013569,64.769407,119.030136,131.448943,121.485855,109.956770,29.229893,14.232939,117.780551,0.565061,63.889734,56.150711,130.315182,118.126296,129.190816,117.782464,71.111582,115.526665,-0.000693,0.004566,32.000000,-235.773618,118.236124,-0.024647,21.815650,0.650946,520760.354377,0.997147,19.656374,16.949446,2.172280,0.051759,0.061492,149.431271,32.000000,163.011316,151.747381,150.417198,136.680263,32.000000,132.649739,67.534565,58.949879,81.962829,4.801598,44.514973,83.785642,65.012935,17.873418,18.439429,59.524408,33.817850
54.949902,64.501563,119.001314,131.409141,121.499063,109.973118,29.199129,14.227230,117.887778,0.565031,63.481376,55.967946,130.349569,118.163817,129.224093,117.835102,71.114239,115.556380,-0.000693,0.004567,32.000000,-235.779490,118.272837,-0.024670,21.795352,0.648557,520842.604892,0.995776,19.693903,16.991037,2.168858,0.043478,0.075212,150.059024,32.000000,162.229731,151.635604,153.069866,136.848363,32.000000,132.124742,67.520699,58.936711,81.970772,4.801598,44.545282,83.785642,64.930502,17.873418,18.437639,59.532885,33.908312
54.867064,64.501563,119.111282,131.409141,121.502761,109.997360,29.202952,14.232939,117.784964,0.565053,63.763233,55.840293,130.395606,118.157291,129.229427,117.795013,71.068183,115.510994,-0.000693,0.004582,32.000000,-235.779683,118.398304,-0.024669,21.767080,0.645963,520765.406916,0.992186,19.515429,17.003006,2.163650,0.048838,0.034786,150.478406,32.000000,161.871110,151.687181,155.025125,136.750500,32.000000,132.307025,67.503942,58.923565,81.980117,4.801598,44.549955,83.785642,65.097897,17.873418,18.015610,59.538265,33.797453
54.724321,64.370395,118.935475,131.354309,121.439035,110.029909,29.257074,14.231226,117.760697,0.564928,64.198595,55.772143,130.332182,118.146280,129.175995,117.777655,71.057410,115.549439,-0.000694,0.004597,32.000000,-235.774019,118.090505,-0.024677,21.740513,0.647050,520487.352189,0.993938,19.308686,17.016596,2.165633,0.057442,0.048399,150.593114,32.000000,161.818189,152.220492,156.080317,135.945845,32.000000,132.998801,67.515355,58.914913,82.006303,4.801598,44.511482,83.785642,65.157593,17.873418,17.806282,59.533702,33.862604
54.691027,64.540061,119.041142,131.355701,121.366680,110.062500,29.228170,14.224519,117.705939,0.565081,64.548340,55.750004,130.323055,118.048874,129.105095,117.698096,71.094330,115.444951,-0.000697,0.004639,32.000000,-235.780890,118.111535,-0.024690,21.728554,0.650228,520746.841267,0.995690,19.388266,17.037837,2.170907,0.068967,0.046914,150.572645,32.000000,161.930858,152.556772,154.277337,135.697133,32.000000,133.470892,67.516379,58.921835,82.020666,4.801598,44.520765,83.785642,65.224649,17.873418,18.066716,59.491422,33.791731
54.755160,64.762807,118.946580,131.395781,121.286751,110.078803,29.268345,14.231512,117.661776,0.565417,64.709438,55.846338,130.294875,117.944615,129.116875,117.688791,71.082093,115.422397,-0.000699,0.004639,32.000000,-235.777995,118.116407,-0.024685,21.731622,0.652171,520817.039445,0.996663,19.394442,17.069628,2.173357,0.058790,0.051522,149.761589,32.000000,162.546877,152.566945,151.773273,135.616467,32.000000,133.836435,67.502365,58.918608,82.041314,4.801598,44.468527,83.785642,65.190677,17.873418,18.063146,59.553597,33.863631
54.686816,64.762807,118.984103,131.395781,121.239895,110.094729,29.253632,14.230798,117.644719,0.565205,64.796883,55.786497,130.206336,117.940149,129.090338,117.605773,71.137153,115.452372,-0.000698,0.004640,32.000000,-235.775267,118.049287,-0.024688,21.752970,0.654358,521155.894671,0.999073,19.596182,16.975570,2.176612,0.039070,0.053759,149.537250,32.000000,162.874495,152.270882,150.310945,136.232225,32.000000,133.473171,67.514718,58.906281,82.035134,4.801598,44.488983,83.785642,65.240073,17.873418,18.409056,59.521290,33.717777
54.756776,64.872532,118.820339,131.430573,121.233471,110.093971,29.231509,14.226374,117.685894,0.565290,64.733969,55.785809,130.267830,117.994777,129.115421,117.671430,71.091275,115.417422,-0.000699,0.004680,32.000000,-235.779199,118.194154,-0.024680,21.779485,0.652989,521543.113324,0.997151,19.757157,16.975467,2.172336,0.049164,0.043841,149.558642,32.000000,163.007440,151.668344,150.734215,136.645461,32.000000,132.623302,67.529107,58.907364,82.053653,4.801598,44.445706,83.785642,65.216796,17.873418,18.579087,59.568989,33.787402
54.737685,64.898108,118.894670,131.451170,121.235257,110.093040,29.243228,14.228658,117.564782,0.564856,64.729840,55.796539,130.282199,117.929689,129.145738,117.627916,71.095435,115.424113,-0.000700,0.004718,32.000000,-235.781833,118.123832,-0.024656,21.769283,0.653888,521541.809218,0.999177,19.822985,16.936807,2.175737,0.041993,0.050880,149.985913,32.000000,162.301626,151.454044,153.326514,136.843551,32.000000,132.193452,67.516644,58.883418,82.045897,4.801598,44.443733,83.785642,65.209706,17.873418,18.618092,59.572431,33.958862
54.768763,64.945959,118.826647,131.469262,121.326935,110.092966,29.244205,14.231083,117.592377,0.564792,64.757753,55.733503,130.331403,117.949733,129.138705,117.584708,71.081895,115.416908,-0.000699,0.004769,32.000000,-235.775637,118.032115,-0.024792,21.759055,0.650921,521753.371832,0.998806,19.865327,16.963564,2.169966,0.036784,0.045089,150.463248,32.000000,161.828861,151.715828,154.814303,136.653228,32.000000,132.219364,67.526172,58.859405,82.050937,4.801598,44.417987,83.785642,65.178335,17.873418,18.617301,59.541314,33.881239
54.742938,64.945959,118.928627,131.469262,121.394681,110.084720,29.210352,14.227944,117.696126,0.565012,64.764343,55.804435,130.354280,117.985744,129.134044,117.699891,71.049947,115.389772,-0.000699,0.004785,32.000000,-235.781235,118.159666,-0.024927,21.735215,0.652124,521788.128003,0.998852,19.909285,16.963065,2.172081,0.051864,0.054934,150.643242,32.000000,161.692416,152.222823,156.044110,135.877657,32.000000,132.897140,67.546564,58.853098,82.086487,4.801598,44.451821,83.785642,65.211814,17.873418,18.691587,59.562852,33.971848
54.849458,64.946234,118.823411,131.479282,121.462061,110.105094,29.236551,14.222807,117.603549,0.564627,64.762790,55.929247,130.383031,117.984032,129.117013,117.568120,71.091900,115.337948,-0.000699,0.004790,32.000000,-235.786045,117.943890,-0.024927,21.702931,0.651496,521867.618563,0.998318,19.927216,16.972663,2.169606,0.064133,0.051852,150.601941,32.000000,161.927133,152.683399,154.052571,135.551378,32.000000,133.409847,67.537887,58.853161,82.085772,4.801598,44.455249,83.785642,65.178223,17.873418,18.691598,59.513353,33.749911
54.814365,64.920658,118.884803,131.477890,121.568210,110.133546,29.193912,14.226660,117.684218,0.564665,64.776694,55.890704,130.316054,117.908279,129.104686,117.639772,71.086734,115.340332,-0.000699,0.004769,32.000000,-235.783339,117.951496,-0.024902,21.684337,0.653331,521910.215734,0.999922,19.952078,16.989763,2.172493,0.040396,0.041548,149.737337,32.000000,162.577668,152.712127,151.760770,135.591799,32.000000,133.437216,67.521351,58.857478,82.049170,4.801598,44.431484,83.785642,65.150311,17.873418,18.651186,59.565114,33.913594
54.746386,64.928909,118.907412,131.478726,121.691222,110.162515,29.202867,14.229228,117.643639,0.564588,64.863938,55.755526,130.279546,117.905628,129.133370,117.664179,71.131657,115.469412,-0.000700,0.004694,32.000000,-235.777656,118.096502,-0.024845,21.708701,0.651851,521856.787862,0.997064,19.849862,16.919445,2.166355,0.107209,0.042153,149.505210,32.000000,162.808274,152.248704,150.072903,136.085173,32.000000,133.242957,67.551668,58.845640,82.041571,4.801598,44.436871,83.785642,65.183199,17.873418,18.650570,59.577309,34.014768
54.698494,64.928909,118.847868,131.478726,121.757372,110.167359,29.220814,14.232511,117.601486,0.564830,64.808112,55.716412,130.291910,117.998793,129.144978,117.734935,71.091199,115.386993,-0.000701,0.004646,32.000000,-235.775849,117.957184,-0.024816,21.719637,0.653572,521985.238566,0.999418,19.858035,16.925916,2.168862,0.057038,0.073961,149.543745,32.000000,162.987157,151.760128,150.922149,136.719019,32.000000,132.560211,67.575340,58.842228,82.012665,4.801598,44.406714,83.785642,65.245467,17.873418,18.662898,59.518074,33.926580
54.795064,64.966310,118.903171,131.484849,121.767538,110.163192,29.231545,14.233224,117.572290,0.564846,64.833844,55.836192,130.314562,117.857912,129.146694,117.614881,71.111113,115.329919,-0.000702,0.004603,32.000000,-235.772841,118.063298,-0.024841,21.749797,0.654353,522080.465144,1.000770,19.931708,16.951623,2.171968,0.056012,0.046796,150.099097,32.000000,162.299860,151.420002,153.394421,136.815160,32.000000,132.358828,67.573017,58.821797,81.988143,4.801598,44.439999,83.785642,65.187412,17.873418,18.720930,59.544077,33.878084
54.768923,64.997111,118.798430,131.497096,121.777588,110.167092,29.188773,14.235079,117.630041,0.565088,64.838947,55.822616,130.329053,117.959764,129.190339,117.683232,71.057378,115.335529,-0.000703,0.004539,32.000000,-235.777214,118.030400,-0.024830,21.769047,0.654443,522215.403391,1.001169,19.977835,16.946990,2.172781,0.049081,0.055670,150.406202,32.000000,162.051646,151.542529,155.165303,136.845935,32.000000,132.703927,67.566513,58.798404,81.994815,4.801598,44.379775,83.785642,65.195714,17.873418,18.768835,59.513648,33.763411
54.737465,65.007561,118.907483,131.503776,121.692764,110.146681,29.218451,14.223520,117.591024,0.564976,64.834735,55.836072,130.376011,117.889643,129.169018,117.514887,71.065598,115.354822,-0.000702,0.004469,32.000000,-235.787462,117.997793,-0.024788,21.770201,0.652319,522151.067773,0.998911,19.922255,16.895836,2.169961,0.050774,0.052827,150.666703,32.000000,161.826067,152.099895,155.747100,136.088093,32.000000,133.104365,67.573632,58.811485,82.029118,4.801598,44.396214,83.785642,65.236742,17.873418,18.768813,59.511386,33.952479
54.798348,65.007561,118.743058,131.503776,121.559262,110.134580,29.255318,14.232082,117.593376,0.564780,64.808421,55.858929,130.369866,117.841600,129.101105,117.626615,71.065405,115.387544,-0.000703,0.004387,32.000000,-235.773655,118.029361,-0.024740,21.746361,0.651525,522342.956936,1.001022,19.978213,16.952643,2.169085,0.039878,0.036350,150.351640,32.000000,162.111779,152.443352,154.072525,135.596783,32.000000,133.392730,67.515433,58.795568,81.992104,4.801598,44.351066,83.785642,65.175647,17.873418,18.785187,59.522775,33.650719
54.768932,64.987485,118.870750,131.501549,121.444632,110.130299,29.232263,14.229942,117.531254,0.564506,64.816033,55.800910,130.318742,117.819069,129.094948,117.608502,71.059339,115.399606,-0.000704,0.004315,32.000000,-235.776615,117.994099,-0.024765,21.717014,0.652704,522262.669394,1.000484,20.018950,16.954983,2.172324,0.033133,0.030485,149.682551,32.000000,162.605270,152.679741,151.625917,135.559226,32.000000,133.691365,67.517161,58.806145,81.979567,4.801598,44.378803,83.785642,65.205715,17.873418,18.753799,59.570631,33.574197
54.690678,64.961635,118.764284,131.498209,121.371622,110.134129,29.284338,14.224662,117.528752,0.564544,64.965367,55.824543,130.319174,117.797965,129.118687,117.536890,71.105418,115.245613,-0.000704,0.004219,32.000000,-235.784026,117.970872,-0.024798,21.708779,0.651129,522171.051167,0.997884,19.960346,16.973086,2.166909,0.052614,0.055418,149.496339,32.000000,162.830742,152.296812,149.978612,136.047348,32.000000,132.972225,67.535519,58.816286,81.999703,4.801598,44.355152,83.785642,65.257156,17.873418,18.713277,59.566087,33.803103
54.781382,65.016636,118.832801,131.511570,121.374528,110.134079,29.205360,14.225803,117.591673,0.564335,64.828162,55.878315,130.338277,117.898940,129.155689,117.536239,71.101706,115.290993,-0.000705,0.004194,32.000000,-235.783867,118.128156,-0.024775,21.694853,0.653366,522151.423989,0.999173,19.968579,16.985751,2.170405,0.034609,0.043715,149.485708,32.000000,162.879928,151.828102,150.842105,136.531462,32.000000,132.426788,67.553524,58.803782,81.954303,4.801598,44.384868,83.785642,65.217927,17.873418,18.712979,59.572726,33.993271
54.782448,65.016636,118.733042,131.511570,121.402728,110.135760,29.243136,14.227230,117.538676,0.564281,64.600713,55.873407,130.343866,117.901509,129.168668,117.583137,71.072902,115.191211,-0.000707,0.004131,32.000000,-235.779654,118.012272,-0.024744,21.686566,0.654167,522077.810870,0.998941,20.018092,16.855365,2.171564,0.064532,0.038493,150.163609,32.000000,162.175388,151.581065,153.596062,136.764873,32.000000,132.291664,67.549536,58.814470,81.942634,4.801598,44.334622,83.785642,65.192705,17.873418,18.798977,59.498454,33.949471
54.924910,64.986935,118.903428,131.516301,121.431057,110.128212,29.216287,14.227088,117.608484,0.564365,64.328831,56.086870,130.364537,118.013271,129.176944,117.662854,71.044942,115.467108,-0.000708,0.004058,32.000000,-235.780288,118.131072,-0.024749,21.750793,0.653622,522113.544536,0.999954,19.985747,16.883930,2.169219,0.050435,0.066073,150.522054,32.000000,161.884706,151.594684,155.364318,136.788330,32.000000,132.600419,67.560069,58.803667,81.935481,4.801598,44.415953,83.785642,65.158440,17.873418,18.752583,59.519717,33.877057
55.009267,64.823857,118.916853,131.489024,121.482225,110.112716,29.310578,14.226374,117.672982,0.564240,63.889802,56.176471,130.376269,118.014189,129.202678,117.784211,71.064831,115.460845,-0.000707,0.003992,32.000000,-235.783297,118.201496,-0.024753,21.783366,0.653147,522180.598621,0.998656,19.984721,16.858077,2.167356,0.054686,0.044790,150.707774,32.000000,161.829657,152.152819,155.946418,135.970727,32.000000,133.409636,67.586809,58.823960,81.970670,4.801598,44.412806,83.785642,65.012347,17.873418,18.497461,59.537576,33.890263
55.003206,64.495788,119.083410,131.425841,121.649816,110.112446,29.198974,14.229656,117.833164,0.564250,63.505358,56.096098,130.372210,118.086311,129.131419,117.837854,71.042871,115.468371,-0.000707,0.003940,32.000000,-235.780670,118.178183,-0.024648,21.801357,0.649906,522082.857240,0.996556,19.818058,17.037078,2.164836,0.058502,0.069945,150.261454,32.000000,162.128535,152.365493,153.941421,135.796791,32.000000,133.714166,67.562061,58.812829,81.935072,4.801598,44.465302,83.785642,64.912249,17.873418,18.496093,59.543566,33.916309
54.852406,64.271953,119.132745,131.345959,121.889943,110.124600,29.205111,14.227230,117.781380,0.564310,63.608115,55.921001,130.321765,118.154845,129.165172,117.912680,71.092785,115.543321,-0.000708,0.003850,32.000000,-235.780965,118.296005,-0.024537,21.795247,0.647211,521683.069694,0.991089,19.574006,17.013762,2.161760,0.052536,0.039969,149.730724,32.000000,162.672286,152.514697,151.542661,135.680551,32.000000,133.684630,67.568679,58.845168,81.947130,4.801598,44.467482,83.785642,65.043632,17.873418,17.978691,59.563501,33.988796
54.774174,64.271953,119.009841,131.345959,121.970261,110.136785,29.188349,14.226660,117.694024,0.564294,63.903300,55.894765,130.227532,118.149380,129.185365,117.816766,71.105651,115.541118,-0.000708,0.003808,32.000000,-235.786289,118.209450,-0.024516,21.768444,0.647366,521257.351236,0.994119,19.251752,17.039839,2.165027,0.053858,0.095016,149.464613,32.000000,162.917227,152.100962,150.090151,136.195953,32.000000,133.250454,67.572004,58.841800,81.929966,4.801598,44.506676,83.785642,65.097009,17.873418,17.625469,59.583406,33.802663
54.772388,64.368470,118.959204,131.315343,122.016435,110.153034,29.207932,14.223235,117.655624,0.564401,64.109733,55.815319,130.243572,118.064881,129.151716,117.742609,71.075162,115.449053,-0.000709,0.003723,32.000000,-235.784305,118.130646,-0.024490,21.724148,0.650127,520974.188531,0.996447,19.172746,17.030909,2.171878,0.054965,0.048106,149.503174,32.000000,163.046851,151.727928,150.883088,136.499455,32.000000,132.349366,67.566330,58.807050,81.873257,4.801598,44.395675,83.785642,65.182091,17.873418,17.769116,59.501207,33.889309
54.752445,64.574160,119.016625,131.333991,121.966576,110.153115,29.229390,14.230370,117.647232,0.564347,64.265965,55.809135,130.274084,117.968431,129.166740,117.655542,71.078698,115.437089,-0.000710,0.003678,32.000000,-235.778645,118.188034,-0.024516,21.696846,0.651456,521050.012326,0.998708,19.248000,17.016839,2.172736,0.037563,0.040675,150.068227,32.000000,162.118113,151.544053,153.703768,136.492658,32.000000,132.181144,67.601568,58.817850,81.868565,4.801598,44.425534,83.785642,65.159544,17.873418,17.765848,59.530269,33.938539
54.885521,64.674532,119.111225,131.364886,121.849190,110.144892,29.224003,14.228087,117.761480,0.564165,64.247600,55.875887,130.322616,118.104479,129.183114,117.772233,71.050412,115.427950,-0.000711,0.003596,32.000000,-235.780437,118.162908,-0.024575,21.697109,0.652725,521330.265223,0.998481,19.346237,16.996982,2.171883,0.068040,0.028561,150.459835,32.000000,161.894701,151.680662,155.181207,136.614435,32.000000,132.415314,67.572922,58.811609,81.859862,4.801598,44.407956,83.785642,65.136814,17.873418,18.082564,59.524093,33.954533
54.828529,64.674532,119.003777,131.364886,121.838327,110.144877,29.273340,14.234366,117.767269,0.564480,64.184772,55.887852,130.269818,118.084332,129.087115,117.721959,71.033247,115.530704,-0.000711,0.003528,32.000000,-235.776944,118.159724,-0.024578,21.728632,0.654683,521631.391691,0.998703,19.571126,16.986901,2.173723,0.046679,0.126168,150.724398,32.000000,161.730705,152.232279,155.919803,135.908093,32.000000,132.955131,67.537067,58.819532,81.836363,4.801598,44.439026,83.785642,65.121415,17.873418,18.236739,59.508721,33.628782
54.728237,64.619534,118.955114,131.365999,121.818152,110.149768,29.222047,14.217669,117.635839,0.564607,64.349873,55.827135,130.326573,117.976284,129.090752,117.754645,71.072174,115.349624,-0.000711,0.003443,32.000000,-235.786429,118.155101,-0.024563,21.758635,0.653199,521720.426540,0.996399,19.543496,17.010186,2.170176,0.036806,0.039762,150.363545,32.000000,162.098268,152.436914,153.662931,135.563619,32.000000,133.582914,67.506838,58.809171,81.822836,4.801598,44.384248,83.785642,65.117003,17.873418,18.148063,59.530722,33.926947
54.770010,64.624484,118.885484,131.363772,121.820691,110.138377,29.251749,14.221808,117.610069,0.564685,64.495491,55.799760,130.246816,117.994615,129.074561,117.659692,71.062252,115.367149,-0.000712,0.003339,32.000000,-235.785896,118.061018,-0.024563,21.767395,0.652463,521791.415900,0.995865,19.598285,17.083549,2.170472,0.053945,0.036947,149.678000,32.000000,162.681187,152.542263,151.528136,135.719780,32.000000,133.536496,67.511548,58.830331,81.793802,4.801598,44.386196,83.785642,65.158296,17.873418,18.152850,59.585295,33.864218
54.703749,64.746307,118.966875,131.386039,121.744035,110.125972,29.218955,14.229799,117.625905,0.564718,64.765832,55.759508,130.222385,117.950569,129.129329,117.658557,71.076709,115.356857,-0.000711,0.003260,32.000000,-235.780691,118.158910,-0.024557,21.762936,0.652857,521707.799150,0.999535,19.639809,16.945563,2.173560,0.062504,0.067001,149.386717,32.000000,162.931554,151.890160,149.949613,136.044918,32.000000,132.949289,67.527362,58.836639,81.808491,4.801598,44.400803,83.785642,65.182908,17.873418,18.149935,59.534813,33.634505
54.716031,64.746307,118.879014,131.386039,121.646044,110.113954,29.219377,14.224804,117.609306,0.564944,64.906111,55.797072,130.229283,118.047365,129.100115,117.666601,71.062352,115.351862,-0.000712,0.003193,32.000000,-235.783063,118.128300,-0.024547,21.794643,0.651325,521658.384898,0.997586,19.604540,16.965076,2.170631,0.049169,0.059115,149.521456,32.000000,162.958076,151.545950,151.212365,136.531190,32.000000,132.600249,67.524361,58.823514,81.788581,4.801598,44.377971,83.785642,65.207566,17.873418,18.338156,59.514101,33.845216
54.768637,64.903608,118.919035,131.423058,121.597714,110.081371,29.234287,14.232368,117.654951,0.564923,64.881590,55.762239,130.300572,117.957216,129.129962,117.679705,71.084250,115.339021,-0.000713,0.003128,32.000000,-235.774353,118.146305,-0.024529,21.771433,0.653332,521782.746560,1.000260,19.790170,16.944986,2.174748,0.054851,0.051545,150.122339,32.000000,162.283563,151.491187,153.527194,136.784956,32.000000,132.189149,67.530953,58.834380,81.800389,4.801598,44.348568,83.785642,65.192541,17.873418,18.582580,59.558780,33.902369
54.744342,64.978960,118.771904,131.450892,121.540341,110.057071,29.254989,14.229086,117.598061,0.564685,64.872033,55.728418,130.317781,117.975956,129.151083,117.680498,71.064340,115.400871,-0.000710,0.003060,32.000000,-235.778127,118.176797,-0.024521,21.717539,0.651467,521748.963538,0.999888,19.778338,16.956609,2.172654,0.037061,0.034219,150.416385,32.000000,161.902839,151.638423,155.103576,136.543412,32.000000,132.411702,67.538602,58.792487,81.790954,4.801598,44.324159,83.785642,65.192130,17.873418,18.699667,59.551729,33.850425
54.696371,65.014711,118.878024,131.467592,121.598950,110.044859,29.235909,14.222093,117.554785,0.564321,65.036710,55.730847,130.311917,117.881201,129.120740,117.634716,71.050358,115.342458,-0.000710,0.003003,32.000000,-235.786758,117.996856,-0.024784,21.698630,0.651639,521745.217224,0.998441,19.884986,16.927682,2.171298,0.045270,0.063013,150.653873,32.000000,161.644801,152.255146,155.778996,135.779424,32.000000,132.933205,67.518575,58.783184,81.829117,4.801598,44.349041,83.785642,65.212451,17.873418,18.699504,59.515330,33.821738
54.678350,65.014711,118.749249,131.467592,121.601609,110.024753,29.224069,14.231512,117.542140,0.564546,65.302732,55.749525,130.321693,117.799595,129.074211,117.574217,71.016337,115.237118,-0.000711,0.002928,32.000000,-235.780946,118.009538,-0.024790,21.714051,0.652614,521795.727847,0.998206,19.983727,16.981442,2.169574,0.044601,0.065750,150.186971,32.000000,162.047616,152.494576,153.653885,135.565974,32.000000,133.314298,67.501185,58.795048,81.795516,4.801598,44.308394,83.785642,65.249045,17.873418,18.755433,59.545493,33.830249
54.671024,65.132967,118.823527,131.495426,121.571922,110.013616,29.208420,14.228087,117.498019,0.564500,65.423397,55.865004,130.272914,117.848207,129.069629,117.590186,71.073610,115.314824,-0.000708,0.002828,32.000000,-235.782732,118.014760,-0.024761,21.693122,0.654761,521845.635625,0.999812,20.065682,16.963455,2.173417,0.037658,0.034683,149.656489,32.000000,162.575152,152.716409,151.421298,135.481985,32.000000,133.652235,67.482541,58.801021,81.815252,4.801598,44.355773,83.785642,65.248383,17.873418,18.940781,59.537783,33.788062
54.679004,65.231699,118.709609,131.529105,121.549589,110.010679,29.227643,14.221380,117.435253,0.564509,65.355046,55.860084,130.278223,117.888644,129.097864,117.574027,71.079423,115.235801,-0.000707,0.002732,32.000000,-235.789603,117.908526,-0.024785,21.713972,0.653570,521831.405416,1.000399,20.083049,16.939793,2.171778,0.051185,0.041467,149.360307,32.000000,162.852325,151.974677,149.847308,136.096508,32.000000,132.974361,67.512793,58.821497,81.839818,4.801598,44.285664,83.785642,65.258405,17.873418,19.096210,59.579581,34.016015
54.694523,65.213548,118.803465,131.545806,121.475411,110.010647,29.215824,14.224376,117.469139,0.564394,65.118230,55.757171,130.292529,117.751841,129.124235,117.524544,71.062242,115.383103,-0.000707,0.002613,32.000000,-235.781197,118.064240,-0.024792,21.715755,0.655006,521833.326621,1.001299,20.208364,16.925076,2.173428,0.125035,0.046295,149.502724,32.000000,162.784136,151.535478,151.226561,136.536739,32.000000,132.688614,67.511501,58.818929,81.789290,4.801598,44.316168,83.785642,65.195553,17.873418,19.098008,59.548149,33.911320
54.694124,65.213548,118.672929,131.545806,121.381719,110.010543,29.238412,14.225518,117.453610,0.564513,65.076170,55.780892,130.333100,117.802247,129.162155,117.553066,71.077788,115.297237,-0.000708,0.002520,32.000000,-235.782514,118.015944,-0.024822,21.717670,0.653586,521943.693227,1.000716,20.299406,16.875985,2.171027,0.053999,0.045075,150.108053,32.000000,162.139029,151.387600,153.759313,136.877028,32.000000,132.591238,67.533819,58.849471,81.795642,4.801598,44.260756,83.785642,65.256650,17.873418,19.071328,59.558515,33.737366
54.691028,65.180545,118.684864,131.549981,121.321993,109.994195,29.204771,14.231797,117.434393,0.564805,65.276058,55.737140,130.377995,117.750779,129.171006,117.439882,71.050574,115.230221,-0.000708,0.002445,32.000000,-235.775579,117.985676,-0.024804,21.736054,0.653909,521946.609159,1.000758,20.266299,16.973818,2.172127,0.043685,0.045740,150.442890,32.000000,161.830094,151.566829,155.261343,136.744256,32.000000,132.746884,67.526240,58.795554,81.763442,4.801598,44.317609,83.785642,65.296930,17.873418,19.021292,59.566520,33.990630
54.658041,65.256176,118.696061,131.569743,121.237927,109.969732,29.212881,14.230085,117.398195,0.564935,65.449814,55.708625,130.366404,117.721825,129.156676,117.494723,71.060253,115.255607,-0.000707,0.002401,32.000000,-235.778439,118.046453,-0.024784,21.753626,0.652912,521912.158252,0.999992,20.266684,16.911268,2.169756,0.040081,0.048633,150.611672,32.000000,161.760054,152.112881,155.888498,136.001061,32.000000,133.309386,67.526284,58.813682,81.767682,4.801598,44.254930,83.785642,65.309895,17.873418,19.140964,59.563737,33.921958
54.832422,65.305680,118.766563,131.594237,121.203700,109.952741,29.254578,14.227801,117.478448,0.564703,65.363222,55.935542,130.464212,117.874349,129.068996,117.555024,71.065225,115.229327,-0.000705,0.002381,32.000000,-235.778264,117.897000,-0.024766,21.760917,0.652349,521846.014991,1.000969,20.236666,16.901778,2.170098,0.046950,0.053607,150.185446,32.000000,162.023895,152.526732,153.377374,135.619133,32.000000,133.390778,67.528891,58.842389,81.757860,4.801598,44.290458,83.785642,65.255898,17.873418,19.142953,59.551640,33.806918
54.866823,65.305680,118.773836,131.594237,121.253979,109.952012,29.236724,14.227944,117.517162,0.564629,64.889590,55.851054,130.354690,117.863235,129.097943,117.496005,71.032580,115.303908,-0.000703,0.002354,32.000000,-235.780579,117.948701,-0.024795,21.739306,0.652463,521837.265353,1.001340,20.344088,16.906004,2.171612,0.031044,0.029395,149.657620,32.000000,162.475526,152.568044,151.216187,135.698190,32.000000,133.378016,67.493734,58.803500,81.722341,4.801598,44.286797,83.785642,65.149155,17.873418,19.222612,59.567002,33.980432
54.824346,65.133242,118.827066,131.578650,121.364333,109.968295,29.223274,14.225233,117.506279,0.564570,64.701789,55.877257,130.329751,117.879121,129.171618,117.609497,71.095167,115.309848,-0.000702,0.002329,32.000000,-235.784930,118.014027,-0.024804,21.721604,0.649755,521717.683572,0.996372,20.225688,16.886637,2.165992,0.049296,0.041393,149.379321,32.000000,162.750735,152.086274,150.032872,136.114338,32.000000,133.087770,67.522317,58.858875,81.740371,4.801598,44.315855,83.785642,65.203577,17.873418,18.954882,59.526896,33.703323
54.788102,64.953384,118.823736,131.535229,121.393496,109.968384,29.219142,14.223377,117.540380,0.564371,64.612499,55.860945,130.337176,117.894720,129.196922,117.597049,71.091306,115.313706,-0.000701,0.002329,32.000000,-235.790555,117.961919,-0.024806,21.728580,0.649855,521764.449163,0.996282,20.192613,16.960128,2.164766,0.051012,0.050921,149.490232,32.000000,162.867998,151.671123,151.304182,136.708383,32.000000,132.440024,67.513225,58.834969,81.712000,4.801598,44.305753,83.785642,65.199536,17.873418,18.674656,59.537409,33.886375
54.688123,64.977585,118.762499,131.517415,121.381281,109.976593,29.229220,14.225090,117.533593,0.564328,64.754688,55.764057,130.360321,117.836076,129.181266,117.584093,71.051900,115.290933,-0.000701,0.002314,32.000000,-235.783598,118.001974,-0.024811,21.694512,0.651275,521484.620934,0.997283,20.061018,16.900793,2.167414,0.053811,0.061641,150.015908,32.000000,162.006657,151.281131,154.022203,136.949233,32.000000,132.536864,67.475223,58.826849,81.711138,4.801598,44.323771,83.785642,65.251478,17.873418,18.674294,59.548188,33.671702
54.728606,64.977585,118.775626,131.517415,121.374113,109.976457,29.199293,14.226660,117.495611,0.564325,64.961607,55.745323,130.393604,117.833893,129.197905,117.557468,71.061883,115.299848,-0.000700,0.002308,32.000000,-235.785142,118.109760,-0.024851,21.664798,0.651333,521255.198144,0.997674,19.916027,16.906768,2.168787,0.036313,0.040433,150.546319,32.000000,161.780727,151.657343,155.265714,136.755644,32.000000,132.737430,67.501793,58.829725,81.744737,4.801598,44.272495,83.785642,65.259714,17.873418,18.711902,59.550489,33.729369
54.738443,65.090340,118.741563,131.535507,121.373896,109.972499,29.269269,14.231940,117.474741,0.564126,65.003280,55.699110,130.404745,117.915027,129.210230,117.596321,71.049260,115.333206,-0.000699,0.002297,32.000000,-235.779698,117.911255,-0.024830,21.665139,0.653725,521469.142068,0.999488,20.036503,16.933703,2.171632,0.051351,0.056037,150.595518,32.000000,161.781398,152.118504,155.756951,136.071929,32.000000,133.438440,67.462561,58.827091,81.731858,4.801598,44.280389,83.785642,65.269521,17.873418,18.888346,59.569549,33.766052
54.734223,65.140118,118.838349,131.552208,121.394225,109.968489,29.224623,14.226802,117.484150,0.563771,64.974435,55.853161,130.417907,117.923266,129.124762,117.681637,71.062276,115.290686,-0.000698,0.002308,32.000000,-235.784344,117.927491,-0.024858,21.673400,0.654022,521424.560448,0.999692,19.997504,16.928602,2.170266,0.060651,0.047290,150.297864,32.000000,162.155880,152.387418,153.097636,135.754308,32.000000,133.644150,67.480019,58.846412,81.721796,4.801598,44.297099,83.785642,65.256357,17.873418,18.966889,59.568369,33.862310
54.828089,65.038912,118.742992,131.542466,121.455000,109.960631,29.232982,14.228943,117.481224,0.564050,64.718957,55.900297,130.357991,117.845312,129.134654,117.677258,71.074617,115.386853,-0.000696,0.002293,32.000000,-235.780728,118.030790,-0.024618,21.680140,0.653781,521589.763490,0.997369,20.100787,16.959488,2.169254,0.039803,0.042532,149.563128,32.000000,162.693752,152.526146,151.166640,135.768555,32.000000,133.711374,67.441508,58.814229,81.714341,4.801598,44.288813,83.785642,65.195499,17.873418,18.967977,59.543556,33.807358
54.855635,65.038912,118.880283,131.542466,121.498030,109.944453,29.218255,14.233081,117.573455,0.563877,64.553078,55.981269,130.317665,118.000505,129.142034,117.635763,71.067159,115.437189,-0.000694,0.002283,32.000000,-235.775278,117.953675,-0.024628,21.708097,0.654367,521616.333152,0.999074,20.154628,16.923193,2.171189,0.045072,0.053745,149.329277,32.000000,162.817676,151.882757,149.668898,136.146873,32.000000,132.928977,67.434016,58.825163,81.736033,4.801598,44.305128,83.785642,65.170548,17.873418,18.810277,59.511544,33.915208
54.802496,64.907183,118.837688,131.512126,121.422729,109.944606,29.227664,14.223806,117.581504,0.563281,64.398675,55.843667,130.319563,117.981116,129.215788,117.661364,71.081141,115.346456,-0.000694,0.002292,32.000000,-235.779473,118.184080,-0.024637,21.719348,0.651633,521354.587968,0.996555,19.963088,16.963494,2.165733,0.081092,0.058583,149.561890,32.000000,162.843606,151.695399,151.401712,136.637106,32.000000,132.440793,67.437302,58.817129,81.748616,4.801598,44.288271,83.785642,65.199526,17.873418,18.604240,59.559803,33.768180
54.810529,64.836232,118.889106,131.480674,121.349868,109.936637,29.221723,14.226660,117.615738,0.562907,64.341092,55.889730,130.350051,118.003382,129.187291,117.631297,71.055945,115.393059,-0.000694,0.002273,32.000000,-235.780225,118.093770,-0.024653,21.740906,0.651215,521278.764878,0.996356,19.936603,16.998494,2.167148,0.062471,0.048040,150.096760,32.000000,162.018268,151.526635,153.868869,136.788198,32.000000,132.505105,67.449633,58.828326,81.731095,4.801598,44.307405,83.785642,65.194454,17.873418,18.492567,59.538452,33.877130
54.808186,64.791682,118.789716,131.462860,121.179232,109.928641,29.254854,14.228087,117.598533,0.562624,64.295224,55.823907,130.351256,117.980503,129.211801,117.664994,71.059856,115.390241,-0.000694,0.002267,32.000000,-235.780929,118.063218,-0.024686,21.733432,0.651239,521089.049831,0.996754,19.855977,16.934860,2.168472,0.032099,0.042789,150.408094,32.000000,161.723845,151.734571,155.527488,136.754319,32.000000,132.637449,67.438024,58.795149,81.737823,4.801598,44.291809,83.785642,65.187660,17.873418,18.491295,59.546919,33.941914
