OSU 80 Ton Compressor Load Stand
54.794345,64.791682,118.933418,131.462860,121.020524,109.928759,29.190040,14.228800,117.657757,0.561799,64.435914,55.886185,130.331378,117.888398,129.136737,117.649572,71.048315,115.416420,-0.000692,0.002276,32.000000,-235.781690,118.231006,-0.024718,21.760261,0.650649,520998.391553,0.996533,19.777299,16.985563,2.169092,0.047257,0.054722,150.587436,32.000000,161.648483,152.199710,155.832573,135.963269,32.000000,133.318269,67.414606,58.808495,81.729698,4.801598,44.320228,83.785642,65.206190,17.873418,18.420126,59.518507,33.806478
54.698106,64.783707,118.860686,131.449778,120.879788,109.920838,29.227552,14.226517,117.605789,0.561526,64.582259,55.824937,130.340296,117.945329,129.101391,117.565637,71.022974,115.344923,-0.000692,0.002244,32.000000,-235.783646,117.940422,-0.024726,21.767395,0.650066,520889.659916,0.995260,19.735002,16.980111,2.167372,0.057679,0.069744,150.182418,32.000000,162.147911,152.437754,153.266882,135.798567,32.000000,133.665319,67.420016,58.783683,81.750505,4.801598,44.309682,83.785642,65.232746,17.873418,18.406017,59.557423,33.738393
54.716602,64.853007,118.846446,131.455623,120.760390,109.904786,29.208216,14.230227,117.531539,0.560974,64.750664,55.819388,130.322580,117.930769,129.092966,117.657192,71.067767,115.379486,-0.000691,0.002237,32.000000,-235.776985,118.012822,-0.024739,21.740382,0.650535,520922.806854,0.997750,19.748318,17.005976,2.170542,0.053493,0.045380,149.681921,32.000000,162.748769,152.436156,151.150930,135.832417,32.000000,133.749870,67.427221,58.835118,81.757097,4.801598,44.275197,83.785642,65.271745,17.873418,18.512709,59.521792,33.939639
54.899588,64.912958,118.805293,131.470375,120.741855,109.912959,29.257320,14.231369,117.603450,0.560925,64.625821,56.116816,130.283498,117.923428,129.130337,117.624598,71.095500,115.355325,-0.000690,0.002219,32.000000,-235.774696,118.134375,-0.024718,21.721237,0.651388,520981.549188,0.998317,19.833005,16.992189,2.173031,0.060350,0.059572,149.431342,32.000000,162.897549,151.911918,149.798479,136.396964,32.000000,133.054622,67.436466,58.807453,81.781626,4.801598,44.260777,83.785642,65.226589,17.873418,18.511568,59.563216,33.837439
54.960672,64.912958,118.937030,131.470375,120.758859,109.913169,29.200802,14.223806,117.631352,0.560901,64.060216,56.054024,130.286823,117.998570,129.161633,117.729652,71.125574,115.496148,-0.000688,0.002187,32.000000,-235.783571,118.006074,-0.024735,21.732593,0.651803,520900.202325,0.998644,19.884490,16.966314,2.172036,0.043616,0.051756,149.538410,32.000000,163.049393,151.582154,151.289573,136.769060,32.000000,132.691715,67.435873,58.854793,81.749534,4.801598,44.315638,83.785642,65.075614,17.873418,18.604488,59.538570,33.884761
54.878077,64.739707,118.996668,131.453953,120.788425,109.905064,29.225554,14.230085,117.774919,0.560415,63.757133,55.889256,130.276048,118.012516,129.156667,117.752881,71.096898,115.476635,-0.000687,0.002178,32.000000,-235.776800,118.324802,-0.024719,21.702642,0.649115,520861.418825,0.993523,19.768404,16.925356,2.164047,0.054933,0.055784,150.154077,32.000000,162.070638,151.496076,153.956110,136.832676,32.000000,132.442599,67.411821,58.813251,81.737169,4.801598,44.304120,83.785642,65.073862,17.873418,18.332435,59.517179,33.971187
54.797517,64.544736,118.994811,131.402461,120.886106,109.904912,29.229096,14.224662,117.677154,0.560235,63.997197,55.855082,130.324700,118.085884,129.187532,117.733605,71.060172,115.554465,-0.000687,0.002174,32.000000,-235.784026,118.208920,-0.024715,21.697764,0.648679,520766.148492,0.994223,19.709742,16.972328,2.164039,0.039159,0.037706,150.486636,32.000000,161.778975,151.798217,155.194390,136.669864,32.000000,132.533284,67.407022,58.816392,81.748776,4.801598,44.333557,83.785642,65.190811,17.873418,18.025520,59.561701,33.781093
54.811041,64.627783,119.004532,131.394389,120.864688,109.917184,29.235213,14.230941,117.683433,0.559928,64.405535,55.781766,130.337191,118.000649,129.134015,117.746240,71.017555,115.500834,-0.000686,0.002191,32.000000,-235.779714,118.144062,-0.024846,21.717250,0.651039,520585.767221,0.994501,19.615824,16.990332,2.168383,0.046655,0.072671,150.575572,32.000000,161.652586,152.267933,155.822720,135.879187,32.000000,133.041773,67.384634,58.807230,81.750064,4.801598,44.275123,83.785642,65.218102,17.873418,18.021985,59.503115,34.009632
54.748796,64.627783,119.057852,131.394389,120.833482,109.929330,29.193611,14.230655,117.618099,0.559814,64.661573,55.761826,130.305392,118.010803,129.050500,117.743510,71.059128,115.389708,-0.000685,0.002184,32.000000,-235.777868,118.265983,-0.025044,21.740880,0.652192,520428.953776,0.995476,19.498322,17.069615,2.171537,0.058120,0.063394,150.195053,32.000000,162.093753,152.575646,153.044798,135.480680,32.000000,133.365666,67.402945,58.828673,81.721551,4.801598,44.358704,83.785642,65.227822,17.873418,18.148750,59.567690,33.991584
54.726537,64.813132,118.837473,131.415264,120.846790,109.921234,29.240205,14.225803,117.642012,0.559572,64.823650,55.821787,130.297190,118.015902,129.107541,117.659777,71.110869,115.365921,-0.000683,0.002172,32.000000,-235.782392,117.968913,-0.025035,21.756485,0.651679,520687.993371,0.995329,19.568359,17.082910,2.171178,0.039558,0.052158,149.683452,32.000000,162.686353,152.456502,151.361455,135.728559,32.000000,133.626847,67.408293,58.847112,81.730097,4.801598,44.249563,83.785642,65.238579,17.873418,18.436186,59.540802,33.775370
54.744723,64.934409,118.877440,131.445603,120.811398,109.929246,29.240929,14.224091,117.587836,0.559262,64.836873,55.820886,130.247246,118.015821,129.102182,117.686911,71.142313,115.459867,-0.000682,0.002148,32.000000,-235.780171,117.991838,-0.024972,21.763513,0.652489,520692.380428,0.998113,19.628261,16.980548,2.174620,0.052729,0.041439,149.464419,32.000000,162.853287,151.804960,149.942541,136.291763,32.000000,133.064687,67.392561,58.841311,81.732509,4.801598,44.272970,83.785642,65.236468,17.873418,18.624388,59.538766,33.857101
54.779332,64.956134,118.877044,131.466200,120.840144,109.929538,29.208866,14.229228,117.573034,0.559203,64.650764,55.824237,130.262085,117.966311,129.111608,117.672654,71.107577,115.407870,-0.000682,0.002141,32.000000,-235.780443,118.168945,-0.024995,21.765270,0.651118,520824.408928,0.997394,19.835044,16.915787,2.171478,0.085122,0.035942,149.507826,32.000000,162.937744,151.485543,151.776929,136.780767,32.000000,132.712755,67.378520,58.844787,81.694102,4.801598,44.257157,83.785642,65.207132,17.873418,18.623878,59.527594,33.909632
54.755572,64.956134,118.863421,131.466200,120.842888,109.929666,29.219904,14.228515,117.564149,0.559246,64.677127,55.865432,130.283900,117.993818,129.100055,117.640975,71.074254,115.439478,-0.000681,0.002101,32.000000,-235.781812,118.045209,-0.024996,21.756301,0.651150,520961.602453,0.997399,19.938808,16.935746,2.171487,0.048316,0.075437,150.123052,32.000000,162.062308,151.235283,153.991242,137.015170,32.000000,132.416988,67.387784,58.836064,81.676737,4.801598,44.263636,83.785642,65.226713,17.873418,18.657456,59.574467,33.995105
54.745111,64.955034,118.887712,131.475385,120.845487,109.933595,29.213798,14.222807,117.586715,0.559030,64.701328,55.759338,130.305021,117.886971,129.166267,117.650098,71.047057,115.413202,-0.000680,0.002084,32.000000,-235.783914,118.205434,-0.025066,21.733668,0.650546,521046.703122,0.997856,19.927218,16.942036,2.170108,0.055158,0.038039,150.548301,32.000000,161.776061,151.723954,155.501794,136.749317,32.000000,132.677690,67.399217,58.820702,81.697350,4.801598,44.226939,83.785642,65.272810,17.873418,18.655392,59.536475,33.846390
54.735623,64.973735,118.858363,131.484014,120.842290,109.945697,29.221632,14.231940,117.542568,0.558573,65.001420,55.771395,130.337960,117.985335,129.154983,117.554436,71.071432,115.419886,-0.000681,0.002083,32.000000,-235.772322,118.142777,-0.025090,21.734586,0.651120,521131.670888,0.997960,19.950089,16.992651,2.170800,0.051361,0.041092,150.582040,32.000000,161.769696,152.270880,155.515798,135.862520,32.000000,133.071849,67.382546,58.839183,81.722655,4.801598,44.253202,83.785642,65.252155,17.873418,18.684287,59.529433,33.647197
54.680042,65.116191,118.807537,131.512126,120.850709,109.941046,29.201010,14.233367,117.488917,0.558799,65.319757,55.699075,130.361427,117.936519,129.073618,117.555863,71.100070,115.369403,-0.000680,0.002093,32.000000,-235.778271,117.880376,-0.025007,21.681268,0.652172,521211.921317,0.998412,19.959061,17.005472,2.171659,0.054538,0.059509,150.108349,32.000000,162.239921,152.632619,152.948677,135.495457,32.000000,133.283825,67.364033,58.852859,81.702649,4.801598,44.212876,83.785642,65.327126,17.873418,18.684083,59.534557,34.056734
54.640961,65.116191,118.780100,131.512126,120.799055,109.937115,29.217385,14.225233,117.479148,0.558754,65.525143,55.606961,130.344305,117.887603,129.082101,117.495901,71.094159,115.269201,-0.000681,0.002115,32.000000,-235.785750,118.064933,-0.024946,21.663382,0.652206,521250.068667,0.998496,19.986897,16.984755,2.171499,0.049274,0.088198,149.638087,32.000000,162.566662,152.751419,151.164495,135.543076,32.000000,133.497006,67.356890,58.853212,81.727506,4.801598,44.213823,83.785642,65.331885,17.873418,18.907389,59.549113,33.908091
54.785185,65.285053,118.769786,131.555269,120.827961,109.933212,29.254997,14.230655,117.441096,0.558408,65.543784,55.864324,130.257892,117.869862,129.098474,117.505073,71.075514,115.217816,-0.000680,0.002140,32.000000,-235.779343,117.867875,-0.024949,21.668024,0.654625,521404.929447,1.000665,20.182898,16.928492,2.172777,0.040233,0.052638,149.366987,32.000000,162.755089,151.940867,150.113283,136.267981,32.000000,132.877227,67.336557,58.826363,81.716865,4.801598,44.168318,83.785642,65.329916,17.873418,19.172793,59.546103,33.893565
54.886076,65.354909,118.883712,131.592846,120.857806,109.929157,29.216337,14.227659,117.592384,0.558040,65.128821,56.020516,130.323322,117.887908,129.135659,117.584380,71.103904,115.356022,-0.000679,0.002130,32.000000,-235.780537,117.952984,-0.025005,21.701567,0.655622,521419.057999,1.000860,20.220572,16.879543,2.173829,0.055776,0.052350,149.567951,32.000000,162.796915,151.569649,151.906907,136.734407,32.000000,132.733125,67.369330,58.838026,81.723217,4.801598,44.250575,83.785642,65.159833,17.873418,19.284247,59.555240,33.916382
54.895544,65.116466,118.943131,131.571413,120.987396,109.945190,29.217320,14.228800,117.593036,0.557914,64.487261,56.036602,130.374525,117.974692,129.179958,117.613717,71.108722,115.388180,-0.000679,0.002114,32.000000,-235.781198,118.256785,-0.024979,21.751161,0.653209,521600.105563,0.997077,20.250504,16.870043,2.167918,0.052983,0.062313,150.205197,32.000000,162.085148,151.369952,154.229232,136.999698,32.000000,132.453296,67.384753,58.835525,81.730841,4.801598,44.202467,83.785642,65.098434,17.873418,19.287003,59.545179,33.951818
54.912878,65.116466,118.924829,131.571413,121.122566,109.969533,29.216510,14.217384,117.684258,0.557778,64.291748,55.980840,130.380728,118.100138,129.189668,117.579810,71.067156,115.417574,-0.000680,0.002117,32.000000,-235.789992,118.088900,-0.024980,21.763959,0.651394,521565.766983,0.996514,20.223339,16.917334,2.166009,0.046766,0.026963,150.511651,32.000000,161.808453,151.606433,155.729758,136.665427,32.000000,132.667338,67.382255,58.807770,81.740532,4.801598,44.267237,83.785642,65.119190,17.873418,18.915648,59.551306,33.651673
54.854173,64.815332,118.960287,131.504611,121.168591,109.993308,29.225126,14.223948,117.571350,0.557834,64.341531,55.830003,130.361911,118.031338,129.155283,117.639342,71.069228,115.449604,-0.000681,0.002125,32.000000,-235.785067,118.186670,-0.024963,21.786592,0.649835,521282.987543,0.995800,19.975799,16.930117,2.166717,0.059750,0.055333,150.652560,32.000000,161.780659,152.247822,155.580494,135.803211,32.000000,133.332142,67.358725,58.810911,81.728663,4.801598,44.226392,83.785642,65.141763,17.873418,18.444860,59.519451,33.784981
54.790817,64.767207,118.971800,131.467314,121.145642,110.000581,29.219307,14.224519,117.616212,0.557771,64.595355,55.758451,130.368870,118.081663,129.130015,117.720261,71.055533,115.382266,-0.000681,0.002116,32.000000,-235.782365,118.199804,-0.024984,21.791968,0.649170,521476.695911,0.995700,19.959145,16.987765,2.165700,0.048261,0.039811,150.020000,32.000000,162.338524,152.552131,152.861394,135.719021,32.000000,133.679511,67.372855,58.811310,81.758518,4.801598,44.281761,83.785642,65.204581,17.873418,18.368169,59.542150,33.899507
54.745809,64.865382,118.884935,131.468149,121.097776,110.012767,29.205924,14.224947,117.550448,0.557983,64.816763,55.856667,130.293993,117.951590,129.139685,117.644089,71.072084,115.450276,-0.000682,0.002112,32.000000,-235.785379,117.933631,-0.024956,21.799364,0.649341,521184.671636,0.995996,19.714426,17.003216,2.168664,0.038813,0.040657,149.656229,32.000000,162.718215,152.647133,150.919191,135.757831,32.000000,133.474138,67.398201,58.830189,81.738852,4.801598,44.217115,83.785642,65.223789,17.873418,18.366362,59.531381,33.881019
54.765251,64.865382,118.928272,131.468149,121.044622,110.024831,29.244720,14.225375,117.628182,0.557943,64.842945,55.895430,130.265215,118.012048,129.113967,117.602795,71.116064,115.443032,-0.000680,0.002096,32.000000,-235.784459,118.093139,-0.024909,21.773951,0.650302,521213.970428,0.997407,19.727238,16.980069,2.171382,0.061242,0.052873,149.358191,32.000000,162.853883,151.905325,149.885375,136.202956,32.000000,132.931877,67.410183,58.818745,81.735229,4.801598,44.255807,83.785642,65.229083,17.873418,18.518589,59.540242,33.849104
54.803167,64.971260,118.940218,131.484292,121.095486,110.037104,29.219858,14.217526,117.566562,0.557805,64.639137,55.858342,130.279052,118.008604,129.134041,117.758903,71.088503,115.378702,-0.000681,0.002104,32.000000,-235.790833,118.199011,-0.024852,21.731334,0.650477,521405.074138,0.999146,19.868736,17.000729,2.171581,0.048312,0.069976,149.606665,32.000000,162.731209,151.588580,151.933418,136.718956,32.000000,132.306297,67.395899,58.793379,81.734197,4.801598,44.203563,83.785642,65.228089,17.873418,18.683388,59.527122,33.824453
54.815048,64.946234,119.007573,131.491529,121.089488,110.049187,29.217315,14.225375,117.640440,0.557753,64.611286,55.883897,130.327093,117.956096,129.179443,117.689663,71.067720,115.478129,-0.000682,0.002072,32.000000,-235.783148,117.979906,-0.024873,21.714759,0.651286,521358.037427,0.997538,19.850020,16.952786,2.171601,0.038308,0.031472,150.171776,32.000000,161.926531,151.534873,154.292654,136.814666,32.000000,132.196553,67.400850,58.808474,81.741908,4.801598,44.288115,83.785642,65.190292,17.873418,18.644030,59.532777,33.824526
54.744405,64.918733,118.860949,131.490972,121.156839,110.045100,29.212744,14.231083,117.580119,0.557777,64.602378,55.791006,130.380602,118.021019,129.193425,117.653974,71.059649,115.492652,-0.000683,0.002071,32.000000,-235.777440,118.207021,-0.024872,21.701357,0.652271,521604.428717,0.998017,19.919409,16.945148,2.170317,0.056519,0.085994,150.532497,32.000000,161.610529,151.832572,155.641367,136.306328,32.000000,132.711859,67.417499,58.784083,81.751534,4.801598,44.272250,83.785642,65.239784,17.873418,18.643613,59.568989,33.809706
54.686806,64.918733,118.879580,131.490972,121.206994,110.040941,29.239426,14.226232,117.572816,0.557863,64.830197,55.703798,130.349991,117.883219,129.126252,117.661020,71.066865,115.422177,-0.000684,0.002036,32.000000,-235.783275,118.080779,-0.024860,21.712346,0.653066,521664.088975,0.997907,19.882954,17.020326,2.171075,0.051018,0.047650,150.687232,32.000000,161.660986,152.261625,155.536051,135.821489,32.000000,133.314899,67.385472,58.815645,81.778714,4.801598,44.224507,83.785642,65.293777,17.873418,18.600048,59.533603,33.875370
54.696438,64.977310,118.793585,131.497096,121.179791,110.044864,29.213056,14.224947,117.491774,0.557804,65.093754,55.671975,130.335295,117.921248,129.080456,117.596174,71.048131,115.408813,-0.000685,0.002047,32.000000,-235.783248,118.038868,-0.024858,21.755829,0.653559,521663.158561,0.999378,19.923439,17.036341,2.171198,0.051674,0.036080,150.025752,32.000000,162.261817,152.430320,152.841563,135.697297,32.000000,133.888823,67.375939,58.827041,81.756118,4.801598,44.169667,83.785642,65.285663,17.873418,18.691170,59.520670,33.858789
54.666300,65.105191,118.864416,131.521590,121.137527,110.040768,29.196632,14.222378,117.452269,0.557934,65.244370,55.751113,130.312376,117.855876,129.098282,117.559054,71.101342,115.355150,-0.000684,0.002040,32.000000,-235.786309,118.119021,-0.024863,21.753652,0.654326,521660.678856,0.999592,19.978922,16.990577,2.173826,0.045838,0.035005,149.702082,32.000000,162.752293,152.521978,150.870521,135.812517,32.000000,133.779003,67.374230,58.848442,81.785350,4.801598,44.210490,83.785642,65.321360,17.873418,18.890973,59.508780,33.951672
54.612806,65.230049,118.802073,131.552486,121.024036,110.024417,29.208866,14.224091,117.459048,0.558257,65.347935,55.721150,130.280209,117.886625,129.102961,117.474387,71.085156,115.259244,-0.000684,0.002016,32.000000,-235.790333,117.875016,-0.024897,21.753311,0.652371,521797.219475,1.000492,20.028216,17.001997,2.171871,0.044130,0.027214,149.359865,32.000000,162.945939,151.685061,149.936441,136.313712,32.000000,132.916159,67.393811,58.826594,81.783277,4.801598,44.153146,83.785642,65.385430,17.873418,18.891790,59.523169,33.888869
54.671591,65.230049,118.786234,131.552486,121.002852,110.008004,29.256186,14.227801,117.513750,0.558323,65.295052,55.863582,130.323823,117.777941,129.148979,117.588108,71.053821,115.244672,-0.000685,0.002016,32.000000,-235.779575,117.922453,-0.024960,21.761913,0.653661,521866.719072,1.001972,20.185142,16.919419,2.174364,0.080732,0.063117,149.627687,32.000000,162.707024,151.590686,152.001517,136.754994,32.000000,132.298381,67.376112,58.830580,81.785885,4.801598,44.168748,83.785642,65.336216,17.873418,19.088505,59.511249,34.010952
54.798489,65.311731,118.829204,131.585052,121.000677,109.991711,29.230578,14.231797,117.470840,0.558501,65.151949,55.855719,130.361150,117.789440,129.145198,117.706189,71.053689,115.276255,-0.000686,0.002017,32.000000,-235.778038,118.062850,-0.024933,21.716778,0.654275,522032.593547,1.002823,20.361582,16.883093,2.175352,0.032554,0.049201,150.248958,32.000000,161.878676,151.489177,154.212648,136.707410,32.000000,132.075616,67.385380,58.815973,81.792711,4.801598,44.129858,83.785642,65.290324,17.873418,19.218235,59.504463,33.841547
54.946726,65.237474,118.838404,131.588949,120.970271,109.967172,29.225281,14.228087,117.647401,0.558813,64.816510,56.110285,130.383821,117.970226,129.192377,117.705575,71.059401,115.380773,-0.000686,0.002035,32.000000,-235.781748,118.007581,-0.024890,21.707757,0.652800,521986.928109,0.999861,20.304900,16.906447,2.172723,0.043671,0.055784,150.541385,32.000000,161.710861,151.921367,155.840152,136.214248,32.000000,132.609760,67.416792,58.821637,81.826591,4.801598,44.183580,83.785642,65.135547,17.873418,19.104534,59.538491,33.840080
55.030562,64.966585,118.999206,131.549702,121.108508,109.971085,29.208831,14.230655,117.744109,0.558839,64.296949,56.006944,130.433061,118.049627,129.170627,117.765186,71.052049,115.548052,-0.000687,0.002067,32.000000,-235.773606,118.299757,-0.024912,21.688926,0.652346,521955.416981,0.998244,20.264380,16.923877,2.168476,0.064186,0.048752,150.715427,32.000000,161.638779,152.399208,155.259325,135.676446,32.000000,133.423485,67.402640,58.852756,81.826695,4.801598,44.209161,83.785642,65.057383,17.873418,19.106378,59.522559,33.981826
54.950563,64.966585,118.941502,131.549702,121.275444,109.975172,29.248506,14.218811,117.770346,0.558621,63.967064,56.065435,130.448158,118.069266,129.140308,117.741281,71.117098,115.480542,-0.000687,0.002070,32.000000,-235.792171,118.237659,-0.024984,21.723754,0.649862,521636.567370,0.995023,20.047647,16.975383,2.162793,0.059449,0.045783,150.038086,32.000000,162.276844,152.523586,152.806710,135.669541,32.000000,133.745477,67.421345,58.883006,81.869254,4.801598,44.232009,83.785642,65.097224,17.873418,18.683204,59.555948,33.865832
54.939257,64.628058,119.113067,131.472880,121.404079,109.987336,29.202267,14.224519,117.826720,0.558775,63.916667,56.002595,130.362616,118.219178,129.187448,117.813811,71.083362,115.685567,-0.000689,0.002100,32.000000,-235.782857,118.218567,-0.025031,21.774502,0.649681,521233.651283,0.993217,19.696308,17.074232,2.162420,0.050874,0.056395,149.681783,32.000000,162.699178,152.525941,150.934101,135.824646,32.000000,133.814729,67.373217,58.863819,81.849437,4.801598,44.271983,83.785642,65.118054,17.873418,18.152683,59.552525,33.888136
54.905150,64.503213,119.001564,131.412759,121.472321,109.999369,29.235504,14.226374,117.724138,0.558924,63.951553,55.963191,130.296430,118.174053,129.207376,117.857714,71.098299,115.532670,-0.000691,0.002121,32.000000,-235.783624,118.358944,-0.025010,21.796689,0.649613,521160.598011,0.993506,19.773072,16.972270,2.164518,0.044448,0.058912,149.451783,32.000000,162.913469,151.714446,150.165761,136.407921,32.000000,133.008768,67.386666,58.887077,81.864600,4.801598,44.252859,83.785642,65.122183,17.873418,17.954563,59.501325,33.892024
54.912620,64.524112,119.105426,131.388266,121.397383,109.999461,29.231452,14.227944,117.805792,0.559131,63.916186,56.000984,130.317349,118.216405,129.215512,117.870530,71.128456,115.639204,-0.000691,0.002144,32.000000,-235.779760,118.103702,-0.024969,21.817198,0.648967,520810.141198,0.994512,19.445402,17.118062,2.168087,0.052040,0.045102,149.721637,32.000000,162.733106,151.467178,151.984642,136.806038,32.000000,132.502904,67.398714,58.890419,81.821544,4.801598,44.265685,83.785642,65.103387,17.873418,17.950706,59.546851,33.775883
54.898240,64.524112,119.022759,131.388266,121.356803,109.999380,29.261187,14.232939,117.879921,0.559162,63.792816,56.050324,130.324692,118.194810,129.183252,117.814245,71.087351,115.577760,-0.000690,0.002151,32.000000,-235.778699,118.275119,-0.024993,21.797187,0.647940,520673.173748,0.993840,19.353316,17.019572,2.167403,0.034002,0.033814,150.284763,32.000000,162.037121,151.393518,154.346951,136.848369,32.000000,132.355427,67.392445,58.873573,81.828414,4.801598,44.261003,83.785642,65.113470,17.873418,17.979639,59.550037,33.904496
54.915316,64.490013,119.184317,131.376019,121.490324,110.005284,29.197302,14.232082,117.895899,0.559314,63.768606,55.995539,130.371510,118.242891,129.234807,117.824471,71.064844,115.693131,-0.000690,0.002183,32.000000,-235.775458,118.436605,-0.024933,21.805737,0.647977,520637.438503,0.993884,19.367039,17.047639,2.168999,0.039920,0.058448,150.559289,32.000000,161.743946,151.901295,155.812602,136.397732,32.000000,132.770340,67.413982,58.884398,81.859384,4.801598,44.278751,83.785642,65.147659,17.873418,17.922533,59.523906,33.940593
54.957794,64.429242,119.096919,131.351804,121.567696,110.017561,29.230640,14.220666,117.871244,0.559298,63.720361,55.989158,130.344694,118.202602,129.179595,117.910841,71.065170,115.606297,-0.000691,0.002184,32.000000,-235.784907,118.186325,-0.024948,21.804006,0.648223,520731.222005,0.993162,19.380854,17.055170,2.168061,0.049725,0.033633,150.663652,32.000000,161.687963,152.481827,155.207886,135.587716,32.000000,133.191104,67.395602,58.901991,81.854795,4.801598,44.296777,83.785642,65.052754,17.873418,17.823539,59.535649,33.886155
54.829904,64.354446,119.196934,131.326754,121.718845,110.020829,29.223020,14.229086,117.834065,0.559250,63.796635,55.929029,130.303468,118.225050,129.130144,117.884873,71.093234,115.559541,-0.000690,0.002190,32.000000,-235.782880,118.397714,-0.024961,21.767919,0.648801,520749.416883,0.994954,19.330350,17.140710,2.170329,0.043445,0.032562,149.886220,32.000000,162.192783,152.712001,152.564181,135.494085,32.000000,133.459507,67.382983,58.887981,81.858779,4.801598,44.297576,83.785642,65.082535,17.873418,17.819108,59.535737,33.893858
54.775718,64.354446,119.049057,131.326754,121.855102,110.039923,29.226004,14.227516,117.814680,0.559122,64.161814,55.865570,130.272567,118.118427,129.099968,117.796761,71.084904,115.589804,-0.000690,0.002188,32.000000,-235.781008,118.384886,-0.024845,21.734848,0.647474,520692.926019,0.992917,19.228787,17.092945,2.167061,0.059338,0.057443,149.564582,32.000000,162.644640,152.623989,150.857277,135.680679,32.000000,133.453240,67.389771,58.891476,81.852188,4.801598,44.274936,83.785642,65.179775,17.873418,17.697325,59.557689,33.874856
54.828535,64.466090,119.045151,131.325919,121.903060,110.064105,29.192586,14.225946,117.738910,0.559038,64.471364,55.880894,130.196927,118.090920,129.075476,117.830069,71.105272,115.504328,-0.000691,0.002193,32.000000,-235.784216,118.080657,-0.024858,21.717985,0.651319,520614.546469,0.995572,19.276877,17.039326,2.173940,0.053182,0.090816,149.425100,32.000000,162.713489,151.864299,150.082555,136.246836,32.000000,132.628543,67.371435,58.888931,81.851435,4.801598,44.269260,83.785642,65.219653,17.873418,17.867190,59.547401,33.852919
54.896256,64.706982,119.007259,131.361267,121.921537,110.080424,29.225138,14.226660,117.825591,0.559061,64.613136,55.958603,130.205154,118.108435,129.145474,117.782052,71.101472,115.488065,-0.000691,0.002227,32.000000,-235.782356,118.237513,-0.024860,21.737707,0.652290,520754.480156,0.996734,19.329007,17.064199,2.173391,0.058524,0.063848,149.717786,32.000000,162.672070,151.423670,152.343882,136.666333,32.000000,132.371470,67.368610,58.867154,81.864868,4.801598,44.252043,83.785642,65.094283,17.873418,18.239751,59.560098,33.855560
55.033302,64.783432,119.242809,131.396338,121.966374,110.084573,29.281406,14.230085,117.882951,0.559176,64.306719,56.168649,130.300343,118.287385,129.119244,117.878212,71.113183,115.622898,-0.000691,0.002227,32.000000,-235.779422,118.320070,-0.024822,21.752105,0.652221,520955.072721,0.997329,19.389837,16.997103,2.171226,0.045273,0.043646,150.178132,32.000000,162.120434,151.323642,154.536833,136.827908,32.000000,132.459865,67.400439,58.870715,81.879709,4.801598,44.261009,83.785642,65.055022,17.873418,18.237476,59.537930,33.878378
54.993452,64.783432,119.099786,131.396338,122.114659,110.096785,29.242865,14.220951,117.867934,0.558955,63.839647,56.056692,130.303218,118.287713,129.146595,117.999461,71.078159,115.705343,-0.000692,0.002240,32.000000,-235.787736,118.242247,-0.024795,21.770253,0.650741,521349.112364,0.995649,19.565630,16.992009,2.167857,0.056406,0.048709,150.508443,32.000000,161.921274,151.763274,155.726510,136.374666,32.000000,132.898043,67.379384,58.832624,81.908544,4.801598,44.297964,83.785642,64.993868,17.873418,18.355148,59.551325,33.908018
54.899837,64.545011,119.166222,131.365164,122.309184,110.121230,29.226519,14.228372,117.921607,0.558954,63.956236,55.965676,130.337159,118.343908,129.109902,117.922296,71.070657,115.657262,-0.000693,0.002252,32.000000,-235.781463,118.486901,-0.024821,21.807337,0.649809,521377.213582,0.991235,19.510527,17.054005,2.166739,0.054936,0.071459,150.583988,32.000000,161.779188,152.326340,154.972661,135.818282,32.000000,133.424568,67.388346,58.855975,81.940826,4.801598,44.347173,83.785642,65.048458,17.873418,17.980009,59.530446,33.940740
54.805782,64.463615,119.050043,131.326476,122.492131,110.145580,29.239028,14.223092,117.857980,0.559102,64.280931,55.954711,130.297790,118.184637,129.077456,117.903163,71.089915,115.603826,-0.000693,0.002263,32.000000,-235.780514,118.284362,-0.024829,21.802065,0.649001,521533.606815,0.993449,19.548753,17.134064,2.165708,0.038993,0.042892,149.863790,32.000000,162.358787,152.567285,152.286368,135.592900,32.000000,133.414739,67.373557,58.859957,81.948387,4.801598,44.272925,83.785642,65.125974,17.873418,17.849190,59.558652,33.923352
54.729963,64.626958,119.071214,131.342062,122.591858,110.174171,29.224155,14.222378,117.841413,0.559116,64.580064,55.869854,130.189127,118.127971,129.055621,117.841821,71.093705,115.528511,-0.000694,0.002275,32.000000,-235.790079,118.220016,-0.024824,21.791916,0.649677,521373.946163,0.995465,19.400219,17.115304,2.170612,0.050029,0.046000,149.540721,32.000000,162.715675,152.675268,150.572190,135.673465,32.000000,133.268950,67.370971,58.850617,81.953357,4.801598,44.319333,83.785642,65.158245,17.873418,17.845025,59.534154,33.965685
54.757994,64.626958,118.991513,131.342062,122.568759,110.170218,29.217587,14.220381,117.724355,0.558902,64.849133,55.801582,130.173326,118.143427,129.067762,117.754912,71.076673,115.628539,-0.000695,0.002303,32.000000,-235.787979,118.350830,-0.024817,21.772482,0.650604,521384.505376,0.996933,19.409248,17.066851,2.172217,0.056598,0.055523,149.285908,32.000000,162.797062,151.801983,150.080169,136.162701,32.000000,132.308812,67.388144,58.831381,81.943903,4.801598,44.249106,83.785642,65.160340,17.873418,18.097143,59.547362,33.903616
54.830155,64.844207,119.074336,131.383813,122.444082,110.158111,29.186678,14.228943,117.721150,0.558853,64.850897,55.947404,130.225354,118.157862,129.112494,117.802426,71.083822,115.595475,-0.000696,0.002296,32.000000,-235.780400,118.138638,-0.024804,21.713893,0.652820,521790.115291,0.999669,19.645571,17.021893,2.175613,0.073410,0.026659,149.632784,32.000000,162.621007,151.483603,152.170955,136.586170,32.000000,132.239858,67.400697,58.855838,81.966102,4.801598,44.256651,83.785642,65.165694,17.873418,18.434541,59.541717,33.788576
54.825175,64.943484,118.932270,131.428068,122.362833,110.145973,29.223065,14.224947,117.693783,0.558904,64.805119,55.841235,130.250255,118.091878,129.088882,117.807557,71.098981,115.485373,-0.000698,0.002278,32.000000,-235.780790,118.143779,-0.024803,21.681819,0.652337,521792.636702,0.999291,19.618582,17.093596,2.173044,0.060812,0.047989,150.257055,32.000000,161.960581,151.352977,154.565317,136.807991,32.000000,132.353173,67.425342,58.821866,81.970433,4.801598,44.219036,83.785642,65.112885,17.873418,18.588580,59.538403,33.902002
54.744247,64.975660,118.991697,131.451170,122.261265,110.134349,29.252260,14.232368,117.708395,0.558729,64.978670,55.785143,130.295378,118.060801,129.134469,117.691929,71.076453,115.494752,-0.000698,0.002289,32.000000,-235.774516,118.194111,-0.024813,21.663592,0.653769,521992.458279,0.999364,19.766397,17.068380,2.171694,0.126597,0.059209,150.562334,32.000000,161.707101,151.808326,155.813323,136.255100,32.000000,133.017458,67.403850,58.809823,81.987465,4.801598,44.208717,83.785642,65.158321,17.873418,18.588141,59.543084,33.935751
54.747197,64.975660,118.935519,131.451170,122.200099,110.114305,29.276765,14.222664,117.648842,0.558496,65.161280,55.742464,130.290642,117.960236,129.075734,117.728837,71.077105,115.445871,-0.000697,0.002290,32.000000,-235.785532,117.990574,-0.024873,21.705317,0.653915,522047.006470,0.998376,19.870462,16.993028,2.169300,0.042822,0.067162,150.633955,32.000000,161.837970,152.219988,155.070787,135.894824,32.000000,133.391132,67.372128,58.809313,81.959059,4.801598,44.220228,83.785642,65.168175,17.873418,18.638185,59.538904,33.732743
54.737293,65.087865,118.872083,131.478447,122.194654,110.102057,29.212874,14.221808,117.625105,0.558695,65.393901,55.829649,130.286356,117.936379,129.036481,117.637527,71.083889,115.335806,-0.000697,0.002295,32.000000,-235.788191,118.187140,-0.024699,21.711271,0.656280,522132.729314,0.998993,19.980517,17.020686,2.173593,0.029212,0.035967,149.828235,32.000000,162.346710,152.539927,152.271136,135.587048,32.000000,133.578951,67.376268,58.819384,81.964940,4.801598,44.194925,83.785642,65.216230,17.873418,18.813752,59.540527,33.820784
54.749955,65.191271,118.865246,131.511013,122.141070,110.097981,29.225994,14.228372,117.533770,0.558711,65.408292,55.880071,130.260128,118.039840,129.058763,117.686629,71.105737,115.419747,-0.000696,0.002276,32.000000,-235.787364,118.072477,-0.024694,21.707048,0.654441,522034.416687,0.997916,19.977676,16.993298,2.172449,0.048474,0.044975,149.618297,32.000000,162.728860,152.525220,150.383076,135.758744,32.000000,133.355216,67.383079,58.826265,81.950919,4.801598,44.182409,83.785642,65.175629,17.873418,18.976140,59.539809,33.893491
54.805462,65.209422,118.943585,131.533280,122.107716,110.085945,29.192512,14.232082,117.629006,0.558596,65.184532,55.902949,130.239637,118.135065,129.079412,117.692947,71.084607,115.386238,-0.000696,0.002282,32.000000,-235.774474,118.070640,-0.024702,21.742690,0.654113,522128.132715,1.000488,20.099419,16.926283,2.171684,0.053534,0.069133,149.494351,32.000000,162.858448,151.767691,149.933706,136.393027,32.000000,132.559026,67.400211,58.815819,81.915321,4.801598,44.162371,83.785642,65.154299,17.873418,18.977625,59.542169,33.755561
54.799343,65.209422,118.938597,131.533280,122.058977,110.081951,29.242968,14.229799,117.662515,0.558575,64.982943,55.823346,130.290842,118.075361,129.165270,117.696368,71.128784,115.575926,-0.000696,0.002300,32.000000,-235.779872,118.216832,-0.024745,21.764746,0.654136,522205.460663,1.000023,20.190632,16.950374,2.171056,0.047104,0.037376,149.718897,32.000000,162.676459,151.439114,152.244427,136.670839,32.000000,132.367482,67.431030,58.837705,81.944629,4.801598,44.207020,83.785642,65.145083,17.873418,19.007589,59.560236,33.891437
54.788721,65.136542,119.000629,131.529383,121.964318,110.082006,29.311822,14.224947,117.707838,0.558303,64.927500,55.853255,130.334373,118.019287,129.161878,117.695265,71.080414,115.412078,-0.000696,0.002298,32.000000,-235.788002,117.930694,-0.024833,21.774423,0.652636,522187.241057,0.999987,20.155363,16.953168,2.170287,0.040672,0.054044,150.183797,32.000000,161.945886,151.451596,154.446854,136.815259,32.000000,132.303585,67.427810,58.807959,81.934504,4.801598,44.195568,83.785642,65.098160,17.873418,18.895057,59.541560,33.881753
54.787404,65.084015,118.911281,131.520477,121.910118,110.082061,29.231380,14.226089,117.662073,0.558202,64.886784,55.836367,130.334555,118.049628,129.165555,117.772191,71.033506,115.444398,-0.000696,0.002314,32.000000,-235.780959,118.031852,-0.024810,21.771171,0.652025,522081.105231,0.998349,20.161251,17.012733,2.170438,0.054066,0.047930,150.568923,32.000000,161.667675,151.935033,155.894567,136.248949,32.000000,132.711908,67.428838,58.819931,81.938508,4.801598,44.192232,83.785642,65.149599,17.873418,18.813974,59.529876,33.808165
54.832262,65.071639,118.993274,131.516023,121.922972,110.094288,29.244064,14.228658,117.633752,0.558224,64.973359,55.868012,130.299328,118.099341,129.095700,117.812245,71.040069,115.489736,-0.000695,0.002329,32.000000,-235.778719,118.244080,-0.024760,21.761258,0.652226,522081.709777,0.996023,20.098590,16.971501,2.171991,0.050927,0.046470,150.500493,32.000000,161.743507,152.364634,154.972662,135.829465,32.000000,133.427275,67.401015,58.809061,81.943353,4.801598,44.202810,83.785642,65.130986,17.873418,18.814627,59.536642,33.639494
54.809909,65.071639,118.962197,131.516023,121.988497,110.114625,29.219533,14.227088,117.646892,0.558239,65.058069,55.841914,130.364124,118.043613,129.084865,117.834470,71.068808,115.506449,-0.000696,0.002360,32.000000,-235.784222,118.058140,-0.024745,21.759317,0.651602,522107.138881,0.998651,20.047331,17.036091,2.170413,0.036665,0.036531,149.892319,32.000000,162.301553,152.494707,152.325244,135.649416,32.000000,133.629082,67.403972,58.833917,81.962323,4.801598,44.212822,83.785642,65.128383,17.873418,18.795862,59.532984,33.808385
54.837209,65.079339,118.984984,131.516023,122.031076,110.135280,29.239691,14.222949,117.727414,0.558298,65.002852,55.973248,130.313473,118.013211,129.105984,117.780786,71.051318,115.529735,-0.000695,0.002377,32.000000,-235.783935,118.228092,-0.024733,21.740251,0.651768,522107.954932,0.997391,19.991802,17.054326,2.170132,0.047808,0.048439,149.463041,32.000000,162.848092,152.329511,150.547463,135.787188,32.000000,133.722318,67.418695,58.846268,81.963463,4.801598,44.194452,83.785642,65.078644,17.873418,18.808480,59.557521,33.953432
54.846432,65.051288,118.922480,131.513518,122.057146,110.147421,29.217166,14.227944,117.695635,0.558427,64.739526,55.977268,130.292469,118.107436,129.150587,117.779588,71.076526,115.506000,-0.000694,0.002355,32.000000,-235.784677,118.314830,-0.024756,21.747227,0.652112,522156.766733,0.998864,20.013303,17.034726,2.170451,0.055625,0.045531,149.375901,32.000000,162.974353,151.597699,149.989928,136.349839,32.000000,132.812784,67.437771,58.842413,81.966671,4.801598,44.190500,83.785642,65.096432,17.873418,18.765229,59.548198,33.813814
54.875604,64.944859,119.060900,131.497653,122.110583,110.179978,29.219489,14.219810,117.806320,0.558477,64.485370,55.973845,130.308796,118.108274,129.164999,117.774876,71.110562,115.527412,-0.000695,0.002380,32.000000,-235.785763,118.135705,-0.024734,21.739464,0.652511,522287.548178,0.997833,19.994745,17.064950,2.169786,0.047836,0.048834,149.707500,32.000000,162.789479,151.410724,152.286586,136.960967,32.000000,132.628741,67.415756,58.873154,81.993736,4.801598,44.206738,83.785642,65.035118,17.873418,18.765627,59.543458,33.881753
54.946833,64.944859,119.024171,131.497653,122.138888,110.196394,29.218769,14.225375,117.816462,0.558580,64.356260,55.989319,130.333650,118.125421,129.171640,117.806518,71.088912,115.556811,-0.000695,0.002382,32.000000,-235.777411,118.368877,-0.024734,21.696007,0.651724,522245.155648,0.998451,19.957825,17.026763,2.168281,0.034806,0.029936,150.263019,32.000000,162.057800,151.418212,154.458215,136.859182,32.000000,132.424726,67.424953,58.858898,81.991177,4.801598,44.234057,83.785642,65.008782,17.873418,18.599042,59.524181,33.897893
54.952547,64.841732,119.100884,131.472324,122.030848,110.200312,29.242459,14.222664,117.814731,0.558836,64.351084,55.977836,130.353449,118.130051,129.219435,117.817008,71.053080,115.599807,-0.000695,0.002372,32.000000,-235.788318,118.171680,-0.024847,21.717224,0.652450,522157.231142,0.997794,19.823352,17.004435,2.169651,0.046989,0.059753,150.474057,32.000000,161.736125,151.968118,155.642634,136.290662,32.000000,132.904630,67.417070,58.818555,82.002846,4.801598,44.238235,83.785642,65.012538,17.873418,18.437077,59.549408,33.824306
54.861848,64.779032,119.151064,131.452283,121.856560,110.204141,29.221989,14.227230,117.873396,0.559084,64.344645,55.993123,130.313140,118.215528,129.123130,117.870957,71.047064,115.497940,-0.000694,0.002381,32.000000,-235.784243,118.166294,-0.024959,21.729918,0.652367,522240.229696,0.996535,19.754929,17.042157,2.166170,0.052896,0.070568,150.548687,32.000000,161.779204,152.411660,154.983266,135.744646,32.000000,133.189524,67.420419,58.856000,82.005906,4.801598,44.288950,83.785642,65.057447,17.873418,18.337798,59.544657,33.751966
55.028595,64.710007,119.156768,131.427233,121.752003,110.187935,29.215697,14.225803,117.923778,0.558979,64.288484,56.114824,130.345324,118.202845,129.102155,117.962102,71.067212,115.638206,-0.000693,0.002378,32.000000,-235.785998,118.425595,-0.024937,21.756563,0.652015,522182.874322,0.995373,19.646315,17.101489,2.167341,0.064492,0.056343,149.821298,32.000000,162.366291,152.675684,152.335274,135.536969,32.000000,133.433677,67.405019,58.865671,82.024983,4.801598,44.261596,83.785642,65.009899,17.873418,18.336083,59.544982,33.816456
54.978419,64.710007,119.042997,131.427233,121.703568,110.179896,29.233926,14.226374,117.905881,0.559073,64.169994,55.986257,130.279058,118.244850,129.111519,117.955176,71.083543,115.677138,-0.000692,0.002362,32.000000,-235.777888,118.261702,-0.024890,21.729734,0.653449,522174.559464,0.997761,19.670748,17.051817,2.171838,0.065384,0.048876,149.483488,32.000000,162.791686,152.481031,150.553794,135.704149,32.000000,133.654173,67.451679,58.891786,82.046836,4.801598,44.239829,83.785642,64.953638,17.873418,18.226070,59.539170,33.900461
54.851153,64.630533,119.166195,131.402183,121.679726,110.187891,29.235881,14.225518,117.833929,0.559317,64.199366,55.919289,130.230891,118.167488,129.104833,117.924657,71.109557,115.712195,-0.000693,0.002364,32.000000,-235.783497,118.413888,-0.024771,21.729393,0.649623,521860.476133,0.994296,19.441617,17.108340,2.165361,0.053724,0.054377,149.327880,32.000000,162.929814,151.615639,150.056540,136.474034,32.000000,132.692973,67.434942,58.864365,82.019337,4.801598,44.237688,83.785642,65.032733,17.873418,18.099332,59.539209,33.810440
54.861934,64.650058,119.107398,131.388266,121.599259,110.186049,29.221223,14.227088,117.892212,0.559190,64.276863,55.937752,130.247991,118.196136,129.151481,117.854679,71.089167,115.527671,-0.000694,0.002394,32.000000,-235.783567,118.399958,-0.024796,21.756694,0.650428,521817.856588,0.994608,19.489756,17.113276,2.165268,0.066551,0.064869,149.690150,32.000000,162.654164,151.445030,152.427396,136.785096,32.000000,132.625027,67.444556,58.879124,82.013931,4.801598,44.270739,83.785642,65.025963,17.873418,18.126996,59.547303,33.932376
54.843659,64.755382,119.086113,131.398564,121.515899,110.178010,29.212917,14.226089,117.881080,0.559279,64.475305,55.927169,130.260706,118.107375,129.154117,117.823204,71.060732,115.593437,-0.000695,0.002371,32.000000,-235.788991,118.136926,-0.024810,21.770830,0.653388,521759.249550,0.996957,19.532531,17.106409,2.172538,0.036768,0.075178,150.350015,32.000000,162.020812,151.438892,154.466725,136.957204,32.000000,132.645466,67.444051,58.894593,82.007947,4.801598,44.216959,83.785642,65.027389,17.873418,18.124279,59.533446,33.947123
54.834243,64.755382,119.025262,131.398564,121.355303,110.177924,29.219117,14.224376,117.775911,0.559612,64.570804,55.847649,130.283749,118.163410,129.122821,117.847079,71.050893,115.660939,-0.000696,0.002359,32.000000,-235.784311,118.264598,-0.024781,21.779327,0.651995,521813.149593,0.997276,19.541691,17.025972,2.171039,0.046416,0.051371,150.373665,32.000000,161.858183,151.826248,155.898044,136.215880,32.000000,132.972304,67.415925,58.859449,82.030144,4.801598,44.234016,83.785642,65.037494,17.873418,18.286812,59.548503,33.809119
54.918799,64.823582,119.105106,131.414151,121.241547,110.163538,29.247139,14.226517,117.846042,0.559922,64.440502,56.083375,130.307853,118.185289,129.066172,117.848404,71.067401,115.601048,-0.000695,0.002366,32.000000,-235.779876,118.260050,-0.024777,21.785386,0.651867,521999.172443,0.998137,19.664585,17.090356,2.171374,0.067995,0.056702,150.578724,32.000000,161.857377,152.452276,154.749979,135.758581,32.000000,133.270771,67.428894,58.901566,82.011668,4.801598,44.236240,83.785642,65.022938,17.873418,18.391741,59.550116,33.725187
54.933107,64.759232,119.060155,131.409698,121.240823,110.147452,29.251965,14.225090,117.936630,0.560858,64.382319,56.021196,130.281704,118.187124,129.053963,117.969700,71.058175,115.658387,-0.000695,0.002372,32.000000,-235.779008,118.076537,-0.024780,21.793673,0.651339,522025.690191,0.998114,19.673640,17.137077,2.170637,0.052776,0.055345,149.688326,32.000000,162.356917,152.604438,152.081608,135.476421,32.000000,133.473890,67.410817,58.909373,82.021378,4.801598,44.247124,83.785642,64.955859,17.873418,18.289741,59.543310,33.717263
54.875277,64.707257,119.118184,131.392441,121.258928,110.139269,29.257316,14.229514,117.820764,0.563130,64.509351,55.897619,130.257927,118.221237,129.077922,117.846512,71.139073,115.589679,-0.000695,0.002374,32.000000,-235.780157,118.490816,-0.024786,21.778882,0.650324,521971.553251,0.995510,19.660574,17.087847,2.168749,0.055781,0.041742,149.499469,32.000000,162.791561,152.643140,150.415023,135.599119,32.000000,133.294170,67.450224,58.948343,82.026392,4.801598,44.249119,83.785642,64.952721,17.873418,18.287871,59.550027,33.959595
54.827528,64.707257,119.017448,131.392441,121.298157,110.147368,29.198319,14.225661,117.845186,0.563510,64.532599,55.929665,130.237048,118.098138,129.110612,117.812182,71.128737,115.661570,-0.000694,0.002378,32.000000,-235.777618,118.303899,-0.024807,21.778226,0.649308,521814.800480,0.994741,19.582481,17.128402,2.167366,0.058058,0.026346,149.341303,32.000000,162.953861,151.749220,150.154994,136.249392,32.000000,132.652775,67.436972,58.925284,82.015776,4.801598,44.225354,83.785642,65.025284,17.873418,18.204456,59.577407,33.846903
54.766674,64.782607,119.068208,131.398286,121.189285,110.147400,29.242909,14.221094,117.795674,0.563475,64.659957,55.786864,130.237759,118.117388,129.147058,117.798977,71.124219,115.515474,-0.000694,0.002363,32.000000,-235.785626,118.188874,-0.024817,21.752052,0.651001,521562.273645,0.995507,19.586065,17.009962,2.170708,0.051868,0.059105,149.669091,32.000000,162.635886,151.484606,152.639405,136.627644,32.000000,132.330672,67.441897,58.922691,82.026043,4.801598,44.229278,83.785642,65.037249,17.873418,18.320209,59.578361,33.840814
54.762360,64.907183,118.953667,131.423615,121.003972,110.122940,29.256368,14.224091,117.771213,0.563326,64.939497,55.849800,130.302274,118.098689,129.121179,117.749332,71.090748,115.441911,-0.000692,0.002366,32.000000,-235.784269,118.081902,-0.024802,21.709120,0.653495,521802.517027,0.998461,19.765874,16.984250,2.174100,0.047340,0.045298,150.577717,32.000000,161.892094,151.877948,156.066636,136.386729,32.000000,132.929101,67.441635,58.902664,82.036768,4.801598,44.182964,83.785642,65.073116,17.873418,18.513093,59.563353,33.888576
54.779795,65.015261,119.000971,131.457850,120.872216,110.098469,29.192395,14.230085,117.779985,0.563015,64.921953,55.874799,130.330333,118.061944,129.050237,117.694535,71.092273,115.532137,-0.000691,0.002347,32.000000,-235.777783,117.995711,-0.024824,21.681793,0.653495,521802.517027,0.998461,19.765874,16.984250,2.174100,0.039810,0.036917,150.583293,32.000000,161.922554,152.314483,154.684752,135.897607,32.000000,133.466597,67.414317,58.905340,82.043592,4.801598,44.213286,83.785642,65.063790,17.873418,18.681385,59.543635,33.943014
54.933046,65.006186,118.990562,131.476220,120.854685,110.077930,29.229661,14.225946,117.759993,0.562963,64.693082,56.075819,130.317232,118.134801,129.036723,117.692189,71.093925,115.568971,-0.000691,0.002348,32.000000,-235.780119,118.464080,-0.024879,21.674922,0.654128,521939.078106,0.998200,19.894603,16.977488,2.172179,0.054489,0.062928,149.671327,32.000000,162.566336,152.383031,152.147568,135.721694,32.000000,133.521408,67.413989,58.916782,82.046451,4.801598,44.204662,83.785642,65.043937,17.873418,18.681503,59.558918,33.809412
54.946323,65.006186,119.123067,131.476220,120.885592,110.081961,29.202709,14.228372,117.832861,0.563043,64.451670,56.167099,130.282515,118.174583,129.038071,117.790121,71.139460,115.558828,-0.000690,0.002333,32.000000,-235.779660,118.210836,-0.024815,21.694853,0.655039,521966.731289,1.000103,19.985900,17.025307,2.172352,0.052875,0.041715,149.439366,32.000000,162.840450,152.402543,150.262034,135.777790,32.000000,133.400212,67.412936,58.926230,82.056231,4.801598,44.270315,83.785642,64.924373,17.873418,18.667383,59.542828,33.919170
54.950937,64.867582,119.146100,131.461747,120.937833,110.094107,29.282432,14.224234,117.887396,0.563540,64.193083,55.996786,130.256922,118.160331,129.095949,117.914409,71.133942,115.597948,-0.000687,0.002336,32.000000,-235.785601,118.340651,-0.024765,21.707284,0.652402,521764.961353,0.995533,19.829495,17.043791,2.166102,0.048567,0.090431,149.247201,32.000000,163.013896,151.702947,150.186162,136.439015,32.000000,132.634216,67.402114,58.919923,82.040145,4.801598,44.238311,83.785642,64.889181,17.873418,18.450324,59.544008,33.944408
54.967197,64.696257,119.175853,131.421388,121.002511,110.098186,29.191622,14.224234,117.925804,0.564213,64.166810,56.004583,130.253922,118.153642,129.134505,117.860463,71.112265,115.548486,-0.000687,0.002351,32.000000,-235.788060,118.508868,-0.024747,21.715047,0.652551,521680.140437,0.996222,19.816745,16.992712,2.167990,0.050427,0.046551,149.723508,32.000000,162.498078,151.509960,152.442223,136.758558,32.000000,132.278740,67.396397,58.913727,82.029377,4.801598,44.294425,83.785642,64.888362,17.873418,18.181379,59.534331,33.838392
54.836790,64.651433,119.005663,131.389936,121.144847,110.103043,29.236159,14.222236,117.805804,0.564744,64.431561,55.839986,130.296348,118.214938,129.131168,117.826033,71.118546,115.595297,-0.000688,0.002374,32.000000,-235.785796,118.072867,-0.024739,21.756904,0.652080,521547.565031,0.993157,19.673712,17.019612,2.168227,0.051143,0.050257,150.212687,32.000000,162.024397,151.451623,154.660998,136.821065,32.000000,132.295485,67.422373,58.897500,82.057263,4.801598,44.245061,83.785642,64.893868,17.873418,18.179021,59.552830,33.977497
