OSU 80 Ton Compressor Load Stand
54.785397,64.651433,119.078867,131.389936,121.258327,110.123207,29.244213,14.224376,117.803859,0.565270,64.819287,55.858857,130.303063,118.119855,129.119639,117.895483,71.115624,115.546017,-0.000689,0.002389,32.000000,-235.778902,118.119061,-0.024757,21.768522,0.651496,521354.584733,0.995499,19.486777,17.014253,2.168127,0.050356,0.050511,150.429595,32.000000,161.745136,152.022350,155.901072,136.119135,32.000000,132.912362,67.421256,58.897634,82.066651,4.801598,44.248275,83.785642,65.014664,17.873418,18.106335,59.558269,33.770454
54.779575,64.797457,118.966662,131.400234,121.255547,110.123879,29.210828,14.227373,117.809961,0.565785,65.012096,55.756757,130.308389,118.010457,129.084189,117.707143,71.099090,115.485024,-0.000688,0.002404,32.000000,-235.776561,118.299574,-0.024802,21.781819,0.651200,521375.256369,0.996525,19.567242,17.033559,2.170179,0.048825,0.049182,150.544344,32.000000,161.917983,152.350057,154.758443,135.867851,32.000000,133.289475,67.395340,58.900886,82.061371,4.801598,44.194308,83.785642,65.023240,17.873418,18.331834,59.538806,33.938612
54.800498,64.986935,119.006399,131.434470,121.263431,110.124057,29.223262,14.226660,117.838339,0.566165,64.965929,55.769363,130.290960,118.137635,129.023613,117.673834,71.100179,115.495084,-0.000689,0.002424,32.000000,-235.781208,118.084307,-0.024774,21.780953,0.652371,521505.956890,0.997468,19.616681,17.009544,2.173551,0.050107,0.045192,149.639809,32.000000,162.450570,152.493183,152.094311,135.525600,32.000000,133.810704,67.415341,58.902590,82.064082,4.801598,44.211404,83.785642,65.007542,17.873418,18.627091,59.547313,33.848370
54.872384,65.032587,119.030867,131.463139,121.334509,110.140156,29.210056,14.230227,117.820007,0.567226,64.778627,55.990110,130.249650,118.158331,129.060309,117.782360,71.111039,115.524607,-0.000689,0.002474,32.000000,-235.779116,118.429529,-0.024761,21.795430,0.651541,521757.629729,0.999123,19.768306,16.992727,2.171734,0.058935,0.063714,149.485148,32.000000,162.852052,152.389623,150.190575,135.963610,32.000000,133.496047,67.422612,58.922130,82.087079,4.801598,44.222660,83.785642,64.946435,17.873418,18.698346,59.532354,33.946609
54.954638,64.909383,119.041902,131.458407,121.442901,110.148352,29.236350,14.228229,117.875865,0.567757,64.404439,56.071605,130.227749,118.168241,129.103240,117.866415,71.116315,115.633286,-0.000689,0.002469,32.000000,-235.782917,118.242183,-0.024759,21.787353,0.651841,522017.706333,0.998785,19.937652,16.997141,2.171630,0.046772,0.043213,149.354619,32.000000,162.962950,151.600206,150.231452,136.592836,32.000000,132.701222,67.414505,58.889552,82.062015,4.801598,44.250031,83.785642,64.916274,17.873418,18.698599,59.521074,33.766272
54.940341,64.909383,119.082512,131.458407,121.590793,110.156228,29.221739,14.224947,117.949235,0.568221,64.136902,56.051104,130.263734,118.203294,129.131904,117.877801,71.142063,115.614496,-0.000688,0.002477,32.000000,-235.781445,118.240532,-0.024757,21.752760,0.650537,522096.318047,0.998055,19.914176,17.002423,2.169231,0.055492,0.039837,149.765673,32.000000,162.599269,151.496153,152.673301,136.736066,32.000000,132.297168,67.403182,58.904604,82.078440,4.801598,44.244473,83.785642,64.881291,17.873418,18.505548,59.545346,33.938245
54.939722,64.726782,119.026075,131.429181,121.681371,110.164372,29.288486,14.225803,117.849251,0.568567,64.248277,55.905604,130.269956,118.176256,129.142797,117.825037,71.076364,115.585479,-0.000689,0.002487,32.000000,-235.783212,118.430000,-0.024760,21.723309,0.649275,521900.249973,0.995250,19.711960,17.056548,2.166185,0.037122,0.051103,150.207819,32.000000,161.946759,151.474488,154.627807,136.885874,32.000000,132.334672,67.397374,58.887803,82.071659,4.801598,44.272540,83.785642,64.859198,17.873418,18.218821,59.535964,33.953506
54.811922,64.672883,119.091650,131.404966,121.766740,110.172421,29.214956,14.225233,117.801120,0.569253,64.510602,55.872546,130.312428,118.262142,129.130962,117.875478,71.047929,115.554383,-0.000690,0.002487,32.000000,-235.784438,118.227602,-0.024767,21.727872,0.650885,521890.847729,0.996106,19.725686,17.020532,2.167488,0.055270,0.057330,150.450721,32.000000,161.605910,152.079753,155.990363,136.090363,32.000000,132.644430,67.386357,58.881719,82.084494,4.801598,44.248834,83.785642,64.959449,17.873418,18.132413,59.548827,33.810146
54.744359,64.778757,119.023809,131.403853,121.829611,110.176613,29.247222,14.228087,117.805935,0.569835,64.777047,55.765105,130.303527,118.058314,129.062616,117.832698,71.081701,115.570949,-0.000690,0.002491,32.000000,-235.780601,118.411236,-0.024872,21.724751,0.651087,521804.417247,0.993434,19.543679,17.070376,2.166485,0.051864,0.054639,150.415587,32.000000,161.779447,152.515397,154.640482,135.720215,32.000000,133.354864,67.378051,58.919161,82.091248,4.801598,44.270549,83.785642,64.949087,17.873418,18.129873,59.518359,33.829368
54.747623,64.778757,118.985100,131.403853,121.887168,110.188630,29.202868,14.220238,117.738105,0.570200,64.916417,55.799165,130.276747,118.117021,128.989174,117.732604,71.085910,115.593136,-0.000689,0.002504,32.000000,-235.788450,118.365697,-0.024993,21.693804,0.653561,521898.040944,0.998435,19.612610,17.081813,2.172733,0.053246,0.082337,149.660171,32.000000,162.379812,152.509292,151.949621,135.592518,32.000000,133.587910,67.345142,58.890122,82.070449,4.801598,44.201881,83.785642,65.005314,17.873418,18.293447,59.544962,33.845216
54.773310,64.912133,118.915062,131.429738,121.811519,110.172345,29.201900,14.224091,117.741304,0.570664,65.045268,55.733820,130.291033,118.061823,129.068357,117.794803,71.143019,115.505575,-0.000688,0.002517,32.000000,-235.786563,118.086307,-0.024987,21.712451,0.654550,522038.980877,0.999019,19.783507,17.057097,2.174175,0.051458,0.118417,149.347187,32.000000,162.863833,152.367407,150.494648,135.935620,32.000000,133.649259,67.386700,58.924955,82.129294,4.801598,44.223183,83.785642,64.977219,17.873418,18.500648,59.537930,33.878598
54.739418,64.984185,118.964508,131.450335,121.710591,110.164018,29.209726,14.227801,117.750408,0.571035,65.101699,55.743215,130.222396,118.080214,129.055150,117.810574,71.103307,115.521201,-0.000687,0.002511,32.000000,-235.780394,118.269818,-0.024956,21.736972,0.655212,522085.280772,1.000579,19.780364,17.065014,2.173338,0.040770,0.055117,149.363215,32.000000,162.928306,151.592107,150.401522,136.668602,32.000000,132.762598,67.342995,58.888793,82.044260,4.801598,44.189765,83.785642,65.013688,17.873418,18.612640,59.538078,33.875076
54.616289,65.132967,118.819399,131.483457,121.605155,110.151817,29.246840,14.225803,117.592000,0.571341,65.355794,55.801482,130.252297,117.977404,129.108018,117.677215,71.101716,115.362819,-0.000687,0.002518,32.000000,-235.783867,118.010845,-0.024943,21.752262,0.653856,522064.206042,1.000303,19.889013,16.960038,2.171040,0.028671,0.040432,149.689119,32.000000,162.460515,151.293618,152.995146,136.877940,32.000000,132.516704,67.329302,58.931727,82.042280,4.801598,44.190511,83.785642,65.042805,17.873418,18.612518,59.544716,33.748371
54.667146,65.132967,118.763076,131.483457,121.454009,110.131537,29.238197,14.228372,117.581004,0.571614,65.608415,55.721532,130.288054,117.890416,129.121307,117.618341,71.101213,115.383344,-0.000686,0.002514,32.000000,-235.783266,118.027446,-0.024915,21.751134,0.654143,522232.755557,1.000838,19.993693,17.008295,2.173288,0.050263,0.044848,150.292916,32.000000,161.893858,151.478334,154.552201,137.021112,32.000000,132.334337,67.319400,58.920463,82.043011,4.801598,44.091395,83.785642,65.085740,17.873418,18.845829,59.530436,33.940520
54.797999,65.352434,118.824166,131.541352,121.401713,110.119638,29.231587,14.227373,117.604030,0.571930,65.623392,55.954119,130.359052,117.897084,129.131444,117.592733,71.090093,115.457109,-0.000686,0.002495,32.000000,-235.780986,118.277385,-0.024922,21.746755,0.654950,522461.463309,1.002350,20.261142,16.923243,2.175530,0.052365,0.045794,150.443414,32.000000,161.687261,152.047730,156.033638,136.196584,32.000000,132.899568,67.339005,58.882241,82.030802,4.801598,44.127215,83.785642,65.086506,17.873418,19.190631,59.535550,33.776544
54.852541,65.450344,118.800011,131.585609,121.299427,110.123826,29.209051,14.230513,117.648356,0.572247,65.250104,56.022883,130.346764,117.965964,129.055044,117.658782,71.075172,115.431682,-0.000687,0.002508,32.000000,-235.778011,118.151955,-0.024897,21.744106,0.653588,522337.604280,1.001430,20.212103,16.934979,2.172476,0.061812,0.065170,150.398964,32.000000,161.782427,152.490732,154.290122,135.708620,32.000000,133.270170,67.322900,58.886996,82.001749,4.801598,44.100063,83.785642,64.956318,17.873418,19.346478,59.541619,33.911686
54.984967,65.247650,118.935616,131.574475,121.318612,110.111769,29.236397,14.219810,117.728361,0.572119,64.748516,56.086089,130.363725,118.019044,129.065432,117.808450,71.134397,115.484643,-0.000687,0.002510,32.000000,-235.788714,118.319748,-0.024906,21.703980,0.652251,522547.525910,0.999489,20.305555,16.986457,2.168403,0.046409,0.046626,149.580725,32.000000,162.369297,152.707523,151.976166,135.484899,32.000000,133.619598,67.338195,58.928095,82.016047,4.801598,44.165742,83.785642,64.848246,17.873418,19.349974,59.544343,33.791364
55.087438,65.247650,119.068276,131.574475,121.333213,110.107775,29.186276,14.227801,117.743707,0.572216,64.310189,56.054771,130.302358,118.220340,129.123205,117.805033,71.141507,115.507816,-0.000688,0.002515,32.000000,-235.779411,118.406219,-0.024883,21.703560,0.651428,522708.557375,0.999459,20.351008,16.987468,2.165807,0.056466,0.066119,149.415007,32.000000,162.704752,152.324201,150.407676,135.939491,32.000000,133.423160,67.336003,58.940598,82.012839,4.801598,44.220866,83.785642,64.752990,17.873418,19.035450,59.538678,33.860916
55.054905,64.896183,119.115121,131.506003,121.444202,110.132146,29.231233,14.239360,117.895168,0.572529,64.020650,56.133579,130.299640,118.183124,129.150002,117.884880,71.122946,115.675433,-0.000688,0.002515,32.000000,-235.769655,118.152319,-0.024899,21.732566,0.650891,522157.603775,0.995213,20.021115,16.957212,2.163057,0.044047,0.052308,149.288450,32.000000,162.912779,151.639387,150.725359,136.621450,32.000000,132.857992,67.313938,58.904434,81.969960,4.801598,44.223430,83.785642,64.777417,17.873418,18.486840,59.544225,33.808899
55.035944,64.653358,119.078325,131.431130,121.586082,110.148313,29.296700,14.222236,117.931488,0.572879,63.844713,56.127825,130.320171,118.217385,129.181830,117.897580,71.148263,115.654880,-0.000688,0.002530,32.000000,-235.783665,118.334900,-0.024975,21.731911,0.650088,522065.532726,0.994833,19.922850,16.962776,2.161442,0.033773,0.028673,149.770221,32.000000,162.347795,151.332978,153.035576,137.028805,32.000000,132.473254,67.348465,58.964959,81.982688,4.801598,44.227015,83.785642,64.757204,17.873418,18.106306,59.540212,33.918143
55.028609,64.529612,119.254959,131.378803,121.740250,110.160435,29.245318,14.226374,117.917975,0.572979,63.569898,56.139273,130.304681,118.352024,129.154663,117.987119,71.091525,115.634533,-0.000687,0.002553,32.000000,-235.785591,118.534503,-0.024936,21.766267,0.649601,521733.160139,0.993235,19.602565,17.072942,2.163570,0.047366,0.070368,150.143450,32.000000,161.978425,151.325468,154.881716,136.969577,32.000000,132.549950,67.324761,58.919571,81.973708,4.801598,44.291178,83.785642,64.701953,17.873418,18.103615,59.543900,33.945215
55.024682,64.529612,119.203624,131.378803,121.840351,110.172579,29.224114,14.223235,117.978739,0.573097,63.431460,56.116966,130.309008,118.281677,129.156278,118.084701,71.077697,115.713340,-0.000688,0.002558,32.000000,-235.781519,118.305225,-0.024890,21.803718,0.649338,521416.251252,0.990892,19.377920,17.036397,2.163646,0.102530,0.061814,150.481431,32.000000,161.642866,151.944878,155.873016,136.324858,32.000000,133.088613,67.304846,58.923422,81.982966,4.801598,44.282894,83.785642,64.739332,17.873418,17.906769,59.548286,33.808679
54.995766,64.344822,119.257260,131.320631,121.942732,110.184809,29.234356,14.225233,117.985967,0.571824,63.596511,56.181990,130.332781,118.397048,129.104740,117.982555,71.068361,115.726275,-0.000687,0.002557,32.000000,-235.783291,118.669925,-0.024919,21.833353,0.649546,521418.418031,0.992558,19.261209,17.082020,2.167145,0.077730,0.039245,150.475151,32.000000,161.765856,152.410319,154.490607,135.914486,32.000000,133.551162,67.298731,58.929019,82.024072,4.801598,44.322026,83.785642,64.704488,17.873418,17.613666,59.554089,33.784761
54.942838,64.285151,119.126951,131.277768,122.035807,110.205086,29.215395,14.226232,117.976506,0.570442,63.838985,55.935759,130.242349,118.415827,129.040565,117.984532,71.088271,115.784408,-0.000687,0.002573,32.000000,-235.783767,118.537134,-0.024965,21.836998,0.648198,521508.434423,0.993467,19.264974,17.138893,2.166366,0.043017,0.047260,149.614056,32.000000,162.356724,152.537530,151.752181,135.718822,32.000000,133.586556,67.272417,58.921361,82.002409,4.801598,44.250447,83.785642,64.775958,17.873418,17.515268,59.538894,33.920784
54.820356,64.374795,119.200452,131.273871,122.130126,110.217219,29.220072,14.222521,117.874243,0.570896,64.151555,55.882342,130.208590,118.324029,129.067736,118.055303,71.139707,115.751151,-0.000688,0.002565,32.000000,-235.787805,118.323928,-0.024913,21.818063,0.647925,521335.690261,0.993313,19.107924,17.155292,2.168481,0.102977,0.060954,149.247549,32.000000,162.677213,152.455609,150.281782,135.947824,32.000000,133.201096,67.306530,58.959601,82.031519,4.801598,44.323964,83.785642,64.814170,17.873418,17.509718,59.534980,33.929075
54.793130,64.374795,119.137641,131.273871,122.209924,110.225842,29.203885,14.223520,117.810684,0.571355,64.472944,55.903646,130.184481,118.313445,129.099522,117.950855,71.089862,115.624169,-0.000688,0.002587,32.000000,-235.786970,118.556123,-0.024815,21.807573,0.647796,521334.481221,0.995042,19.099057,17.167120,2.168198,0.052400,0.046052,149.350875,32.000000,162.717386,151.706257,150.540497,136.447387,32.000000,132.271527,67.286479,58.949440,82.026483,4.801598,44.261788,83.785642,64.872021,17.873418,17.644816,59.545228,33.733844
54.749845,64.580485,119.021927,131.301983,122.199181,110.238051,29.233112,14.223377,117.846008,0.571925,64.686660,55.814975,130.187851,118.198299,129.078426,117.863518,71.134326,115.573912,-0.000687,0.002574,32.000000,-235.784163,118.096525,-0.024767,21.796741,0.651209,521483.206858,0.997697,19.306408,17.097529,2.174383,0.033451,0.050309,149.735006,32.000000,162.238586,151.478740,153.097366,136.604350,32.000000,132.254250,67.268866,58.928706,81.998383,4.801598,44.257003,83.785642,64.890315,17.873418,17.962151,59.532453,33.916015
54.777134,64.836232,119.006236,131.359041,122.156230,110.250313,29.267871,14.226374,117.744241,0.572559,64.919757,55.890906,130.212198,118.200153,129.092324,117.852010,71.107479,115.596661,-0.000687,0.002573,32.000000,-235.781002,118.321581,-0.024768,21.792834,0.651592,521643.322293,0.998877,19.332601,17.078020,2.174317,0.068620,0.042442,150.297902,32.000000,161.819221,151.405576,154.797032,136.866385,32.000000,132.256263,67.286258,58.896657,82.036925,4.801598,44.198062,83.785642,64.893244,17.873418,18.358830,59.531076,33.886521
54.911986,64.996836,119.073014,131.414986,122.084489,110.262446,29.229560,14.222949,117.802432,0.573132,64.856649,56.013695,130.267384,118.148443,129.067197,117.890634,71.071340,115.684651,-0.000687,0.002567,32.000000,-235.785246,118.474625,-0.024780,21.740487,0.652279,521928.737876,0.999415,19.579952,17.006090,2.173923,0.045895,0.072122,150.472564,32.000000,161.550783,151.900455,156.211801,136.037263,32.000000,133.074646,67.287636,58.903516,82.022922,4.801598,44.248954,83.785642,64.876029,17.873418,18.357558,59.529207,33.896793
54.983276,64.996836,119.091584,131.414986,122.095680,110.266538,29.233162,14.230085,117.855003,0.573336,64.578308,56.141034,130.266917,118.204843,128.991757,117.816280,71.113081,115.532953,-0.000687,0.002576,32.000000,-235.781062,118.262965,-0.024777,21.748328,0.652362,522398.205795,0.998474,19.809432,17.045371,2.172553,0.049717,0.033003,150.424605,32.000000,161.780360,152.288091,154.247928,135.777068,32.000000,133.488009,67.275895,58.893759,82.046139,4.801598,44.234183,83.785642,64.734712,17.873418,18.608269,59.559095,33.886668
54.947705,64.909108,119.149925,131.420553,122.138018,110.270238,29.227674,14.229656,117.807178,0.573330,64.366091,56.051753,130.287692,118.323986,129.034323,117.950798,71.129389,115.748329,-0.000688,0.002582,32.000000,-235.777556,118.552959,-0.024766,21.715388,0.652461,522687.577012,0.997604,19.840373,17.129583,2.168434,0.054318,0.049682,149.566244,32.000000,162.373672,152.400735,151.918384,135.775952,32.000000,133.678596,67.274886,58.913343,82.034012,4.801598,44.270211,83.785642,64.684170,17.873418,18.470830,59.535000,33.854753
54.941496,64.724582,119.117879,131.382421,122.212751,110.281975,29.219779,14.229086,117.793532,0.572915,64.465158,55.943323,130.198233,118.230923,129.071346,117.895629,71.157490,115.662546,-0.000688,0.002580,32.000000,-235.774684,118.485819,-0.024777,21.731465,0.651160,522575.851871,0.996086,19.771923,17.004945,2.165960,0.049600,0.049887,149.409904,32.000000,162.724606,152.257056,150.106353,135.833037,32.000000,133.166410,67.270020,58.902541,82.050716,4.801598,44.248574,83.785642,64.740686,17.873418,18.181563,59.536731,33.869647
54.869827,64.721557,119.122004,131.364607,122.237002,110.302336,29.213115,14.227801,117.824935,0.572656,64.646100,55.923196,130.212053,118.130131,129.095676,117.884729,71.138133,115.668445,-0.000686,0.002578,32.000000,-235.780886,118.179102,-0.024783,21.739988,0.653042,522455.054569,0.996786,19.718341,17.106307,2.168424,0.063784,0.050361,149.290982,32.000000,162.749273,151.696383,150.534791,136.478204,32.000000,132.461145,67.277778,58.912059,82.035692,4.801598,44.244446,83.785642,64.765339,17.873418,18.179425,59.542435,33.913301
54.839901,64.721557,119.027855,131.364607,122.213292,110.314472,29.229957,14.226232,117.749328,0.572353,64.772086,55.953952,130.245586,118.226437,129.114503,117.842578,71.135162,115.501512,-0.000685,0.002571,32.000000,-235.785898,118.436955,-0.024808,21.709619,0.652162,522186.636573,0.996792,19.539776,17.031358,2.168086,0.061226,0.024866,149.755920,32.000000,162.222853,151.351266,152.893559,136.683366,32.000000,132.062295,67.267983,58.890812,82.013938,4.801598,44.207504,83.785642,64.805960,17.873418,18.172541,59.525912,33.934724
54.863124,64.872807,119.079482,131.387431,122.257418,110.321910,29.225513,14.224376,117.773460,0.571929,64.861967,55.974188,130.299586,118.183637,129.096735,117.854087,71.113944,115.545854,-0.000686,0.002578,32.000000,-235.786114,118.186609,-0.024791,21.740382,0.653274,522361.502989,0.998638,19.605603,17.053937,2.170993,0.061603,0.052557,150.305350,32.000000,161.755901,151.441025,154.971149,136.624236,32.000000,132.247521,67.263927,58.879987,82.048627,4.801598,44.225523,83.785642,64.831410,17.873418,18.407295,59.548336,33.797820
54.899501,64.980335,119.088708,131.409419,122.280676,110.313638,29.205481,14.231512,117.814753,0.571532,64.751116,56.035577,130.284710,118.069896,129.067850,117.856007,71.091836,115.583515,-0.000685,0.002593,32.000000,-235.775045,118.250523,-0.024800,21.764929,0.654111,522440.242835,0.998776,19.634374,16.965674,2.170461,0.059762,0.033561,150.476540,32.000000,161.544412,152.044217,155.951188,135.922003,32.000000,132.841061,67.268771,58.859230,82.050525,4.801598,44.232095,83.785642,64.758656,17.873418,18.574459,59.540960,33.905670
55.029038,64.900858,119.217186,131.416656,122.293040,110.325629,29.205975,14.219952,117.894392,0.570949,64.428895,56.113846,130.287013,118.193242,129.046073,117.888126,71.092267,115.668758,-0.000684,0.002582,32.000000,-235.791030,118.454007,-0.024799,21.795902,0.653466,522726.408789,0.998932,19.763298,17.011136,2.170483,0.050788,0.052048,150.385007,32.000000,161.825306,152.392228,154.569402,135.707140,32.000000,133.429511,67.257922,58.870978,82.057088,4.801598,44.219730,83.785642,64.685879,17.873418,18.574306,59.535452,33.853506
55.070680,64.900858,119.171465,131.416656,122.351770,110.341665,29.234191,14.228943,117.951760,0.570451,64.276207,56.121862,130.274725,118.279229,129.053963,117.979094,71.126628,115.691461,-0.000683,0.002570,32.000000,-235.779908,118.301307,-0.025008,21.788139,0.652327,522868.902584,0.999097,19.835866,17.053829,2.169213,0.034672,0.042751,149.579299,32.000000,162.390750,152.536637,151.855606,135.696702,32.000000,133.718978,67.230992,58.872370,82.045197,4.801598,44.274200,83.785642,64.600462,17.873418,18.449456,59.542769,33.789456
54.900562,64.698457,119.205078,131.380751,122.335493,110.349924,29.216338,14.219524,117.836925,0.570153,64.325448,56.012382,130.198066,118.235553,129.047483,117.886394,71.138930,115.673717,-0.000682,0.002569,32.000000,-235.789327,118.444932,-0.025029,21.803586,0.650036,522736.045602,0.996372,19.632043,17.099974,2.166441,0.059327,0.047562,149.339250,32.000000,162.742869,152.144689,150.094447,135.998701,32.000000,133.295034,67.221133,58.893108,82.054072,4.801598,44.264604,83.785642,64.652321,17.873418,18.131649,59.542533,33.904496
54.894175,64.640708,119.098873,131.350691,122.328170,110.349906,29.198872,14.223235,117.864987,0.569882,64.585520,56.026163,130.212068,118.165694,129.060343,117.814971,71.170416,115.659797,-0.000682,0.002564,32.000000,-235.783486,118.433958,-0.025007,21.797948,0.649329,522716.221162,0.994721,19.592117,17.078013,2.163973,0.052528,0.055612,149.247977,32.000000,162.942279,151.489750,150.436563,136.560817,32.000000,132.667913,67.189536,58.847739,82.048344,4.801598,44.245758,83.785642,64.707070,17.873418,18.039001,59.535118,33.873022
54.807758,64.804057,119.107846,131.362381,122.217459,110.350000,29.263581,14.227659,117.865652,0.569187,64.856153,55.874647,130.213678,118.156741,129.101576,117.827707,71.137550,115.522201,-0.000679,0.002564,32.000000,-235.783815,118.173738,-0.024962,21.800230,0.651686,522534.075860,0.998277,19.552969,17.056021,2.171291,0.044385,0.048313,149.860359,32.000000,162.393257,151.326188,153.017431,136.773481,32.000000,132.190779,67.158790,58.857895,82.031843,4.801598,44.228147,83.785642,64.776500,17.873418,18.036211,59.547539,33.805010
54.805813,64.804057,119.019795,131.362381,122.151278,110.357968,29.226971,14.227516,117.756823,0.568483,65.057840,55.978140,130.233088,118.122016,129.091109,117.869287,71.140671,115.540668,-0.000678,0.002561,32.000000,-235.784122,118.350949,-0.024967,21.796112,0.651097,522387.062711,0.998848,19.501356,17.016929,2.169609,0.056140,0.043504,150.283888,32.000000,161.844831,151.454222,154.815257,136.692726,32.000000,132.444419,67.157980,58.844461,82.038198,4.801598,44.203880,83.785642,64.778652,17.873418,18.289711,59.542474,33.830689
54.941716,65.022687,119.114386,131.406079,122.131683,110.345922,29.240996,14.226945,117.884714,0.567903,65.022978,56.037346,130.259169,118.246073,129.074506,117.843780,71.114939,115.582050,-0.000678,0.002551,32.000000,-235.783545,118.288378,-0.024953,21.757481,0.652868,522741.701828,0.998819,19.747789,16.974599,2.173193,0.070173,0.060290,150.523930,32.000000,161.528764,152.113750,155.862539,135.932162,32.000000,132.942146,67.115619,58.831953,82.036927,4.801598,44.188132,83.785642,64.744873,17.873418,18.630648,59.547667,33.810146
54.984045,65.072189,119.121328,131.440593,122.222818,110.341906,29.212669,14.223806,117.927991,0.567280,64.755015,56.095770,130.289292,118.206557,129.008346,117.890349,71.123076,115.736438,-0.000678,0.002567,32.000000,-235.786029,118.161401,-0.025023,21.736186,0.652447,522774.190763,1.000181,19.749661,16.981574,2.171664,0.063409,0.055563,150.382485,32.000000,161.680291,152.456267,154.137648,135.671630,32.000000,133.001458,67.095917,58.854948,82.029824,4.801598,44.252117,83.785642,64.628323,17.873418,18.708235,59.540291,33.918143
54.926264,64.927534,119.159455,131.430295,122.337221,110.354152,29.214484,14.229228,117.847282,0.566939,64.734410,56.053599,130.265759,118.276088,129.020120,118.009694,71.137704,115.677544,-0.000680,0.002544,32.000000,-235.776017,118.499341,-0.024986,21.689320,0.652285,523010.250691,0.997440,19.837671,17.029926,2.168014,0.066048,0.037662,149.594785,32.000000,162.315648,152.632510,151.942442,135.344900,32.000000,133.327402,67.103124,58.867273,82.045906,4.801598,44.247866,83.785642,64.669892,17.873418,18.708796,59.543674,33.884174
54.868792,64.927534,119.091937,131.430295,122.424615,110.374513,29.254759,14.221094,117.837350,0.566577,64.895190,55.989748,130.236901,118.117225,129.061911,117.840700,71.175317,115.598727,-0.000679,0.002534,32.000000,-235.788413,118.311406,-0.024801,21.695142,0.652317,523023.348267,0.997652,19.846538,17.106127,2.166471,0.054659,0.047852,149.373029,32.000000,162.525930,152.259180,150.317835,135.727611,32.000000,133.030138,67.101702,58.867098,82.031908,4.801598,44.238595,83.785642,64.699516,17.873418,18.482396,59.546910,33.944702
54.830008,64.907458,119.103033,131.417491,122.530820,110.394679,29.228910,14.223092,117.815323,0.566123,64.962696,55.921248,130.211959,118.064249,129.083151,117.859973,71.184779,115.635821,-0.000678,0.002519,32.000000,-235.786415,118.225624,-0.024826,21.712871,0.654795,522873.326564,0.998475,19.757357,17.059336,2.169444,0.049480,0.043114,149.378293,32.000000,162.835740,151.574762,150.570282,136.602060,32.000000,132.626533,67.112811,58.856031,82.013023,4.801598,44.192881,83.785642,64.710362,17.873418,18.450388,59.543841,33.866419
54.858691,65.016912,119.070114,131.430295,122.606920,110.402876,29.245536,14.225090,117.786104,0.565544,65.010798,55.910739,130.237327,118.260205,129.098850,117.826116,71.157867,115.480618,-0.000679,0.002519,32.000000,-235.782450,118.434181,-0.024878,21.711271,0.655237,522922.370355,0.998442,19.812575,16.978662,2.170486,0.035802,0.041899,149.938290,32.000000,162.133226,151.343783,153.059244,136.971217,32.000000,132.431257,67.079675,58.873026,81.979899,4.801598,44.230331,83.785642,64.695965,17.873418,18.620832,59.539209,33.860623
54.971631,65.073564,119.103338,131.452005,122.680912,110.414857,29.222649,14.223520,117.816405,0.565084,64.681179,56.166145,130.269207,118.230251,129.093883,117.926571,71.100262,115.636902,-0.000680,0.002531,32.000000,-235.780414,118.194889,-0.024917,21.784573,0.655532,522991.286161,1.000236,19.829789,16.989470,2.172224,0.055608,0.057982,150.331175,32.000000,161.862709,151.338324,154.818889,136.885564,32.000000,132.612966,67.099333,58.852931,81.993793,4.801598,44.189301,83.785642,64.687361,17.873418,18.620963,59.537370,33.843895
55.022833,65.073564,119.205971,131.452005,122.688175,110.435010,29.240640,14.225090,117.917998,0.564843,64.397747,56.196466,130.298801,118.236225,129.116147,117.979316,71.068199,115.667855,-0.000679,0.002546,32.000000,-235.783434,118.263354,-0.024872,21.810195,0.655108,523227.130887,0.999456,19.911662,16.931542,2.170488,0.057365,0.054834,150.399409,32.000000,161.643218,151.932338,155.875637,136.113999,32.000000,133.107150,67.108626,58.838347,81.999364,4.801598,44.291277,83.785642,64.557027,17.873418,18.709981,59.544992,33.838026
55.047277,64.896733,119.166452,131.442263,122.707219,110.438976,29.205710,14.227373,117.971764,0.564466,64.135392,56.242933,130.298740,118.321214,129.032571,118.052495,71.099953,115.706705,-0.000677,0.002540,32.000000,-235.782626,118.575150,-0.024878,21.815257,0.651385,523425.380182,0.998224,19.859829,17.074577,2.166633,0.046480,0.053391,150.444477,32.000000,161.789946,152.498321,154.140650,135.677775,32.000000,133.308066,67.118136,58.841644,81.974667,4.801598,44.268835,83.785642,64.538204,17.873418,18.433567,59.538875,33.834284
55.041234,64.669583,119.244873,131.396894,122.747455,110.435063,29.233149,14.227230,118.028171,0.564159,64.129317,56.197957,130.242997,118.387627,129.047429,117.945438,71.090987,115.747862,-0.000675,0.002537,32.000000,-235.779818,118.396838,-0.024912,21.807468,0.650589,523559.286892,0.996764,19.810700,17.123549,2.166482,0.040475,0.062733,149.561420,32.000000,162.302364,152.514101,151.650200,135.504841,32.000000,133.512805,67.091592,58.845113,81.971132,4.801598,44.306965,83.785642,64.520201,17.873418,18.077549,59.533603,33.833330
54.917208,64.597534,119.100638,131.357649,122.749430,110.426819,29.210725,14.222664,117.996637,0.563616,64.376326,55.881998,130.186728,118.268382,129.052829,118.028717,71.118067,115.680448,-0.000676,0.002550,32.000000,-235.783401,118.537156,-0.024911,21.813107,0.649445,523241.426877,0.997027,19.610427,17.113014,2.164802,0.058095,0.070945,149.372960,32.000000,162.579926,152.355434,149.800211,135.810083,32.000000,133.032794,67.104875,58.827831,81.999511,4.801598,44.306003,83.785642,64.581343,17.873418,18.074983,59.551188,33.847050
54.859267,64.597534,119.193073,131.357649,122.686764,110.418780,29.225858,14.226945,117.933582,0.563300,64.652318,55.857527,130.167824,118.196972,129.062252,117.933581,71.152217,115.644245,-0.000676,0.002552,32.000000,-235.781906,118.441584,-0.024891,21.811113,0.649895,522916.294285,0.995569,19.389073,17.144453,2.166464,0.060255,0.060473,149.311135,32.000000,162.715977,151.574696,150.717953,136.468675,32.000000,132.538638,67.109562,58.835508,81.975955,4.801598,44.285191,83.785642,64.638457,17.873418,17.959377,59.546133,33.825700
54.804021,64.771057,118.993447,131.366277,122.568751,110.402312,29.272834,14.222807,117.837755,0.562835,64.881825,55.916252,130.257019,118.173585,129.083227,117.871748,71.134618,115.615784,-0.000676,0.002546,32.000000,-235.788012,118.219139,-0.024868,21.805370,0.650631,522786.247757,0.998558,19.436055,17.080559,2.168731,0.033267,0.027255,149.925323,32.000000,162.114444,151.433336,153.330086,136.729695,32.000000,132.140589,67.145369,58.842657,81.984351,4.801598,44.269905,83.785642,64.664443,17.873418,18.228054,59.534803,33.793785
54.766034,64.975660,119.096124,131.405801,122.389124,110.394147,29.259314,14.231797,117.901334,0.562574,64.958889,55.946035,130.267022,118.203619,129.090140,117.834127,71.121730,115.655463,-0.000676,0.002549,32.000000,-235.775087,118.377093,-0.024849,21.792021,0.652298,522709.067490,0.999136,19.491731,17.026633,2.172706,0.058926,0.052030,150.301092,32.000000,161.780121,151.387700,155.131272,136.768120,32.000000,132.443919,67.155693,58.820284,82.021540,4.801598,44.240101,83.785642,64.707536,17.873418,18.546234,59.530928,33.920931
54.828005,65.054863,118.980114,131.440871,122.223591,110.374049,29.226934,14.229514,117.888427,0.562263,64.850361,55.860096,130.313060,118.223358,129.054686,117.806582,71.096959,115.580375,-0.000675,0.002542,32.000000,-235.775568,118.208225,-0.024822,21.751397,0.652205,522951.060566,0.998963,19.718384,17.028682,2.171254,0.041381,0.036306,150.549228,32.000000,161.494901,151.981342,155.945603,135.967196,32.000000,133.071651,67.167236,58.807973,82.037174,4.801598,44.245482,83.785642,64.698475,17.873418,18.546045,59.517130,33.872288
54.805791,65.054863,119.298514,131.440871,122.088735,110.361997,29.228850,14.220381,117.806564,0.561891,65.049645,55.903268,130.282080,118.162024,129.047347,117.797449,71.151538,115.555897,-0.000675,0.002551,32.000000,-235.791749,118.145249,-0.024879,21.725826,0.654319,523258.482177,1.000667,19.959543,17.063249,2.174635,0.059829,0.045422,150.344381,32.000000,161.770941,152.404837,154.126042,135.641292,32.000000,133.545573,67.158121,58.825680,82.044838,4.801598,44.335607,83.785642,64.669202,17.873418,18.670124,59.540930,33.883367
54.758002,65.022412,118.978472,131.446717,122.032038,110.351907,29.216860,14.222093,117.735874,0.561617,65.217758,55.846503,130.256199,118.161453,128.987624,117.754505,71.114510,115.433873,-0.000675,0.002537,32.000000,-235.787414,118.374405,-0.024865,21.701934,0.653671,523293.185601,1.000553,19.979121,17.046990,2.170061,0.024359,0.035639,149.656761,32.000000,162.365585,152.527146,151.509969,135.550130,32.000000,133.605342,67.151983,58.802659,82.042640,4.801598,44.208432,83.785642,64.680744,17.873418,18.619718,59.530712,33.898994
54.804565,65.116741,119.079087,131.470097,122.047143,110.341628,29.255115,14.229514,117.768137,0.561189,65.383936,55.970066,130.266466,118.115041,129.016944,117.813101,71.187443,115.557847,-0.000677,0.002535,32.000000,-235.779665,118.160909,-0.024855,21.719873,0.657039,523133.193899,1.000827,20.000487,16.979032,2.176750,0.047890,0.047310,149.304301,32.000000,162.732954,152.129739,150.067307,136.047113,32.000000,133.188545,67.165921,58.836082,82.079069,4.801598,44.231166,83.785642,64.679267,17.873418,18.767404,59.551158,33.785201
54.885330,65.233349,118.907678,131.505724,122.037444,110.329445,29.229186,14.229371,117.773715,0.560702,65.269663,56.013294,130.254401,118.151929,129.044869,117.772540,71.194160,115.496326,-0.000677,0.002546,32.000000,-235.778989,118.294720,-0.024867,21.721132,0.656164,523142.521070,1.002026,20.014026,16.949328,2.172805,0.054669,0.049519,149.358003,32.000000,162.730232,151.679788,150.591481,136.479074,32.000000,132.571521,67.176282,58.818372,82.066064,4.801598,44.191852,83.785642,64.667317,17.873418,18.768311,59.539386,33.793418
54.853752,65.233349,119.021201,131.505724,122.028275,110.317346,29.200097,14.225233,117.731332,0.560200,65.023417,55.816505,130.280893,118.082376,129.078010,117.806864,71.191194,115.472925,-0.000677,0.002546,32.000000,-235.789683,118.334308,-0.024892,21.701436,0.655657,523051.134211,0.999934,20.063545,16.944192,2.172795,0.054848,0.045858,149.811891,32.000000,162.073907,151.409444,153.384642,136.702743,32.000000,132.191312,67.137695,58.813880,82.046770,4.801598,44.205659,83.785642,64.631483,17.873418,18.952171,59.537213,33.915722
54.925141,65.217673,118.964043,131.525487,122.006915,110.305169,29.197173,14.222664,117.775016,0.559857,64.865210,55.870140,130.321138,118.100851,129.136191,117.740571,71.151986,115.473621,-0.000677,0.002540,32.000000,-235.785040,118.098422,-0.024890,21.671512,0.653148,523100.452682,0.999393,20.102497,16.903839,2.166475,0.059334,0.064976,150.344413,32.000000,161.618431,151.605719,154.878512,136.636191,32.000000,132.307136,67.165501,58.782671,82.066965,4.801598,44.216683,83.785642,64.655550,17.873418,18.929428,59.537301,33.903836
54.952692,65.100515,119.047202,131.517136,121.979811,110.292860,29.232285,14.225661,117.788800,0.559512,64.738686,55.977422,130.321097,118.173829,129.095366,117.845266,71.144463,115.610476,-0.000678,0.002521,32.000000,-235.784010,118.237983,-0.024866,21.701043,0.655026,523066.848584,1.000916,20.132848,16.894007,2.169791,0.050515,0.054173,150.526308,32.000000,161.543357,152.070837,156.058164,135.866169,32.000000,133.048052,67.186274,58.792299,82.086127,4.801598,44.214449,83.785642,64.548835,17.873418,18.747908,59.539180,33.748224
54.882454,64.998486,119.041439,131.495983,121.917666,110.281438,29.239464,14.226660,117.735701,0.559103,64.763957,56.001162,130.327586,118.149380,129.077395,117.753694,71.156455,115.523325,-0.000678,0.002525,32.000000,-235.783995,118.218424,-0.024831,21.721683,0.654194,523028.265936,0.999424,20.048572,16.933596,2.165931,0.066559,0.044792,150.319638,32.000000,161.809087,152.279934,153.967667,135.636109,32.000000,133.739415,67.144113,58.811111,82.073014,4.801598,44.248778,83.785642,64.557423,17.873418,18.748688,59.550942,33.933697
54.871322,64.998486,119.002912,131.495983,121.779440,110.261040,29.205944,14.227230,117.768959,0.558796,64.901300,55.902808,130.299156,118.099219,129.118056,117.847162,71.148694,115.456477,-0.000678,0.002505,32.000000,-235.783096,118.127626,-0.024869,21.717565,0.653140,522802.859074,0.997245,19.904960,17.015937,2.166358,0.041135,0.045431,149.603349,32.000000,162.412498,152.554050,151.590400,135.596790,32.000000,133.817493,67.147311,58.825696,82.105442,4.801598,44.190525,83.785642,64.600602,17.873418,18.589387,59.532079,33.921664
54.865467,64.989410,118.957132,131.481787,121.716834,110.248936,29.239139,14.227801,117.787508,0.558498,64.848097,55.854810,130.213456,118.146444,129.072998,117.805033,71.203656,115.571153,-0.000679,0.002479,32.000000,-235.782361,118.365592,-0.025071,21.737628,0.653420,522614.442225,0.998036,19.870396,16.956307,2.169025,0.058032,0.073651,149.412352,32.000000,162.696074,151.955178,149.993476,136.230876,32.000000,133.535982,67.158136,58.829901,82.097534,4.801598,44.250074,83.785642,64.644378,17.873418,18.575160,59.540901,33.883147
54.958737,65.002611,118.982340,131.482901,121.697866,110.244879,29.268829,14.218954,117.790591,0.558171,64.720375,55.937252,130.259398,118.072508,129.108528,117.806290,71.192868,115.539941,-0.000678,0.002469,32.000000,-235.789242,118.292786,-0.025115,21.746151,0.653335,522540.138622,0.999221,19.881096,16.927511,2.168763,0.051368,0.077581,149.281138,32.000000,162.712465,151.563937,150.618316,136.667737,32.000000,132.707958,67.147091,58.802764,82.074607,4.801598,44.190054,83.785642,64.510121,17.873418,18.595720,59.539494,33.930909
54.925319,64.948159,119.001186,131.475385,121.702901,110.260972,29.192812,14.228087,117.905795,0.558078,64.491603,55.985695,130.257603,118.193873,129.122267,117.869858,71.220359,115.484921,-0.000677,0.002458,32.000000,-235.777159,118.267656,-0.025064,21.773689,0.652425,522358.262725,0.998071,19.877647,16.935253,2.168160,0.049144,0.057411,149.809384,32.000000,162.073407,151.367193,153.241341,136.809323,32.000000,132.508912,67.123929,58.815116,82.065345,4.801598,44.209689,83.785642,64.557117,17.873418,18.595741,59.546546,33.727461
54.948625,64.948159,119.044258,131.475385,121.713235,110.273472,29.226174,14.220381,117.835166,0.557882,64.358866,56.002842,130.308439,118.218629,129.143279,117.848135,71.168575,115.511822,-0.000678,0.002451,32.000000,-235.791913,118.571747,-0.025079,21.798708,0.650749,522326.711601,0.995184,19.801251,16.928979,2.164939,0.033304,0.030624,150.282882,32.000000,161.652355,151.590658,154.889595,136.746492,32.000000,132.267778,67.124387,58.791607,82.065754,4.801598,44.212631,83.785642,64.506840,17.873418,18.510328,59.542936,33.798701
54.967054,64.853557,119.061246,131.452283,121.657871,110.261528,29.195770,14.224091,117.913077,0.557765,64.222285,56.143975,130.296374,118.242404,129.080310,117.895035,71.144458,115.661306,-0.000678,0.002436,32.000000,-235.782138,118.167560,-0.025073,21.796086,0.650633,522284.456389,0.998447,19.778889,16.871403,2.166600,0.049915,0.048483,150.525923,32.000000,161.433070,152.233312,155.968054,135.833569,32.000000,132.899330,67.098108,58.806698,82.082850,4.801598,44.235271,83.785642,64.517831,17.873418,18.361742,59.543635,33.787549
54.984730,64.748232,119.146816,131.426955,121.704926,110.249495,29.250165,14.220523,117.953801,0.557483,64.149630,56.142681,130.294071,118.221218,129.083442,117.849256,71.173828,115.616602,-0.000679,0.002430,32.000000,-235.781444,118.243124,-0.025079,21.790788,0.649862,522440.247736,0.996952,19.756508,16.937898,2.166465,0.043830,0.028327,150.240209,32.000000,161.683669,152.513506,154.062707,135.728317,32.000000,133.563219,67.096051,58.801678,82.092625,4.801598,44.256835,83.785642,64.462977,17.873418,18.195898,59.529954,33.914401
54.927387,64.636033,119.094016,131.393276,121.679464,110.241532,29.226820,14.219239,117.964937,0.557159,64.086026,56.037274,130.271416,118.310796,129.053755,117.954722,71.172470,115.687143,-0.000680,0.002442,32.000000,-235.788301,118.434530,-0.025064,21.801908,0.649508,522289.582674,0.997258,19.644214,17.043714,2.166047,0.050715,0.048051,149.485633,32.000000,162.215863,152.568151,151.700503,135.546726,32.000000,133.695072,67.107117,58.835141,82.085556,4.801598,44.302122,83.785642,64.438709,17.873418,18.193944,59.541097,33.922325
54.981757,64.636033,119.214455,131.393276,121.717893,110.249657,29.222864,14.225090,118.006091,0.557050,64.092034,56.080161,130.237085,118.210125,129.069087,118.002622,71.144083,115.722867,-0.000681,0.002443,32.000000,-235.781467,118.230396,-0.025055,21.811612,0.649707,522007.040082,0.994659,19.521924,16.989919,2.166907,0.036584,0.036006,149.211632,32.000000,162.628480,152.097354,150.198249,136.077415,32.000000,133.329512,67.129379,58.845010,82.113162,4.801598,44.288358,83.785642,64.444380,17.873418,18.015953,59.538255,33.866272
54.930135,64.585710,119.127337,131.364329,121.886384,110.237388,29.193589,14.222807,117.944643,0.557041,64.103216,55.955237,130.202430,118.272766,129.099632,117.969373,71.182175,115.643045,-0.000681,0.002445,32.000000,-235.785553,118.494877,-0.024889,21.825774,0.649724,521844.106206,0.996233,19.464776,17.029813,2.168208,0.051546,0.059006,149.363734,32.000000,162.682109,151.605714,150.944547,136.569532,32.000000,132.630238,67.159205,58.882282,82.107413,4.801598,44.259945,83.785642,64.437749,17.873418,17.934301,59.536141,33.934871
54.933198,64.590109,119.201152,131.348186,122.009700,110.241495,29.246690,14.225803,117.876545,0.557021,64.263360,55.920224,130.210900,118.237917,129.103843,117.934558,71.165587,115.643103,-0.000682,0.002463,32.000000,-235.781737,118.452353,-0.024917,21.797056,0.649421,521911.759330,0.995349,19.412578,17.077711,2.168255,0.049213,0.039137,149.819565,32.000000,162.064605,151.280874,153.493800,136.737118,32.000000,132.400394,67.132076,58.862452,82.078759,4.801598,44.280918,83.785642,64.465832,17.873418,17.937965,59.536711,33.899948
54.835410,64.708907,119.076632,131.351804,121.984275,110.253623,29.241245,14.228658,117.797680,0.557061,64.556644,55.970672,130.287902,118.157903,129.114551,117.870754,71.162285,115.726762,-0.000682,0.002448,32.000000,-235.780194,118.208674,-0.024897,21.799731,0.649090,521728.591997,0.997139,19.411814,16.996019,2.168706,0.053606,0.056123,150.338660,32.000000,161.688071,151.410826,154.975467,136.946436,32.000000,132.489555,67.141056,58.887920,82.108226,4.801598,44.253649,83.785642,64.520345,17.873418,17.934783,59.547215,33.895179
54.859941,64.708907,119.126878,131.351804,121.996659,110.257835,29.280829,14.228372,117.869634,0.556929,64.667808,55.858305,130.262778,118.204598,129.066079,117.832332,71.146978,115.555890,-0.000680,0.002438,32.000000,-235.782446,118.381663,-0.024871,21.805553,0.650452,521787.692908,0.995316,19.413272,17.012640,2.169929,0.037801,0.026505,150.476575,32.000000,161.490805,152.102360,155.798298,135.998462,32.000000,133.094118,67.100341,58.887589,82.097202,4.801598,44.250745,83.785642,64.507734,17.873418,18.117991,59.536504,33.798994
54.944662,64.875007,119.215945,131.388544,122.008932,110.241498,29.244995,14.226089,117.878138,0.556829,64.332395,56.095454,130.254450,118.259899,129.020057,117.883995,71.156225,115.652857,-0.000681,0.002459,32.000000,-235.785221,118.291111,-0.024837,21.818168,0.651443,522082.175764,0.997896,19.626043,17.061635,2.171528,0.059466,0.047678,150.314488,32.000000,161.748682,152.501406,153.697813,135.662788,32.000000,133.313532,67.054756,58.878558,82.087514,4.801598,44.245361,83.785642,64.397114,17.873418,18.375907,59.537547,33.892904
54.886963,64.757307,119.153216,131.395781,122.039500,110.225202,29.233767,14.223235,117.929708,0.556718,64.283944,56.035747,130.273084,118.267648,129.034062,117.905587,71.156727,115.690160,-0.000681,0.002467,32.000000,-235.787092,118.321378,-0.024823,21.795850,0.651230,522117.445532,0.996091,19.602457,16.983587,2.171473,0.087978,0.047880,149.520234,32.000000,162.293015,152.678641,151.589531,135.565822,32.000000,133.459500,67.033126,58.909276,82.058145,4.801598,44.263520,83.785642,64.470701,17.873418,18.190877,59.535511,33.906331
54.861196,64.664633,119.106430,131.364886,122.134490,110.239386,29.277007,14.228087,117.794331,0.556715,64.554128,55.879461,130.219202,118.304473,129.070985,117.848833,71.205757,115.595435,-0.000681,0.002488,32.000000,-235.778634,118.452352,-0.024849,21.789005,0.650253,522213.130082,0.995906,19.687162,17.027330,2.169746,0.044234,0.071869,149.395647,32.000000,162.540990,152.184528,149.834518,135.935495,32.000000,132.817464,67.050637,58.927799,82.092654,4.801598,44.276066,83.785642,64.459386,17.873418,18.188993,59.534272,33.909485
54.813933,64.664633,119.176905,131.364886,122.178377,110.253633,29.240955,14.222949,117.823189,0.556694,64.693363,55.874973,130.188809,118.182700,129.062683,117.843207,71.200266,115.604336,-0.000680,0.002459,32.000000,-235.785574,118.233150,-0.024845,21.802564,0.651142,521998.989000,0.996986,19.624885,17.047203,2.170884,0.044578,0.058647,149.303522,32.000000,162.570580,151.635997,151.019270,136.477370,32.000000,132.537309,67.015504,58.909563,82.045911,4.801598,44.276263,83.785642,64.513903,17.873418,18.041706,59.544982,33.796867
54.853423,64.782607,118.986314,131.379916,122.125863,110.241500,29.223185,14.227230,117.751635,0.556471,64.846036,55.947803,130.218283,118.150277,129.111626,117.780504,71.199112,115.537771,-0.000680,0.002455,32.000000,-235.784407,118.400101,-0.024828,21.811585,0.651365,521841.818471,0.995911,19.556975,16.946422,2.171051,0.047842,0.045235,149.994748,32.000000,161.920221,151.412759,153.311063,136.760042,32.000000,132.236109,67.025498,58.916711,82.050498,4.801598,44.216303,83.785642,64.508820,17.873418,18.223895,59.538432,33.919683
54.857632,64.951459,119.106948,131.414151,122.094621,110.237320,29.226283,14.222949,117.838879,0.556484,64.844633,55.921431,130.243465,118.209616,129.080916,117.897805,71.135981,115.627190,-0.000681,0.002451,32.000000,-235.784755,118.414583,-0.024845,21.806734,0.652363,521948.519766,0.998220,19.602425,16.956778,2.174208,0.065034,0.058165,150.362407,32.000000,161.819194,151.412380,155.211812,136.819750,32.000000,132.668344,66.991326,58.893559,82.079388,4.801598,44.244592,83.785642,64.474936,17.873418,18.486258,59.535590,33.947343
54.943015,64.967685,119.110588,131.439480,121.973962,110.229034,29.211180,14.224376,117.924312,0.556180,64.652830,55.980848,130.265569,118.199297,129.037022,117.897765,71.129114,115.723623,-0.000682,0.002439,32.000000,-235.783000,118.199172,-0.024813,21.806865,0.650196,522039.678701,0.998237,19.682423,16.921549,2.169168,0.049513,0.051188,150.611368,32.000000,161.529317,151.987640,155.794711,135.941598,32.000000,133.230423,66.956762,58.896081,82.061152,4.801598,44.232523,83.785642,64.477710,17.873418,18.485881,59.539229,33.902662
54.936227,64.967685,119.207780,131.439480,121.853733,110.220539,29.241927,14.223948,117.939901,0.556032,64.562815,55.966937,130.292613,118.255801,129.051683,117.854800,71.177979,115.650390,-0.000682,0.002436,32.000000,-235.785887,118.384255,-0.024826,21.784966,0.651414,522397.087998,0.998461,19.847229,17.033552,2.171201,0.023312,0.023113,150.298724,32.000000,161.934983,152.385796,153.859487,135.809730,32.000000,133.622401,66.989553,58.919520,82.081995,4.801598,44.287037,83.785642,64.409281,17.873418,18.510961,59.537281,33.845803
54.878229,64.825232,119.065016,131.423058,121.785808,110.208364,29.224841,14.220238,117.945507,0.555948,64.623210,55.930902,130.239831,118.251601,129.002305,117.845711,71.189424,115.577465,-0.000682,0.002429,32.000000,-235.788613,118.415787,-0.024817,21.785858,0.649963,522348.045366,0.997227,19.781419,17.093092,2.167893,0.060388,0.066370,149.661255,32.000000,162.411708,152.695389,151.281462,135.678898,32.000000,133.621525,66.965352,58.911063,82.060978,4.801598,44.229734,83.785642,64.409033,17.873418,18.287575,59.544697,33.868106
54.834015,64.781507,119.130844,131.409698,121.770879,110.204351,29.225807,14.222378,117.905644,0.555876,64.732226,55.930119,130.213259,118.230741,129.065808,117.873928,71.211750,115.685223,-0.000682,0.002431,32.000000,-235.783358,118.180532,-0.024786,21.792099,0.651376,522207.314289,0.996238,19.787937,17.004228,2.169930,0.056456,0.059498,149.424345,32.000000,162.733110,152.153788,149.751629,136.117049,32.000000,132.912203,66.986789,58.937753,82.057252,4.801598,44.254198,83.785642,64.469895,17.873418,18.217841,59.545503,33.918510
54.832090,64.851632,119.058544,131.414429,121.846979,110.192160,29.213710,14.219667,117.812225,0.555774,64.802603,55.804767,130.217483,118.180233,129.096065,117.857200,71.200455,115.616235,-0.000683,0.002439,32.000000,-235.790496,118.447685,-0.024743,21.812425,0.650994,521951.590766,0.997495,19.701203,16.952934,2.169622,0.053851,0.054968,149.358077,32.000000,162.750802,151.643297,150.714082,136.507133,32.000000,132.314120,66.968839,58.925935,82.021549,4.801598,44.217359,83.785642,64.475444,17.873418,18.216145,59.530820,33.889896
54.794698,64.851632,119.122577,131.414429,121.922791,110.179896,29.230319,14.231940,117.779716,0.555457,64.869044,55.785202,130.237117,118.091204,129.114565,117.839648,71.180261,115.615122,-0.000683,0.002452,32.000000,-235.776092,118.268246,-0.024761,21.780167,0.651917,521849.473427,0.998199,19.699983,16.989484,2.172572,0.045214,0.046285,149.975555,32.000000,161.953419,151.513092,153.516109,136.767516,32.000000,132.080271,66.970350,58.934189,81.973783,4.801598,44.244518,83.785642,64.504219,17.873418,18.324473,59.542691,33.780139
54.799921,64.959434,118.984536,131.434191,121.987808,110.183925,29.192838,14.222378,117.860045,0.555364,64.955467,55.824697,130.268956,118.198441,129.107226,117.769459,71.168440,115.520349,-0.000683,0.002447,32.000000,-235.784178,118.233885,-0.024811,21.786304,0.650894,521916.519113,0.998729,19.771961,16.963091,2.171330,0.060926,0.049350,150.361780,32.000000,161.750535,151.477726,155.075402,136.629520,32.000000,132.542680,66.980805,58.914892,81.951061,4.801598,44.197218,83.785642,64.479305,17.873418,18.492181,59.538540,33.778745
54.771908,65.035612,119.078237,131.455623,122.017752,110.179477,29.246585,14.223377,117.885559,0.555261,64.985534,55.834792,130.285668,118.082968,129.087455,117.735091,71.130546,115.595949,-0.000683,0.002439,32.000000,-235.780557,118.482559,-0.024847,21.784914,0.652878,521922.991103,0.998805,19.807930,16.982677,2.173980,0.055480,0.052167,150.664332,32.000000,161.582008,152.037040,155.851480,135.947479,32.000000,133.368544,66.976681,58.915774,81.950460,4.801598,44.229500,83.785642,64.509275,17.873418,18.610992,59.536288,33.930175
54.824040,65.058438,119.040205,131.467035,121.957548,110.171144,29.219648,14.227516,117.803730,0.554965,65.118188,55.881327,130.331465,118.090532,129.055644,117.745749,71.139677,115.483534,-0.000681,0.002456,32.000000,-235.779860,118.025121,-0.024780,21.775892,0.651838,522118.745158,1.000307,19.910705,16.942695,2.171254,0.045561,0.047387,150.409104,32.000000,161.857989,152.317927,153.739092,135.719875,32.000000,133.708192,66.993799,58.922125,81.942294,4.801598,44.175600,83.785642,64.502535,17.873418,18.611269,59.539799,33.830102
54.813117,65.058438,118.995610,131.467035,121.915474,110.170858,29.230121,14.228658,117.768752,0.554867,65.196301,55.886692,130.253421,118.090532,129.034565,117.738090,71.165562,115.508672,-0.000680,0.002474,32.000000,-235.781013,118.268064,-0.024768,21.774921,0.653147,522305.097740,0.999198,20.013842,17.021916,2.174075,0.036985,0.043494,149.521118,32.000000,162.537678,152.375692,151.466894,135.649439,32.000000,133.662729,67.005765,58.945560,81.943717,4.801598,44.190102,83.785642,64.478089,17.873418,18.647359,59.545159,33.925186
54.782730,65.101891,118.985039,131.483457,121.916788,110.170782,29.190661,14.224234,117.764655,0.554733,65.221210,55.789029,130.215356,118.117918,129.035668,117.755342,71.189220,115.495270,-0.000682,0.002467,32.000000,-235.782487,118.396614,-0.024753,21.775105,0.652241,522247.070754,0.999052,19.986509,16.951327,2.171314,0.056765,0.061907,149.305172,32.000000,162.740606,151.961501,149.741736,135.908857,32.000000,133.122961,66.993206,58.942130,81.904479,4.801598,44.181463,83.785642,64.477189,17.873418,18.715875,59.536485,33.836265
54.836194,65.149193,119.008805,131.500158,121.864135,110.178905,29.240868,14.220951,117.804030,0.554735,65.131649,55.899290,130.296179,118.060804,129.082058,117.732828,71.179234,115.486764,-0.000682,0.002471,32.000000,-235.783474,118.095894,-0.024795,21.781321,0.652139,522197.855176,0.998912,19.997016,16.939189,2.170933,0.056653,0.049082,149.403624,32.000000,162.900982,151.576237,150.724432,136.641700,32.000000,132.537500,67.012122,58.958285,81.869654,4.801598,44.194069,83.785642,64.457784,17.873418,18.790638,59.539897,33.787255
54.880144,65.136542,119.043079,131.514910,121.848949,110.187004,29.232158,14.230513,117.764233,0.554537,64.926073,55.930456,130.305524,118.113920,129.129872,117.828442,71.176765,115.490122,-0.000682,0.002491,32.000000,-235.779978,118.329146,-0.024780,21.771355,0.652660,522227.606869,1.000992,20.069705,16.908201,2.171944,0.055511,0.068314,149.941184,32.000000,162.139623,151.345694,153.321397,136.798673,32.000000,132.205641,67.026320,58.941508,81.857804,4.801598,44.203742,83.785642,64.428785,17.873418,18.772013,59.540448,33.745583
54.798159,65.094740,118.957044,131.519920,121.783980,110.191111,29.235708,14.228943,117.741743,0.554449,64.966178,55.858551,130.305441,118.136330,129.094443,117.731856,71.147245,115.469943,-0.000681,0.002487,32.000000,-235.779089,118.122159,-0.024842,21.769414,0.651855,522324.399437,0.998395,20.065575,16.913536,2.170260,0.042712,0.041271,150.382233,32.000000,161.807637,151.560078,155.002059,136.617973,32.000000,132.461820,67.031645,58.933010,81.858518,4.801598,44.163262,83.785642,64.462872,17.873418,18.773073,59.539416,33.822765
54.804993,65.094740,118.999575,131.519920,121.738574,110.182957,29.240967,14.222664,117.735628,0.554005,65.059289,55.907176,130.352033,118.146037,129.132959,117.779360,71.170705,115.513126,-0.000681,0.002506,32.000000,-235.784220,118.104948,-0.024823,21.786041,0.651681,522324.800044,0.997847,20.010672,16.917841,2.169147,0.042456,0.039416,150.575435,32.000000,161.680224,152.076275,155.799891,135.895218,32.000000,133.173085,67.046702,58.975122,81.891511,4.801598,44.185148,83.785642,64.474427,17.873418,18.708546,59.540143,33.778965
54.852790,65.124167,119.084655,131.524930,121.765161,110.182999,29.193527,14.222664,117.753606,0.553826,65.032038,56.001552,130.348890,118.193507,129.038140,117.794354,71.142224,115.552793,-0.000682,0.002531,32.000000,-235.784876,118.389660,-0.024728,21.797712,0.652472,522393.156041,0.999304,20.047707,16.936325,2.170822,0.060932,0.052944,150.243140,32.000000,161.965312,152.453567,153.776110,135.629158,32.000000,133.339359,67.000436,58.939760,81.852331,4.801598,44.155985,83.785642,64.424997,17.873418,18.755375,59.546585,33.817043
54.949664,65.104091,119.125991,131.520755,121.742996,110.182960,29.219386,14.225518,117.877567,0.553619,64.829675,56.114539,130.316974,118.139430,129.060549,117.857999,71.178621,115.642002,-0.000684,0.002556,32.000000,-235.785956,118.236372,-0.024738,21.793017,0.652113,522301.191250,0.998912,20.041133,16.936481,2.171327,0.065092,0.097361,149.589752,32.000000,162.534636,152.541695,151.398167,135.676780,32.000000,133.779781,67.021544,58.973686,81.860046,4.801598,44.237020,83.785642,64.363676,17.873418,18.724944,59.545828,33.790190
54.910705,64.932759,119.142453,131.495148,121.829223,110.191235,29.233013,14.220095,117.855964,0.553532,64.510388,55.952851,130.269705,118.178704,129.106423,117.879305,71.170352,115.627274,-0.000686,0.002563,32.000000,-235.789412,118.471445,-0.024714,21.769388,0.651605,522377.732706,0.999649,20.024591,16.986648,2.170986,0.063479,0.077846,149.378740,32.000000,162.809984,151.908359,149.644377,136.209124,32.000000,132.991824,67.051983,59.008203,81.870702,4.801598,44.238637,83.785642,64.311537,17.873418,18.725752,59.545985,33.897380
54.893361,64.932759,119.228023,131.495148,121.942349,110.187298,29.224818,14.224519,117.830315,0.553397,64.355407,55.953051,130.249050,118.254414,129.123799,117.965870,71.193292,115.553506,-0.000686,0.002581,32.000000,-235.782529,118.421863,-0.024550,21.802931,0.650355,522217.136333,0.996761,19.911442,16.999005,2.167911,0.050248,0.034229,149.405881,32.000000,162.922618,151.487320,150.700381,136.720164,32.000000,132.851117,67.032718,58.982865,81.829114,4.801598,44.287297,83.785642,64.381286,17.873418,18.457746,59.541707,33.947196
54.903829,64.795807,119.119789,131.455902,122.031669,110.175118,29.216644,14.224234,117.934303,0.553355,64.370602,55.917354,130.297745,118.216936,129.150046,117.970474,71.181538,115.645451,-0.000686,0.002584,32.000000,-235.785437,118.165582,-0.024545,21.808071,0.651580,522047.814569,0.996696,19.777525,16.999226,2.169749,0.058863,0.062621,150.013590,32.000000,162.251030,151.344075,153.364475,136.922984,32.000000,132.535643,67.045866,58.983107,81.827734,4.801598,44.222883,83.785642,64.365580,17.873418,18.242705,59.533711,34.077643
54.954667,64.809282,119.236319,131.442263,121.938588,110.178742,29.219046,14.224947,117.854278,0.553132,64.401758,56.045744,130.334499,118.282900,129.161615,117.918382,71.200639,115.686812,-0.000686,0.002621,32.000000,-235.780298,118.398960,-0.024507,21.793280,0.651459,521989.770729,0.997289,19.794188,16.935969,2.171993,0.057034,0.059133,150.272775,32.000000,161.873834,151.445958,155.021061,136.847285,32.000000,132.707991,67.049525,59.005722,81.847011,4.801598,44.291010,83.785642,64.323252,17.873418,18.262192,59.538845,33.794519
54.978085,64.778207,119.234069,131.431130,121.882439,110.199142,29.256610,14.220238,117.955967,0.552859,64.286973,56.067674,130.326600,118.355512,129.117192,117.987502,71.151466,115.739400,-0.000686,0.002628,32.000000,-235.790416,118.422640,-0.024516,21.779301,0.650024,521754.365014,0.996880,19.647179,16.997972,2.169608,0.046089,0.062044,150.429790,32.000000,161.695956,152.161934,155.668353,135.971127,32.000000,133.004437,67.046872,58.986646,81.871281,4.801598,44.256740,83.785642,64.331380,17.873418,18.260711,59.546270,33.790924
55.110960,64.778207,119.345541,131.431130,121.925396,110.203299,29.232383,14.224376,118.086115,0.552600,64.020057,56.108686,130.347601,118.405163,129.061320,118.061884,71.174971,115.784512,-0.000687,0.002637,32.000000,-235.783819,118.334104,-0.024481,21.796033,0.650478,521721.880321,0.995846,19.611829,17.001463,2.169721,0.038491,0.033819,150.167925,32.000000,161.908936,152.447456,153.540174,135.657266,32.000000,133.302972,67.045689,59.014882,81.856440,4.801598,44.343938,83.785642,64.183354,17.873418,18.210474,59.536180,34.102515
55.100717,64.600834,119.379672,131.396059,121.941848,110.219584,29.204948,14.225803,118.131998,0.552311,63.776651,56.152672,130.268027,118.447372,129.089594,118.182775,71.197165,115.863315,-0.000687,0.002644,32.000000,-235.782556,118.765781,-0.024565,21.783471,0.650542,521865.207433,0.994199,19.558276,17.079355,2.168756,0.053582,0.094330,149.594225,32.000000,162.545216,152.625914,151.196326,135.467804,32.000000,133.461002,67.058926,59.044642,81.872225,4.801598,44.296477,83.785642,64.172901,17.873418,17.930919,59.542671,33.915355
55.009163,64.415217,119.367000,131.341784,121.949856,110.231738,29.216463,14.227516,118.147766,0.552241,63.813597,56.091034,130.209124,118.532116,129.120709,118.088656,71.235692,115.799894,-0.000687,0.002608,32.000000,-235.780680,118.585245,-0.024544,21.769230,0.648608,521758.921822,0.992403,19.430868,17.080476,2.165550,0.082101,0.065889,149.282041,32.000000,162.700820,152.046826,149.886166,136.067687,32.000000,133.097817,67.086451,59.037120,81.877545,4.801598,44.355434,83.785642,64.229147,17.873418,17.637554,59.538924,33.856954
54.897573,64.414667,119.368477,131.315343,122.075682,110.244071,29.236767,14.223092,118.045770,0.551961,63.865921,56.013513,130.187284,118.458689,129.101552,118.120250,71.210858,115.915289,-0.000687,0.002596,32.000000,-235.789038,118.554226,-0.024511,21.754255,0.649167,521539.057313,0.993212,19.263309,17.101284,2.166572,0.052222,0.042477,149.308302,32.000000,162.866811,151.490073,151.113195,136.655154,32.000000,132.616787,67.087152,59.052541,81.859561,4.801598,44.332264,83.785642,64.244637,17.873418,17.633014,59.540006,33.848004
54.864532,64.414667,119.356211,131.315343,122.069686,110.248272,29.207829,14.221522,118.064139,0.551870,63.910289,55.980105,130.227495,118.398068,129.114638,118.093093,71.216199,115.833568,-0.000687,0.002598,32.000000,-235.786673,118.706678,-0.024518,21.750085,0.650797,521298.771118,0.994265,19.165466,17.028152,2.169948,0.051379,0.056759,149.961778,32.000000,162.059971,151.368415,153.655741,136.837912,32.000000,132.527183,67.070783,59.038537,81.842331,4.801598,44.359681,83.785642,64.313379,17.873418,17.627611,59.533947,33.906771
