OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 4, 2019
9:24:33 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.860655,65.512502,101.430383,120.022940,114.464360,111.062246,29.315942,14.188272,99.657417,-0.000879,65.770654,55.897312,118.954461,99.719282,117.938729,99.494476,62.830549,96.982090,-0.000708,0.002416,32.000000,-235.821891,100.057012,-0.024729,18.216441,0.624661,544705.385230,1.004680,20.338480,14.484549,1.847540,0.055747,0.030432,135.717633,32.000000,145.585914,134.897531,139.513073,124.014766,32.000000,120.475433,66.833757,56.159939,72.793578,24.012658,35.961431,83.785642,68.437616,17.873418,18.341312,59.554758,30.215953
54.792939,65.530379,101.334965,120.030163,114.449378,111.065897,29.308891,14.186417,99.721590,-0.000781,65.904166,55.838766,118.985444,99.670447,117.896644,99.584215,62.811894,96.974195,-0.000708,0.002425,32.000000,-235.818992,100.099862,-0.024699,18.199577,0.622405,544541.884924,1.004407,20.363082,14.383512,1.847098,0.031198,0.018214,135.875893,32.000000,145.562847,135.429860,140.373353,123.139622,32.000000,121.218436,66.802494,56.125319,72.783411,24.012658,35.965884,83.785642,68.479350,17.873418,18.372927,59.553941,30.202086
54.811938,65.574935,101.323449,120.047387,114.452347,111.061768,29.318350,14.190270,99.590117,-0.001031,66.158497,55.755877,119.009632,99.721117,117.861905,99.501689,62.826254,96.997637,-0.000707,0.002419,32.000000,-235.817434,100.013325,-0.024684,18.160789,0.622268,544604.909105,1.004303,20.405366,14.467394,1.848873,0.050345,0.047487,135.768048,32.000000,145.741890,135.728410,138.463313,123.012624,32.000000,121.717226,66.821916,56.149211,72.771962,24.012658,35.911958,83.785642,68.473329,17.873418,18.446343,59.561298,30.175674
54.805852,65.673949,101.280461,120.071278,114.438614,111.065989,29.351599,14.197690,99.601297,-0.001002,66.119167,55.888375,119.015560,99.752354,117.842290,99.406433,62.827505,96.992325,-0.000706,0.002417,32.000000,-235.810341,100.137568,-0.024690,18.114212,0.623294,544725.090173,1.006000,20.488369,14.481124,1.849416,0.073458,0.052275,134.995334,32.000000,146.339152,135.893567,136.217007,122.859910,32.000000,122.065623,66.809464,56.150521,72.749211,24.012658,35.954066,83.785642,68.461757,17.873418,18.450403,59.555456,30.063348
54.825666,65.673949,101.351424,120.071278,114.429571,111.053743,29.291890,14.193409,99.567270,-0.000749,66.036631,55.985942,118.962265,99.640083,117.893869,99.503362,62.819818,96.907566,-0.000705,0.002391,32.000000,-235.817081,100.235261,-0.024700,18.100469,0.624172,544728.880784,1.005372,20.514646,14.481386,1.848565,0.058132,0.038714,134.860490,32.000000,146.626015,135.610960,134.876721,123.289876,32.000000,121.708795,66.820796,56.154405,72.756088,24.012658,35.925571,83.785642,68.456412,17.873418,18.609756,59.559980,30.201206
54.888225,65.699252,101.341804,120.093225,114.409056,111.061910,29.317939,14.183420,99.698000,-0.000790,65.811666,55.915363,118.986598,99.748361,117.898587,99.442034,62.863618,96.946385,-0.000706,0.002406,32.000000,-235.827562,100.050528,-0.024716,18.113399,0.625655,544894.690480,1.004661,20.619515,14.476823,1.847986,0.059053,0.038449,134.792431,32.000000,146.700315,135.059987,134.820309,123.656646,32.000000,120.833943,66.849118,56.172124,72.741894,24.012658,35.932394,83.785642,68.398250,17.873418,18.654141,59.553027,30.152490
54.883101,65.656346,101.312819,120.096559,114.443498,111.062335,29.295409,14.193409,99.615157,-0.000896,65.608594,55.933799,118.991885,99.779230,117.935330,99.456750,62.866832,96.986248,-0.000707,0.002400,32.000000,-235.815934,100.172608,-0.024730,18.096220,0.626391,544839.074517,1.006195,20.600455,14.431626,1.848613,0.055407,0.087138,135.167826,32.000000,146.181704,134.845502,137.385057,123.928556,32.000000,120.494716,66.845149,56.136884,72.713223,24.012658,35.902596,83.785642,68.410545,17.873418,18.591988,59.549870,30.106415
54.899731,65.562283,101.421720,120.083780,114.473812,111.056806,29.323703,14.183420,99.734774,-0.000672,65.501808,56.030207,119.034001,99.795015,117.981050,99.370813,62.851858,97.035841,-0.000707,0.002428,32.000000,-235.825431,100.125092,-0.024667,18.170204,0.624670,544788.821318,1.004175,20.565617,14.412050,1.846331,0.039613,0.023654,135.691381,32.000000,145.754401,134.984913,138.987986,123.878263,32.000000,120.498322,66.857358,56.140813,72.729028,24.012658,35.971692,83.785642,68.388330,17.873418,18.596623,59.557925,30.051463
54.934188,65.562283,101.384673,120.083780,114.496353,111.075454,29.376311,14.191126,99.744931,-0.000538,65.490270,56.018095,119.095016,99.773521,117.975734,99.602940,62.838531,97.038324,-0.000707,0.002434,32.000000,-235.819856,100.151724,-0.024688,18.187723,0.625001,544724.774678,1.004940,20.527636,14.433705,1.845975,0.085766,0.027705,135.991429,32.000000,145.469806,135.527562,140.307451,123.417941,32.000000,120.832347,66.874632,56.166327,72.753079,24.012658,35.938707,83.785642,68.353512,17.873418,18.453731,59.556794,30.213605
54.963854,65.475922,101.441850,120.067389,114.560309,111.065029,29.307642,14.185846,99.727720,-0.000794,65.370621,55.977566,119.082064,99.842464,117.914410,99.676541,62.816022,97.112868,-0.000707,0.002438,32.000000,-235.823989,100.359203,-0.024857,18.219562,0.623025,544584.501224,1.003331,20.417592,14.479608,1.847399,0.061222,0.048418,136.014253,32.000000,145.424555,135.731384,139.270022,123.064103,32.000000,121.338951,66.825900,56.123292,72.718420,24.012658,35.987044,83.785642,68.322514,17.873418,18.322458,59.556626,30.212431
54.937757,65.386263,101.455216,120.046275,114.617164,111.078880,29.311261,14.192696,99.708911,-0.000756,65.290827,56.042894,119.003802,99.837895,117.908350,99.677198,62.827915,97.071399,-0.000707,0.002453,32.000000,-235.812713,100.366543,-0.024880,18.220296,0.621470,544685.278360,1.001007,20.384496,14.494481,1.845566,0.066509,0.068548,135.178627,32.000000,146.161497,135.858595,136.897570,122.921398,32.000000,121.695546,66.831557,56.134929,72.706188,24.012658,35.968940,83.785642,68.335738,17.873418,18.185620,59.553145,30.221088
54.949150,65.296054,101.467807,120.018495,114.640588,111.115927,29.291489,14.186845,99.724633,-0.000587,65.285308,55.987012,118.954535,99.812958,117.892024,99.532653,62.876317,97.144393,-0.000706,0.002460,32.000000,-235.818237,100.367707,-0.024846,18.166401,0.620160,544541.947495,1.002427,20.269652,14.563458,1.845610,0.065265,0.039611,135.005237,32.000000,146.566598,135.825836,135.205594,123.075022,32.000000,121.655247,66.826755,56.132596,72.712260,24.012658,36.021921,83.785642,68.304405,17.873418,18.188348,59.551847,30.191301
54.923967,65.296054,101.467195,120.018495,114.646796,111.144575,29.288202,14.190412,99.801584,-0.000768,65.324324,56.023230,118.903882,99.869379,117.945465,99.667255,62.876384,97.107314,-0.000707,0.002505,32.000000,-235.815325,100.251517,-0.024654,18.136950,0.620714,544466.931117,1.002715,20.205046,14.525718,1.846730,0.088206,0.047264,134.822738,32.000000,146.758244,135.107424,134.255392,123.720280,32.000000,120.886801,66.831314,56.146918,72.739211,24.012658,35.979560,83.785642,68.322578,17.873418,18.049594,59.555997,30.116907
54.876656,65.274052,101.549482,120.003493,114.661476,111.160910,29.320187,14.191554,99.700905,-0.000888,65.387520,55.938117,118.928753,99.913912,117.911016,99.563601,62.921370,97.164774,-0.000706,0.002484,32.000000,-235.818936,100.130452,-0.024674,18.103800,0.622507,544407.980001,1.003254,20.103899,14.522804,1.846576,0.088741,0.037061,134.967679,32.000000,146.536933,134.855649,136.488918,123.938039,32.000000,120.671563,66.832716,56.128930,72.693515,24.012658,36.008987,83.785642,68.296324,17.873418,18.017229,59.551719,30.134588
54.890170,65.299354,101.421550,120.003493,114.682707,111.177313,29.289584,14.188415,99.725223,-0.000668,65.405772,55.891607,118.996590,99.816322,117.952621,99.581649,62.870767,97.088992,-0.000705,0.002472,32.000000,-235.821912,100.115076,-0.024724,18.128531,0.624181,544562.103131,1.004134,20.128082,14.499634,1.847412,0.034755,0.024336,135.526768,32.000000,145.832308,134.793519,138.606316,124.103989,32.000000,120.444680,66.824736,56.109878,72.684438,24.012658,35.963694,83.785642,68.329863,17.873418,18.058729,59.549870,30.064229
54.862197,65.361235,101.561136,120.012938,114.627634,111.181544,29.336336,14.188700,99.731228,-0.000701,65.541282,55.940461,119.027200,99.870276,117.956157,99.563844,62.866205,97.028225,-0.000706,0.002480,32.000000,-235.821135,100.259267,-0.024750,18.175921,0.627159,544540.286493,1.004085,20.151536,14.490447,1.850504,0.060801,0.028610,135.855381,32.000000,145.496502,135.162190,140.042941,123.753839,32.000000,120.550987,66.866800,56.142783,72.711777,24.012658,35.978662,83.785642,68.316669,17.873418,18.060843,59.558249,30.100179
54.882681,65.361235,101.412158,120.012938,114.567729,111.161634,29.317971,14.189842,99.698375,-0.000988,65.743367,55.978313,119.054053,99.823296,117.906400,99.545754,62.832269,97.074421,-0.000706,0.002468,32.000000,-235.820649,100.237404,-0.024706,18.166034,0.624879,544757.032414,1.005076,20.163851,14.493832,1.847718,0.064728,0.049671,135.943249,32.000000,145.442569,135.693662,140.116931,123.070819,32.000000,121.249352,66.850317,56.143806,72.710078,24.012658,35.957937,83.785642,68.329855,17.873418,18.160009,59.562488,30.225784
54.784690,65.429717,101.483595,120.030718,114.534255,111.157388,29.280770,14.188985,99.623645,-0.000914,65.881332,55.854654,119.044076,99.722769,117.895227,99.536260,62.857859,97.090379,-0.000707,0.002456,32.000000,-235.821013,100.296590,-0.024681,18.185153,0.625352,544892.131198,1.004245,20.252616,14.460511,1.851204,0.061775,0.050865,135.487867,32.000000,145.926748,135.949499,137.685212,122.932252,32.000000,121.630871,66.829315,56.128017,72.727516,24.012658,35.962847,83.785642,68.363095,17.873418,18.269805,59.553460,30.215953
54.784281,65.506726,101.384508,120.052665,114.472768,111.153320,29.299751,14.195264,99.662612,-0.000803,66.040297,55.901055,119.021293,99.745034,117.892847,99.569593,62.879171,97.028260,-0.000707,0.002446,32.000000,-235.810145,100.312006,-0.024677,18.195486,0.623661,544857.293044,1.004279,20.232928,14.523249,1.847799,0.082209,0.051048,135.070002,32.000000,146.430696,136.043929,135.762465,122.909946,32.000000,121.671554,66.809300,56.119979,72.717150,24.012658,35.945491,83.785642,68.401051,17.873418,18.393257,59.553617,30.061881
54.798146,65.605189,101.362966,120.084335,114.419164,111.141420,29.308690,14.192410,99.647827,-0.001013,66.200258,55.845084,118.965107,99.775132,117.899075,99.558264,62.929133,96.902812,-0.000708,0.002432,32.000000,-235.818900,100.187761,-0.024708,18.133698,0.625796,544935.183702,1.007692,20.395645,14.507604,1.852408,0.067077,0.041704,134.855963,32.000000,146.713041,135.231072,134.231232,123.574766,32.000000,121.280987,66.831726,56.127506,72.748755,24.012658,35.907282,83.785642,68.388310,17.873418,18.396835,59.555928,30.052123
54.820745,65.605189,101.319462,120.084335,114.406144,111.105102,29.309179,14.192553,99.625578,-0.001121,66.175510,55.810465,119.006748,99.749174,117.944320,99.434869,62.909558,97.029303,-0.000708,0.002426,32.000000,-235.817610,100.127862,-0.024711,18.091447,0.624556,544981.116682,1.007218,20.473047,14.447566,1.850613,0.059583,0.046645,134.835587,32.000000,146.719057,135.016823,135.598233,123.924216,32.000000,120.895116,66.842180,56.108563,72.709964,24.012658,35.916739,83.785642,68.369928,17.873418,18.554841,59.552132,30.202160
54.792679,65.720706,101.267370,120.109894,114.391260,111.084886,29.302185,14.189271,99.630304,-0.000876,66.109256,55.796462,119.066627,99.721749,117.965380,99.414474,62.884433,96.982762,-0.000708,0.002426,32.000000,-235.818925,99.987363,-0.024709,18.069470,0.626285,544950.266008,1.006786,20.558168,14.319343,1.849752,0.037370,0.010795,135.417473,32.000000,146.092165,134.732519,138.013633,123.923991,32.000000,120.647278,66.866577,56.107540,72.718628,24.012658,35.896338,83.785642,68.387850,17.873418,18.740018,59.556754,30.105388
54.838669,65.768838,101.406395,120.133786,114.336016,111.080925,29.308070,14.190841,99.637921,-0.000975,66.108886,55.892895,119.070323,99.712390,117.962007,99.364217,62.849331,96.974211,-0.000707,0.002424,32.000000,-235.815552,100.112444,-0.024728,18.110147,0.626642,544803.229667,1.005982,20.536429,14.417831,1.848196,0.057279,0.028184,135.800114,32.000000,145.819243,134.901893,139.579640,124.134348,32.000000,120.773752,66.865085,56.093371,72.714536,24.012658,35.950186,83.785642,68.360253,17.873418,18.820372,59.557285,30.166503
54.818292,65.777090,101.347459,120.146010,114.319466,111.087430,29.309326,14.191411,99.692427,-0.001144,66.058245,55.868126,119.081706,99.626993,117.956899,99.408140,62.861328,96.888591,-0.000705,0.002428,32.000000,-235.815637,100.140589,-0.024746,18.158638,0.627532,544940.646852,1.006919,20.678946,14.413930,1.848192,0.057120,0.045359,136.034794,32.000000,145.464384,135.554871,140.439779,123.218203,32.000000,121.109206,66.848844,56.088733,72.716055,24.012658,35.907327,83.785642,68.356871,17.873418,18.825801,59.555200,30.043833
54.798246,65.777090,101.362140,120.146010,114.298804,111.102264,29.341106,14.185560,99.627084,-0.001018,66.180301,55.788366,119.083791,99.636313,117.910637,99.373442,62.857081,96.883066,-0.000704,0.002444,32.000000,-235.819357,100.175201,-0.024767,18.157825,0.626660,545041.757684,1.005877,20.682840,14.443698,1.849177,0.092737,0.046233,135.800700,32.000000,145.660623,135.871504,138.794382,122.892660,32.000000,121.394305,66.852723,56.099412,72.734605,24.012658,35.931796,83.785642,68.381965,17.873418,18.844172,59.558495,30.130113
54.811317,65.752611,101.277772,120.155178,114.290983,111.093997,29.315214,14.190698,99.571587,-0.000832,66.242648,55.856854,119.070778,99.685005,117.903105,99.362282,62.892071,96.980761,-0.000704,0.002455,32.000000,-235.818317,100.218028,-0.024763,18.172066,0.624849,545069.484451,1.006328,20.710688,14.378272,1.848789,0.060793,0.058148,135.087302,32.000000,146.242314,136.070583,136.328447,122.830646,32.000000,121.793330,66.877229,56.074874,72.724938,24.012658,35.870727,83.785642,68.404088,17.873418,18.811324,59.554728,29.998418
54.848913,65.780115,101.317765,120.164901,114.270750,111.077610,29.286244,14.191839,99.662619,-0.001010,66.140603,55.921509,119.049524,99.684841,117.932918,99.452572,62.860469,96.930156,-0.000705,0.002500,32.000000,-235.819307,100.052258,-0.024719,18.198922,0.625527,545162.017848,1.005779,20.729973,14.379070,1.849733,0.079592,0.055695,134.881393,32.000000,146.594016,135.839677,134.748988,123.178153,32.000000,121.422282,66.882577,56.075229,72.739608,24.012658,35.907781,83.785642,68.345393,17.873418,18.859647,59.567277,30.182497
54.888853,65.782041,101.379202,120.173513,114.216794,111.053147,29.270562,14.187130,99.678993,-0.001091,65.939307,55.904292,119.072863,99.782249,117.997568,99.455034,62.853263,96.961522,-0.000705,0.002465,32.000000,-235.823852,100.022423,-0.024721,18.177154,0.623822,545005.609836,1.006262,20.692920,14.405044,1.847753,0.046243,0.035221,134.860464,32.000000,146.677349,135.154054,134.722942,123.715141,32.000000,120.742958,66.882773,56.064879,72.744893,24.012658,35.877391,83.785642,68.288752,17.873418,18.865156,59.555495,30.194236
54.868727,65.782041,101.393859,120.173513,114.224589,111.041982,29.288883,14.189984,99.588197,-0.000822,65.745813,55.991289,119.089984,99.692611,118.030832,99.397912,62.870725,96.895979,-0.000705,0.002454,32.000000,-235.818211,100.088582,-0.024710,18.123102,0.622499,545011.453244,1.006419,20.684267,14.405073,1.847216,0.054864,0.029326,135.214246,32.000000,146.322861,134.896075,137.270338,124.154619,32.000000,120.629532,66.921767,56.099742,72.756364,24.012658,35.942452,83.785642,68.315539,17.873418,18.873685,59.562291,30.094163
54.898750,65.714380,101.416828,120.166012,114.187112,111.054123,29.302858,14.186274,99.703306,-0.000886,65.676172,55.885567,119.072304,99.736044,118.021378,99.507472,62.802460,96.950382,-0.000705,0.002467,32.000000,-235.823069,100.311989,-0.024728,18.109727,0.622936,544888.556373,1.005931,20.647802,14.431850,1.846991,0.063168,0.068658,135.695986,32.000000,145.777850,134.720294,138.937037,124.277040,32.000000,120.833515,66.898423,56.049511,72.749684,24.012658,35.914323,83.785642,68.301784,17.873418,18.773249,59.553440,30.150069
54.911375,65.627467,101.441626,120.148232,114.201997,111.063715,29.301903,14.189556,99.691879,-0.001118,65.595465,55.961297,119.070527,99.757270,118.024315,99.519881,62.829302,96.984517,-0.000706,0.002453,32.000000,-235.819295,100.236955,-0.024741,18.114212,0.625283,544806.193777,1.005609,20.667145,14.373487,1.847935,0.078436,0.039052,136.014538,32.000000,145.554072,135.336122,140.473521,123.708066,32.000000,121.232539,66.897786,56.069118,72.774562,24.012658,35.961463,83.785642,68.275819,17.873418,18.642390,59.557797,30.174720
54.980317,65.560083,101.495420,120.135731,114.204349,111.059626,29.304756,14.184704,99.763516,-0.000847,65.462401,56.089156,119.082403,99.774766,117.972927,99.569464,62.863523,97.055898,-0.000706,0.002425,32.000000,-235.823164,100.275993,-0.024704,18.134012,0.625323,544897.786154,1.004449,20.570632,14.475703,1.847343,0.104571,0.062084,136.056863,32.000000,145.513203,135.734930,139.650018,123.115768,32.000000,121.675310,66.880821,56.040117,72.757103,24.012658,35.925792,83.785642,68.273266,17.873418,18.646821,59.562409,30.168190
55.011358,65.560083,101.516662,120.135731,114.220692,111.052856,29.323888,14.186274,99.785188,-0.000770,65.111449,56.065386,119.084693,99.866708,117.967360,99.599718,62.873168,97.144312,-0.000706,0.002414,32.000000,-235.822905,100.351637,-0.024682,18.176839,0.625076,544754.362713,1.004080,20.471589,14.470155,1.847370,0.073249,0.047466,135.313341,32.000000,146.087412,135.980749,137.259107,122.842757,32.000000,121.852416,66.890331,56.074646,72.763743,24.012658,35.999445,83.785642,68.177683,17.873418,18.545568,59.546851,30.081764
55.113852,65.425042,101.534135,120.107394,114.281063,111.073178,29.289779,14.187273,99.861042,-0.001026,64.886758,56.112192,118.996928,99.963626,117.973006,99.688725,62.876075,97.203588,-0.000706,0.002429,32.000000,-235.822234,100.274156,-0.024727,18.232701,0.623403,544526.338089,1.002371,20.338010,14.480448,1.846032,0.092509,0.044692,135.056341,32.000000,146.399684,136.100094,135.490444,123.068125,32.000000,121.622897,66.890483,56.050328,72.743041,24.012658,35.992590,83.785642,68.147143,17.873418,18.338045,59.557551,30.194309
55.030027,65.190171,101.680443,120.053776,114.295310,111.109592,29.311828,14.187273,99.892912,-0.001126,64.732717,56.116578,118.975445,100.065743,118.029318,99.839969,62.868740,97.206853,-0.000705,0.002420,32.000000,-235.823381,100.255393,-0.024762,18.252685,0.621487,544456.972012,1.001030,20.308225,14.525902,1.845376,0.045703,0.029777,134.811053,32.000000,146.616049,135.342820,134.467829,123.596110,32.000000,121.024719,66.881431,56.069848,72.755229,24.012658,36.077971,83.785642,68.129266,17.873418,17.973784,59.549939,30.205168
55.012153,65.048263,101.562077,120.006271,114.330993,111.117681,29.301550,14.192838,99.826238,-0.000943,64.792839,56.166164,119.006098,99.990398,118.013242,99.772031,62.925640,97.216663,-0.000706,0.002398,32.000000,-235.818308,100.330790,-0.024743,18.223941,0.617594,544298.316329,0.999954,20.074933,14.559916,1.842262,0.032513,0.017538,135.001335,32.000000,146.695117,135.026940,136.126180,123.943433,32.000000,120.635048,66.898132,56.050060,72.749439,24.012658,36.074665,83.785642,68.128789,17.873418,17.975127,59.555840,30.183157
55.008471,65.048263,101.625345,120.006271,114.376905,111.109435,29.282820,14.190698,99.831779,-0.001115,64.893714,55.962276,118.999613,100.000492,118.024042,99.725235,62.928280,97.189383,-0.000706,0.002400,32.000000,-235.824054,100.451835,-0.024743,18.210566,0.619859,544196.091216,1.000585,19.920407,14.569285,1.847727,0.063315,0.040842,135.654225,32.000000,145.866510,134.806497,138.402755,124.211974,32.000000,120.595020,66.928732,56.054902,72.746258,24.012658,36.056805,83.785642,68.121518,17.873418,17.753904,59.551670,30.091081
54.974007,65.061188,101.544788,119.989047,114.410162,111.109380,29.325260,14.195835,99.931056,-0.001302,64.975182,56.107759,119.042968,99.966152,118.005753,99.803060,62.873271,97.115185,-0.000706,0.002425,32.000000,-235.816622,100.468230,-0.024820,18.180065,0.619803,543916.431603,1.000988,19.795644,14.518492,1.846175,0.076014,0.043692,135.978332,32.000000,145.662074,135.122725,139.938789,123.996617,32.000000,120.958351,66.913519,56.035270,72.751437,24.012658,36.052487,83.785642,68.113099,17.873418,17.774486,59.559124,30.207662
54.944304,65.128292,101.617801,119.992381,114.462199,111.093142,29.288839,14.183277,99.831713,-0.001146,65.054680,56.016744,119.014339,99.942012,117.972756,99.782842,62.853518,97.101648,-0.000706,0.002410,32.000000,-235.824755,100.501193,-0.024936,18.141015,0.620922,543872.458964,1.001628,19.799176,14.498865,1.847449,0.068124,0.038348,136.106625,32.000000,145.557699,135.656471,140.188165,123.144904,32.000000,121.445740,66.896466,56.033604,72.735218,24.012658,36.059859,83.785642,68.142675,17.873418,17.879847,59.555810,30.064522
54.961251,65.141768,101.536588,119.994048,114.498968,111.076684,29.296107,14.192553,99.899009,-0.000992,65.211452,55.964456,119.028322,99.945416,117.928192,99.652935,62.864089,97.194666,-0.000705,0.002406,32.000000,-235.818265,100.432153,-0.024948,18.161209,0.621864,544026.367207,1.000907,19.845171,14.507652,1.847142,0.056206,0.041185,135.632849,32.000000,145.952467,135.844777,137.938181,122.902699,32.000000,121.768408,66.893813,56.023321,72.707203,24.012658,36.067743,83.785642,68.087453,17.873418,17.880753,59.561898,30.107589
54.924106,65.141768,101.586232,119.994048,114.500811,111.084487,29.309044,14.189699,99.758704,-0.001241,65.394774,55.944221,118.986347,100.000308,117.926245,99.720650,62.895642,97.101703,-0.000705,0.002415,32.000000,-235.818825,100.425220,-0.024922,18.182662,0.624568,544103.480187,1.002785,19.940790,14.518969,1.849469,0.053570,0.038973,135.232981,32.000000,146.417822,136.118425,136.052506,122.856098,32.000000,121.637989,66.915072,56.070176,72.727642,24.012658,36.045122,83.785642,68.144898,17.873418,17.902794,59.559174,30.089614
54.811330,65.184121,101.499960,120.001548,114.530299,111.068202,29.313902,14.186417,99.702468,-0.001164,65.613546,55.878238,118.987361,99.946294,117.964210,99.629197,62.894009,97.139558,-0.000704,0.002387,32.000000,-235.820304,100.435806,-0.024911,18.231809,0.622640,544011.569992,1.002082,19.937996,14.566347,1.847421,0.042765,0.030181,134.852894,32.000000,146.561910,135.521052,134.616882,123.346491,32.000000,121.178652,66.940302,56.083923,72.741331,24.012658,36.023573,83.785642,68.203122,17.873418,17.970121,59.552358,30.146400
54.861854,65.313656,101.471794,120.022940,114.501200,111.068084,29.311362,14.192553,99.780517,-0.000893,65.639597,55.903704,118.953543,99.852270,117.949995,99.664506,62.861330,97.187484,-0.000703,0.002383,32.000000,-235.814659,100.316147,-0.024921,18.218565,0.623200,544001.018248,1.002460,19.973663,14.476878,1.849575,0.038734,0.025460,134.833167,32.000000,146.666332,135.186894,135.644023,123.760097,32.000000,120.520037,66.938568,56.072040,72.737151,24.012658,35.997729,83.785642,68.182447,17.873418,18.173972,59.558220,30.234735
54.948965,65.422016,101.493958,120.056554,114.454802,111.076154,29.290574,14.182135,99.720088,-0.000997,65.565977,55.951764,119.070227,99.927331,117.940683,99.633716,62.845960,97.103608,-0.000703,0.002376,32.000000,-235.824585,100.389593,-0.024959,18.198476,0.622902,544048.629805,1.004544,20.124417,14.502099,1.851806,0.070245,0.057861,135.449124,32.000000,145.907271,134.879376,137.806034,124.040130,32.000000,120.064991,66.937032,56.076391,72.705826,24.012658,36.047952,83.785642,68.156039,17.873418,18.176187,59.548395,30.219621
54.882661,65.422016,101.533530,120.056554,114.433185,111.075711,29.279813,14.185560,99.769438,-0.001089,65.600203,55.930986,119.056036,99.832064,117.965385,99.746500,62.867561,97.070630,-0.000704,0.002363,32.000000,-235.822799,100.385023,-0.024918,18.199499,0.622267,544279.795041,1.003954,20.205366,14.564633,1.849587,0.053977,0.046616,135.855474,32.000000,145.741454,135.031641,139.318872,124.067662,32.000000,120.451324,66.966534,56.064932,72.707327,24.012658,36.032431,83.785642,68.146708,17.873418,18.348353,59.555623,30.188073
54.819412,65.446494,101.523977,120.073223,114.429411,111.059077,29.275229,14.190270,99.717925,-0.000842,65.698517,55.891350,119.003281,99.825029,117.950282,99.693352,62.883194,97.099989,-0.000704,0.002335,32.000000,-235.816123,100.382390,-0.024864,18.165588,0.621669,544461.819344,1.003268,20.230040,14.527749,1.847059,0.078694,0.063925,136.025642,32.000000,145.586501,135.461477,140.618163,123.223625,32.000000,121.294781,66.959278,56.031842,72.711613,24.012658,36.064518,83.785642,68.178104,17.873418,18.389666,59.551394,30.187046
54.847027,65.456945,101.463048,120.082113,114.391887,111.042680,29.320178,14.187986,99.725448,-0.000742,65.854883,55.938123,119.083175,99.851129,117.930854,99.540802,62.907282,97.098848,-0.000705,0.002352,32.000000,-235.817914,100.253006,-0.024858,18.119221,0.623361,544449.233822,1.004975,20.293729,14.485593,1.850011,0.072057,0.071161,135.890923,32.000000,145.880274,135.772985,138.925266,123.090632,32.000000,121.605121,66.952438,56.062043,72.712264,24.012658,36.000061,83.785642,68.173832,17.873418,18.409162,59.553027,30.176334
54.860795,65.532304,101.498792,120.099059,114.396642,111.025306,29.306245,14.190412,99.736210,-0.000969,65.967336,55.860630,119.044716,99.860570,117.913164,99.567512,62.864851,97.109599,-0.000706,0.002351,32.000000,-235.820898,100.373559,-0.024868,18.099761,0.625650,544404.139767,1.006331,20.379016,14.488260,1.851971,0.162257,0.049592,135.171401,32.000000,146.349036,136.030401,136.399654,122.952126,32.000000,121.998291,66.937446,56.071747,72.714574,24.012658,36.039636,83.785642,68.172799,17.873418,18.412388,59.551276,30.081397
54.874822,65.532304,101.432684,120.099059,114.383121,111.024042,29.274803,14.187130,99.738321,-0.000911,65.937151,55.921510,119.063158,99.835592,117.969767,99.592262,62.884138,97.040041,-0.000706,0.002338,32.000000,-235.819098,100.257045,-0.024898,18.136635,0.626006,544272.552126,1.004108,20.362910,14.463460,1.849928,0.063264,0.016440,134.986208,32.000000,146.649806,135.710226,134.885749,123.153651,32.000000,121.676069,66.958266,56.097904,72.705928,24.012658,35.989403,83.785642,68.144394,17.873418,18.533807,59.551119,30.205168
54.881697,65.601888,101.562088,120.118506,114.362968,111.031814,29.303343,14.194694,99.774159,-0.000723,65.827284,55.893662,119.017117,99.788834,118.021134,99.665017,62.936298,97.141468,-0.000706,0.002342,32.000000,-235.816780,100.151702,-0.024847,18.172774,0.626793,544380.306150,1.004352,20.425032,14.512591,1.850115,0.075231,0.035880,134.949802,32.000000,146.809248,135.198015,134.714808,123.760027,32.000000,120.748024,66.966879,56.080893,72.724818,24.012658,36.033870,83.785642,68.132127,17.873418,18.646537,59.550775,30.206341
54.901014,65.580160,101.394880,120.125174,114.393130,111.055925,29.312678,14.186702,99.738710,-0.000869,65.742128,55.951945,118.978717,99.838916,118.018052,99.613184,62.936035,97.077322,-0.000705,0.002367,32.000000,-235.817887,100.246338,-0.024862,18.163280,0.624555,544324.731868,1.005135,20.411550,14.449946,1.848438,0.068962,0.048435,135.166439,32.000000,146.318114,134.988918,137.208177,123.873334,32.000000,120.424789,66.959449,56.069568,72.693951,24.012658,35.977691,83.785642,68.109178,17.873418,18.616812,59.555505,30.161881
54.844032,65.557057,101.514633,120.127118,114.379127,111.047776,29.293722,14.190270,99.702235,-0.000957,65.802089,55.925787,119.074105,99.832859,118.003922,99.556613,62.877791,97.036488,-0.000705,0.002355,32.000000,-235.818582,100.191495,-0.024850,18.187225,0.624641,544350.463779,1.004274,20.474526,14.461002,1.850564,0.064105,0.050205,135.765801,32.000000,145.754025,135.006917,138.877298,124.022739,32.000000,120.320386,66.966134,56.055245,72.698413,24.012658,36.000829,83.785642,68.123945,17.873418,18.620909,59.554482,30.147868
54.841263,65.557057,101.463102,120.127118,114.393870,111.047994,29.322664,14.189271,99.788348,-0.000719,65.836633,56.087875,119.092921,99.824682,118.056177,99.608419,62.825664,97.024878,-0.000706,0.002360,32.000000,-235.818269,100.263264,-0.024877,18.224230,0.622995,544425.692584,1.003723,20.434237,14.421290,1.846867,0.060868,0.043911,136.021210,32.000000,145.476786,135.437795,140.467595,123.456728,32.000000,120.734119,66.940709,56.023999,72.708098,24.012658,36.006044,83.785642,68.150803,17.873418,18.588772,59.556931,30.188587
54.893748,65.589512,101.513790,120.137120,114.360007,111.067919,29.294008,14.186845,99.734603,-0.000863,65.819720,55.945428,119.062433,99.861244,117.971792,99.637937,62.914431,97.128559,-0.000704,0.002356,32.000000,-235.817745,100.207322,-0.024889,18.209832,0.624444,544507.572357,1.005391,20.465902,14.454079,1.850970,0.058531,0.047443,136.037848,32.000000,145.660564,135.776587,139.549011,123.095064,32.000000,121.280302,66.959579,56.057464,72.725122,24.012658,36.009029,83.785642,68.128921,17.873418,18.643530,59.550765,30.150582
54.882815,65.596938,101.451842,120.147677,114.345458,111.071982,29.299985,14.183420,99.747685,-0.001122,65.773053,55.921861,119.094735,99.831229,117.958943,99.600775,62.899080,97.095261,-0.000704,0.002362,32.000000,-235.825923,100.209771,-0.024872,18.207970,0.622710,544621.715489,1.004457,20.468564,14.498966,1.850123,0.081132,0.021499,135.418634,32.000000,146.154072,135.947483,137.305584,122.869228,32.000000,121.714935,66.974701,56.060971,72.714910,24.012658,36.007238,83.785642,68.102793,17.873418,18.659305,59.554758,30.078242
54.853774,65.579060,101.579793,120.149899,114.365979,111.051589,29.268549,14.186702,99.781040,-0.001032,65.706855,55.926930,119.041756,99.893400,117.993534,99.581729,62.929270,97.095768,-0.000705,0.002380,32.000000,-235.822969,100.283701,-0.024867,18.164880,0.622829,544549.448078,1.004643,20.450570,14.474824,1.849278,0.036275,0.016607,135.041346,32.000000,146.536578,135.965136,135.465729,122.919962,32.000000,121.885876,66.977616,56.072363,72.738551,24.012658,36.010313,83.785642,68.106278,17.873418,18.663520,59.559341,30.208836
54.897317,65.579060,101.491262,120.149899,114.349476,111.047479,29.331595,14.188415,99.825083,-0.000957,65.547404,55.963729,118.998378,99.879289,118.028701,99.676177,62.878246,97.127843,-0.000706,0.002369,32.000000,-235.821092,100.188824,-0.024844,18.159163,0.622527,544618.257215,1.004716,20.468501,14.469426,1.848517,0.052313,0.036845,134.790100,32.000000,146.839595,135.150784,134.362128,123.702458,32.000000,120.936696,66.980727,56.061169,72.726575,24.012658,36.024068,83.785642,68.087629,17.873418,18.639697,59.557669,30.150215
54.898092,65.506451,101.554314,120.134897,114.364909,111.016835,29.316716,14.188272,99.765776,-0.001186,65.524118,55.938733,119.042416,99.872784,118.004022,99.654195,62.902842,97.068934,-0.000706,0.002387,32.000000,-235.824186,100.281355,-0.024842,18.129554,0.625736,544443.035613,1.006152,20.478538,14.439551,1.851829,0.064232,0.073299,135.011179,32.000000,146.537580,135.019177,136.205926,123.848110,32.000000,120.624815,66.936256,56.067166,72.702911,24.012658,36.005899,83.785642,68.069696,17.873418,18.530078,59.550912,30.056966
54.919791,65.451995,101.473812,120.120173,114.390539,111.016934,29.312986,14.194694,99.772524,-0.001255,65.542455,55.907145,119.068791,99.903838,118.027686,99.587439,62.895841,97.104576,-0.000705,0.002385,32.000000,-235.812846,100.312740,-0.024865,18.123050,0.624135,544509.130260,1.003071,20.436690,14.510565,1.848747,0.062095,0.046694,135.626636,32.000000,145.901105,134.880087,138.575662,123.909658,32.000000,120.454585,66.938424,56.036873,72.703021,24.012658,36.014997,83.785642,68.063059,17.873418,18.448502,59.557797,30.218300
54.855027,65.477573,101.492893,120.119617,114.397208,111.020979,29.304060,14.185989,99.724594,-0.000961,65.604674,55.984694,119.088907,99.873601,118.043510,99.636591,62.871240,97.112521,-0.000707,0.002370,32.000000,-235.817454,100.367504,-0.024856,18.137841,0.625480,544198.946017,1.003092,20.363335,14.449254,1.849870,0.057459,0.055433,135.915544,32.000000,145.647018,135.175418,139.995059,123.870714,32.000000,120.640444,66.933118,56.057236,72.739916,24.012658,36.003133,83.785642,68.057958,17.873418,18.451694,59.557944,30.228058
54.919521,65.477573,101.530868,120.119617,114.383038,111.033621,29.285158,14.192981,99.850733,-0.000909,65.620150,56.055362,119.061002,99.893643,117.986868,99.613433,62.895659,97.148734,-0.000707,0.002373,32.000000,-235.815870,100.404355,-0.024844,18.123417,0.624362,544124.357051,1.002636,20.288033,14.478471,1.847673,0.067117,0.037758,136.018623,32.000000,145.575492,135.717640,140.462435,123.147096,32.000000,121.269784,66.916415,56.030187,72.728485,24.012658,36.042812,83.785642,68.050222,17.873418,18.495002,59.560275,30.169071
54.936519,65.486924,101.544164,120.122951,114.384724,111.033702,29.264669,14.189556,99.800401,-0.001075,65.546025,56.027246,119.137855,99.933284,118.019430,99.741695,62.901538,97.194934,-0.000708,0.002392,32.000000,-235.820770,100.447104,-0.024865,18.160422,0.625407,544268.897379,1.004357,20.375846,14.508023,1.850202,0.039451,0.026744,135.713262,32.000000,145.945713,136.108601,138.011397,122.896563,32.000000,121.628013,66.905521,56.062609,72.745051,24.012658,36.020931,83.785642,68.053321,17.873418,18.513019,59.555289,30.239870
55.029514,65.458045,101.679078,120.125452,114.439910,111.050024,29.323645,14.189842,99.855438,-0.000915,65.273121,56.053684,119.055672,99.968315,117.964234,99.695531,62.881167,97.112130,-0.000707,0.002386,32.000000,-235.816387,100.420141,-0.024868,18.196509,0.625069,544244.344809,1.003814,20.313872,14.506166,1.848721,0.067553,0.050926,135.113905,32.000000,146.536189,136.030283,135.957803,122.942235,32.000000,121.827950,66.909926,56.057367,72.766686,24.012658,36.113197,83.785642,67.950317,17.873418,18.471301,59.561642,30.229305
54.916080,65.326582,101.641958,120.101004,114.447744,111.090761,29.303842,14.183705,99.895228,-0.000773,65.094089,56.024644,119.034417,99.981265,118.009374,99.775773,62.939321,97.218466,-0.000706,0.002372,32.000000,-235.825638,100.465400,-0.024878,18.243873,0.623604,544237.059019,1.004199,20.306897,14.529063,1.848391,0.087735,0.120236,134.913224,32.000000,146.814829,135.482206,134.368710,123.561471,32.000000,121.329919,66.911109,56.053925,72.768340,24.012658,36.083322,83.785642,67.946979,17.873418,18.474536,59.560619,30.134955
54.974026,65.326582,101.757384,120.101004,114.450024,111.131493,29.307964,14.187986,99.891991,-0.000937,65.017299,56.052804,119.022210,100.023717,118.045494,99.753163,62.886913,97.252294,-0.000707,0.002370,32.000000,-235.822176,100.535271,-0.024853,18.222342,0.621903,544266.857291,1.000374,20.188775,14.497852,1.847719,0.062528,0.054388,134.852137,32.000000,146.895950,135.118301,135.407284,123.846885,32.000000,121.021625,66.927307,56.031095,72.716117,24.012658,36.158676,83.785642,67.961735,17.873418,18.271585,59.559646,30.191521
54.960726,65.196771,101.649733,120.068500,114.419303,111.139663,29.305328,14.190127,99.915052,-0.001023,65.011433,55.915735,119.041521,100.026674,118.058545,99.711300,62.938729,97.199586,-0.000706,0.002347,32.000000,-235.819544,100.456322,-0.024844,18.243060,0.622186,544213.915209,1.003354,20.166186,14.505934,1.850860,0.064398,0.045644,135.414301,32.000000,146.203453,134.828135,137.651810,124.054672,32.000000,120.681641,66.924061,56.061562,72.750798,24.012658,36.113303,83.785642,67.970437,17.873418,18.070604,59.555751,30.206562
54.909759,65.156344,101.785550,120.047942,114.403128,111.147770,29.285279,14.189842,99.942060,-0.000763,65.252005,55.972953,119.050196,100.043027,118.029894,99.764960,62.923860,97.190812,-0.000706,0.002332,32.000000,-235.825074,100.505963,-0.025014,18.256304,0.623150,544494.286296,1.002410,20.110546,14.579402,1.851008,0.060147,0.042847,135.867643,32.000000,145.776947,134.967574,139.487904,124.014953,32.000000,120.573986,66.919941,56.042619,72.732375,24.012658,36.176123,83.785642,67.993518,17.873418,18.008778,59.553401,30.127765
54.836220,65.222348,101.484919,120.053221,114.393293,111.139542,29.283135,14.190555,99.872005,-0.000866,65.461181,55.864183,119.074052,99.893501,118.052608,99.674080,62.811243,97.073992,-0.000706,0.002329,32.000000,-235.815182,100.351023,-0.025040,18.206999,0.621440,544240.608912,1.002493,19.993503,14.494770,1.849498,0.037061,0.021316,136.041849,32.000000,145.577154,135.534193,140.634475,123.205460,32.000000,121.327482,66.914438,56.033669,72.750508,24.012658,36.108455,83.785642,68.010071,17.873418,18.009882,59.558623,30.074427
54.846438,65.222348,101.612980,120.053221,114.328898,111.123315,29.321221,14.188415,99.855482,-0.001092,65.753308,55.868865,119.068558,99.928227,117.999939,99.631032,62.876204,97.168164,-0.000705,0.002316,32.000000,-235.817158,100.434378,-0.025030,18.155150,0.623356,544280.569104,1.004175,20.002019,14.504175,1.853688,0.057520,0.030222,136.017660,32.000000,145.694118,135.940039,139.260849,122.951978,32.000000,121.411434,66.899445,56.019745,72.770466,24.012658,36.104475,83.785642,68.029901,17.873418,18.114506,59.555171,30.161074
54.832143,65.363985,101.491661,120.078501,114.290896,111.123152,29.301344,14.190412,99.748794,-0.000803,65.884779,55.989605,119.045505,99.903309,117.949334,99.601412,62.896906,97.063729,-0.000705,0.002341,32.000000,-235.818931,100.399012,-0.024997,18.128951,0.623561,544616.914618,1.005843,20.138704,14.544007,1.850691,0.065250,0.043078,135.228744,32.000000,146.220596,136.138455,136.603608,122.821291,32.000000,121.420315,66.893306,56.050656,72.790929,24.012658,36.071281,83.785642,68.015317,17.873418,18.337885,59.554659,30.177508
54.836841,65.491049,101.561579,120.107394,114.281467,111.123179,29.294323,14.190127,99.759786,-0.000715,65.889092,55.956832,119.028877,99.928471,117.947223,99.661917,62.889549,97.077972,-0.000707,0.002354,32.000000,-235.822166,100.326611,-0.025004,18.155780,0.626330,544393.662335,1.004183,20.128880,14.537725,1.852681,0.068092,0.037715,134.912079,32.000000,146.614035,135.985612,134.850314,123.179129,32.000000,121.407207,66.898150,56.031512,72.793996,24.012658,36.082428,83.785642,68.034361,17.873418,18.539142,59.553715,30.185065
54.832215,65.554307,101.476225,120.131286,114.227000,111.123302,29.305225,14.191697,99.788159,-0.000984,65.745960,55.935498,119.004048,99.848315,117.989178,99.666258,62.903925,97.108435,-0.000707,0.002315,32.000000,-235.813712,100.286575,-0.024983,18.176551,0.626447,544760.125387,1.006021,20.406809,14.468182,1.852068,0.071274,0.042300,134.853550,32.000000,146.910149,135.224508,134.419694,123.755599,32.000000,120.817238,66.892625,56.040262,72.786288,24.012658,36.060262,83.785642,68.038061,17.873418,18.542609,59.553597,30.169951
54.887824,65.554307,101.608264,120.131286,114.193903,111.131467,29.298132,14.188985,99.733802,-0.001115,65.620094,55.944320,119.109119,99.895357,118.056679,99.606504,62.911919,97.113396,-0.000708,0.002301,32.000000,-235.822325,100.393996,-0.025040,18.160579,0.626447,544760.125387,1.006021,20.406809,14.468182,1.852068,0.059884,0.037610,135.229471,32.000000,146.480918,134.894295,137.015956,124.050926,32.000000,120.789155,66.898762,56.046057,72.760276,24.012658,36.107767,83.785642,67.988187,17.873418,18.645290,59.558534,30.160120
54.907345,65.547431,101.533896,120.147677,114.179865,111.131414,29.281033,14.189984,99.759807,-0.000914,65.636900,55.937684,119.103275,99.958670,117.992260,99.610925,62.871994,97.167611,-0.000707,0.002291,32.000000,-235.819687,100.368726,-0.024974,18.222446,0.625085,544824.917655,1.005912,20.474515,14.472791,1.850668,0.065497,0.053800,135.654792,32.000000,145.930916,134.718781,139.050062,124.304003,32.000000,120.725021,66.875483,56.017831,72.770854,24.012658,36.076317,83.785642,67.966741,17.873418,18.639725,59.561839,30.254324
54.879896,65.516077,101.453741,120.146010,114.169844,111.143482,29.306995,14.192696,99.803704,-0.001177,65.622403,56.011381,119.104327,99.866768,118.041660,99.591960,62.860279,97.110740,-0.000707,0.002306,32.000000,-235.817303,100.289042,-0.024778,18.229632,0.625891,544817.744994,1.005102,20.421057,14.467888,1.851199,0.106229,0.049529,136.053103,32.000000,145.672414,135.285202,140.371830,123.735802,32.000000,121.178112,66.883681,56.023605,72.773749,24.012658,36.091083,83.785642,68.025544,17.873418,18.594490,59.550637,30.162835
54.886639,65.487199,101.522976,120.144343,114.184634,111.141370,29.296781,14.185703,99.821554,-0.001255,65.635526,55.955819,119.114055,99.892727,118.029000,99.642662,62.936292,97.129050,-0.000706,0.002304,32.000000,-235.823804,100.214176,-0.024778,18.199866,0.622615,544882.780425,1.005274,20.395425,14.541590,1.849186,0.057460,0.053872,136.189054,32.000000,145.672353,135.812791,139.792080,123.189593,32.000000,121.681930,66.886091,56.049676,72.796777,24.012658,36.073644,83.785642,67.973801,17.873418,18.552977,59.555987,30.151316
54.934431,65.461346,101.473799,120.141009,114.187807,111.125098,29.293570,14.189271,99.804038,-0.000993,65.606051,56.051976,119.131568,99.911629,117.967143,99.707999,62.898153,97.151227,-0.000708,0.002300,32.000000,-235.816302,100.201101,-0.024805,18.168499,0.622119,544936.115144,1.004964,20.390447,14.517874,1.848650,0.076351,0.061421,135.457897,32.000000,146.155912,136.039942,137.365575,122.829285,32.000000,121.829929,66.864696,56.055848,72.807878,24.012658,36.095319,83.785642,67.937748,17.873418,18.556418,59.557905,30.081397
54.944680,65.461346,101.528278,120.141009,114.201042,111.100811,29.299067,14.186702,99.801960,-0.001120,65.435655,56.115033,119.067002,99.947721,117.973617,99.660611,62.913914,97.117642,-0.000708,0.002307,32.000000,-235.823624,100.260206,-0.024811,18.143113,0.623641,544716.896424,1.005081,20.355088,14.453270,1.849685,0.056834,0.046431,135.039531,32.000000,146.532376,136.075002,135.726835,123.027053,32.000000,121.756332,66.849899,56.018072,72.780860,24.012658,36.079329,83.785642,67.914058,17.873418,18.519311,59.555250,30.148088
54.984171,65.395063,101.536652,120.128785,114.245713,111.108937,29.284153,14.184133,99.937333,-0.001232,65.115710,56.054961,118.987539,99.973210,118.028066,99.703024,62.954870,97.143641,-0.000709,0.002309,32.000000,-235.821931,100.274443,-0.024802,18.135166,0.623122,544655.323240,1.004007,20.283324,14.505225,1.847180,0.035923,0.028282,134.795561,32.000000,146.711686,135.432630,134.446902,123.466733,32.000000,120.974505,66.847201,56.062175,72.775026,24.012658,36.117859,83.785642,67.881680,17.873418,18.418769,59.558446,30.194749
55.063779,65.254526,101.675167,120.094614,114.330881,111.133439,29.300557,14.189128,99.949028,-0.001052,64.934681,56.087895,119.056859,99.991418,118.055826,99.771581,62.914817,97.064403,-0.000707,0.002278,32.000000,-235.816937,100.296243,-0.024799,18.165352,0.624209,544496.958666,1.003392,20.273482,14.468539,1.847827,0.060201,0.038223,134.954687,32.000000,146.787943,135.186872,135.891570,123.856532,32.000000,120.653642,66.849962,56.058643,72.773481,24.012658,36.149870,83.785642,67.801693,17.873418,18.201803,59.558643,30.130259
54.984104,65.115916,101.604115,120.056554,114.346295,111.150553,29.273307,14.190983,99.976870,-0.000937,64.830667,56.040856,119.057831,100.007302,118.044222,99.783214,62.886412,97.208767,-0.000705,0.002287,32.000000,-235.819835,100.388651,-0.024798,18.205321,0.623699,544331.056426,1.003000,20.169292,14.443784,1.846652,0.113116,0.050318,135.622572,32.000000,146.051951,134.951997,138.277365,124.096799,32.000000,120.696886,66.853909,56.058844,72.765253,24.012658,36.143636,83.785642,67.847748,17.873418,18.203601,59.553961,30.053517
54.940746,65.115916,101.692257,120.056554,114.408180,111.167850,29.319995,14.189128,99.872539,-0.001083,64.919798,55.973214,119.045540,100.056179,118.039774,99.831068,62.886826,97.244621,-0.000704,0.002304,32.000000,-235.816281,100.275359,-0.024795,18.264277,0.622349,544287.054831,1.000678,19.952400,14.434455,1.846498,0.054318,0.048512,135.872457,32.000000,145.833834,135.038220,139.801713,124.019269,32.000000,120.975985,66.821706,56.035082,72.757391,24.012658,36.163117,83.785642,67.869324,17.873418,17.988005,59.563265,30.141044
54.883597,65.076589,101.602389,120.037663,114.455508,111.172175,29.290157,14.191839,99.944058,-0.001000,65.129449,55.882361,119.052498,99.968519,118.051852,99.770055,62.927320,97.240476,-0.000705,0.002308,32.000000,-235.817012,100.417571,-0.024797,18.271253,0.621730,544275.737222,1.002998,19.890209,14.552804,1.847882,0.071421,0.039054,136.083649,32.000000,145.664769,135.590322,140.575587,123.329531,32.000000,121.419699,66.844085,56.067457,72.768057,24.012658,36.140466,83.785642,67.876545,17.873418,17.927236,59.547028,30.192915
54.897346,65.126092,101.631607,120.033496,114.462534,111.151830,29.322862,14.192410,99.837741,-0.000761,65.407610,55.837450,119.115659,99.994863,117.958676,99.696796,62.932870,97.234681,-0.000703,0.002304,32.000000,-235.814966,100.417652,-0.024788,18.250849,0.621564,544383.349524,1.002432,19.931831,14.574712,1.850944,0.058761,0.044875,135.743685,32.000000,145.950427,135.853127,138.377720,123.040541,32.000000,121.590182,66.826986,56.104141,72.771475,24.012658,36.138433,83.785642,67.892590,17.873418,18.005183,59.561268,30.061588
54.779506,65.251225,101.463805,120.054332,114.502558,111.155940,29.313672,14.188129,99.782631,-0.000897,65.680224,55.801493,119.028827,99.892217,117.991983,99.643947,62.982277,97.119396,-0.000703,0.002314,32.000000,-235.816624,100.418429,-0.024809,18.192234,0.621525,544291.659002,1.004543,19.947402,14.531638,1.851234,0.035482,0.020271,135.145422,32.000000,146.453000,135.992454,136.236078,122.922251,32.000000,121.671350,66.851033,56.115421,72.764484,24.012658,36.091240,83.785642,67.935318,17.873418,18.006074,59.547755,30.087633
54.799633,65.251225,101.560326,120.054332,114.485321,111.167908,29.309608,14.182849,99.811999,-0.001071,65.801592,55.820254,119.007902,99.874539,117.962378,99.586677,62.946321,97.119992,-0.000702,0.002311,32.000000,-235.825347,100.347070,-0.024817,18.184235,0.622220,544244.649550,1.003094,19.983692,14.522481,1.851303,0.036202,0.011871,134.848661,32.000000,146.671718,135.699221,134.684427,123.208151,32.000000,121.115972,66.866311,56.103895,72.763265,24.012658,36.116465,83.785642,67.949558,17.873418,18.203222,59.554591,30.043759
54.735086,65.416516,101.463805,120.092670,114.490394,111.160139,29.316059,14.188129,99.744713,-0.000744,65.901322,55.860458,118.995486,99.802497,118.008117,99.662364,62.911948,97.038428,-0.000703,0.002303,32.000000,-235.821050,100.264407,-0.024841,18.150430,0.625132,544404.845067,1.006173,20.222141,14.401271,1.852222,0.054135,0.041440,134.876391,32.000000,146.571203,135.228002,135.317898,123.684149,32.000000,120.620961,66.881040,56.122613,72.767749,24.012658,36.098223,83.785642,67.951481,17.873418,18.463846,59.554207,30.039577
54.791418,65.516627,101.464407,120.125452,114.484613,111.160412,29.283042,14.190698,99.746301,-0.000675,65.903106,55.839961,119.064373,99.730191,118.008325,99.657762,62.946802,97.022061,-0.000702,0.002310,32.000000,-235.817826,100.314944,-0.024824,18.120191,0.626048,544528.770565,1.006012,20.202775,14.437598,1.853303,0.086406,0.043139,135.431774,32.000000,146.104012,134.962205,137.818579,124.013035,32.000000,120.439206,66.864185,56.129587,72.744716,24.012658,36.067818,83.785642,67.970251,17.873418,18.623329,59.555397,30.074427
54.773781,65.594462,101.357811,120.159067,114.445158,111.176697,29.315465,14.190698,99.742215,-0.000902,65.930672,55.829077,119.086823,99.741120,118.035527,99.596808,62.895164,97.102376,-0.000701,0.002265,32.000000,-235.815695,100.165491,-0.024804,18.153157,0.627781,544840.046023,1.007478,20.430194,14.421132,1.853725,0.063591,0.044446,135.808420,32.000000,145.883074,134.946377,139.260499,124.120394,32.000000,120.526207,66.875932,56.092968,72.758189,24.012658,36.050420,83.785642,67.976095,17.873418,18.626977,59.563698,30.196143
