OSU 80 Ton Compressor Load Stand
54.815027,65.594462,101.499846,120.159067,114.450553,111.152271,29.316653,14.184704,99.742432,-0.000781,65.952287,55.802129,119.150745,99.738063,118.046098,99.604504,62.865543,97.035330,-0.000701,0.002254,32.000000,-235.822508,100.123276,-0.024836,18.186910,0.627880,544881.816844,1.007739,20.476081,14.376072,1.851830,0.127029,0.049713,136.095346,32.000000,145.683684,135.484464,140.315997,123.493835,32.000000,121.258988,66.896712,56.107268,72.748760,24.012658,36.091800,83.785642,67.940591,17.873418,18.752701,59.557512,30.118447
54.790587,65.628842,101.392708,120.180181,114.408305,111.146414,29.296946,14.190555,99.711673,-0.000599,65.985172,55.793198,119.118979,99.784859,117.998164,99.596665,62.863210,97.006737,-0.000702,0.002229,32.000000,-235.817968,100.114932,-0.024890,18.214316,0.626238,545196.419949,1.007340,20.570888,14.477776,1.850480,0.069497,0.052053,136.082018,32.000000,145.774179,135.707045,139.044797,123.214125,32.000000,121.803172,66.875075,56.097584,72.732805,24.012658,36.046073,83.785642,67.945677,17.873418,18.810739,59.560305,30.198271
54.792995,65.637093,101.488689,120.189904,114.381957,111.134110,29.319163,14.186702,99.641301,-0.000856,66.086276,55.869589,119.083619,99.716571,117.969428,99.481172,62.901791,97.023126,-0.000703,0.002249,32.000000,-235.818707,100.072084,-0.024915,18.208547,0.625536,545115.996986,1.006239,20.531202,14.465603,1.851679,0.067490,0.047734,135.268360,32.000000,146.338524,135.935344,136.811695,122.993341,32.000000,121.946423,66.854623,56.121166,72.748610,24.012658,36.081242,83.785642,67.965746,17.873418,18.828082,59.550775,30.230479
54.773318,65.663497,101.315398,120.201573,114.386914,111.138278,29.301202,14.189842,99.630385,-0.001037,66.119672,55.764545,119.093760,99.810735,118.016140,99.521144,62.919644,97.033611,-0.000701,0.002261,32.000000,-235.817534,100.140650,-0.024879,18.163621,0.624040,545155.529481,1.007453,20.589095,14.450107,1.850550,0.146306,0.019393,135.087266,32.000000,146.644457,135.854051,135.207590,123.230624,32.000000,121.737118,66.878296,56.117302,72.779907,24.012658,36.044002,83.785642,68.004764,17.873418,18.832581,59.556862,30.166796
54.770449,65.663497,101.424501,120.201573,114.407739,111.142351,29.327457,14.188415,99.673086,-0.000846,66.128299,55.796743,119.095761,99.808166,118.000064,99.537319,62.885688,96.937994,-0.000701,0.002249,32.000000,-235.817650,100.029581,-0.024854,18.159032,0.625106,545023.967488,1.006551,20.595029,14.421746,1.852220,0.070921,0.046239,134.862973,32.000000,146.821211,135.172695,134.708006,123.743772,32.000000,120.860613,66.877089,56.095405,72.763711,24.012658,36.053686,83.785642,67.983064,17.873418,18.878491,59.558544,30.209570
54.727351,65.703103,101.364678,120.217686,114.374933,111.134278,29.332844,14.186131,99.622098,-0.000788,66.175009,55.802906,119.117511,99.732639,118.078054,99.482557,62.908215,97.032513,-0.000701,0.002239,32.000000,-235.821573,100.270241,-0.024858,18.120532,0.625357,545055.057058,1.007677,20.640369,14.410431,1.849722,0.066287,0.059232,135.202518,32.000000,146.543255,134.959310,136.905594,123.887893,32.000000,120.536204,66.896007,56.109507,72.773985,24.012658,35.999996,83.785642,68.006469,17.873418,18.945201,59.553106,30.091888
54.788141,65.773239,101.420148,120.233244,114.337705,111.109907,29.299523,14.186274,99.659995,-0.001051,66.098273,55.850481,119.125975,99.724136,118.046835,99.552454,62.903038,97.051918,-0.000700,0.002219,32.000000,-235.823397,100.248683,-0.024916,18.100417,0.626695,545148.084249,1.006870,20.643130,14.384744,1.851811,0.080706,0.043669,135.739326,32.000000,145.934101,134.946266,139.011763,123.966847,32.000000,120.560973,66.882084,56.108482,72.765146,24.012658,36.054608,83.785642,67.968440,17.873418,19.059836,59.554000,30.061514
54.944493,65.764988,101.444109,120.241300,114.311244,111.089460,29.318942,14.188843,99.736111,-0.000954,65.798369,56.040827,119.168605,99.860305,118.076563,99.573276,62.865246,97.100520,-0.000699,0.002218,32.000000,-235.820336,100.280131,-0.024910,18.132019,0.628328,545143.110439,1.007596,20.724232,14.421176,1.852176,0.088631,0.052543,136.046499,32.000000,145.629071,135.381825,140.285648,123.602401,32.000000,120.947204,66.886097,56.086811,72.790238,24.012658,36.015787,83.785642,67.901468,17.873418,19.065297,59.558279,30.182350
54.895792,65.764988,101.547275,120.241300,114.309536,111.077243,29.288884,14.194265,99.772423,-0.000711,65.572951,55.979488,119.194625,99.830982,118.064894,99.561097,62.886477,97.101536,-0.000698,0.002237,32.000000,-235.817045,100.281312,-0.024894,18.152843,0.628334,545103.851101,1.007471,20.735845,14.438450,1.851133,0.056111,0.040761,136.173996,32.000000,145.589128,135.770363,139.961405,123.231394,32.000000,121.505768,66.889975,56.107194,72.785997,24.012658,36.105489,83.785642,67.888102,17.873418,19.057816,59.555368,30.191081
54.941014,65.605464,101.559807,120.219075,114.327993,111.085463,29.306899,14.187986,99.923371,-0.000864,65.402050,55.967687,119.210897,99.989950,118.065079,99.736050,62.911776,97.114356,-0.000699,0.002228,32.000000,-235.821357,100.244848,-0.024902,18.206842,0.624189,544987.516297,1.003428,20.577304,14.506539,1.846302,0.072835,0.034418,135.664080,32.000000,146.158896,135.902622,137.488693,123.068433,32.000000,121.939430,66.888505,56.120472,72.839540,24.012658,36.064589,83.785642,67.859921,17.873418,18.813399,59.551286,30.215146
54.942572,65.393688,101.600218,120.176847,114.330603,111.077332,29.336260,14.179710,99.825367,-0.000927,65.359635,55.910353,119.110731,99.935672,118.074015,99.588101,62.947182,97.163703,-0.000698,0.002246,32.000000,-235.824388,100.175224,-0.024882,18.210094,0.625437,544909.112103,1.005333,20.624082,14.485940,1.849819,0.065955,0.033537,135.107649,32.000000,146.636195,136.021509,135.890423,123.036135,32.000000,122.039349,66.884647,56.135970,72.824912,24.012658,36.136614,83.785642,67.829955,17.873418,18.486526,59.560619,30.190934
54.962315,65.300179,101.548964,120.145454,114.347181,111.057325,29.291079,14.188700,99.734170,-0.000638,65.303521,55.863953,119.062402,99.879738,118.049587,99.600840,62.939055,97.193588,-0.000698,0.002245,32.000000,-235.817365,100.234141,-0.024888,18.233855,0.622572,544637.765098,1.003446,20.421121,14.468631,1.848524,0.060826,0.037628,134.997887,32.000000,146.857682,135.313393,134.422929,123.635843,32.000000,121.043020,66.877919,56.120295,72.820187,24.012658,36.094322,83.785642,67.835522,17.873418,18.489306,59.565969,30.159460
54.828534,65.300179,101.558516,120.145454,114.371345,111.037098,29.319991,14.191982,99.763439,-0.000617,65.421189,55.906707,119.077003,99.935710,118.097225,99.658720,62.910602,97.085050,-0.000698,0.002262,32.000000,-235.814574,100.363055,-0.024871,18.218381,0.622432,544213.786314,1.001769,20.207850,14.463969,1.849208,0.060805,0.046354,135.002900,32.000000,146.788371,135.059964,136.222380,123.982312,32.000000,120.895033,66.897579,56.123758,72.828868,24.012658,36.118334,83.785642,67.903387,17.873418,18.345428,59.558652,30.209570
54.866956,65.337583,101.457702,120.142398,114.362126,111.037196,29.296045,14.187558,99.786146,-0.000844,65.450714,55.823501,119.142702,99.882348,118.080882,99.637672,62.930376,96.966358,-0.000698,0.002268,32.000000,-235.819982,100.345579,-0.024765,18.222289,0.620434,543986.412278,1.002484,20.095385,14.490709,1.847611,0.078104,0.056552,135.629547,32.000000,145.982994,134.978350,138.302857,124.087540,32.000000,120.473630,66.909831,56.106636,72.826083,24.012658,36.060324,83.785642,67.934866,17.873418,18.406123,59.549821,30.191301
54.881718,65.421466,101.513201,120.156011,114.290416,111.037235,29.294511,14.189699,99.716864,-0.000762,65.529708,55.955104,119.157117,99.907000,118.100822,99.605424,62.905559,97.044895,-0.000697,0.002243,32.000000,-235.821283,100.385735,-0.024668,18.227010,0.623620,544019.773215,1.004018,20.223928,14.451540,1.852293,0.043500,0.018512,135.908228,32.000000,145.716470,135.141059,139.995041,123.960895,32.000000,120.610253,66.925130,56.099352,72.861516,24.012658,36.100895,83.785642,67.856706,17.873418,18.539674,59.556125,30.084772
54.901400,65.460521,101.558064,120.166846,114.301442,111.053341,29.319187,14.192268,99.784808,-0.000591,65.488542,56.003156,119.116306,99.908264,118.052086,99.678726,62.905822,97.086805,-0.000696,0.002264,32.000000,-235.817239,100.237872,-0.024692,18.211327,0.621763,544009.599039,1.004161,20.224388,14.357753,1.849159,0.030854,0.017815,136.104317,32.000000,145.695497,135.700432,140.311756,123.294172,32.000000,121.285596,66.920133,56.103993,72.860122,24.012658,36.059909,83.785642,67.840599,17.873418,18.542650,59.554178,30.186092
54.926499,65.460521,101.548487,120.166846,114.297744,111.061344,29.331994,14.189699,99.827021,-0.000742,65.348025,55.963064,119.179894,99.918745,117.993933,99.688706,62.890275,97.156878,-0.000695,0.002293,32.000000,-235.814727,100.249824,-0.024688,18.198135,0.622020,544178.483086,1.004140,20.294084,14.431552,1.849672,0.072879,0.033253,135.868694,32.000000,146.013817,135.979253,138.461986,122.976880,32.000000,121.550301,66.896830,56.096840,72.857161,24.012658,36.118813,83.785642,67.811135,17.873418,18.606878,59.554532,30.188733
54.927381,65.386538,101.630096,120.156289,114.335292,111.067990,29.349129,14.191269,99.814535,-0.000788,65.195903,55.968532,119.147946,99.978225,118.042114,99.649858,62.999423,97.176731,-0.000695,0.002306,32.000000,-235.813321,100.192820,-0.024680,18.194699,0.622760,544303.570528,1.003147,20.314228,14.457415,1.849827,0.053046,0.080777,135.273132,32.000000,146.582455,136.192693,136.054307,123.104169,32.000000,121.807724,66.916647,56.137588,72.876554,24.012658,36.114461,83.785642,67.812858,17.873418,18.494271,59.554807,30.121822
54.918282,65.243250,101.686209,120.127118,114.320180,111.092502,29.281379,14.189842,99.883386,-0.000487,65.134042,55.939653,119.110623,100.034381,118.058578,99.707592,62.970028,97.198974,-0.000695,0.002304,32.000000,-235.819665,100.442657,-0.024707,18.184025,0.622666,544362.824148,1.002275,20.290117,14.516624,1.848807,0.056567,0.042945,134.965867,32.000000,146.907613,135.678282,134.581617,123.495989,32.000000,121.580627,66.943670,56.143870,72.860316,24.012658,36.184759,83.785642,67.802260,17.873418,18.272945,59.549988,30.107149
54.859175,65.171195,101.550786,120.102671,114.331014,111.116097,29.302857,14.184990,99.865132,-0.000667,65.109978,55.886070,119.100254,99.970967,118.056054,99.692472,62.918125,97.188898,-0.000695,0.002297,32.000000,-235.821731,100.424916,-0.024703,18.162389,0.623494,544054.279605,1.001533,20.215286,14.419842,1.850263,0.059860,0.043553,135.024890,32.000000,146.962309,135.102508,134.961262,123.920325,32.000000,120.953497,66.950573,56.128925,72.859049,24.012658,36.148564,83.785642,67.834559,17.873418,18.274663,59.553794,30.063715
54.868839,65.171195,101.613219,120.102671,114.355871,111.115095,29.305620,14.185703,99.810931,-0.000889,65.216752,55.913586,119.109259,100.031548,118.091406,99.801077,62.932198,97.211323,-0.000694,0.002287,32.000000,-235.821345,100.543919,-0.024752,18.127167,0.624495,544033.947896,1.003871,20.080737,14.463090,1.851591,0.042477,0.029013,135.482343,32.000000,146.467820,134.854793,137.675310,124.124578,32.000000,120.797248,66.937641,56.145778,72.848561,24.012658,36.159186,83.785642,67.824763,17.873418,18.163370,59.551453,30.213531
54.808399,65.208047,101.481742,120.098782,114.343921,111.102959,29.325533,14.190698,99.760193,-0.000793,65.429030,55.784244,119.066752,99.941440,118.053550,99.622069,62.875008,97.081807,-0.000693,0.002295,32.000000,-235.818153,100.228470,-0.024742,18.120558,0.625075,544187.634654,1.004351,20.065481,14.508718,1.851118,0.051914,0.028795,135.952174,32.000000,145.922427,134.987334,139.468390,124.067738,32.000000,120.563092,66.917519,56.123706,72.859027,24.012658,36.108719,83.785642,67.802547,17.873418,18.222291,59.552663,30.167750
54.796488,65.321081,101.546270,120.114339,114.329816,111.090645,29.342031,14.190555,99.822811,-0.000757,65.648384,55.909991,119.151535,99.846684,118.055143,99.694452,62.923759,97.151042,-0.000694,0.002277,32.000000,-235.816657,100.182154,-0.024722,18.128242,0.626726,544147.723507,1.004051,20.056191,14.508610,1.851929,0.057642,0.043342,136.120073,32.000000,145.733573,135.647889,140.615208,123.340573,32.000000,121.175070,66.943778,56.146510,72.883228,24.012658,36.129993,83.785642,67.875162,17.873418,18.400509,59.559203,30.149408
54.800167,65.428892,101.459067,120.139064,114.262641,111.078476,29.323983,14.184990,99.749255,-0.001047,65.826183,55.765379,119.102336,99.944214,118.022372,99.752937,62.853181,97.116583,-0.000693,0.002267,32.000000,-235.821075,100.240873,-0.024687,18.142352,0.626834,544295.498527,1.004584,20.151162,14.485112,1.851573,0.065799,0.067993,136.207307,32.000000,145.694202,136.015304,139.251328,122.959491,32.000000,121.313635,66.905723,56.141289,72.844897,24.012658,36.126340,83.785642,67.886907,17.873418,18.402777,59.552407,30.178388
54.854067,65.428892,101.559906,120.139064,114.260223,111.066416,29.304390,14.188700,99.715211,-0.001089,65.887838,55.744074,119.098061,99.894745,117.974853,99.605240,62.946436,97.074586,-0.000694,0.002260,32.000000,-235.819824,100.326652,-0.024690,18.138366,0.627590,544302.785720,1.004453,20.275657,14.479504,1.853153,0.063499,0.059228,135.306444,32.000000,146.335523,136.070330,136.928840,122.772922,32.000000,121.584845,66.898271,56.133318,72.868011,24.012658,36.139086,83.785642,67.830698,17.873418,18.574133,59.557836,30.210010
54.829746,65.527354,101.468830,120.168790,114.200221,111.021871,29.279136,14.187130,99.728024,-0.000796,65.780282,55.881388,119.105455,99.920091,118.024316,99.665276,62.922282,97.092931,-0.000694,0.002260,32.000000,-235.823360,100.398340,-0.024738,18.110383,0.626263,544549.120703,1.005177,20.379927,14.528614,1.851437,0.044550,0.068991,135.186553,32.000000,146.677095,136.049365,135.263763,123.043662,32.000000,121.370548,66.899871,56.154767,72.873911,24.012658,36.131505,83.785642,67.835555,17.873418,18.731355,59.556105,30.115953
54.860606,65.525703,101.553840,120.180459,114.157037,110.977147,29.330056,14.184847,99.762351,-0.000974,65.696796,55.969095,119.098142,99.853699,118.049615,99.586556,62.970986,97.070733,-0.000694,0.002227,32.000000,-235.822857,100.334383,-0.024859,18.133671,0.626259,544259.894693,1.004646,20.328089,14.409184,1.851456,0.062920,0.025170,134.969067,32.000000,146.911117,135.235134,134.644238,123.701523,32.000000,120.858193,66.882114,56.157030,72.848030,24.012658,36.142933,83.785642,67.813286,17.873418,18.732499,59.557354,30.061001
54.825500,65.496550,101.461871,120.183515,114.114988,110.960975,29.337307,14.185703,99.756506,-0.001073,65.642710,55.761219,119.100723,99.875273,118.078926,99.552698,62.944385,97.091994,-0.000694,0.002228,32.000000,-235.821673,100.191986,-0.024815,18.148489,0.626715,544250.393135,1.005867,20.449936,14.444772,1.850616,0.062836,0.047552,135.359336,32.000000,146.635871,134.989362,136.686744,124.019425,32.000000,120.732077,66.892766,56.162336,72.871360,24.012658,36.121364,83.785642,67.777346,17.873418,18.736211,59.550145,30.148234
54.798987,65.496550,101.548975,120.183515,114.106616,110.952933,29.304308,14.182564,99.722804,-0.000856,65.720923,55.836537,119.170489,99.812103,118.066266,99.566508,62.918798,97.053105,-0.000695,0.002215,32.000000,-235.827599,100.140225,-0.024828,18.141093,0.625901,543907.649508,1.003087,20.418613,14.382232,1.851125,0.065633,0.044416,135.870304,32.000000,146.071097,134.809254,138.946051,124.297903,32.000000,120.629168,66.918083,56.181653,72.883286,24.012658,36.143892,83.785642,67.850027,17.873418,18.694200,59.553705,30.074647
54.896143,65.502050,101.497620,120.185181,114.111248,110.908343,29.306486,14.187273,99.799752,-0.000790,65.799257,55.992801,119.105947,99.909468,118.101058,99.683184,62.943963,97.052590,-0.000695,0.002233,32.000000,-235.819939,100.503557,-0.024829,18.163700,0.625027,543862.043034,1.003326,20.423216,14.422086,1.850633,0.081695,0.049160,136.124040,32.000000,145.774685,135.248914,140.373344,123.950948,32.000000,121.220776,66.917884,56.166686,72.894514,24.012658,36.138898,83.785642,67.805674,17.873418,18.706321,59.552584,30.138477
54.904907,65.552382,101.572392,120.197961,114.177117,110.904097,29.317243,14.187416,99.804962,-0.000988,65.638476,55.929593,119.181164,99.832288,118.065954,99.730101,62.903291,97.177286,-0.000695,0.002255,32.000000,-235.824714,100.489179,-0.024849,18.164775,0.626645,543891.608569,1.004920,20.448721,14.423431,1.853118,0.053554,0.038666,136.187174,32.000000,145.769541,135.759046,140.246503,123.262519,32.000000,121.509156,66.903176,56.156006,72.900629,24.012658,36.154819,83.785642,67.766503,17.873418,18.788568,59.558721,30.172226
54.943085,65.464371,101.578640,120.190738,114.206484,110.908005,29.315245,14.191697,99.864648,-0.001002,65.376855,56.000798,119.228601,99.972291,118.003811,99.753777,62.958712,97.129656,-0.000695,0.002236,32.000000,-235.813221,100.288370,-0.024837,18.166742,0.623153,543574.396383,1.002490,20.360808,14.397946,1.848903,0.044409,0.021804,135.622500,32.000000,146.168343,136.086813,137.646794,122.888150,32.000000,121.708049,66.871479,56.185914,72.900822,24.012658,36.151080,83.785642,67.747414,17.873418,18.792469,59.561200,30.205534
54.995426,65.464371,101.698468,120.190738,114.211339,110.911876,29.329458,14.188700,99.787451,-0.000745,65.098335,55.976522,119.120464,99.997678,118.044852,99.772456,62.934403,97.186732,-0.000696,0.002255,32.000000,-235.819332,100.337094,-0.024803,18.168001,0.623756,543710.216311,1.002041,20.402717,14.516319,1.849969,0.048684,0.043322,135.217024,32.000000,146.582716,136.142462,135.792390,122.928163,32.000000,121.743024,66.873736,56.178075,72.871418,24.012658,36.212804,83.785642,67.687176,17.873418,18.658335,59.547460,30.201059
54.916661,65.265252,101.622194,120.151288,114.231757,110.924355,29.314937,14.193695,99.925484,-0.000891,65.096783,55.921740,119.113006,100.067597,118.076686,99.731165,62.902713,97.262900,-0.000695,0.002256,32.000000,-235.814665,100.335073,-0.024800,18.160422,0.622856,543461.883253,1.001138,20.278039,14.431227,1.848798,0.049261,0.031475,135.002185,32.000000,146.759006,135.539904,134.530734,123.536700,32.000000,121.037217,66.888727,56.171322,72.870283,24.012658,36.171203,83.785642,67.693166,17.873418,18.349787,59.558161,30.201206
54.874221,65.167619,101.692387,120.118784,114.242849,110.936708,29.302683,14.191839,99.849264,-0.001076,65.207135,55.924270,119.067588,99.977164,118.073253,99.740229,62.911611,97.194116,-0.000694,0.002242,32.000000,-235.817012,100.386408,-0.024793,18.159504,0.622983,543504.469375,0.999634,20.227799,14.491092,1.849217,0.095617,0.040211,135.011549,32.000000,146.876531,135.200516,135.872816,123.852768,32.000000,120.645947,66.888837,56.168059,72.870807,24.012658,36.215259,83.785642,67.759874,17.873418,18.198995,59.564838,30.243098
54.772406,65.235274,101.521489,120.119340,114.264015,110.948975,29.321706,14.183848,99.838494,-0.000753,65.322462,55.817517,119.095534,99.989237,118.102813,99.647326,62.912995,97.093730,-0.000695,0.002227,32.000000,-235.825987,100.485938,-0.024816,18.156435,0.623794,543387.746907,1.001296,20.104298,14.570202,1.850480,0.055980,0.079298,135.704926,32.000000,146.099782,135.022376,138.092100,124.073126,32.000000,120.521082,66.900170,56.175742,72.868867,24.012658,36.167191,83.785642,67.784624,17.873418,18.200179,59.556302,30.091595
54.836469,65.235274,101.587714,120.119340,114.272607,110.961090,29.293129,14.192410,99.817475,-0.000693,65.591618,55.839886,119.133555,99.973331,118.078795,99.628834,62.952188,97.248556,-0.000695,0.002200,32.000000,-235.814638,100.298220,-0.024814,18.171437,0.625281,543309.299249,1.002421,20.047443,14.518481,1.853191,0.035934,0.021855,135.999778,32.000000,145.994110,135.004258,139.804401,124.096571,32.000000,120.840836,66.902622,56.164304,72.879487,24.012658,36.170893,83.785642,67.786851,17.873418,18.307471,59.560855,30.208689
54.800660,65.354909,101.469085,120.137120,114.250503,110.948844,29.324287,14.185418,99.753769,-0.000964,65.750792,55.830782,119.128412,99.913811,118.029623,99.660793,62.905460,97.057591,-0.000695,0.002200,32.000000,-235.820155,100.153685,-0.024814,18.173771,0.625901,543519.407234,1.004125,20.213025,14.454558,1.853515,0.061192,0.052248,136.315593,32.000000,145.689741,135.706572,140.519727,123.226932,32.000000,121.440615,66.923401,56.179447,72.877547,24.012658,36.154780,83.785642,67.788168,17.873418,18.496485,59.561750,30.170171
54.803420,65.471522,101.566548,120.163790,114.262788,110.943423,29.333832,14.184276,99.730890,-0.001040,65.862017,55.828178,119.125665,99.933550,118.021762,99.597883,62.963440,97.159454,-0.000695,0.002212,32.000000,-235.822936,100.145527,-0.024825,18.156960,0.624831,543461.969516,1.003915,20.151391,14.511799,1.852558,0.073471,0.045490,135.911061,32.000000,146.037829,135.934117,138.801067,123.070265,32.000000,121.565540,66.910491,56.184088,72.873653,24.012658,36.167902,83.785642,67.802651,17.873418,18.681336,59.560039,30.102380
54.806214,65.540280,101.417739,120.190738,114.252312,110.951354,29.332643,14.188415,99.726530,-0.000846,65.880471,55.885596,119.171493,99.879452,118.038580,99.636573,62.997144,97.082299,-0.000694,0.002242,32.000000,-235.818634,100.264692,-0.024971,18.151217,0.624414,543692.643825,1.003784,20.305469,14.439565,1.851603,0.059986,0.049714,135.207753,32.000000,146.482728,136.204451,136.425286,122.797919,32.000000,121.977755,66.943719,56.214372,72.887534,24.012658,36.126635,83.785642,67.819768,17.873418,18.684665,59.554797,30.046107
54.807798,65.540280,101.579433,120.190738,114.271060,110.935046,29.307625,14.192981,99.738778,-0.001112,65.882806,55.896985,119.086007,99.897721,118.051218,99.689870,63.000339,97.071194,-0.000696,0.002253,32.000000,-235.814067,100.447428,-0.024988,18.159006,0.626090,543711.545209,1.003666,20.419427,14.445065,1.853288,0.109585,0.047909,135.025862,32.000000,146.753656,135.848414,134.780123,123.160434,32.000000,121.257304,66.982929,56.220343,72.891519,24.012658,36.175152,83.785642,67.799401,17.873418,18.795835,59.558121,30.160413
54.821298,65.560908,101.456520,120.207962,114.250429,110.926849,29.272068,14.194123,99.865767,-0.001255,65.740087,55.862553,119.164737,99.912076,118.084873,99.664446,63.032702,97.084742,-0.000697,0.002256,32.000000,-235.810795,100.398970,-0.024995,18.170073,0.624897,543775.958992,1.003906,20.485498,14.363285,1.850479,0.036728,0.036887,134.917166,32.000000,146.706096,135.390327,135.067766,123.730526,32.000000,120.691000,66.954457,56.189391,72.864789,24.012658,36.124518,83.785642,67.780196,17.873418,18.831954,59.553932,30.179196
54.823091,65.524603,101.529387,120.210741,114.205548,110.910601,29.277550,14.182278,99.830714,-0.001026,65.535406,55.986994,119.169280,99.933836,118.133834,99.648201,62.961936,97.124482,-0.000697,0.002261,32.000000,-235.825426,100.201124,-0.024740,18.153708,0.626139,543688.753226,1.004583,20.483975,14.353167,1.853376,0.067006,0.058868,135.483918,32.000000,146.342943,135.090063,137.620505,123.957321,32.000000,120.314683,66.975519,56.211571,72.870099,24.012658,36.159069,83.785642,67.777301,17.873418,18.779146,59.548926,30.037156
54.862573,65.457495,101.463809,120.198794,114.197102,110.903150,29.320279,14.187273,99.751212,-0.001000,65.467814,55.846444,119.181629,99.990052,118.073494,99.584256,62.950574,97.167022,-0.000697,0.002225,32.000000,-235.822234,100.190456,-0.024759,18.125515,0.624231,543602.279196,1.005511,20.491615,14.329250,1.850677,0.060590,0.054918,135.823244,32.000000,145.803412,135.086955,139.265980,124.242681,32.000000,120.510242,66.971550,56.203332,72.872515,24.012658,36.164355,83.785642,67.766676,17.873418,18.782851,59.561652,30.193796
54.887801,65.457495,101.615838,120.198794,114.171651,110.911273,29.324097,14.198404,99.752536,-0.001251,65.563002,55.832398,119.212133,99.855348,118.104834,99.661719,62.883541,97.110898,-0.000698,0.002227,32.000000,-235.814053,100.398193,-0.024778,18.153079,0.625335,543620.384106,1.005041,20.453586,14.424779,1.851946,0.058831,0.052725,136.053333,32.000000,145.719948,135.564697,140.641798,123.459070,32.000000,121.242544,66.943124,56.185927,72.891859,24.012658,36.192788,83.785642,67.735280,17.873418,18.681304,59.553696,30.048528
54.868067,65.423666,101.514229,120.191849,114.144644,110.904393,29.287941,14.189128,99.821547,-0.001190,65.563376,55.939589,119.160192,99.949005,118.058704,99.683083,62.930777,97.050528,-0.000698,0.002197,32.000000,-235.819559,100.496439,-0.024799,18.169155,0.624693,543489.591556,1.002530,20.348515,14.462645,1.849418,0.045253,0.038059,136.199777,32.000000,145.793847,135.920488,139.388131,123.344058,32.000000,121.783029,66.929644,56.204754,72.880654,24.012658,36.165943,83.785642,67.757842,17.873418,18.631558,59.559901,30.075014
54.895250,65.428342,101.580307,120.189627,114.136416,110.888087,29.298702,14.190412,99.800767,-0.000945,65.581885,55.965889,119.184685,99.989114,118.042753,99.641993,62.969551,97.036794,-0.000699,0.002172,32.000000,-235.820734,100.512081,-0.024755,18.164513,0.624816,543658.363653,1.001963,20.324269,14.494711,1.851337,0.071946,0.025469,135.406074,32.000000,146.433418,136.132260,136.798901,123.071816,32.000000,122.085631,66.983955,56.244162,72.909469,24.012658,36.183463,83.785642,67.715756,17.873418,18.641861,59.550332,30.181983
54.879362,65.395614,101.502231,120.185459,114.175249,110.871855,29.299545,14.183277,99.760127,-0.001091,65.545102,55.863241,119.116157,99.952779,118.062549,99.660772,62.974657,97.189471,-0.000700,0.002167,32.000000,-235.823771,100.139144,-0.024728,18.154075,0.623546,543484.369585,1.003446,20.309405,14.409846,1.850151,0.080051,0.043094,135.082440,32.000000,146.762678,136.006747,135.503504,123.073933,32.000000,121.831453,66.969116,56.238410,72.905004,24.012658,36.178767,83.785642,67.752227,17.873418,18.644886,59.547539,30.061954
54.843652,65.395614,101.588448,120.185459,114.169123,110.863753,29.327665,14.193267,99.841375,-0.001144,65.625788,55.897596,119.057604,99.930795,118.103343,99.706453,62.981261,97.115718,-0.000700,0.002162,32.000000,-235.816077,100.158270,-0.024743,18.167372,0.623735,543313.089338,1.002393,20.287957,14.362509,1.850439,0.055777,0.044552,134.948056,32.000000,146.917486,135.275919,134.697015,123.597904,32.000000,120.915665,66.997347,56.225668,72.900367,24.012658,36.188992,83.785642,67.748080,17.873418,18.596580,59.549545,30.164155
54.851111,65.396439,101.500279,120.181570,114.145116,110.847539,29.344104,14.192268,99.793797,-0.000864,65.662193,55.918038,119.146537,99.877596,118.096121,99.745873,62.948585,97.138063,-0.000700,0.002171,32.000000,-235.818059,100.310640,-0.024782,18.170938,0.623475,543185.802495,1.002451,20.270496,14.452543,1.849552,0.111220,0.051304,135.138270,32.000000,146.648185,135.146152,136.676454,123.891469,32.000000,120.767062,67.004686,56.224666,72.887918,24.012658,36.115286,83.785642,67.751278,17.873418,18.600666,59.554060,30.213972
54.851726,65.455295,101.513566,120.192960,114.104827,110.840887,29.306134,14.190555,99.689282,-0.000931,65.619505,55.861097,119.164052,99.898558,118.122702,99.571403,62.920947,97.098152,-0.000702,0.002169,32.000000,-235.818788,100.326712,-0.024737,18.159294,0.624561,543150.347712,1.002138,20.304824,14.399993,1.852328,0.057575,0.029356,135.755832,32.000000,145.959712,135.117658,138.871518,123.975482,32.000000,120.463042,67.022856,56.210591,72.903192,24.012658,36.162231,83.785642,67.728111,17.873418,18.695498,59.546369,30.123216
54.828732,65.482523,101.510323,120.204906,114.129896,110.812637,29.306452,14.187558,99.815728,-0.001111,65.638708,55.875968,119.144224,100.014317,118.093804,99.568732,62.890975,97.106419,-0.000701,0.002158,32.000000,-235.824571,100.227778,-0.024718,18.168657,0.623307,543138.553545,1.001282,20.298478,14.446592,1.850469,0.036705,0.013705,136.042450,32.000000,145.780769,135.442172,140.314217,123.707247,32.000000,120.997904,67.019305,56.196024,72.910372,24.012658,36.132874,83.785642,67.730286,17.873418,18.698713,59.551522,30.032241
54.832265,65.482523,101.529200,120.204906,114.120973,110.800481,29.294766,14.190698,99.853026,-0.000982,65.650592,55.872448,119.150295,99.966398,118.055079,99.632174,62.849424,97.127678,-0.000700,0.002184,32.000000,-235.818809,100.150317,-0.024705,18.175397,0.623900,543249.671264,1.002664,20.356742,14.449362,1.850690,0.062284,0.040345,136.093987,32.000000,145.741936,135.855322,140.214519,123.261610,32.000000,121.377481,66.990768,56.189473,72.922236,24.012658,36.168457,83.785642,67.741638,17.873418,18.744632,59.558259,30.192842
54.873469,65.485823,101.535786,120.209074,114.063366,110.812726,29.294051,14.184990,99.785375,-0.000805,65.762372,55.870638,119.194531,99.932143,118.041219,99.602997,63.000412,97.061571,-0.000700,0.002181,32.000000,-235.824190,100.276441,-0.024702,18.163464,0.623892,543227.373522,1.002936,20.406081,14.484485,1.851407,0.126728,0.035065,135.615434,32.000000,146.148035,136.112937,137.827193,122.931841,32.000000,121.654336,67.011062,56.243780,72.957753,24.012658,36.118949,83.785642,67.759381,17.873418,18.753208,59.561268,30.187119
54.850390,65.489949,101.530926,120.212407,114.045862,110.841071,29.297192,14.189842,99.753780,-0.000983,65.764091,55.878252,119.075548,99.871907,118.072578,99.637511,62.946926,97.121598,-0.000700,0.002168,32.000000,-235.815404,100.342152,-0.024693,18.167765,0.623708,543254.750793,1.003155,20.402683,14.539283,1.851632,0.093312,0.054125,135.216227,32.000000,146.708871,136.102308,135.906075,123.142279,32.000000,121.892065,67.032211,56.241160,72.954921,24.012658,36.169357,83.785642,67.725772,17.873418,18.763090,59.557167,30.214852
54.737751,65.499025,101.516633,120.216575,114.021832,110.849398,29.300562,14.187844,99.743284,-0.000977,65.788265,55.783177,119.116049,99.871704,118.109604,99.575374,62.958796,97.004189,-0.000699,0.002173,32.000000,-235.820680,100.321717,-0.024775,18.145499,0.623439,542973.573030,1.002465,20.366370,14.347094,1.850362,0.044390,0.037128,135.047742,32.000000,146.859734,135.512208,134.609189,123.670363,32.000000,121.276188,67.043123,56.264869,72.950112,24.012658,36.125700,83.785642,67.752620,17.873418,18.766550,59.555466,30.106195
54.816460,65.499025,101.464624,120.216575,114.047997,110.833402,29.315110,14.192268,99.789547,-0.000607,65.826535,55.913328,119.143107,99.881674,118.120197,99.558937,62.956878,97.106394,-0.000701,0.002153,32.000000,-235.817567,100.222698,-0.024742,18.142300,0.623872,543246.394191,1.003092,20.392681,14.437993,1.851052,0.035347,0.026424,135.056778,32.000000,146.989567,135.183351,135.948585,124.000957,32.000000,120.906297,67.052681,56.264850,72.934571,24.012658,36.144877,83.785642,67.745131,17.873418,18.784245,59.554187,30.129159
54.820029,65.534229,101.518545,120.222409,114.018144,110.837543,29.295555,14.186559,99.751642,-0.000843,65.871170,55.929061,119.170614,99.951820,118.152069,99.626243,63.022887,97.067548,-0.000701,0.002142,32.000000,-235.818358,100.183216,-0.024749,18.132911,0.626822,543334.514273,1.005361,20.510139,14.352932,1.854600,0.062527,0.056280,135.630755,32.000000,146.118093,135.085277,138.340191,124.040718,32.000000,120.588875,67.062300,56.276281,72.979554,24.012658,36.143609,83.785642,67.745371,17.873418,18.842900,59.535983,30.195116
54.794600,65.598588,101.443598,120.235466,113.974401,110.842849,29.298709,14.188700,99.813437,-0.001059,65.778432,55.881171,119.148453,99.858042,118.137734,99.547383,62.926270,97.088135,-0.000701,0.002154,32.000000,-235.820151,100.335789,-0.024731,18.142037,0.624728,543218.845937,1.003121,20.434386,14.418566,1.850988,0.101188,0.047436,135.946207,32.000000,145.874045,135.202746,139.881340,123.995594,32.000000,120.543192,67.032953,56.248240,72.956834,24.012658,36.135927,83.785642,67.760739,17.873418,18.947308,59.550499,30.191375
54.884596,65.581535,101.634895,120.244634,114.001799,110.854334,29.307348,14.190412,99.849799,-0.000927,65.571341,55.904325,119.191658,100.022391,118.125986,99.665625,62.949281,97.154001,-0.000702,0.002169,32.000000,-235.818275,100.550097,-0.024740,18.152239,0.625614,543146.574868,1.003850,20.466157,14.328346,1.851851,0.066081,0.059138,136.214126,32.000000,145.734014,135.842692,140.627546,123.351183,32.000000,121.213900,67.040493,56.261361,72.985365,24.012658,36.162086,83.785642,67.708243,17.873418,18.951535,59.549811,30.127912
54.938619,65.581535,101.535126,120.244634,114.062060,110.882049,29.325702,14.189984,99.910496,-0.000927,65.293231,56.006720,119.231247,99.969600,118.057165,99.713439,62.916114,97.132678,-0.000701,0.002196,32.000000,-235.819195,100.388305,-0.024732,18.137290,0.625187,543486.654472,1.004478,20.554980,14.437794,1.851343,0.039175,0.035012,135.944558,32.000000,146.006777,136.071604,138.935070,123.140463,32.000000,121.679691,67.011716,56.257098,72.967885,24.012658,36.179916,83.785642,67.645273,17.873418,18.929018,59.561681,30.233561
54.928364,65.416516,101.635875,120.222131,114.106658,110.906415,29.322157,14.191269,99.924855,-0.001209,65.117369,55.992086,119.182384,100.061582,118.085255,99.747319,62.926004,97.140818,-0.000700,0.002188,32.000000,-235.817255,100.386652,-0.024720,18.136871,0.624989,543421.132744,1.002418,20.451389,14.455826,1.851793,0.061561,0.040301,135.230499,32.000000,146.602637,136.244698,136.469377,123.094368,32.000000,121.792431,67.010247,56.248860,72.968148,24.012658,36.231150,83.785642,67.655462,17.873418,18.674698,59.558229,30.204067
54.904359,65.220973,101.599803,120.180181,114.142695,110.938922,29.306273,14.184704,99.924502,-0.001258,65.076553,55.922983,119.153429,100.074756,118.128963,99.713537,63.010311,97.195796,-0.000699,0.002198,32.000000,-235.823491,100.466236,-0.024714,18.145499,0.623576,543598.136672,1.000951,20.399491,14.475708,1.848156,0.055248,0.048256,135.058602,32.000000,146.917154,135.815963,134.931756,123.445215,32.000000,121.667928,67.019080,56.271728,73.010126,24.012658,36.215255,83.785642,67.653130,17.873418,18.371874,59.554836,30.091008
54.905520,65.160194,101.678256,120.150455,114.152373,110.963453,29.277982,14.190127,99.936462,-0.000943,65.195844,55.955533,119.154378,100.056526,118.094542,99.718471,62.976355,97.261128,-0.000700,0.002195,32.000000,-235.818069,100.494501,-0.024739,18.165431,0.624657,543462.245003,1.001057,20.244321,14.470891,1.850335,0.078775,0.062730,134.908021,32.000000,147.081565,135.290363,135.046884,123.978058,32.000000,121.103849,67.018004,56.260937,72.992277,24.012658,36.242133,83.785642,67.636166,17.873418,18.373435,59.556322,30.190641
54.875709,65.160194,101.582190,120.150455,114.162183,110.995978,29.297900,14.182706,99.855985,-0.001040,65.278618,55.877127,119.135707,99.981734,118.122610,99.713821,62.928136,97.186942,-0.000700,0.002214,32.000000,-235.824834,100.421980,-0.024777,18.148305,0.624332,543170.414062,1.001853,20.071836,14.420827,1.850487,0.075192,0.039278,135.422665,32.000000,146.575456,134.969514,137.605738,124.132866,32.000000,120.898805,66.996525,56.274190,72.983901,24.012658,36.214354,83.785642,67.658611,17.873418,18.279670,59.552476,30.204874
54.914140,65.222348,101.593396,120.147677,114.202458,111.024614,29.307467,14.187273,99.824105,-0.001159,65.454446,55.919379,119.189488,99.991847,118.090013,99.698830,62.956736,97.237379,-0.000699,0.002192,32.000000,-235.819939,100.260288,-0.024759,18.130341,0.624451,543275.210429,1.002856,20.009941,14.495460,1.851877,0.029344,0.020480,135.825453,32.000000,146.056438,135.013268,139.533000,124.107246,32.000000,120.755171,66.981141,56.252279,72.997282,24.012658,36.178388,83.785642,67.700330,17.873418,18.378137,59.556715,30.196657
54.858628,65.338958,101.522592,120.162956,114.229714,111.020501,29.329185,14.184704,99.826276,-0.000953,65.568676,55.853135,119.175485,99.980632,118.102712,99.640522,62.939058,97.138008,-0.000700,0.002193,32.000000,-235.827425,100.306340,-0.024789,18.165510,0.624844,543552.643202,1.003071,20.038586,14.497488,1.851132,0.149533,0.031207,136.114124,32.000000,145.791643,135.605521,140.860027,123.403142,32.000000,121.076433,66.977523,56.243974,73.008753,24.012658,36.192951,83.785642,67.659038,17.873418,18.562047,59.558318,30.082131
54.830458,65.405240,101.673512,120.181292,114.236080,111.020423,29.296438,14.192268,99.842174,-0.000890,65.704288,55.787926,119.224738,99.964705,118.087590,99.680030,62.948432,97.172343,-0.000700,0.002213,32.000000,-235.816584,100.438557,-0.024828,18.154495,0.625080,543702.202557,1.002392,20.063815,14.500294,1.850041,0.099112,0.033028,136.123147,32.000000,145.769563,136.021258,139.789271,122.991325,32.000000,121.324773,66.953588,56.231962,73.007268,24.012658,36.215946,83.785642,67.668965,17.873418,18.564441,59.546359,30.137229
54.822827,65.405240,101.821073,120.181292,114.260988,111.020459,29.311106,14.191554,99.811061,-0.001106,65.694501,55.946401,119.215300,99.937076,118.042370,99.660248,62.931853,97.108945,-0.000699,0.002206,32.000000,-235.815658,100.389222,-0.024918,18.133094,0.624449,543918.308453,1.003048,20.233770,14.456085,1.850622,0.079561,0.036302,135.432264,32.000000,146.388392,136.320334,137.023431,122.723896,32.000000,121.413611,66.951483,56.242907,73.023960,24.012658,36.327536,83.785642,67.687600,17.873418,18.670789,59.555712,30.141265
54.787216,65.448419,101.572702,120.199906,114.281648,111.008437,29.306308,14.186987,99.817609,-0.001125,65.814555,55.848433,119.153942,99.944418,118.063449,99.684202,62.937243,97.108460,-0.000700,0.002207,32.000000,-235.822847,100.407824,-0.024910,18.129344,0.627030,544010.550196,1.004917,20.327138,14.468101,1.854325,0.056925,0.045234,135.140543,32.000000,146.728201,136.240955,135.757502,123.070641,32.000000,121.648120,66.960907,56.265530,73.054094,24.012658,36.210436,83.785642,67.699443,17.873418,18.741272,59.557285,30.195850
54.802433,65.467946,101.504242,120.210741,114.321166,111.004434,29.315665,14.190698,99.862996,-0.000794,65.775367,55.840448,119.112986,99.957100,118.074701,99.673733,62.959990,97.170120,-0.000700,0.002221,32.000000,-235.818481,100.236955,-0.024876,18.144372,0.629406,544049.398980,1.004570,20.334477,14.445182,1.857275,0.030839,0.012339,134.930362,32.000000,146.931410,135.355982,134.704167,123.702786,32.000000,120.880222,66.914943,56.223190,72.998431,24.012658,36.190788,83.785642,67.700212,17.873418,18.774973,59.556430,30.147134
54.824364,65.518277,101.558437,120.227410,114.335069,111.013165,29.325659,14.183420,99.898702,-0.000947,65.783584,55.873292,119.100447,99.910019,118.082973,99.684383,62.921016,97.112564,-0.000700,0.002212,32.000000,-235.822809,100.141734,-0.024888,18.154757,0.627767,544060.734888,1.005464,20.411916,14.439489,1.853949,0.068650,0.034258,135.218183,32.000000,146.775740,135.201146,136.607308,124.020135,32.000000,120.518837,66.871649,56.210132,72.977691,24.012658,36.201305,83.785642,67.690175,17.873418,18.778277,59.558259,30.122629
54.860878,65.518277,101.461098,120.227410,114.339583,111.021939,29.316269,14.184561,99.856205,-0.001076,65.675772,55.839185,119.198116,99.936935,118.107301,99.594583,62.990748,97.218507,-0.000701,0.002175,32.000000,-235.827404,100.315498,-0.024911,18.126223,0.626258,544013.906122,1.004850,20.416802,14.455158,1.852185,0.065407,0.048704,135.799734,32.000000,146.144785,135.022744,138.775052,124.251897,32.000000,120.474818,66.878271,56.207559,73.010224,24.012658,36.174880,83.785642,67.651985,17.873418,18.860520,59.561042,30.217053
54.890095,65.562833,101.642674,120.239911,114.335533,111.022125,29.344766,14.195978,99.853076,-0.000727,65.708271,55.869119,119.227337,99.973473,118.136962,99.662553,62.949109,97.088556,-0.000701,0.002187,32.000000,-235.815004,100.454504,-0.024907,18.135402,0.626141,544200.651621,1.004278,20.446037,14.458275,1.852433,0.070482,0.056493,136.026240,32.000000,145.870396,135.258862,140.432362,123.997718,32.000000,120.863089,66.897209,56.203117,73.032331,24.012658,36.217642,83.785642,67.690662,17.873418,18.933956,59.562970,30.188660
54.863254,65.527904,101.478170,120.238522,114.335213,111.022211,29.330176,14.187986,99.871234,-0.000711,65.742320,55.912295,119.236941,99.959609,118.128110,99.766039,62.960075,97.135740,-0.000699,0.002207,32.000000,-235.816931,100.375375,-0.024867,18.142116,0.625446,544076.095707,1.003939,20.410926,14.454532,1.849425,0.056547,0.051145,136.131562,32.000000,145.812805,135.914964,140.617355,123.241168,32.000000,121.494811,66.897407,56.221458,73.062601,24.012658,36.186182,83.785642,67.642827,17.873418,18.883312,59.562331,30.184771
54.830259,65.507276,101.590094,120.232966,114.341141,111.034557,29.278345,14.191839,99.879991,-0.001013,65.749096,55.890646,119.188697,99.993314,118.053847,99.802650,62.930523,97.216153,-0.000698,0.002215,32.000000,-235.816684,100.305644,-0.024822,18.153577,0.626452,544212.627471,1.002494,20.427401,14.415218,1.851749,0.040112,0.029709,135.794352,32.000000,146.166288,136.199607,138.171080,122.999791,32.000000,121.577553,66.874937,56.243835,73.038771,24.012658,36.217081,83.785642,67.669794,17.873418,18.887040,59.553322,30.208836
54.870067,65.507276,101.564793,120.232966,114.341388,111.046089,29.320916,14.186702,99.879266,-0.001074,65.658196,55.789345,119.145679,99.994049,118.077182,99.630460,63.000606,97.177552,-0.000699,0.002243,32.000000,-235.822477,100.273912,-0.024829,18.164749,0.625037,544154.350723,1.003443,20.418268,14.433655,1.849656,0.052822,0.058194,135.241428,32.000000,146.546286,136.324184,136.173867,122.965482,32.000000,121.743993,66.884254,56.225431,73.063793,24.012658,36.229911,83.785642,67.629661,17.873418,18.858416,59.562724,30.221308
54.866615,65.483898,101.575709,120.229354,114.321761,111.054252,29.302941,14.191839,99.843054,-0.000892,65.622465,55.862219,119.165112,99.932141,118.072278,99.677483,62.962426,97.153142,-0.000698,0.002255,32.000000,-235.817504,100.421487,-0.024821,18.148882,0.626475,544267.019148,1.005945,20.429365,14.513292,1.852811,0.064601,0.037777,134.953065,32.000000,146.721695,135.764034,134.738114,123.520350,32.000000,121.186884,66.889886,56.202872,73.066991,24.012658,36.229801,83.785642,67.590856,17.873418,18.825388,59.563019,30.154764
54.818411,65.433568,101.501190,120.219353,114.350861,111.069149,29.302814,14.186417,99.826190,-0.001203,65.613656,55.970990,119.143177,99.980550,118.124983,99.604261,63.011261,97.136456,-0.000698,0.002281,32.000000,-235.822107,100.450980,-0.024846,18.168001,0.625108,544151.738237,1.003782,20.391092,14.419170,1.851005,0.096204,0.053951,135.032079,32.000000,146.859715,135.332425,135.741667,123.932384,32.000000,120.809289,66.905338,56.230334,73.068535,24.012658,36.202752,83.785642,67.661656,17.873418,18.750104,59.553627,30.211844
54.915475,65.427517,101.638558,120.211296,114.380480,111.101803,29.318262,14.187558,99.790559,-0.001273,65.468454,55.909918,119.252735,100.002083,118.124673,99.743282,62.979249,97.158982,-0.000697,0.002296,32.000000,-235.822768,100.443800,-0.024813,18.197873,0.625829,544240.645700,1.004479,20.371031,14.442146,1.851321,0.072657,0.031561,135.549253,32.000000,146.261982,135.005842,138.252947,124.251586,32.000000,120.755468,66.873357,56.220299,73.032763,24.012658,36.188607,83.785642,67.651223,17.873418,18.753166,59.562203,30.149922
54.910507,65.427517,101.620713,120.211296,114.371450,111.150602,29.294319,14.190983,99.879461,-0.001034,65.385677,56.005283,119.202017,100.020678,118.143828,99.714112,62.920763,97.188526,-0.000697,0.002294,32.000000,-235.819015,100.327304,-0.024827,18.207576,0.625386,544162.285359,1.005460,20.367053,14.382916,1.851589,0.048707,0.038968,135.983156,32.000000,145.929778,135.168037,139.516508,124.213063,32.000000,120.714449,66.878247,56.199941,73.046904,24.012658,36.259626,83.785642,67.584707,17.873418,18.746738,59.564809,30.216173
54.910461,65.403039,101.641813,120.205184,114.407589,111.166442,29.298703,14.187986,99.913238,-0.001034,65.361650,55.890529,119.179174,100.075918,118.111909,99.713885,63.024518,97.132802,-0.000696,0.002317,32.000000,-235.816931,100.330507,-0.024797,18.228505,0.623969,544328.703943,1.003244,20.267703,14.428961,1.850818,0.074035,0.039532,136.148540,32.000000,145.677826,135.716515,140.831948,123.450727,32.000000,121.551713,66.861914,56.220098,73.077916,24.012658,36.240731,83.785642,67.591483,17.873418,18.711424,59.554502,30.121162
54.897433,65.350784,101.631005,120.195738,114.449950,111.190243,29.323016,14.189842,99.911988,-0.001275,65.436223,55.943714,119.225124,99.936505,118.097802,99.676952,62.973059,97.287287,-0.000696,0.002283,32.000000,-235.817043,100.322409,-0.024781,18.207865,0.623838,544696.651718,1.004605,20.272474,14.505847,1.850661,0.091372,0.048494,135.976216,32.000000,145.947397,135.964578,139.102783,123.136315,32.000000,121.847741,66.868622,56.208753,73.076259,24.012658,36.270126,83.785642,67.579746,17.873418,18.632560,59.553361,30.058066
54.937377,65.332357,101.636652,120.191849,114.458561,111.202639,29.340090,14.183563,99.880539,-0.001176,65.427108,55.996237,119.157984,100.031202,118.076537,99.895420,62.970967,97.302230,-0.000695,0.002270,32.000000,-235.822830,100.550753,-0.024881,18.237789,0.623376,544515.196398,1.004533,20.248040,14.367382,1.851046,0.074809,0.055419,135.312862,32.000000,146.529316,136.148620,136.710469,123.030560,32.000000,121.929686,66.860664,56.229379,73.058894,24.012658,36.226601,83.785642,67.600465,17.873418,18.635037,59.556744,30.143686
54.915685,65.332357,101.712339,120.191849,114.421173,111.222813,29.309369,14.192981,99.955169,-0.000936,65.369906,55.973981,119.117626,100.013215,118.077776,99.797925,62.957135,97.202603,-0.000696,0.002270,32.000000,-235.812100,100.575998,-0.024927,18.233409,0.624285,544675.222212,1.004038,20.208302,14.515037,1.851289,0.028757,0.011279,135.129564,32.000000,146.749765,135.930461,135.113892,123.126354,32.000000,121.512503,66.827824,56.201180,73.071685,24.012658,36.310478,83.785642,67.554745,17.873418,18.608614,59.557098,30.216833
54.885419,65.308705,101.683644,120.189627,114.452602,111.210418,29.305071,14.186417,100.013490,-0.001094,65.169195,56.005752,119.146027,100.052489,118.133340,99.853129,62.936902,97.244195,-0.000698,0.002252,32.000000,-235.819648,100.494543,-0.024903,18.260999,0.622541,544692.041530,1.002709,20.151506,14.526425,1.850046,0.070472,0.038882,134.965797,32.000000,146.868378,135.460780,135.316886,123.653832,32.000000,120.726120,66.844641,56.215681,73.045075,24.012658,36.279918,83.785642,67.531677,17.873418,18.573921,59.560246,30.137449
54.948699,65.241050,101.679326,120.179070,114.520535,111.198222,29.308550,14.193409,99.905422,-0.001141,65.001223,55.917393,119.125454,100.184600,118.138673,99.820681,62.966494,97.298038,-0.000700,0.002228,32.000000,-235.815770,100.479999,-0.024914,18.256855,0.624011,544830.866725,1.004381,20.172340,14.478244,1.852155,0.069376,0.053675,135.423701,32.000000,146.444867,135.142241,137.438140,123.924999,32.000000,120.409625,66.808226,56.204532,73.017263,24.012658,36.300785,83.785642,67.517317,17.873418,18.470310,59.548611,30.077802
54.867097,65.189071,101.612732,120.161567,114.560871,111.177992,29.305542,14.184847,99.938046,-0.000824,65.130890,55.857988,119.227619,100.088765,118.131350,99.760454,62.973540,97.334040,-0.000699,0.002228,32.000000,-235.823677,100.439457,-0.024931,18.239179,0.623272,544796.407602,1.004966,20.177766,14.524371,1.852653,0.058256,0.044261,135.909188,32.000000,145.999464,135.152455,139.227841,124.294103,32.000000,120.373749,66.831703,56.197936,73.011822,24.012658,36.294884,83.785642,67.520692,17.873418,18.472012,59.548355,30.212504
54.873376,65.189071,101.719246,120.161567,114.575105,111.165783,29.322490,14.188700,99.976384,-0.000919,65.281821,55.893841,119.183199,100.101753,118.126160,99.801955,63.041394,97.285166,-0.000698,0.002235,32.000000,-235.819332,100.552464,-0.024986,18.274505,0.621923,544540.663625,1.003273,20.049327,14.528290,1.850441,0.056241,0.034104,136.107426,32.000000,145.718846,135.592897,140.420818,123.611070,32.000000,121.000552,66.835366,56.191943,73.041262,24.012658,36.326419,83.785642,67.556819,17.873418,18.392192,59.554256,30.182791
54.782480,65.215748,101.519048,120.156567,114.570512,111.193944,29.320837,14.188415,99.907455,-0.001064,65.518745,55.852134,119.141914,100.065090,118.083237,99.694430,62.982762,97.210443,-0.000697,0.002265,32.000000,-235.824043,100.413330,-0.025018,18.257406,0.623283,544395.166356,1.004706,20.075741,14.543643,1.851979,0.068442,0.037083,136.154007,32.000000,145.874696,135.923128,139.761802,123.340482,32.000000,121.566910,66.817368,56.197338,73.027138,24.012658,36.280768,83.785642,67.584593,17.873418,18.435304,59.560088,30.183231
