OSU 80 Ton Compressor Load Stand
54.785793,65.319981,101.602040,120.176014,114.561230,111.214106,29.315810,14.183991,99.837656,-0.000906,65.758262,55.841213,119.122229,100.005366,118.037580,99.761717,62.961119,97.214018,-0.000697,0.002297,32.000000,-235.826336,100.302690,-0.025042,18.234143,0.622951,544186.502440,1.003888,20.069706,14.445380,1.853709,0.067935,0.047548,135.513637,32.000000,146.340933,136.133234,137.206953,123.145104,32.000000,121.845977,66.801472,56.187988,73.016498,24.012658,36.281375,83.785642,67.613912,17.873418,18.599815,59.552545,30.175821
54.772338,65.461896,101.495791,120.202684,114.565146,111.221578,29.306572,14.188272,99.923656,-0.000754,65.927082,55.839321,119.136314,99.894970,118.085096,99.738292,62.983994,97.152513,-0.000695,0.002288,32.000000,-235.822382,100.318718,-0.025050,18.223312,0.623557,544537.613888,1.006115,20.183802,14.457499,1.853130,0.120437,0.062508,135.224563,32.000000,146.644837,136.156301,135.833612,123.161065,32.000000,121.941788,66.843495,56.208192,73.057712,24.012658,36.253964,83.785642,67.599174,17.873418,18.602075,59.551266,30.113972
54.758562,65.461896,101.604732,120.202684,114.529101,111.245432,29.286068,14.186559,99.834505,-0.000945,65.983391,55.822990,119.136150,99.989665,118.077071,99.618583,62.997381,97.177246,-0.000696,0.002280,32.000000,-235.822784,100.321901,-0.025061,18.244135,0.625407,544833.171410,1.006683,20.284847,14.481366,1.854533,0.133348,0.059713,135.060181,32.000000,146.901680,135.349815,134.706102,123.636002,32.000000,120.969541,66.838323,56.205063,73.023395,24.012658,36.286214,83.785642,67.634240,17.873418,18.826911,59.559616,30.202380
54.860847,65.584286,101.504402,120.235188,114.457465,111.222359,29.325136,14.187416,99.887825,-0.000942,65.859540,55.891745,119.183361,99.929186,118.084269,99.640463,62.988966,97.088319,-0.000694,0.002280,32.000000,-235.819469,100.432563,-0.025051,18.251479,0.625264,545034.274374,1.007725,20.439711,14.420185,1.853048,0.042056,0.105936,135.139630,32.000000,146.755918,135.196135,136.551445,124.004132,32.000000,120.646592,66.829290,56.205195,73.016732,24.012658,36.225072,83.785642,67.644529,17.873418,19.021839,59.554895,30.144126
54.876101,65.603538,101.610991,120.253247,114.413142,111.189834,29.341757,14.184704,99.886094,-0.000614,65.631760,55.861419,119.174089,100.036422,118.133541,99.714189,63.030799,97.208202,-0.000695,0.002279,32.000000,-235.825294,100.443557,-0.025001,18.242877,0.626070,545129.762837,1.008927,20.452972,14.422204,1.855504,0.042778,0.032884,135.759915,32.000000,145.918444,135.123777,138.629273,124.146427,32.000000,120.559002,66.834859,56.226022,73.035751,24.012658,36.290525,83.785642,67.547219,17.873418,19.056070,59.545484,30.217200
54.896160,65.513052,101.589021,120.249079,114.362123,111.161463,29.325413,14.181422,99.927593,-0.000896,65.428189,55.915315,119.206759,99.979308,118.112421,99.692001,62.934825,97.230059,-0.000695,0.002272,32.000000,-235.826610,100.336669,-0.025011,18.260920,0.622823,545156.188348,1.005625,20.476965,14.375213,1.850216,0.075541,0.038004,136.102899,32.000000,145.687658,135.397443,140.064344,123.944697,32.000000,120.783641,66.822055,56.198711,73.037647,24.012658,36.253618,83.785642,67.521885,17.873418,19.060332,59.553823,30.125637
54.882926,65.513052,101.718403,120.249079,114.364048,111.149181,29.298125,14.193267,99.997949,-0.001148,65.301707,56.013089,119.234721,99.958037,118.109773,99.787453,62.951030,97.246964,-0.000694,0.002267,32.000000,-235.815421,100.251923,-0.025136,18.266113,0.623741,544928.911162,1.004504,20.481555,14.408064,1.851644,0.074092,0.047800,136.192611,32.000000,145.668211,135.828657,140.298904,123.234979,32.000000,121.380945,66.795924,56.202619,73.057796,24.012658,36.339313,83.785642,67.536326,17.873418,18.922676,59.549536,30.094603
54.944300,65.361235,101.656501,120.219909,114.370996,111.116577,29.316117,14.184847,99.996557,-0.001022,65.322425,55.967146,119.194366,100.045373,118.076034,99.816356,63.032187,97.253889,-0.000695,0.002269,32.000000,-235.820726,100.460342,-0.025183,18.248987,0.622186,544852.695373,1.004158,20.371792,14.517649,1.850567,0.064323,0.046590,135.934324,32.000000,146.210949,136.097098,138.079937,123.248369,32.000000,121.869949,66.825977,56.234322,73.070613,24.012658,36.288156,83.785642,67.457435,17.873418,18.688550,59.557325,30.171492
54.891160,65.266352,101.664361,120.194349,114.335937,111.092209,29.289879,14.194551,99.920456,-0.000735,65.355789,55.974413,119.124127,100.097001,118.108655,99.723709,63.031987,97.296567,-0.000695,0.002292,32.000000,-235.813317,100.560436,-0.025169,18.260632,0.623502,544765.170319,1.005251,20.384509,14.511968,1.853371,0.041322,0.026660,135.280016,32.000000,146.623118,136.076138,136.123938,123.111841,32.000000,122.009106,66.791823,56.238119,73.081578,24.012658,36.318914,83.785642,67.516605,17.873418,18.542734,59.541668,30.156011
54.881500,65.266352,101.650587,120.186015,114.310454,111.100261,29.331732,14.187416,99.927213,-0.001026,65.389892,55.973288,119.157668,99.961974,118.133995,99.760904,63.057634,97.335629,-0.000694,0.002258,32.000000,-235.822091,100.295510,-0.025124,18.265142,0.621799,544177.068290,1.002690,20.173737,14.435120,1.850174,0.042355,0.015670,135.023147,32.000000,146.853296,135.621791,134.722735,123.504788,32.000000,121.426587,66.817846,56.243804,73.061860,24.012658,36.284749,83.785642,67.523314,17.873418,18.544615,59.566166,30.140824
54.883008,65.266352,101.708528,120.186015,114.315884,111.124726,29.299047,14.184990,99.969405,-0.001062,65.351426,55.949096,119.137427,100.029366,118.146735,99.751144,63.009594,97.223832,-0.000693,0.002244,32.000000,-235.824517,100.306952,-0.025156,18.267791,0.622238,543949.297392,1.004188,20.129896,14.461882,1.852108,0.053723,0.041466,135.111966,32.000000,146.996415,135.260505,135.370845,123.927147,32.000000,120.847129,66.795111,56.212342,73.047042,24.012658,36.351095,83.785642,67.500922,17.873418,18.546496,59.556853,30.175747
54.878600,65.288904,101.633047,120.184348,114.339394,111.120616,29.300648,14.191269,99.949698,-0.000724,65.302139,55.841506,119.144800,100.072349,118.190274,99.809413,63.010034,97.291979,-0.000693,0.002234,32.000000,-235.816927,100.458116,-0.025160,18.264041,0.622180,543939.399194,1.003023,20.139178,14.460539,1.852183,0.060119,0.043104,135.608492,32.000000,146.207029,135.036696,138.129070,124.097762,32.000000,120.511326,66.802104,56.229548,73.064429,24.012658,36.312140,83.785642,67.509203,17.873418,18.583694,59.550135,30.167017
54.971280,65.303480,101.695746,120.185459,114.350976,111.126310,29.294807,14.192125,99.947939,-0.000828,65.400295,55.954119,119.093144,100.088213,118.168803,99.732855,63.039691,97.352745,-0.000693,0.002243,32.000000,-235.817710,100.517546,-0.025207,18.259373,0.622790,544159.565042,1.004333,20.137729,14.439002,1.853188,0.105606,0.049888,135.938927,32.000000,145.886036,135.151204,139.575422,123.961009,32.000000,120.417552,66.762685,56.189626,73.047434,24.012658,36.347043,83.785642,67.430536,17.873418,18.608526,59.562026,30.066136
54.873388,65.332632,101.683062,120.191293,114.354596,111.150789,29.297695,14.183991,99.871488,-0.000906,65.415532,55.866391,119.157355,100.008140,118.110886,99.736129,62.983960,97.274091,-0.000693,0.002227,32.000000,-235.825188,100.535028,-0.025182,18.256278,0.622254,544174.723358,1.004391,20.164519,14.480980,1.851961,0.132671,0.029010,136.156268,32.000000,145.682692,135.793157,140.685687,123.326388,32.000000,120.971284,66.753784,56.172173,73.068014,24.012658,36.291319,83.785642,67.513055,17.873418,18.610669,59.560187,30.175234
54.864700,65.332632,101.589187,120.191293,114.354124,111.158927,29.281352,14.188843,99.872908,-0.000662,65.578604,55.772318,119.183604,100.055731,118.093551,99.776185,62.952851,97.247274,-0.000693,0.002227,32.000000,-235.816730,100.487995,-0.024905,18.237028,0.621255,544110.522734,1.002806,20.090079,14.489127,1.849980,0.043056,0.037187,136.134928,32.000000,145.830983,136.043977,138.881004,123.187489,32.000000,121.483705,66.733329,56.190269,73.045538,24.012658,36.307505,83.785642,67.494068,17.873418,18.658535,59.551778,30.140091
54.807786,65.360135,101.586889,120.196016,114.360712,111.154867,29.321053,14.185560,99.889075,-0.000661,65.819607,55.806721,119.150746,100.005794,118.078720,99.740959,63.023924,97.253949,-0.000692,0.002224,32.000000,-235.820013,100.269833,-0.024896,18.229003,0.623381,544445.327172,1.004988,20.213257,14.495921,1.853049,0.059942,0.045566,135.372116,32.000000,146.516675,136.182484,136.601382,123.050436,32.000000,121.830624,66.732189,56.240581,73.076916,24.012658,36.276417,83.785642,67.512979,17.873418,18.703954,59.548572,30.101573
54.776180,65.452545,101.635293,120.217686,114.352214,111.142524,29.329106,14.196834,99.906559,-0.000850,65.906323,55.773487,119.209563,99.981833,118.156888,99.734957,63.084334,97.212986,-0.000693,0.002225,32.000000,-235.812673,100.340497,-0.024913,18.244529,0.623307,544555.826899,1.005799,20.221607,14.510340,1.851631,0.063037,0.058159,135.072093,32.000000,146.836635,135.911123,135.049772,123.247825,32.000000,121.723035,66.752973,56.263315,73.131660,24.012658,36.325205,83.785642,67.567570,17.873418,18.850996,59.551768,30.168337
54.814182,65.532304,101.520829,120.239078,114.329963,111.142485,29.282911,14.188843,99.820118,-0.000837,65.858202,55.794410,119.159377,100.007935,118.118806,99.695999,63.044925,97.147207,-0.000694,0.002195,32.000000,-235.821320,100.483917,-0.024932,18.242142,0.624722,544455.305353,1.005629,20.303840,14.443421,1.853512,0.054631,0.048883,135.034577,32.000000,146.917015,135.198275,134.750584,123.856358,32.000000,120.861512,66.741351,56.221595,73.076587,24.012658,36.302169,83.785642,67.542956,17.873418,18.854192,59.552407,30.184698
54.823601,65.532304,101.589361,120.239078,114.323852,111.142335,29.307533,14.190983,99.883874,-0.000476,65.813501,55.783880,119.186722,100.007465,118.149338,99.641912,63.056660,97.217419,-0.000693,0.002169,32.000000,-235.817376,100.404804,-0.024896,18.223810,0.625412,544416.685914,1.006131,20.426663,14.357508,1.855465,0.042361,0.025540,135.371444,32.000000,146.593247,135.016078,136.912947,124.218222,32.000000,120.581307,66.749552,56.227370,73.086944,24.012658,36.312175,83.785642,67.524879,17.873418,18.982481,59.558888,30.100546
54.828450,65.566684,101.494698,120.253524,114.316571,111.126082,29.318252,14.185703,99.853261,-0.000675,65.797130,55.815961,119.183581,99.991908,118.119074,99.654234,62.995781,97.249521,-0.000692,0.002174,32.000000,-235.823804,100.363629,-0.024916,18.231127,0.623720,544595.502801,1.007160,20.469855,14.355949,1.852091,0.061303,0.040258,135.866453,32.000000,145.966649,135.045950,139.130241,124.327671,32.000000,120.432542,66.732055,56.208384,73.083004,24.012658,36.327953,83.785642,67.498937,17.873418,19.040079,59.547382,30.029013
54.816236,65.585661,101.588742,120.265748,114.309867,111.117943,29.281586,14.183848,99.904196,-0.000817,65.780628,55.822552,119.253031,100.012238,118.120646,99.689212,62.941877,97.148742,-0.000692,0.002172,32.000000,-235.824184,100.253436,-0.024918,18.257117,0.624846,544565.529800,1.006121,20.460798,14.387944,1.853022,0.070565,0.056269,136.124816,32.000000,145.622316,135.513483,140.575889,123.510332,32.000000,121.025272,66.740386,56.215977,73.088027,24.012658,36.320392,83.785642,67.517535,17.873418,19.073756,59.559105,30.191228
54.845950,65.565583,101.568690,120.266304,114.279188,111.118096,29.310759,14.181993,99.851675,-0.000405,65.725155,55.884697,119.225729,100.000106,118.127099,99.703328,63.046065,97.156845,-0.000691,0.002191,32.000000,-235.828662,100.243423,-0.024943,18.263202,0.623502,544664.265648,1.005600,20.490512,14.468808,1.851132,0.057185,0.050071,136.213107,32.000000,145.739840,135.934560,140.052717,123.361053,32.000000,121.497874,66.730146,56.219950,73.103346,24.012658,36.334740,83.785642,67.499146,17.873418,19.077892,59.563019,30.204947
54.875710,65.565583,101.632131,120.266304,114.222669,111.109975,29.304320,14.189984,99.768469,-0.000462,65.775072,55.919978,119.246052,99.953450,118.095184,99.668457,63.056327,97.176590,-0.000691,0.002197,32.000000,-235.817556,100.405110,-0.024947,18.229134,0.623802,544772.737394,1.007085,20.521238,14.459954,1.853260,0.057656,0.050643,135.563621,32.000000,146.299100,136.260561,137.281776,122.893919,32.000000,121.762748,66.738391,56.258672,73.137879,24.012658,36.338516,83.785642,67.476945,17.873418,19.050538,59.552840,30.199592
54.890205,65.524053,101.534509,120.261581,114.195930,111.097478,29.319504,14.186417,99.924253,-0.000775,65.636256,55.973264,119.251337,99.977451,118.135456,99.707100,63.070060,97.340833,-0.000690,0.002203,32.000000,-235.820304,100.556870,-0.024902,18.243794,0.622756,544504.734149,1.005427,20.472583,14.360814,1.851890,0.040921,0.014480,135.217904,32.000000,146.782394,136.133080,135.447075,123.078510,32.000000,121.836428,66.734005,56.250434,73.134915,24.012658,36.348431,83.785642,67.472212,17.873418,18.989494,59.556577,30.106488
54.909067,65.474822,101.613854,120.259359,114.198744,111.093315,29.291517,14.193837,99.882806,-0.000800,65.338895,56.019670,119.125173,100.097429,118.154505,99.781994,63.028318,97.232680,-0.000690,0.002181,32.000000,-235.812719,100.407006,-0.024919,18.246338,0.623910,544427.013781,1.004971,20.443976,14.362850,1.852042,0.063742,0.045367,135.054761,32.000000,146.966869,135.380679,134.465179,123.746144,32.000000,121.034956,66.766692,56.259913,73.120534,24.012658,36.335111,83.785642,67.441106,17.873418,18.916214,59.551384,30.180076
54.947380,65.343358,101.605107,120.234911,114.174560,111.091146,29.296078,14.189271,99.940999,-0.000618,65.183064,55.929011,119.189774,100.003795,118.153967,99.780035,63.016164,97.272188,-0.000689,0.002205,32.000000,-235.812860,100.378291,-0.024910,18.241277,0.622009,544270.044177,1.003932,20.388515,14.451350,1.849775,0.072930,0.034706,135.109923,32.000000,147.007016,135.037013,136.213333,124.183966,32.000000,121.085214,66.762789,56.268615,73.125473,24.012658,36.359975,83.785642,67.445736,17.873418,18.919567,59.554207,30.059533
54.933964,65.343358,101.660811,120.234911,114.156753,111.078958,29.318788,14.187558,99.925068,-0.000936,65.205637,55.801572,119.189568,100.118066,118.202491,99.747520,63.021799,97.354381,-0.000688,0.002246,32.000000,-235.821621,100.421937,-0.024922,18.217700,0.622230,544255.952243,1.004340,20.321162,14.425786,1.850584,0.063757,0.036669,135.812159,32.000000,146.215816,135.044427,138.396781,124.137595,32.000000,120.797775,66.791311,56.245616,73.114918,24.012658,36.364433,83.785642,67.402774,17.873418,18.716734,59.557925,30.188146
54.841625,65.262501,101.536316,120.209074,114.171533,111.079003,29.322417,14.189699,99.869842,-0.001056,65.383794,55.898251,119.297879,100.105688,118.229625,99.774107,63.017593,97.294490,-0.000687,0.002261,32.000000,-235.815710,100.566189,-0.024947,18.183002,0.621311,544059.323440,1.003036,20.152903,14.462533,1.849135,0.038622,0.058695,136.088191,32.000000,146.021876,135.189396,140.126058,124.041041,32.000000,121.056973,66.801744,56.275164,73.166158,24.012658,36.366585,83.785642,67.450885,17.873418,18.592534,59.549034,30.241851
54.827764,65.316131,101.659564,120.212685,114.153202,111.079000,29.320741,14.190983,99.909697,-0.000817,65.455011,55.839434,119.172259,100.026877,118.134067,99.789082,62.969021,97.307691,-0.000685,0.002252,32.000000,-235.817212,100.493562,-0.024881,18.200049,0.622869,543995.719301,1.002420,20.165785,14.508039,1.850600,0.067179,0.022619,136.213813,32.000000,145.847183,135.660105,140.456990,123.256048,32.000000,121.492885,66.752944,56.235023,73.141724,24.012658,36.366449,83.785642,67.477353,17.873418,18.678248,59.555387,30.184698
54.934878,65.389838,101.604841,120.226576,114.159549,111.086981,29.315483,14.189128,99.978937,-0.000835,65.623500,55.936503,119.280533,100.079506,118.137190,99.772395,63.003633,97.355135,-0.000684,0.002291,32.000000,-235.819395,100.155111,-0.024876,18.180170,0.624526,543936.628274,1.003947,20.173661,14.474984,1.851446,0.067218,0.046459,135.978176,32.000000,146.149170,136.176531,138.559943,122.907205,32.000000,121.615184,66.762086,56.262841,73.153189,24.012658,36.343172,83.785642,67.364766,17.873418,18.680480,59.562026,30.300178
54.940330,65.389838,101.733897,120.226576,114.163053,111.086853,29.305794,14.188843,99.957568,-0.001043,65.540479,55.992908,119.168603,100.113804,118.112326,99.778792,62.985885,97.355176,-0.000682,0.002306,32.000000,-235.819025,100.331526,-0.024891,18.157721,0.625555,544126.694646,1.004429,20.240619,14.531769,1.854162,0.059091,0.047311,135.278008,32.000000,146.611905,136.286827,136.266785,122.791556,32.000000,121.695096,66.748229,56.234045,73.149706,24.012658,36.406088,83.785642,67.376387,17.873418,18.798313,59.562085,30.079122
54.840015,65.390113,101.605728,120.231021,114.184406,111.089919,29.291537,14.183991,99.864951,-0.000916,65.436690,55.855995,119.132873,100.123960,118.123703,99.785675,63.034189,97.341509,-0.000683,0.002321,32.000000,-235.822402,100.445454,-0.024915,18.158638,0.623693,544141.598620,1.002711,20.211386,14.526673,1.849551,0.076199,0.069926,135.113044,32.000000,146.868915,135.866270,134.720021,123.438364,32.000000,121.022051,66.743209,56.262707,73.161475,24.012658,36.393761,83.785642,67.395075,17.873418,18.801497,59.559183,30.104801
54.850592,65.335658,101.662076,120.221853,114.258948,111.076823,29.333985,14.188700,99.958243,-0.000695,65.375724,55.853719,119.134238,100.057872,118.168299,99.806193,63.028688,97.252845,-0.000682,0.002289,32.000000,-235.822610,100.589664,-0.024914,18.155150,0.625661,544175.738341,1.002932,20.206152,14.544446,1.851716,0.037828,0.034477,134.963637,32.000000,147.078129,135.323537,135.324695,123.927684,32.000000,120.828863,66.720497,56.294967,73.158106,24.012658,36.383293,83.785642,67.427019,17.873418,18.719102,59.556597,30.059680
54.876976,65.321906,101.556811,120.211852,114.301248,111.063764,29.329357,14.184990,99.952571,-0.000888,65.398420,55.929441,119.230103,100.019579,118.189250,99.727675,63.020647,97.305289,-0.000681,0.002292,32.000000,-235.821075,100.286394,-0.024866,18.141618,0.626370,544142.360732,1.005480,20.302821,14.487642,1.852766,0.062735,0.042872,135.642960,32.000000,146.518976,135.076375,137.766183,124.192554,32.000000,120.587281,66.701465,56.235199,73.135691,24.012658,36.367066,83.785642,67.406927,17.873418,18.721472,59.561052,30.180883
54.881105,65.321906,101.669608,120.211852,114.329748,111.059665,29.327493,14.194265,99.802823,-0.000932,65.392641,55.938879,119.224010,100.079261,118.166249,99.789430,63.017741,97.303464,-0.000680,0.002287,32.000000,-235.814914,100.309375,-0.024866,18.135560,0.626680,544003.541381,1.003546,20.238195,14.437969,1.853436,0.060156,0.052725,135.905972,32.000000,146.129067,134.944709,139.599588,124.296708,32.000000,120.790965,66.709992,56.252271,73.172505,24.012658,36.388451,83.785642,67.400094,17.873418,18.702275,59.550726,30.053150
54.878481,65.356285,101.606420,120.220186,114.353972,111.071738,29.318891,14.188985,99.880078,-0.000624,65.407098,55.897050,119.195408,99.998779,118.157645,99.744546,63.059528,97.315978,-0.000679,0.002293,32.000000,-235.819538,100.549160,-0.025013,18.147545,0.625457,543922.797928,1.003015,20.199082,14.478650,1.850627,0.060434,0.045105,136.236690,32.000000,145.883694,135.555071,140.521716,123.639556,32.000000,121.391747,66.715452,56.215194,73.167087,24.012658,36.427051,83.785642,67.428273,17.873418,18.758386,59.542513,30.278241
54.887226,65.345284,101.657911,120.221020,114.427111,111.100187,29.288484,14.189699,99.905798,-0.000734,65.387493,55.855043,119.251746,100.058055,118.115429,99.777693,63.032623,97.234908,-0.000679,0.002296,32.000000,-235.819808,100.446267,-0.025029,18.151400,0.626697,543906.886539,1.002959,20.195113,14.480420,1.852543,0.083170,0.046839,136.071202,32.000000,145.944090,135.963936,139.407221,123.257586,32.000000,121.777429,66.716111,56.228516,73.163648,24.012658,36.392072,83.785642,67.382419,17.873418,18.743700,59.560826,30.104434
54.865042,65.315031,101.620528,120.220186,114.426626,111.132592,29.275081,14.186987,99.981046,-0.000832,65.450446,55.887580,119.176696,100.102977,118.055190,99.684528,63.020469,97.213913,-0.000679,0.002279,32.000000,-235.818586,100.293776,-0.025024,18.129449,0.625826,543928.410148,1.003508,20.232015,14.446420,1.851480,0.078044,0.023468,135.379732,32.000000,146.587975,136.139683,136.768952,123.030488,32.000000,121.841566,66.726412,56.248651,73.152464,24.012658,36.405660,83.785642,67.342747,17.873418,18.746138,59.557325,30.235908
54.891545,65.315031,101.613658,120.220186,114.423481,111.156986,29.322602,14.187986,99.883819,-0.000623,65.468631,55.923666,119.176345,100.036767,118.120867,99.765061,63.006201,97.238419,-0.000679,0.002283,32.000000,-235.820045,100.384023,-0.025040,18.171804,0.626176,544103.135908,1.004600,20.212610,14.422869,1.852123,0.059671,0.044252,135.128131,32.000000,146.825145,136.050634,135.445582,123.199708,32.000000,121.672491,66.749367,56.266412,73.168129,24.012658,36.376235,83.785642,67.369663,17.873418,18.701128,59.572057,30.264228
54.877160,65.309530,101.544215,120.218242,114.405740,111.169051,29.288083,14.191697,99.837354,-0.000450,65.417148,55.889691,119.141608,100.063805,118.145813,99.835103,63.011110,97.205890,-0.000680,0.002279,32.000000,-235.818630,100.456260,-0.025011,18.166795,0.627142,544255.572765,1.005721,20.203678,14.421951,1.852191,0.073560,0.052009,134.989874,32.000000,147.031384,135.467570,134.974078,123.742334,32.000000,120.867789,66.767893,56.258177,73.169260,24.012658,36.430696,83.785642,67.368049,17.873418,18.694739,59.554551,30.177875
54.871679,65.317506,101.624535,120.221020,114.402630,111.181210,29.309954,14.192838,99.845850,-0.000807,65.420833,55.892294,119.203027,100.016987,118.170385,99.722323,63.098074,97.298773,-0.000680,0.002255,32.000000,-235.816505,100.536860,-0.025001,18.160684,0.625206,544391.882926,1.003775,20.178206,14.451476,1.851171,0.064615,0.052472,135.349456,32.000000,146.654307,135.264627,136.908757,123.951623,32.000000,120.580178,66.773526,56.252914,73.144412,24.012658,36.383604,83.785642,67.378656,17.873418,18.709396,59.546152,30.108836
54.834386,65.343358,101.555460,120.222687,114.388629,111.173009,29.299177,14.188557,99.970848,-0.000923,65.519256,55.902470,119.262190,99.996394,118.121567,99.790078,63.067779,97.240296,-0.000678,0.002235,32.000000,-235.822589,100.307583,-0.025022,18.153892,0.625029,544439.566149,1.005344,20.186530,14.426315,1.850391,0.054798,0.025749,135.921248,32.000000,146.136191,135.068465,139.013929,124.271209,32.000000,120.540060,66.778850,56.224137,73.152091,24.012658,36.427720,83.785642,67.361304,17.873418,18.711638,59.566314,30.172959
54.836444,65.343358,101.676048,120.222687,114.386510,111.148394,29.333079,14.189271,99.859607,-0.000691,65.567397,55.894250,119.239641,100.067088,118.156360,99.766997,62.962449,97.162980,-0.000678,0.002239,32.000000,-235.819908,100.257717,-0.025027,18.172276,0.626239,544328.903900,1.004836,20.199772,14.397167,1.852040,0.043995,0.015434,136.124884,32.000000,145.808950,135.439410,140.369422,123.869253,32.000000,121.082836,66.794899,56.210861,73.137710,24.012658,36.414668,83.785642,67.393004,17.873418,18.754427,59.546969,30.117567
54.803692,65.398914,101.572041,120.237967,114.401450,111.123855,29.278184,14.183991,99.875411,-0.001032,65.648473,55.883609,119.203750,100.004225,118.140062,99.700763,63.022997,97.179411,-0.000678,0.002249,32.000000,-235.824041,100.516428,-0.024727,18.178282,0.626539,544411.140456,1.005958,20.261479,14.391066,1.852040,0.066242,0.048403,136.257762,32.000000,145.761942,135.870906,140.290678,123.278575,32.000000,121.578481,66.790121,56.253269,73.158270,24.012658,36.385950,83.785642,67.401123,17.873418,18.843853,59.548591,30.217347
54.815420,65.433293,101.629466,120.251580,114.409092,111.107557,29.308542,14.182278,99.852288,-0.001270,65.736233,55.865815,119.231463,100.068905,118.123017,99.767175,63.023371,97.169210,-0.000678,0.002252,32.000000,-235.822639,100.542289,-0.024716,18.156803,0.626941,544513.617323,1.004531,20.259500,14.448251,1.854169,0.072810,0.050923,135.562549,32.000000,146.381842,136.052377,137.790984,123.049452,32.000000,121.820246,66.784968,56.260283,73.162773,24.012658,36.404901,83.785642,67.395012,17.873418,18.900428,59.562606,30.173326
54.846442,65.444019,101.585837,120.258803,114.362734,111.114754,29.311065,14.186845,99.955080,-0.001139,65.686944,55.931458,119.241148,100.135949,118.110315,99.753325,63.049303,97.242338,-0.000676,0.002240,32.000000,-235.823646,100.312560,-0.024727,18.183212,0.626299,544362.957694,1.007008,20.346558,14.397936,1.853380,0.062169,0.059411,135.354242,32.000000,146.677425,136.283289,135.954089,123.101843,32.000000,121.823398,66.809411,56.268586,73.175171,24.012658,36.414123,83.785642,67.392721,17.873418,18.903487,59.558456,30.280149
54.901120,65.444019,101.705158,120.258803,114.336105,111.113605,29.306212,14.190841,99.927859,-0.000905,65.507326,55.943251,119.178944,100.048920,118.159626,99.767263,63.026451,97.248129,-0.000674,0.002246,32.000000,-235.816044,100.320471,-0.024739,18.211143,0.627342,544325.995977,1.005671,20.369654,14.391210,1.854031,0.036733,0.030210,135.005184,32.000000,146.905381,135.537563,134.717184,123.556204,32.000000,121.019564,66.807524,56.270472,73.155482,24.012658,36.438027,83.785642,67.335610,17.873418,18.923370,59.557600,30.226151
54.856289,65.395889,101.568767,120.256858,114.376465,111.105441,29.311112,14.186987,99.868928,-0.001223,65.470474,55.944271,119.209405,100.050939,118.150835,99.671001,63.036927,97.223218,-0.000673,0.002238,32.000000,-235.818586,100.478798,-0.024724,18.218827,0.625429,544305.319862,1.005049,20.350547,14.410815,1.852186,0.042316,0.033912,135.229399,32.000000,146.868604,135.291651,136.302334,123.870811,32.000000,120.703627,66.821948,56.283814,73.140204,24.012658,36.383868,83.785642,67.344097,17.873418,18.851132,59.544156,30.011845
54.839348,65.366736,101.641486,120.249079,114.354066,111.097150,29.306625,14.183848,99.923809,-0.001254,65.454995,55.887202,119.186420,100.064602,118.193444,99.622228,63.012931,97.283416,-0.000672,0.002221,32.000000,-235.828445,100.528522,-0.024711,18.218434,0.624566,544318.815408,1.004098,20.297994,14.437272,1.852515,0.083178,0.078397,135.726861,32.000000,146.064576,135.129165,138.468919,124.147584,32.000000,120.452782,66.813378,56.249403,73.125585,24.012658,36.418231,83.785642,67.365611,17.873418,18.808342,59.559105,30.188293
54.893429,65.395614,101.578856,120.250468,114.391548,111.080941,29.328006,14.181707,99.886529,-0.000924,65.502091,55.877265,119.217315,100.074370,118.169761,99.748840,63.069689,97.195574,-0.000673,0.002232,32.000000,-235.823538,100.412660,-0.024730,18.217936,0.623697,544210.685702,1.004635,20.292949,14.411287,1.851543,0.062589,0.064780,136.032115,32.000000,145.891299,135.322048,139.924042,123.923053,32.000000,120.635756,66.838258,56.237480,73.141163,24.012658,36.455393,83.785642,67.342325,17.873418,18.810932,59.557659,30.115219
54.874628,65.395614,101.654508,120.250468,114.430190,111.072747,29.333483,14.189984,99.931743,-0.001071,65.479434,55.867998,119.184581,100.054262,118.161342,99.799980,63.001632,97.272085,-0.000671,0.002209,32.000000,-235.814605,100.352247,-0.024710,18.259792,0.624695,544189.050980,1.004978,20.280084,14.472754,1.853441,0.106533,0.029521,136.286641,32.000000,145.789077,135.845494,140.445765,123.423565,32.000000,121.426231,66.838915,56.274844,73.144185,24.012658,36.424128,83.785642,67.339071,17.873418,18.858814,59.553066,30.053517
54.875239,65.380212,101.629809,120.249079,114.491540,111.060473,29.301107,14.187416,99.954997,-0.001123,65.600637,55.937552,119.210416,100.050062,118.126302,99.687727,63.024885,97.340690,-0.000670,0.002228,32.000000,-235.820944,100.481837,-0.024738,18.279095,0.622947,543999.328578,1.003082,20.256978,14.361312,1.850474,0.033974,0.016894,136.049808,32.000000,146.053170,136.021328,138.343976,123.134439,32.000000,121.746848,66.840515,56.261701,73.151041,24.012658,36.438119,83.785642,67.350724,17.873418,18.837488,59.561190,30.185358
54.880014,65.366186,101.711057,120.240467,114.514675,111.064480,29.287426,14.187273,99.894383,-0.000852,65.620409,55.922303,119.167170,100.052693,118.049579,99.778852,62.957840,97.299737,-0.000670,0.002219,32.000000,-235.814366,100.634574,-0.024729,18.256042,0.622613,544116.403666,1.003201,20.275046,14.477002,1.852487,0.075132,0.045611,135.307315,32.000000,146.669390,136.093233,136.434717,123.226476,32.000000,122.111749,66.834179,56.260768,73.131087,24.012658,36.458104,83.785642,67.321835,17.873418,18.818240,59.542681,30.237302
54.873351,65.422291,101.613044,120.249913,114.555030,111.064470,29.295693,14.187986,99.874830,-0.000858,65.726330,55.870711,119.184682,100.015887,118.114283,99.754141,63.092010,97.362645,-0.000669,0.002238,32.000000,-235.820209,100.394955,-0.024732,18.280039,0.621601,543984.532745,1.004145,20.259056,14.496435,1.852016,0.063342,0.040685,135.162138,32.000000,146.880719,135.690799,134.827320,123.544997,32.000000,121.718977,66.856516,56.294779,73.156609,24.012658,36.444766,83.785642,67.338530,17.873418,18.820826,59.557492,30.202306
54.839037,65.422291,101.709854,120.249913,114.548877,111.048062,29.277497,14.190127,99.858502,-0.001061,65.743856,55.972913,119.176380,100.000573,118.144482,99.808598,63.052405,97.245457,-0.000669,0.002204,32.000000,-235.818888,100.373274,-0.024750,18.271201,0.623112,544124.025354,1.004516,20.240442,14.538003,1.853335,0.057366,0.042886,135.097434,32.000000,146.977203,135.252635,135.223311,123.945734,32.000000,121.206148,66.887269,56.277839,73.153847,24.012658,36.465179,83.785642,67.341469,17.873418,18.911408,59.568566,30.192035
54.808497,65.462996,101.636845,120.263248,114.525573,111.047899,29.309553,14.185846,99.839185,-0.000997,65.690972,55.849890,119.194968,100.029407,118.164278,99.744992,63.090181,97.225015,-0.000669,0.002189,32.000000,-235.820383,100.463625,-0.024842,18.272827,0.621533,543922.734886,1.004518,20.302952,14.442966,1.851774,0.084117,0.051305,135.575167,32.000000,146.455849,135.065756,137.740585,124.181812,32.000000,120.721480,66.902833,56.313849,73.144466,24.012658,36.434810,83.785642,67.325651,17.873418,18.978134,59.557098,30.040531
54.857043,65.509476,101.659871,120.276306,114.512399,111.056051,29.322738,14.186987,99.903086,-0.000583,65.763317,55.796291,119.206760,100.121410,118.141504,99.664482,63.038597,97.208037,-0.000669,0.002197,32.000000,-235.822356,100.556951,-0.024921,18.276105,0.623396,543944.602791,1.005690,20.335939,14.409653,1.854698,0.035473,0.012668,135.981870,32.000000,145.956246,135.204832,139.405628,124.115220,32.000000,120.648371,66.903688,56.286454,73.145161,24.012658,36.445063,83.785642,67.328491,17.873418,19.054084,59.556469,30.103627
54.879711,65.532579,101.593774,120.284362,114.514851,111.068302,29.293218,14.185560,99.887277,-0.000828,65.674687,55.955839,119.256238,100.071534,118.185952,99.720749,63.023956,97.250521,-0.000669,0.002223,32.000000,-235.821816,100.384697,-0.024877,18.262677,0.623288,543938.702765,1.005317,20.406017,14.359151,1.854399,0.064504,0.034584,136.177317,32.000000,145.695123,135.662260,140.799462,123.371151,32.000000,121.053761,66.894568,56.305056,73.149295,24.012658,36.422030,83.785642,67.369490,17.873418,19.057682,59.556764,30.224683
54.898571,65.532579,101.725714,120.284362,114.510594,111.071399,29.292602,14.190127,99.898544,-0.000955,65.621714,55.883735,119.253057,100.129933,118.139537,99.718634,63.004757,97.359399,-0.000669,0.002196,32.000000,-235.821019,100.366911,-0.024888,18.274584,0.622011,544243.206922,1.004805,20.407127,14.441256,1.851208,0.059807,0.050789,136.287207,32.000000,145.820470,136.051476,139.469479,123.127484,32.000000,121.420067,66.907434,56.343817,73.162568,24.012658,36.482250,83.785642,67.286601,17.873418,19.097514,59.565724,30.024831
54.873750,65.478948,101.597484,120.286585,114.492413,111.071344,29.283240,14.189271,99.951296,-0.000539,65.597994,55.900585,119.242814,100.101182,118.115522,99.743365,63.071995,97.292430,-0.000670,0.002211,32.000000,-235.819581,100.527582,-0.024898,18.250036,0.622011,544243.206922,1.004805,20.407127,14.441256,1.851208,0.071805,0.049936,135.446536,32.000000,146.509524,136.118978,136.849186,123.175593,32.000000,121.773583,66.911555,56.331118,73.131866,24.012658,36.456441,83.785642,67.273779,17.873418,19.017286,59.555230,30.225344
54.869834,65.414315,101.672221,120.272972,114.430563,111.071237,29.327912,14.188272,99.854849,-0.000587,65.578437,55.898936,119.250826,100.144390,118.148699,99.732587,63.063958,97.307102,-0.000669,0.002200,32.000000,-235.819432,100.661352,-0.024924,18.264225,0.622566,544290.650078,1.004472,20.389004,14.528200,1.852976,0.027465,0.031806,135.237355,32.000000,146.839078,136.190003,135.394100,123.283152,32.000000,121.772509,66.909230,56.368411,73.169398,24.012658,36.463155,83.785642,67.298045,17.873418,18.919605,59.549526,30.090788
54.840094,65.396164,101.614930,120.266304,114.417532,111.071153,29.295837,14.191839,99.913005,-0.000945,65.599342,55.876514,119.226603,100.019251,118.140550,99.860182,63.067500,97.268717,-0.000670,0.002206,32.000000,-235.817831,100.489034,-0.024971,18.238418,0.622526,544080.471189,1.005151,20.359223,14.419301,1.851477,0.100216,0.046964,135.100941,32.000000,147.049847,135.262888,134.660041,123.938930,32.000000,121.042666,66.915171,56.370632,73.136520,24.012658,36.439616,83.785642,67.316921,17.873418,18.895122,59.562655,30.188953
54.820614,65.427792,101.605996,120.271860,114.379922,111.062957,29.297683,14.187701,99.940246,-0.000817,65.574903,55.832091,119.245312,100.069434,118.162040,99.673181,63.038219,97.221483,-0.000671,0.002203,32.000000,-235.824429,100.306400,-0.024975,18.253734,0.622763,544005.591721,1.003525,20.298356,14.436467,1.852971,0.053455,0.050219,135.372568,32.000000,146.783393,135.090429,136.991003,124.229801,32.000000,120.952988,66.905043,56.383151,73.122877,24.012658,36.474857,83.785642,67.310839,17.873418,18.897920,59.556125,30.047574
54.861883,65.427792,101.606369,120.271860,114.340255,111.060614,29.293730,14.186845,99.895426,-0.000874,65.627725,55.897184,119.196203,100.056343,118.175339,99.744199,63.022541,97.228952,-0.000671,0.002200,32.000000,-235.820695,100.493013,-0.024968,18.234196,0.623635,543986.958223,1.005177,20.308796,14.409037,1.852931,0.062250,0.048189,135.846776,32.000000,146.099151,134.917147,138.871687,124.420659,32.000000,120.849569,66.928299,56.386036,73.138389,24.012658,36.445195,83.785642,67.288719,17.873418,18.950323,59.548483,30.212945
54.805315,65.455295,101.596492,120.276583,114.288900,111.049389,29.329801,14.182992,99.851694,-0.001199,65.707905,55.768741,119.235851,99.991481,118.188326,99.831288,63.012327,97.281254,-0.000670,0.002208,32.000000,-235.820287,100.563398,-0.024977,18.218145,0.623417,544065.340365,1.005520,20.359158,14.408916,1.853427,0.054649,0.036736,136.222878,32.000000,145.836333,135.435841,140.332097,123.863297,32.000000,121.095270,66.913326,56.366233,73.128709,24.012658,36.494728,83.785642,67.304817,17.873418,18.996415,59.559380,30.102893
54.828454,65.503976,101.648468,120.291308,114.191091,111.054173,29.295883,14.188985,99.927475,-0.001253,65.785130,55.914106,119.256877,100.114599,118.156725,99.770623,63.045989,97.364297,-0.000671,0.002206,32.000000,-235.822980,100.424343,-0.024984,18.219457,0.623241,544065.042572,1.004797,20.319476,14.429243,1.852039,0.078408,0.045088,136.238091,32.000000,145.784286,135.963265,140.299331,123.322549,32.000000,121.529761,66.882752,56.390944,73.130970,24.012658,36.465755,83.785642,67.315551,17.873418,19.075751,59.565281,30.026225
54.859359,65.533404,101.615836,120.299920,114.131787,111.055162,29.329138,14.186845,99.877938,-0.000934,65.824229,55.855113,119.269924,99.950148,118.105734,99.708669,63.091339,97.265844,-0.000671,0.002243,32.000000,-235.820040,100.283844,-0.024974,18.226695,0.624817,544103.466345,1.004680,20.401376,14.472013,1.853771,0.056711,0.046969,135.765594,32.000000,146.282309,136.215073,137.831799,123.067066,32.000000,121.676635,66.881192,56.412982,73.154292,24.012658,36.491459,83.785642,67.305118,17.873418,19.079310,59.557551,30.212358
54.867963,65.533404,101.601803,120.299920,114.101654,111.055962,29.310124,14.190270,99.855540,-0.001144,65.822048,55.885177,119.221830,100.034973,118.133018,99.765877,62.968661,97.285430,-0.000674,0.002261,32.000000,-235.818745,100.493012,-0.024980,18.205714,0.624943,544114.534551,1.005548,20.427800,14.490015,1.853936,0.081537,0.048200,135.246690,32.000000,146.701632,136.235297,135.972780,123.028165,32.000000,121.938636,66.879702,56.398399,73.127725,24.012658,36.453649,83.785642,67.274488,17.873418,19.129024,59.554178,30.106048
54.857174,65.547981,101.597291,120.307144,114.080357,111.035606,29.316012,14.186987,99.930054,-0.001221,65.821960,55.939885,119.204833,99.993193,118.155688,99.746623,63.032577,97.327202,-0.000674,0.002259,32.000000,-235.822683,100.500172,-0.024928,18.210173,0.623795,544046.634505,1.003870,20.427514,14.383411,1.852297,0.032919,0.024256,135.068723,32.000000,147.002796,135.616841,134.637867,123.678284,32.000000,121.430176,66.882902,56.435801,73.132184,24.012658,36.516719,83.785642,67.290855,17.873418,19.155619,59.557403,30.071639
54.841697,65.533129,101.638048,120.313534,114.087952,111.023271,29.282050,14.190983,99.947942,-0.000936,65.525428,55.991475,119.246404,100.016763,118.185534,99.786637,63.019631,97.294795,-0.000674,0.002266,32.000000,-235.818852,100.381309,-0.024900,18.236530,0.624209,544309.159093,1.004354,20.419243,14.518279,1.851751,0.062964,0.025992,135.199941,32.000000,147.167659,135.294562,135.705749,124.119344,32.000000,121.053670,66.899955,56.452648,73.114429,24.012658,36.471987,83.785642,67.292973,17.873418,19.136265,59.554827,30.143025
54.934764,65.407165,101.692767,120.296864,114.127056,111.002958,29.302125,14.185703,99.985319,-0.000957,65.238582,55.975474,119.238536,100.113927,118.204376,99.803685,63.098139,97.287720,-0.000674,0.002286,32.000000,-235.820034,100.422529,-0.024891,18.236163,0.624139,544100.064232,1.004226,20.444192,14.480353,1.852033,0.075465,0.064803,135.679310,32.000000,146.302864,134.985453,138.302244,124.341815,32.000000,121.008602,66.869114,56.438708,73.086185,24.012658,36.548066,83.785642,67.202479,17.873418,19.140030,59.551640,30.117567
54.927361,65.407165,101.676256,120.296864,114.158138,110.998874,29.308396,14.184561,99.975842,-0.001140,65.063926,55.987815,119.270171,100.134318,118.163360,99.777445,63.041073,97.340937,-0.000674,0.002283,32.000000,-235.822651,100.659273,-0.024579,18.225882,0.623869,544053.719391,1.005553,20.444220,14.473135,1.853299,0.066167,0.043894,136.102504,32.000000,146.010123,135.148957,139.675351,124.221866,32.000000,120.942283,66.866044,56.395112,73.088490,24.012658,36.502128,83.785642,67.204415,17.873418,18.946234,59.538206,30.267750
54.923123,65.253151,101.783105,120.264082,114.212469,111.015161,29.286733,14.187273,99.991628,-0.001085,65.053238,56.020577,119.237377,100.073736,118.174528,99.899619,63.092613,97.329447,-0.000673,0.002280,32.000000,-235.822234,100.564742,-0.024599,18.227351,0.622230,543552.286819,1.002459,20.228823,14.390224,1.851155,0.047585,0.040754,136.295310,32.000000,145.889278,135.777842,140.555726,123.463240,32.000000,121.529020,66.895788,56.435776,73.132813,24.012658,36.588033,83.785642,67.176412,17.873418,18.707918,59.560816,30.100399
54.905036,65.151943,101.846137,120.236855,114.203722,111.039480,29.294103,14.186987,99.972220,-0.000684,65.107838,56.096962,119.277047,100.147673,118.130161,99.893467,63.050672,97.293575,-0.000674,0.002305,32.000000,-235.825470,100.395914,-0.024603,18.250535,0.622540,543659.106013,1.002357,20.235933,14.480402,1.851104,0.036040,0.009610,136.141802,32.000000,146.033760,136.060314,138.751606,123.100880,32.000000,121.820476,66.871676,56.424012,73.119061,24.012658,36.584488,83.785642,67.209423,17.873418,18.551451,59.575706,30.219034
54.924415,65.153319,101.712768,120.223520,114.219179,111.068572,29.287840,14.185418,99.960027,-0.000932,65.172144,56.008651,119.213071,100.056547,118.115206,99.882118,63.026476,97.364157,-0.000675,0.002306,32.000000,-235.823434,100.627987,-0.024575,18.264067,0.623468,543406.148990,1.002917,20.085989,14.421714,1.853192,0.049395,0.015608,135.276091,32.000000,146.602041,136.278784,136.681460,122.915138,32.000000,121.828999,66.858743,56.440859,73.109618,24.012658,36.568068,83.785642,67.169135,17.873418,18.552524,59.548100,30.215072
54.848500,65.153319,101.707474,120.223520,114.220398,111.096951,29.289152,14.182706,99.948163,-0.001049,65.277945,55.946000,119.203880,100.158074,118.164165,99.895705,63.053377,97.354263,-0.000675,0.002343,32.000000,-235.829423,100.557891,-0.024570,18.256226,0.623635,543476.750142,1.002978,20.002155,14.441335,1.854951,0.074858,0.040992,135.033885,32.000000,146.839772,136.025331,135.003551,123.221343,32.000000,121.285837,66.867730,56.455441,73.108919,24.012658,36.533100,83.785642,67.232519,17.873418,18.555753,59.555967,30.182497
54.872109,65.196771,101.744102,120.219353,114.193239,111.122890,29.334313,14.188843,99.938773,-0.000608,65.277729,55.948888,119.190230,100.097654,118.155209,99.807965,63.057342,97.375744,-0.000675,0.002346,32.000000,-235.819845,100.377211,-0.024560,18.255963,0.621622,543663.536457,1.003067,19.984916,14.509442,1.851868,0.076080,0.037791,135.077677,32.000000,147.012265,135.458252,135.170828,123.850448,32.000000,120.816799,66.866152,56.473665,73.121106,24.012658,36.571374,83.785642,67.192880,17.873418,18.624884,59.556666,30.002527
54.924846,65.237749,101.706987,120.227132,114.172343,111.132316,29.314930,14.181850,99.992416,-0.000642,65.281198,55.921428,119.188969,100.137642,118.186565,99.878876,63.095563,97.300354,-0.000675,0.002338,32.000000,-235.825854,100.522608,-0.024551,18.261497,0.623508,543786.171728,1.004816,20.057869,14.476386,1.854335,0.070448,0.048792,135.461713,32.000000,146.521956,135.196697,137.336941,124.217855,32.000000,120.444557,66.879808,56.497191,73.124567,24.012658,36.541301,83.785642,67.164139,17.873418,18.690350,59.556685,30.060487
54.850401,65.246000,101.674368,120.231577,114.181434,111.103772,29.300784,14.185132,100.021685,-0.000974,65.293776,55.882964,119.240080,100.160663,118.170948,99.836688,63.081907,97.336121,-0.000676,0.002360,32.000000,-235.821424,100.534049,-0.024566,18.239572,0.623634,543955.513901,1.003142,20.078625,14.485781,1.854204,0.056705,0.046614,135.855999,32.000000,146.124365,135.044154,139.340935,124.200949,32.000000,120.574156,66.879499,56.459346,73.127607,24.012658,36.576907,83.785642,67.214638,17.873418,18.692029,59.545405,30.067971
54.820534,65.246000,101.700530,120.231577,114.186234,111.091668,29.275856,14.182278,99.912269,-0.001013,65.333558,55.870851,119.250798,100.040684,118.178539,99.814276,63.004941,97.261441,-0.000677,0.002375,32.000000,-235.825262,100.493994,-0.024537,18.230498,0.622137,543949.783488,1.002934,20.068933,14.400663,1.851748,0.038127,0.055894,136.187164,32.000000,145.932616,135.587160,140.601603,123.682597,32.000000,121.315080,66.879631,56.445563,73.127611,24.012658,36.545541,83.785642,67.233646,17.873418,18.706648,59.553037,30.273913
54.828439,65.255901,101.692156,120.233244,114.130442,111.075672,29.290706,14.192838,99.876577,-0.000851,65.477714,55.757309,119.182606,100.004427,118.141286,99.719226,63.089414,97.282122,-0.000677,0.002412,32.000000,-235.814538,100.270748,-0.024508,18.193650,0.623904,543892.551240,1.004690,20.148721,14.436572,1.853667,0.059762,0.033247,136.268852,32.000000,146.056909,135.915998,139.773135,123.353965,32.000000,121.692367,66.853062,56.446915,73.120557,24.012658,36.541552,83.785642,67.253588,17.873418,18.723891,59.551316,30.151609
54.748615,65.329607,101.559285,120.246857,114.132409,111.075895,29.304858,14.185989,99.941639,-0.001253,65.747520,55.809586,119.195700,100.000513,118.115493,99.759803,63.094589,97.252908,-0.000677,0.002412,32.000000,-235.820896,100.542247,-0.024530,18.191657,0.625011,544013.438768,1.006042,20.177442,14.467067,1.855154,0.052745,0.033793,135.419925,32.000000,146.446360,136.217034,137.167062,123.039350,32.000000,121.870789,66.879455,56.475327,73.116577,24.012658,36.488770,83.785642,67.284989,17.873418,18.840951,59.545956,30.194309
54.794698,65.432192,101.528497,120.269916,114.120210,111.084096,29.311931,14.183848,99.870365,-0.001322,65.793727,55.855527,119.120629,99.972762,118.095719,99.754729,63.100686,97.248972,-0.000676,0.002409,32.000000,-235.821397,100.461464,-0.024523,18.147676,0.625957,543764.568458,1.005253,20.179740,14.395466,1.854734,0.080053,0.064838,135.258114,32.000000,146.771283,136.178124,135.605936,123.110501,32.000000,121.746750,66.853086,56.459592,73.126323,24.012658,36.534005,83.785642,67.292759,17.873418,18.843278,59.550253,30.141705
54.814882,65.432192,101.591486,120.269916,114.051711,111.108423,29.301976,14.184133,99.782394,-0.001049,65.777444,55.754939,119.212635,100.034872,118.127738,99.786795,63.041154,97.231138,-0.000676,0.002442,32.000000,-235.822095,100.287985,-0.024557,18.152502,0.626429,543904.654364,1.006590,20.330259,14.372108,1.855011,0.074985,0.046739,135.047306,32.000000,147.085264,135.463464,134.515995,123.733490,32.000000,120.895351,66.836206,56.438282,73.088983,24.012658,36.505697,83.785642,67.240909,17.873418,19.006499,59.558013,30.162248
54.832033,65.479223,101.543559,120.286307,113.974199,111.112601,29.323025,14.187844,99.889724,-0.001115,65.721578,55.848152,119.203465,100.003999,118.163356,99.705594,63.175048,97.146535,-0.000677,0.002426,32.000000,-235.823138,100.389428,-0.024744,18.151085,0.626927,544056.194679,1.005761,20.388491,14.363561,1.852889,0.061420,0.052480,135.279252,32.000000,146.858912,135.255607,136.765319,123.949913,32.000000,120.760666,66.851879,56.449934,73.113833,24.012658,36.551688,83.785642,67.248072,17.873418,19.083202,59.567356,30.052343
54.776178,65.489399,101.534581,120.300754,113.931996,111.108496,29.282990,14.184276,99.865399,-0.001319,65.714670,55.773762,119.232561,99.931592,118.175992,99.684099,63.065593,97.166964,-0.000677,0.002448,32.000000,-235.823592,100.523076,-0.024731,18.122656,0.627133,544291.181632,1.005913,20.369070,14.411991,1.853356,0.029637,0.019217,135.878363,32.000000,146.143251,135.184424,138.711228,124.198412,32.000000,120.654291,66.848194,56.429755,73.081717,24.012658,36.487893,83.785642,67.261965,17.873418,19.102498,59.558613,30.139871
54.782399,65.489674,101.511623,120.302143,113.870468,111.092214,29.287798,14.189842,99.809186,-0.001179,65.731910,55.879389,119.273574,99.954776,118.220606,99.709384,63.029463,97.156531,-0.000678,0.002458,32.000000,-235.821141,100.318983,-0.024728,18.137500,0.626451,544083.298313,1.005007,20.399606,14.225407,1.851902,0.048902,0.045007,136.144616,32.000000,145.969586,135.409294,140.022774,124.023068,32.000000,121.120016,66.825507,56.402565,73.083630,24.012658,36.546182,83.785642,67.287694,17.873418,19.105955,59.565360,30.215512
54.767226,65.489674,101.532825,120.302143,113.835126,111.092256,29.312230,14.191126,99.845936,-0.000934,65.823693,55.803353,119.291973,99.933548,118.174586,99.726967,63.086615,97.229805,-0.000677,0.002490,32.000000,-235.817398,100.222535,-0.024734,18.140411,0.628466,544343.042421,1.007507,20.463519,14.347588,1.853627,0.066666,0.051835,136.313294,32.000000,145.930160,135.846144,140.395370,123.334754,32.000000,121.600707,66.813800,56.434995,73.082650,24.012658,36.485341,83.785642,67.280730,17.873418,19.109842,59.557954,30.025197
54.701299,65.521853,101.481775,120.314089,113.831354,111.096426,29.321934,14.188272,99.747634,-0.001183,65.972366,55.765412,119.298991,99.904594,118.136815,99.682227,63.048572,97.161981,-0.000678,0.002502,32.000000,-235.820579,100.483835,-0.024757,18.167293,0.627507,544337.352547,1.007068,20.457807,14.377220,1.852997,0.119839,0.048916,135.827585,32.000000,146.495897,136.068968,138.146883,123.167491,32.000000,122.008090,66.806257,56.464891,73.067375,24.012658,36.514333,83.785642,67.272429,17.873418,19.163693,59.551739,30.249408
