OSU 80 Ton Compressor Load Stand
54.737192,65.581535,101.484730,120.330758,113.880405,111.084272,29.297727,14.187416,99.826862,-0.001222,66.033923,55.778851,119.233881,99.981549,118.137229,99.635737,63.118294,97.261191,-0.000679,0.002487,32.000000,-235.822583,100.303831,-0.024770,18.161392,0.627929,544224.612059,1.006537,20.472409,14.365699,1.853898,0.097158,0.038916,135.341486,32.000000,146.851823,136.167426,136.194408,123.045330,32.000000,122.237901,66.836684,56.456900,73.065176,24.012658,36.468557,83.785642,67.305585,17.873418,19.260703,59.555574,30.015219
54.805177,65.634618,101.518429,120.351317,113.869912,111.043729,29.295652,14.181279,99.798008,-0.000927,66.047017,55.806176,119.236318,99.875416,118.178576,99.616236,63.106426,97.076796,-0.000680,0.002468,32.000000,-235.828556,100.155093,-0.024769,18.197453,0.627885,544409.026212,1.007670,20.568077,14.361506,1.855199,0.048248,0.024346,135.149198,32.000000,146.984771,135.640258,134.648566,123.682468,32.000000,121.383864,66.825526,56.461629,73.062541,24.012658,36.501871,83.785642,67.295424,17.873418,19.264809,59.569775,30.131874
54.758762,65.634618,101.471887,120.351317,113.854970,111.003034,29.286035,14.182564,99.717901,-0.001094,65.913308,55.896152,119.343327,99.885183,118.192622,99.655658,63.112305,97.094241,-0.000680,0.002483,32.000000,-235.825140,100.325900,-0.024769,18.222158,0.627433,544268.274351,1.007822,20.593187,14.353560,1.854036,0.052875,0.009421,135.190120,32.000000,147.004509,135.382508,135.730029,123.974483,32.000000,120.902457,66.834998,56.464893,73.057188,24.012658,36.467770,83.785642,67.288382,17.873418,19.352170,59.538983,30.241778
54.744479,65.634893,101.500551,120.358819,113.845672,110.998745,29.286004,14.187130,99.850275,-0.001236,65.873271,55.798545,119.285054,99.852883,118.214028,99.627465,63.081481,97.121335,-0.000679,0.002476,32.000000,-235.822868,100.250682,-0.024774,18.243113,0.625022,544133.075765,1.006285,20.580834,14.250571,1.852351,0.054839,0.044205,135.678606,32.000000,146.321990,135.212410,138.184216,124.162706,32.000000,120.554183,66.805622,56.469731,73.055249,24.012658,36.510219,83.785642,67.243161,17.873418,19.357082,59.566314,30.161367
54.823535,65.625266,101.499699,120.361319,113.859895,110.978542,29.299112,14.193409,99.843970,-0.000980,65.795027,55.788743,119.299342,99.937463,118.219694,99.678564,63.038418,97.185891,-0.000679,0.002483,32.000000,-235.815114,100.241950,-0.024773,18.234274,0.624405,543946.949320,1.007191,20.625501,14.255567,1.853071,0.092704,0.045677,135.983633,32.000000,146.065113,135.235820,139.782928,123.995094,32.000000,120.668477,66.840783,56.436169,73.073049,24.012658,36.476523,83.785642,67.251928,17.873418,19.346513,59.566353,30.245373
54.794046,65.581260,101.524994,120.355762,113.886034,110.958328,29.299932,14.179852,99.807041,-0.000793,65.702347,55.841948,119.326494,99.911671,118.204449,99.612039,63.002531,97.097570,-0.000678,0.002516,32.000000,-235.823754,100.454858,-0.024722,18.224518,0.624245,543999.905018,1.007444,20.639528,14.303275,1.854078,0.059175,0.044249,136.209612,32.000000,145.855416,135.850439,140.597269,123.434827,32.000000,121.285988,66.797551,56.425290,73.052878,24.012658,36.532269,83.785642,67.226021,17.873418,19.350928,59.542641,30.080076
54.770094,65.581260,101.563889,120.355762,113.922643,110.954244,29.292537,14.187273,99.797791,-0.000975,65.669037,55.951379,119.340392,99.919092,118.187324,99.659878,63.114877,97.181224,-0.000679,0.002522,32.000000,-235.823381,100.369930,-0.024711,18.235087,0.622824,543936.817357,1.005178,20.553823,14.386553,1.851389,0.124696,0.043617,136.113853,32.000000,146.082186,136.161279,138.826150,123.312254,32.000000,121.820052,66.806891,56.463847,73.063866,24.012658,36.514244,83.785642,67.279942,17.873418,19.286326,59.555692,30.182791
54.824048,65.493524,101.578612,120.341316,113.936056,110.959632,29.315627,14.193267,99.842193,-0.000938,65.618875,55.963708,119.290565,99.954285,118.181429,99.742634,63.018205,97.177913,-0.000679,0.002524,32.000000,-235.815093,100.238871,-0.024740,18.192129,0.623809,543865.170983,1.005447,20.538185,14.367414,1.852847,0.059508,0.043811,135.387288,32.000000,146.632139,136.216702,136.656005,123.304747,32.000000,122.034796,66.798561,56.461738,73.043563,24.012658,36.540849,83.785642,67.237951,17.873418,19.153033,59.551453,30.200766
54.888815,65.451170,101.547765,120.326035,113.946804,110.989185,29.284268,14.190698,99.906633,-0.000507,65.548479,55.979819,119.281292,99.946823,118.188253,99.729798,63.132422,97.162122,-0.000680,0.002511,32.000000,-235.816187,100.318697,-0.024790,18.167031,0.624303,543619.251375,1.006151,20.561236,14.307187,1.854368,0.052874,0.030900,135.222183,32.000000,146.978608,135.914752,134.965414,123.528895,32.000000,121.825735,66.817040,56.477917,73.074180,24.012658,36.507972,83.785642,67.193514,17.873418,19.090289,59.567120,30.072006
54.862076,65.362335,101.662651,120.305755,114.034036,111.013630,29.317995,14.188415,99.860058,-0.000843,65.281183,55.959505,119.254510,100.002123,118.223519,99.755221,63.059992,97.201791,-0.000682,0.002524,32.000000,-235.817978,100.564578,-0.024764,18.164959,0.624714,543695.462105,1.004077,20.421588,14.401796,1.852811,0.046911,0.044137,135.146108,32.000000,147.050591,135.326528,135.046011,124.103281,32.000000,121.261569,66.805686,56.429731,73.057990,24.012658,36.569677,83.785642,67.165789,17.873418,19.093475,59.572637,30.267530
54.864403,65.362335,101.627275,120.305755,114.122967,111.013598,29.315013,14.185989,99.935265,-0.001072,65.048072,56.004674,119.268037,100.056629,118.239032,99.776101,63.071504,97.287026,-0.000683,0.002515,32.000000,-235.819257,100.484162,-0.024723,18.183815,0.624056,543498.582247,1.003993,20.316967,14.277744,1.850063,0.068031,0.056408,135.466143,32.000000,146.585652,135.193233,137.340415,124.172192,32.000000,121.012691,66.812965,56.429510,73.019340,24.012658,36.554136,83.785642,67.192401,17.873418,18.957335,59.548129,30.187193
54.871120,65.238299,101.713097,120.275750,114.149543,111.005045,29.301439,14.185132,99.937841,-0.000951,64.975100,55.981563,119.243649,100.014012,118.214213,99.793661,63.040950,97.272131,-0.000684,0.002500,32.000000,-235.826342,100.357837,-0.024440,18.195040,0.625810,543659.215951,1.003361,20.253833,14.374881,1.853059,0.065731,0.044076,135.958979,32.000000,146.100151,135.157041,139.159784,124.284690,32.000000,120.606498,66.797071,56.418899,73.037515,24.012658,36.600189,83.785642,67.197645,17.873418,18.765649,59.552348,30.179489
54.871156,65.165419,101.583539,120.249357,114.183653,111.004885,29.299568,14.183563,99.984159,-0.001039,65.030641,55.912420,119.264647,100.016520,118.214416,99.827132,63.032161,97.269581,-0.000684,0.002492,32.000000,-235.822502,100.555974,-0.024461,18.230078,0.624750,543633.715295,1.003416,20.251596,14.416427,1.852335,0.064838,0.070087,136.113181,32.000000,145.865960,135.565304,140.687291,123.737405,32.000000,121.377075,66.776044,56.405622,73.039578,24.012658,36.540583,83.785642,67.179366,17.873418,18.653371,59.545739,30.196290
54.781498,65.179445,101.679341,120.242134,114.163607,110.992744,29.325130,14.186417,99.886826,-0.001399,65.183076,55.858421,119.310138,99.975493,118.152304,99.811733,63.071812,97.215791,-0.000685,0.002515,32.000000,-235.818173,100.365974,-0.024492,18.251741,0.624833,543473.363326,1.003334,20.121104,14.437712,1.853673,0.091002,0.052226,136.271134,32.000000,145.859732,136.062608,139.773626,123.214581,32.000000,121.600492,66.769357,56.413191,73.033702,24.012658,36.588858,83.785642,67.222844,17.873418,18.654539,59.555810,30.253590
54.799475,65.179445,101.548634,120.242134,114.138546,110.988676,29.281871,14.188985,99.896422,-0.001444,65.388844,55.912969,119.299981,99.959629,118.178285,99.754488,63.072470,97.204974,-0.000686,0.002496,32.000000,-235.815932,100.385348,-0.024476,18.269968,0.622208,543384.898466,1.003200,20.048187,14.444914,1.851310,0.114573,0.034598,135.430774,32.000000,146.481920,136.248345,137.376988,123.202408,32.000000,121.869707,66.748160,56.440651,73.061641,24.012658,36.529379,83.785642,67.232053,17.873418,18.677706,59.544156,30.257185
54.789466,65.235274,101.638369,120.244912,114.118990,110.988406,29.317827,14.184419,99.857207,-0.001115,65.531667,55.743691,119.231977,99.942665,118.167155,99.728571,63.062742,97.221955,-0.000687,0.002507,32.000000,-235.824596,100.421571,-0.024485,18.259478,0.624180,543309.085513,1.004070,20.148444,14.371779,1.856089,0.037340,0.029872,135.303366,32.000000,146.902621,136.278142,135.607668,123.163451,32.000000,121.799386,66.738445,56.433767,73.056987,24.012658,36.561341,83.785642,67.246518,17.873418,18.766403,59.569471,30.235248
54.756036,65.329057,101.509232,120.265193,114.074434,110.972148,29.304173,14.188557,99.828167,-0.001297,65.668337,55.826449,119.164695,99.943051,118.194479,99.763350,63.048079,97.151329,-0.000688,0.002522,32.000000,-235.819802,100.270872,-0.024484,18.232150,0.621868,543278.533644,1.005151,20.131146,14.364384,1.853095,0.073290,0.040052,135.020121,32.000000,147.084547,135.414905,134.821417,123.856943,32.000000,121.278441,66.701175,56.404468,73.021408,24.012658,36.516022,83.785642,67.265517,17.873418,18.914710,59.555820,30.264302
54.767662,65.444294,101.632709,120.290474,114.081070,110.931531,29.323024,14.193267,99.890080,-0.001339,65.696325,55.808580,119.270595,99.804698,118.216051,99.817116,63.075928,97.115392,-0.000689,0.002505,32.000000,-235.817060,100.398929,-0.024475,18.196011,0.623413,543384.802297,1.004269,20.196605,14.384685,1.855071,0.055944,0.049405,135.251482,32.000000,147.078290,135.189047,136.441098,124.193720,32.000000,121.029200,66.726541,56.408219,73.025367,24.012658,36.556669,83.785642,67.298210,17.873418,18.917034,59.560914,30.134515
54.783002,65.444294,101.483883,120.290474,114.067678,110.889640,29.303185,14.192838,99.839476,-0.001057,65.721761,55.899766,119.279473,99.830860,118.191148,99.725908,62.977796,97.136022,-0.000689,0.002536,32.000000,-235.813226,100.468660,-0.024494,18.150089,0.623802,543490.421527,1.005521,20.322565,14.355364,1.853846,0.072706,0.055121,135.798978,32.000000,146.169686,135.089610,138.814750,124.253174,32.000000,120.869893,66.727220,56.394145,73.013135,24.012658,36.506317,83.785642,67.254277,17.873418,19.100093,59.558603,30.145887
54.755413,65.500400,101.590713,120.314923,114.034392,110.877541,29.297155,14.190983,99.854782,-0.001060,65.706979,55.850480,119.324447,99.934385,118.255449,99.682820,63.046113,97.117679,-0.000690,0.002540,32.000000,-235.815573,100.285535,-0.024484,18.135324,0.626023,543392.645579,1.004580,20.426609,14.305123,1.855707,0.056229,0.046146,136.097897,32.000000,145.953284,135.313341,140.287369,123.957192,32.000000,121.032001,66.737480,56.393567,73.036830,24.012658,36.572703,83.785642,67.265984,17.873418,19.191095,59.568448,30.116980
54.746467,65.499300,101.529883,120.325758,114.022776,110.851924,29.289159,14.189413,99.791433,-0.001225,65.709270,55.852646,119.274950,99.932489,118.192905,99.686791,62.998647,97.211605,-0.000690,0.002526,32.000000,-235.818127,100.350697,-0.024464,18.140175,0.625547,543389.048762,1.004569,20.411846,14.416110,1.852470,0.060047,0.029219,136.258452,32.000000,145.881180,135.926980,140.488106,123.319770,32.000000,121.303026,66.706171,56.405309,73.032502,24.012658,36.532488,83.785642,67.282402,17.873418,19.192909,59.577633,30.182204
54.762731,65.500950,101.624548,120.330758,113.991567,110.816731,29.301555,14.190270,99.832495,-0.001189,65.764352,55.913117,119.333801,99.938075,118.164216,99.658311,62.960159,97.157449,-0.000690,0.002562,32.000000,-235.815795,100.365748,-0.024459,18.186045,0.627731,543279.729928,1.005377,20.494507,14.336363,1.855355,0.040096,0.013108,135.879505,32.000000,146.116935,136.280024,138.601665,123.061014,32.000000,121.655700,66.686176,56.387596,73.031261,24.012658,36.537711,83.785642,67.259503,17.873418,19.196435,59.569628,30.235908
54.848637,65.500950,101.570901,120.330758,113.979542,110.822402,29.310215,14.186417,99.841717,-0.000733,65.736190,55.995356,119.240958,99.854780,118.185581,99.620233,63.064323,97.222484,-0.000692,0.002604,32.000000,-235.822762,100.170184,-0.024463,18.197479,0.626980,543260.033669,1.005598,20.502020,14.442337,1.854547,0.035689,0.021980,135.285534,32.000000,146.640318,136.355624,136.325949,123.025119,32.000000,121.881194,66.690494,56.375940,73.022992,24.012658,36.555463,83.785642,67.207015,17.873418,19.202549,59.551404,29.966944
54.779186,65.490774,101.586195,120.336037,113.974839,110.818287,29.317502,14.184990,99.869382,-0.001001,65.648734,55.786496,119.206554,99.998698,118.217144,99.739247,63.075968,97.151190,-0.000692,0.002611,32.000000,-235.825501,100.455263,-0.024602,18.221869,0.625830,543162.784626,1.004528,20.488012,14.447097,1.855725,0.063249,0.042184,135.153514,32.000000,146.840634,135.945626,134.699877,123.562129,32.000000,121.320006,66.704789,56.371856,73.024166,24.012658,36.526435,83.785642,67.233795,17.873418,19.190150,59.567828,30.231947
54.760606,65.452545,101.610842,120.325758,113.974774,110.817933,29.313852,14.181850,99.832247,-0.001071,65.632686,55.735762,119.267474,99.887243,118.248292,99.625771,63.109957,97.187881,-0.000693,0.002586,32.000000,-235.820609,100.322249,-0.024717,18.245289,0.623197,542922.718561,1.002542,20.405367,14.383434,1.851840,0.059657,0.043916,135.011603,32.000000,147.004801,135.319535,135.486958,124.077075,32.000000,121.097039,66.711565,56.366907,73.020551,24.012658,36.578508,83.785642,67.268794,17.873418,19.133838,59.544490,30.146327
54.763822,65.464371,101.565805,120.328258,113.943153,110.834044,29.327529,14.185132,99.797939,-0.000635,65.608989,55.827573,119.294773,99.887752,118.218654,99.783068,63.057163,97.133049,-0.000694,0.002618,32.000000,-235.821752,100.265000,-0.024705,18.251636,0.623877,542899.181985,1.003635,20.461998,14.327386,1.854467,0.062807,0.059887,135.633046,32.000000,146.485125,135.124320,137.969826,124.447909,32.000000,120.851067,66.710972,56.359136,73.005579,24.012658,36.520649,83.785642,67.256380,17.873418,19.137033,59.564091,30.188146
54.743675,65.464371,101.598187,120.328258,113.918861,110.833863,29.306628,14.188129,99.811559,-0.000729,65.676070,55.970266,119.285809,99.922395,118.258796,99.726251,63.063001,97.174408,-0.000695,0.002643,32.000000,-235.820394,100.461503,-0.024683,18.225358,0.623618,542779.950006,1.004031,20.441653,14.316252,1.855546,0.073546,0.064032,135.971978,32.000000,146.118879,135.080283,139.738733,124.438497,32.000000,121.157718,66.733530,56.348656,73.020859,24.012658,36.574203,83.785642,67.287788,17.873418,19.158777,59.546064,30.123143
54.840941,65.505351,101.587859,120.338260,113.935791,110.845364,29.325639,14.188129,99.822182,-0.001015,65.684962,55.944113,119.356182,99.939687,118.209035,99.680129,63.004633,97.183060,-0.000695,0.002638,32.000000,-235.816788,100.208607,-0.024706,18.202934,0.623003,542986.435145,1.003675,20.450384,14.334891,1.854615,0.074805,0.064186,136.274374,32.000000,145.899775,135.718650,140.771158,123.609534,32.000000,121.608292,66.717438,56.348391,73.028495,24.012658,36.532261,83.785642,67.269587,17.873418,19.226232,59.543871,30.184185
54.890408,65.485273,101.677093,120.338537,114.001054,110.841375,29.316679,14.185275,99.903172,-0.001081,65.506826,55.817644,119.319012,99.942705,118.216604,99.768542,63.035148,97.179063,-0.000695,0.002656,32.000000,-235.824724,100.333017,-0.024683,18.196824,0.624624,542984.520097,1.004798,20.469780,14.354817,1.855889,0.033255,0.036274,136.275895,32.000000,145.979067,136.091411,139.442816,123.339897,32.000000,121.943221,66.720879,56.368324,73.037155,24.012658,36.615909,83.785642,67.173231,17.873418,19.198406,59.539268,30.064963
54.831619,65.363710,101.697632,120.320479,114.066026,110.845372,29.302405,14.187986,99.963086,-0.000907,65.376366,55.957291,119.270858,99.977879,118.200203,99.789344,63.043977,97.256049,-0.000695,0.002644,32.000000,-235.823979,100.454834,-0.024696,18.168867,0.623482,543172.390401,1.002390,20.417167,14.418574,1.852409,0.056096,0.027320,135.423785,32.000000,146.504329,136.280627,136.941003,122.998309,32.000000,121.977222,66.673500,56.356204,73.016113,24.012658,36.566689,83.785642,67.163727,17.873418,19.201833,59.559292,30.209203
54.825074,65.363710,101.628063,120.320479,114.135525,110.849422,29.299910,14.188129,99.887557,-0.001302,65.303199,55.899443,119.267491,100.084869,118.203118,99.762270,63.006921,97.295043,-0.000696,0.002636,32.000000,-235.819247,100.256739,-0.024671,18.143349,0.623526,543031.811313,1.001607,20.349541,14.385569,1.852365,0.078923,0.042406,135.205967,32.000000,146.791167,136.076032,135.620651,123.237566,32.000000,121.666964,66.664509,56.359754,73.036958,24.012658,36.599226,83.785642,67.213473,17.873418,19.014603,59.552043,30.393428
54.849497,65.270202,101.716004,120.295753,114.181353,110.869602,29.267529,14.185703,99.918146,-0.001369,65.306426,55.855758,119.274987,99.975106,118.229881,99.716980,63.057448,97.314001,-0.000696,0.002613,32.000000,-235.824623,100.523198,-0.024653,18.150403,0.625689,542888.282665,1.002994,20.284493,14.424674,1.854726,0.063595,0.043929,135.085493,32.000000,147.021026,135.513791,135.027270,123.764528,32.000000,121.004825,66.694964,56.368234,73.021158,24.012658,36.580654,83.785642,67.229537,17.873418,18.870734,59.567592,30.126004
54.861628,65.272677,101.659540,120.286585,114.253692,110.873651,29.298301,14.183705,99.937722,-0.001074,65.289238,55.922309,119.256009,99.958101,118.265495,99.802502,63.121665,97.220589,-0.000697,0.002606,32.000000,-235.821868,100.507658,-0.024649,18.183579,0.626030,542991.806503,1.003248,20.290786,14.486000,1.853679,0.073296,0.052792,135.434095,32.000000,146.760965,135.277638,137.227512,124.150627,32.000000,120.727402,66.739381,56.386214,73.016826,24.012658,36.618507,83.785642,67.182420,17.873418,18.876513,59.546349,30.289613
54.810401,65.282578,101.687280,120.284918,114.247707,110.873696,29.310792,14.188700,99.934708,-0.001147,65.305465,55.949720,119.294935,99.964400,118.247109,99.808638,63.079903,97.268352,-0.000697,0.002619,32.000000,-235.817857,100.455058,-0.024654,18.234537,0.626128,542833.176172,1.003795,20.173793,14.447268,1.854456,0.070921,0.048309,135.914302,32.000000,146.148115,135.078982,139.016332,124.340003,32.000000,120.636168,66.714893,56.374494,72.997045,24.012658,36.597838,83.785642,67.164628,17.873418,18.878438,59.537832,30.075748
54.733505,65.282578,101.660743,120.284918,114.273405,110.881724,29.319182,14.188843,100.001860,-0.001358,65.284218,55.990147,119.353145,100.038439,118.268867,99.764450,62.964749,97.267842,-0.000697,0.002663,32.000000,-235.817386,100.617707,-0.024675,18.251374,0.624198,542712.135877,1.002538,20.164606,14.324911,1.853017,0.040506,0.022721,136.185979,32.000000,145.848292,135.496146,140.433545,123.960657,32.000000,121.105976,66.760868,56.363262,73.021326,24.012658,36.622643,83.785642,67.276431,17.873418,18.895892,59.556774,30.165769
54.944998,65.284228,101.786999,120.285196,114.313924,110.906483,29.301022,14.186987,99.971567,-0.001213,65.130562,55.951418,119.259953,100.065784,118.252155,99.921010,63.056456,97.298472,-0.000698,0.002665,32.000000,-235.819897,100.349576,-0.024672,18.274820,0.623778,542844.482636,1.003175,20.223767,14.396407,1.855255,0.036175,0.019054,136.288589,32.000000,145.952331,135.924068,140.454892,123.390664,32.000000,121.560036,66.729823,56.362196,73.030514,24.012658,36.619748,83.785642,67.152394,17.873418,18.900472,59.562508,30.150142
54.914723,65.188246,101.719795,120.267693,114.386851,110.914698,29.285999,14.185560,99.941211,-0.000988,65.103054,55.989301,119.273852,99.995028,118.159579,99.922191,63.019489,97.297698,-0.000700,0.002678,32.000000,-235.823783,100.462034,-0.024754,18.262048,0.624531,543171.790675,1.004520,20.297779,14.511245,1.857377,0.059508,0.032940,135.692799,32.000000,146.368142,136.233581,137.754459,123.151487,32.000000,121.796797,66.721251,56.376293,73.016303,24.012658,36.658946,83.785642,67.126264,17.873418,18.752394,59.558859,30.266723
54.771642,65.113166,101.809619,120.244912,114.412216,110.926794,29.280739,14.191411,99.948860,-0.001224,65.139284,55.855943,119.260447,100.095492,118.242826,99.819661,63.094539,97.242170,-0.000701,0.002669,32.000000,-235.817932,100.346495,-0.024780,18.237317,0.620901,542984.427185,1.001089,20.096060,14.438598,1.852525,0.085091,0.040152,135.362785,32.000000,146.737841,136.353218,136.079941,123.164155,32.000000,121.955056,66.720350,56.398577,73.041282,24.012658,36.633128,83.785642,67.121384,17.873418,18.753723,59.547952,30.287046
54.810061,65.113166,101.718276,120.244912,114.414207,110.938843,29.316200,14.186131,99.997187,-0.001253,65.282080,55.754013,119.194012,99.975534,118.246238,99.872075,63.110256,97.151678,-0.000703,0.002647,32.000000,-235.824031,100.418063,-0.024795,18.207445,0.621148,542980.092034,1.002030,20.029153,14.475085,1.852323,0.072908,0.039834,135.156204,32.000000,146.872107,135.629637,134.917799,123.665854,32.000000,121.104448,66.746044,56.394225,73.043587,24.012658,36.665934,83.785642,67.196809,17.873418,18.637298,59.544756,30.082497
54.779876,65.161569,101.752815,120.243801,114.425771,110.942751,29.299432,14.187844,99.947580,-0.000907,65.408565,55.792111,119.206321,99.858001,118.182722,99.871180,63.048460,97.218034,-0.000703,0.002619,32.000000,-235.819696,100.446207,-0.024791,18.158245,0.625689,542847.134538,1.005016,20.091651,14.365474,1.858802,0.085059,0.048358,135.253926,32.000000,146.909492,135.431017,136.211471,124.046615,32.000000,120.635547,66.717456,56.384259,72.978783,24.012658,36.656060,83.785642,67.228243,17.873418,18.713898,59.538737,30.046988
54.801008,65.277353,101.604732,120.260470,114.428202,110.930288,29.322931,14.194551,99.929935,-0.001076,65.471058,55.793783,119.261520,99.951655,118.218358,99.820193,63.058851,97.157323,-0.000703,0.002595,32.000000,-235.819873,100.258429,-0.024800,18.144529,0.625098,542850.599737,1.003131,20.054683,14.293404,1.855832,0.044339,0.042109,135.779990,32.000000,146.067765,135.251234,138.506357,124.202376,32.000000,120.448612,66.736902,56.398465,72.968380,24.012658,36.620667,83.785642,67.206382,17.873418,18.896087,59.538894,30.230039
54.716120,65.370861,101.572047,120.279362,114.462700,110.897655,29.304677,14.186702,99.761101,-0.001166,65.646695,55.827680,119.303232,99.904819,118.269959,99.746501,63.079348,97.170532,-0.000703,0.002584,32.000000,-235.820510,100.480144,-0.024806,18.130603,0.627854,543089.760073,1.004482,20.132129,14.396527,1.857485,0.042091,0.024015,136.152809,32.000000,145.994383,135.384598,140.000884,124.130814,32.000000,120.781174,66.772022,56.385944,73.032468,24.012658,36.579588,83.785642,67.236615,17.873418,18.898046,59.533525,30.003407
54.743098,65.370861,101.582807,120.279362,114.452069,110.848934,29.325628,14.186274,99.908420,-0.000935,65.688220,55.826927,119.238205,99.986770,118.169462,99.798715,62.953957,97.145781,-0.000701,0.002599,32.000000,-235.820938,100.427832,-0.024829,18.139310,0.626543,543162.385398,1.003447,20.227579,14.348325,1.854067,0.068051,0.028957,136.213039,32.000000,145.903506,135.883219,140.615692,123.412563,32.000000,121.510340,66.722979,56.365811,72.999083,24.012658,36.612659,83.785642,67.257099,17.873418,19.046662,59.555417,30.192915
54.800339,65.439618,101.554925,120.300198,114.406692,110.836793,29.329266,14.189128,99.938078,-0.000749,65.776827,55.799731,119.287619,99.925515,118.129746,99.781522,63.013758,97.152553,-0.000702,0.002613,32.000000,-235.822182,100.171916,-0.024841,18.169837,0.628389,543141.655697,1.005752,20.402806,14.336056,1.856346,0.064754,0.051932,136.154814,32.000000,146.124794,136.064398,138.477312,123.221084,32.000000,121.848493,66.750031,56.393201,72.993686,24.012658,36.581075,83.785642,67.230587,17.873418,19.156956,59.544254,30.054398
54.705196,65.462171,101.614473,120.315478,114.372646,110.832043,29.337308,14.184990,99.813159,-0.001167,65.824036,55.838313,119.268084,99.821380,118.153803,99.743647,63.023379,97.143517,-0.000702,0.002614,32.000000,-235.825501,100.314947,-0.024819,18.181376,0.627367,543155.867751,1.004044,20.376825,14.446030,1.855628,0.081107,0.043961,135.295226,32.000000,146.776108,136.162573,136.544876,123.250657,32.000000,122.312773,66.747203,56.419017,73.036273,24.012658,36.635447,83.785642,67.279527,17.873418,19.195326,59.558751,30.208616
54.742238,65.489124,101.503884,120.322702,114.380937,110.823716,29.321203,14.184561,99.823191,-0.001053,65.866230,55.782007,119.224843,99.931388,118.182410,99.798795,63.086499,97.132479,-0.000702,0.002619,32.000000,-235.825109,100.397893,-0.024818,18.206789,0.624931,543036.940543,1.002834,20.390488,14.390447,1.853181,0.061159,0.060499,135.168245,32.000000,146.963897,135.793064,135.087522,123.552884,32.000000,121.742926,66.746701,56.407965,73.011421,24.012658,36.577127,83.785642,67.275098,17.873418,19.198590,59.562104,30.092329
54.711527,65.489124,101.545306,120.322702,114.362947,110.831802,29.284994,14.190698,99.783238,-0.000609,65.907374,55.755331,119.259102,99.841769,118.193143,99.696876,63.010937,97.146124,-0.000702,0.002586,32.000000,-235.817170,100.271871,-0.024853,18.228714,0.627068,543077.480027,1.004506,20.504640,14.375197,1.857492,0.149846,0.044605,135.094682,32.000000,147.095845,135.293244,135.624599,123.954032,32.000000,121.021781,66.774739,56.432979,72.998340,24.012658,36.602331,83.785642,67.290849,17.873418,19.244126,59.565350,30.061074
54.682886,65.549906,101.412329,120.337148,114.332814,110.823519,29.312291,14.188415,99.727838,-0.000964,66.008946,55.710651,119.330116,99.819911,118.229690,99.644722,63.093477,97.092093,-0.000701,0.002590,32.000000,-235.821256,100.205629,-0.024849,18.235848,0.624329,542921.100564,1.004302,20.495916,14.305199,1.854215,0.044550,0.045874,135.636444,32.000000,146.402683,135.231142,137.788536,124.171899,32.000000,120.544209,66.776822,56.417375,72.990616,24.012658,36.574245,83.785642,67.304782,17.873418,19.342768,59.554630,30.111771
54.665091,65.642319,101.485382,120.361597,114.277454,110.807347,29.336984,14.192125,99.660780,-0.001159,66.145907,55.669691,119.291150,99.790833,118.234281,99.653973,63.105540,97.050586,-0.000702,0.002596,32.000000,-235.814759,100.359772,-0.024854,18.193886,0.624664,543139.240255,1.006242,20.525493,14.389263,1.856013,0.043195,0.030059,136.015811,32.000000,146.032033,135.272976,139.522260,124.120535,32.000000,120.445614,66.808762,56.393201,72.997166,24.012658,36.579674,83.785642,67.332838,17.873418,19.491154,59.566786,30.244566
54.695820,65.745460,101.396922,120.388546,114.240334,110.774895,29.309893,14.180138,99.731165,-0.001000,66.297878,55.754679,119.299410,99.789286,118.220155,99.599449,63.057085,96.995177,-0.000702,0.002593,32.000000,-235.823305,100.154768,-0.024842,18.184392,0.623708,543025.591334,1.005976,20.613872,14.273055,1.854553,0.060272,0.060189,136.187029,32.000000,145.877808,135.831034,140.697668,123.363594,32.000000,121.131959,66.818364,56.402080,73.031136,24.012658,36.538334,83.785642,67.368641,17.873418,19.495690,59.551827,29.985359
54.692796,65.745460,101.522943,120.388546,114.204121,110.766605,29.318079,14.188129,99.689635,-0.000752,66.309550,55.797107,119.375685,99.720445,118.251756,99.617219,63.070556,97.066179,-0.000701,0.002567,32.000000,-235.818100,100.167817,-0.024877,18.184419,0.626310,543063.855370,1.005592,20.723435,14.235119,1.856493,0.050968,0.051385,136.198671,32.000000,145.945954,136.135443,139.662230,123.207133,32.000000,121.647440,66.821037,56.390869,73.012614,24.012658,36.597853,83.785642,67.325544,17.873418,19.661990,59.572765,30.276040
54.747565,65.786716,101.430736,120.412994,114.168309,110.787348,29.318723,14.195264,99.728150,-0.001066,66.312949,55.820974,119.321090,99.755964,118.191176,99.643912,63.037180,97.029566,-0.000701,0.002564,32.000000,-235.809161,100.320816,-0.024860,18.127351,0.625118,543140.304361,1.005878,20.796962,14.249021,1.853833,0.065544,0.061914,135.547124,32.000000,146.612945,136.255502,137.022578,123.198332,32.000000,121.897322,66.833466,56.384476,73.026346,24.012658,36.548460,83.785642,67.337611,17.873418,19.731864,59.556066,30.181763
54.754299,65.790567,101.521305,120.423830,114.143466,110.775449,29.305065,14.195835,99.713194,-0.001097,66.227513,55.751859,119.381590,99.796990,118.212087,99.700058,62.984711,97.048420,-0.000700,0.002534,32.000000,-235.817606,100.344393,-0.025091,18.107367,0.626405,543073.285144,1.005584,20.799876,14.279823,1.856240,0.084659,0.041687,135.273453,32.000000,146.927638,136.223265,135.532311,123.313745,32.000000,121.929160,66.823974,56.383300,73.040228,24.012658,36.592653,83.785642,67.298095,17.873418,19.743441,59.537645,30.119474
54.768370,65.772139,101.380587,120.425497,114.170636,110.779380,29.290430,14.192696,99.757615,-0.000804,66.141892,55.864050,119.316091,99.833653,118.262012,99.635313,63.081405,97.063563,-0.000700,0.002530,32.000000,-235.815172,100.132247,-0.025093,18.112376,0.626533,543276.373546,1.004748,20.788380,14.290373,1.852699,0.068340,0.022276,135.097946,32.000000,147.085449,135.292751,134.868650,124.016005,32.000000,121.172460,66.825660,56.373197,73.016309,24.012658,36.587644,83.785642,67.283173,17.873418,19.749024,59.562655,30.225564
54.747923,65.772139,101.449374,120.425497,114.197669,110.799426,29.312990,14.185132,99.786662,-0.000982,65.887080,55.851289,119.283176,99.788897,118.240048,99.670124,63.047327,97.076078,-0.000700,0.002517,32.000000,-235.821096,100.184726,-0.025125,18.156645,0.627946,543332.029341,1.004982,20.785747,14.354598,1.854125,0.050812,0.079671,135.412215,32.000000,146.827693,135.302721,137.078112,124.294670,32.000000,120.937786,66.840698,56.361010,72.991721,24.012658,36.565798,83.785642,67.299478,17.873418,19.725704,59.543212,30.139724
54.868600,65.710254,101.500081,120.419384,114.188022,110.815735,29.303930,14.190841,99.825711,-0.001044,65.742511,55.921160,119.365070,99.909773,118.283562,99.683329,63.120065,97.062361,-0.000700,0.002473,32.000000,-235.820961,100.380840,-0.025142,18.148122,0.626052,543110.343673,1.005184,20.753774,14.267343,1.851079,0.071111,0.043603,135.903126,32.000000,146.196190,135.107158,139.037475,124.371231,32.000000,120.926488,66.860997,56.378613,73.040879,24.012658,36.613462,83.785642,67.246361,17.873418,19.634243,59.549034,30.117200
54.884555,65.596387,101.484695,120.402715,114.160541,110.815640,29.279146,14.186274,99.777997,-0.000748,65.434959,55.864613,119.396350,99.945662,118.284244,99.702231,63.019055,97.118357,-0.000699,0.002465,32.000000,-235.823561,100.295347,-0.025153,18.143716,0.625747,543292.611202,1.005008,20.773457,14.309225,1.853027,0.080711,0.045853,136.306546,32.000000,145.766201,135.585982,140.459221,123.827856,32.000000,121.010372,66.838396,56.328310,73.017528,24.012658,36.584398,83.785642,67.192668,17.873418,19.461209,59.551040,30.300252
54.831767,65.393688,101.474712,120.365208,114.183343,110.838173,29.341363,14.186987,99.791459,-0.000806,65.204749,55.878809,119.386337,99.891728,118.267534,99.733259,63.036798,97.141434,-0.000699,0.002473,32.000000,-235.821208,100.290187,-0.025165,18.162336,0.624099,543061.621315,1.002854,20.595481,14.227934,1.849876,0.088065,0.036210,136.329830,32.000000,145.772288,135.973120,140.496807,123.366920,32.000000,121.699082,66.859835,56.370689,73.043748,24.012658,36.639215,83.785642,67.226406,17.873418,19.465420,59.564789,30.092329
54.810892,65.393688,101.625224,120.365208,114.190451,110.852611,29.305840,14.186274,99.871156,-0.000985,65.199057,55.865750,119.360733,99.908632,118.224991,99.754873,63.056570,97.207976,-0.000698,0.002462,32.000000,-235.820119,100.316884,-0.025161,18.176000,0.623575,543104.063456,1.003074,20.466280,14.363845,1.849057,0.193907,0.039765,135.811821,32.000000,146.322216,136.390671,137.969782,123.093882,32.000000,121.849864,66.863057,56.396305,73.058328,24.012658,36.650682,83.785642,67.241709,17.873418,19.151722,59.533446,30.147721
54.800813,65.249300,101.498909,120.326035,114.190309,110.864784,29.291023,14.187701,99.786615,-0.000906,65.225011,55.846385,119.283587,99.944479,118.242032,99.753041,63.052231,97.197323,-0.000698,0.002453,32.000000,-235.820822,100.419469,-0.025153,18.210120,0.623676,542910.939336,1.001674,20.314327,14.360480,1.850656,0.048662,0.024364,135.287113,32.000000,146.740377,136.370041,136.116428,123.046384,32.000000,122.033958,66.841551,56.402363,73.056934,24.012658,36.662886,83.785642,67.210193,17.873418,18.928386,59.564022,30.013018
54.762484,65.237474,101.570221,120.307699,114.192885,110.853136,29.300863,14.191269,99.834801,-0.000481,65.366267,55.760937,119.263268,99.937117,118.231898,99.762150,63.037128,97.205135,-0.000699,0.002461,32.000000,-235.815452,100.188415,-0.025155,18.205190,0.625228,542951.383748,1.003442,20.334406,14.382153,1.854106,0.054552,0.035919,135.231899,32.000000,147.011134,135.670786,134.780654,123.777824,32.000000,121.521736,66.837058,56.407935,73.045314,24.012658,36.627113,83.785642,67.280269,17.873418,18.911654,59.544962,30.151243
54.805904,65.304580,101.542819,120.309366,114.197645,110.840898,29.318866,14.192268,99.759312,-0.000727,65.338400,55.853388,119.223185,100.007445,118.254234,99.714092,63.049570,97.188504,-0.000700,0.002477,32.000000,-235.814289,100.310151,-0.025202,18.233724,0.622804,542815.392845,1.003876,20.199714,14.379859,1.852142,0.061904,0.052128,135.270383,32.000000,147.076918,135.359347,135.910091,124.141567,32.000000,121.111215,66.828245,56.403229,73.031977,24.012658,36.629611,83.785642,67.256844,17.873418,18.913331,59.543684,29.991889
54.818537,65.304580,101.594575,120.309366,114.146315,110.820592,29.316741,14.185132,99.847787,-0.000801,65.251422,55.848202,119.307045,99.921682,118.236840,99.727981,63.061323,97.162433,-0.000701,0.002501,32.000000,-235.824375,100.474985,-0.025196,18.258770,0.624382,542794.947608,1.004179,20.224774,14.399828,1.854741,0.065651,0.053648,135.783811,32.000000,146.298741,135.131013,138.413847,124.300517,32.000000,120.945220,66.824386,56.393417,73.027469,24.012658,36.647227,83.785642,67.229378,17.873418,19.020255,59.548168,30.035396
54.789441,65.311455,101.554231,120.308533,114.085458,110.828752,29.304565,14.188557,99.896975,-0.000364,65.253036,55.864460,119.299962,100.024288,118.274150,99.786004,63.021957,97.127006,-0.000701,0.002510,32.000000,-235.819147,100.343641,-0.025180,18.250849,0.622301,542781.627182,1.002752,20.250096,14.377028,1.852772,0.083723,0.046473,136.104163,32.000000,146.181909,135.211945,139.817536,124.184877,32.000000,120.906731,66.844773,56.390443,73.025358,24.012658,36.659422,83.785642,67.228618,17.873418,19.033174,59.553646,30.293282
54.748425,65.276527,101.647181,120.303532,114.075085,110.828969,29.361904,14.192125,99.798394,-0.000453,65.337523,55.800778,119.331203,99.934058,118.278720,99.711831,63.016474,97.169262,-0.000702,0.002522,32.000000,-235.814759,100.254861,-0.025182,18.244057,0.621600,542650.467731,1.002385,20.237944,14.349036,1.853289,0.068383,0.045359,136.424022,32.000000,145.823004,135.848153,140.869682,123.475874,32.000000,121.438327,66.845452,56.404626,73.046814,24.012658,36.671555,83.785642,67.286759,17.873418,18.980757,59.541746,30.050069
54.749103,65.292754,101.512971,120.304088,114.070159,110.809002,29.313264,14.182706,99.749750,-0.000793,65.412297,55.863807,119.311958,99.947151,118.196177,99.766463,63.006212,97.245055,-0.000702,0.002538,32.000000,-235.825817,100.330121,-0.025276,18.234091,0.622100,542799.595134,1.003483,20.272812,14.366332,1.853537,0.037968,0.068715,136.118566,32.000000,146.060822,136.174388,139.171666,123.157908,32.000000,121.701860,66.797531,56.413461,73.031296,24.012658,36.661421,83.785642,67.320063,17.873418,18.982710,59.543890,30.250582
54.737604,65.292754,101.595919,120.304088,114.039840,110.772506,29.320596,14.186845,99.771213,-0.000825,65.448143,55.871032,119.312122,99.966134,118.170404,99.849483,63.002665,97.166920,-0.000702,0.002538,32.000000,-235.822990,100.514714,-0.025306,18.197584,0.624038,542784.295457,1.002262,20.277363,14.398140,1.856623,0.057288,0.038820,135.443167,32.000000,146.679844,136.412527,136.759290,123.019121,32.000000,121.740562,66.823946,56.433459,73.032752,24.012658,36.653872,83.785642,67.299832,17.873418,19.010112,59.562016,30.172519
54.710923,65.308155,101.493163,120.304088,114.029299,110.760129,29.308965,14.185275,99.778142,-0.000647,65.445027,55.806436,119.228179,99.910895,118.182607,99.658369,63.043025,97.162576,-0.000701,0.002519,32.000000,-235.822101,100.203305,-0.025276,18.146653,0.622934,542732.935231,1.003774,20.292936,14.455598,1.854149,0.078522,0.057168,135.252000,32.000000,146.901946,136.083575,135.028282,123.353445,32.000000,121.307015,66.833964,56.439386,73.021373,24.012658,36.657166,83.785642,67.300800,17.873418,19.036298,59.545798,30.177288
54.688804,65.327407,101.570860,120.307977,113.996905,110.755552,29.314107,14.182564,99.819722,-0.001029,65.486716,55.799989,119.290874,99.930369,118.207675,99.610838,63.087209,97.237730,-0.000700,0.002511,32.000000,-235.825960,100.270100,-0.025278,18.148961,0.625045,542566.857308,1.003426,20.304008,14.410489,1.856053,0.063237,0.054740,135.070885,32.000000,147.064794,135.465507,135.013696,123.896842,32.000000,120.913879,66.866779,56.425379,73.031969,24.012658,36.648460,83.785642,67.340616,17.873418,19.068578,59.560413,30.098051
54.698329,65.400564,101.497714,120.321035,113.977244,110.755751,29.336481,14.188843,99.839076,-0.001097,65.658556,55.742755,119.317285,99.841709,118.254170,99.684591,63.064554,97.123374,-0.000700,0.002499,32.000000,-235.819517,100.371990,-0.025292,18.129134,0.626247,542456.710761,1.004295,20.345108,14.367424,1.855080,0.067686,0.042965,135.556937,32.000000,146.709647,135.170532,137.464438,124.274918,32.000000,120.765567,66.877323,56.443648,73.055057,24.012658,36.622479,83.785642,67.351571,17.873418,19.070890,59.552574,30.113312
54.668155,65.400564,101.511070,120.321035,113.978802,110.739485,29.280516,14.185846,99.775281,-0.000834,65.860960,55.692813,119.295169,99.915708,118.274458,99.718427,63.046874,97.190897,-0.000700,0.002490,32.000000,-235.825136,100.320535,-0.025292,18.105295,0.627408,542381.482283,1.004578,20.385670,14.370040,1.857251,0.042954,0.043411,136.114404,32.000000,146.376592,135.058889,139.367129,124.391884,32.000000,120.879055,66.870505,56.416500,73.049159,24.012658,36.626467,83.785642,67.364475,17.873418,19.187940,59.550726,30.203040
54.660124,65.526528,101.334886,120.345205,113.983492,110.715334,29.266073,14.185846,99.617073,-0.000935,66.042985,55.743006,119.326473,99.768404,118.265337,99.607439,63.056340,97.075323,-0.000700,0.002513,32.000000,-235.821038,100.119523,-0.025291,18.106186,0.627285,542529.905028,1.003817,20.449649,14.321472,1.855591,0.035289,0.019344,136.316232,32.000000,146.049290,135.598640,140.711243,123.953913,32.000000,121.385076,66.886243,56.437498,73.061408,24.012658,36.603811,83.785642,67.374268,17.873418,19.388033,59.532639,30.128352
54.687106,65.651395,101.480392,120.378266,113.978104,110.682896,29.317689,14.186274,99.751193,-0.001139,66.089333,55.792328,119.300682,99.825437,118.190384,99.654805,63.066361,97.125376,-0.000699,0.002548,32.000000,-235.820938,100.171509,-0.025288,18.166847,0.628771,542505.884379,1.006202,20.478728,14.381214,1.856859,0.072367,0.050568,136.401385,32.000000,146.063809,136.055594,139.980517,123.445029,32.000000,121.792594,66.890102,56.432970,73.067178,24.012658,36.610927,83.785642,67.368759,17.873418,19.587003,59.555574,30.049922
54.781280,65.686050,101.451170,120.397992,113.970553,110.666886,29.306774,14.186559,99.701630,-0.000991,66.050265,55.733162,119.311522,99.799459,118.189452,99.759559,63.033577,97.170879,-0.000700,0.002589,32.000000,-235.820653,100.420122,-0.024991,18.177547,0.627202,542552.360884,1.006981,20.612434,14.299740,1.853909,0.059481,0.038898,135.567330,32.000000,146.573992,136.315956,137.433741,123.136140,32.000000,121.874569,66.862876,56.438297,73.061650,24.012658,36.632201,83.785642,67.339561,17.873418,19.591603,59.566510,30.150289
54.717235,65.686050,101.528524,120.397992,113.952228,110.675179,29.304133,14.186702,99.772051,-0.000818,65.945800,55.880148,119.368121,99.811347,118.193486,99.596071,63.030934,97.166778,-0.000700,0.002640,32.000000,-235.818543,100.335912,-0.024991,18.195565,0.626061,542539.888276,1.004701,20.711294,14.320913,1.855655,0.083514,0.038396,135.326113,32.000000,146.881656,136.361006,135.844839,123.153684,32.000000,121.867874,66.866735,56.443891,73.074335,24.012658,36.633951,83.785642,67.353533,17.873418,19.650556,59.553745,30.064963
54.689169,65.623341,101.437088,120.401048,113.922053,110.693080,29.287551,14.183420,99.768769,-0.001085,65.759454,55.891647,119.290645,99.863854,118.223165,99.613813,63.078199,97.154354,-0.000700,0.002632,32.000000,-235.824776,100.188887,-0.025003,18.219483,0.623472,542530.871716,1.003111,20.655260,14.382043,1.851931,0.069698,0.029277,135.138593,32.000000,147.096147,135.639174,134.732414,123.711445,32.000000,121.193242,66.885278,56.428086,73.051592,24.012658,36.625471,83.785642,67.313248,17.873418,19.557196,59.554138,30.274500
54.750156,65.541655,101.617709,120.388824,113.965557,110.686657,29.306791,14.193267,99.744457,-0.001176,65.594962,55.941129,119.295746,99.828352,118.249887,99.712320,63.026684,97.134164,-0.000699,0.002622,32.000000,-235.817388,100.452935,-0.024994,18.245709,0.624968,542611.937023,1.004576,20.716923,14.382132,1.855513,0.050431,0.038216,135.335311,32.000000,146.911713,135.477239,136.614878,124.037567,32.000000,120.794164,66.875699,56.455077,73.035405,24.012658,36.674213,83.785642,67.339446,17.873418,19.433867,59.582039,30.077949
54.832490,65.487199,101.486362,120.377155,113.976804,110.678702,29.337286,14.184990,99.802209,-0.000701,65.530646,55.841237,119.333429,99.889893,118.285271,99.719852,63.016115,97.172901,-0.000699,0.002611,32.000000,-235.826320,100.298631,-0.024998,18.262887,0.623782,542522.383181,1.005710,20.681253,14.327129,1.854793,0.034199,0.026338,135.881725,32.000000,146.311382,135.108300,138.649993,124.497659,32.000000,120.563663,66.885714,56.442023,73.044391,24.012658,36.660609,83.785642,67.300254,17.873418,19.437693,59.555554,30.128792
54.792476,65.487199,101.630256,120.377155,113.975728,110.687160,29.291477,14.187986,99.782324,-0.000818,65.362438,55.859341,119.381478,99.991255,118.327895,99.653909,62.995194,97.219973,-0.000698,0.002625,32.000000,-235.823487,100.260022,-0.024996,18.256488,0.623306,542448.760407,1.003534,20.540824,14.366065,1.856026,0.072734,0.049289,136.190518,32.000000,146.052777,135.395415,140.129124,124.167133,32.000000,121.109058,66.883830,56.429572,73.059271,24.012658,36.683658,83.785642,67.306628,17.873418,19.356109,59.539740,30.113092
54.928804,65.395889,101.641396,120.357985,113.979492,110.699443,29.335130,14.189413,99.876421,-0.000894,65.149402,55.884159,119.381663,100.062990,118.271104,99.752798,63.031548,97.282452,-0.000697,0.002633,32.000000,-235.819274,100.665104,-0.024983,18.227167,0.619616,542309.145699,1.000608,20.407142,14.400765,1.850844,0.073913,0.055938,136.304567,32.000000,146.096656,135.904112,140.425819,123.508349,32.000000,121.701045,66.865285,56.417118,73.063366,24.012658,36.699353,83.785642,67.265711,17.873418,19.216555,59.559400,30.238550
54.922552,65.237474,101.624021,120.321313,114.004925,110.711531,29.315862,14.189128,99.973380,-0.000646,65.068057,55.995630,119.345464,100.061073,118.217555,99.776470,63.033110,97.300123,-0.000697,0.002630,32.000000,-235.821035,100.615382,-0.024998,18.201754,0.622119,542417.962179,1.003059,20.445633,14.450999,1.854821,0.065396,0.049386,136.026547,32.000000,146.410211,136.144269,138.471620,123.210610,32.000000,121.832525,66.871420,56.421221,73.072765,24.012658,36.687323,83.785642,67.198965,17.873418,18.971642,59.547598,30.205168
54.788205,65.118941,101.651665,120.289363,114.046856,110.727958,29.305279,14.180994,99.938769,-0.000466,65.029029,55.814338,119.335120,100.005306,118.250421,99.848684,63.062744,97.192901,-0.000696,0.002618,32.000000,-235.829660,100.323841,-0.025000,18.161733,0.620425,542194.574086,0.998683,20.223271,14.453537,1.850421,0.058332,0.045217,135.434919,32.000000,146.910103,136.283008,136.416738,123.240287,32.000000,122.026592,66.879181,56.454385,73.091304,24.012658,36.732497,83.785642,67.202032,17.873418,18.973319,59.549378,30.163422
54.836725,65.118941,101.636871,120.289363,114.061478,110.736191,29.303704,14.188700,99.974260,-0.000879,65.091176,55.796216,119.294050,100.029977,118.281589,99.833410,63.094927,97.277984,-0.000696,0.002601,32.000000,-235.820479,100.360589,-0.024992,18.152370,0.621031,542023.912720,0.999150,20.070861,14.462971,1.850315,0.087168,0.053394,135.166758,32.000000,147.036921,135.925539,134.833789,123.602714,32.000000,121.258098,66.908883,56.441023,73.076394,24.012658,36.700384,83.785642,67.252684,17.873418,18.789091,59.540340,30.184111
54.829499,65.115916,101.620965,120.274916,114.077797,110.764653,29.317711,14.185703,99.931711,-0.000959,65.234681,55.751798,119.239471,99.962872,118.272509,99.862357,63.067430,97.182919,-0.000697,0.002634,32.000000,-235.826754,100.511451,-0.024970,18.133252,0.625264,541940.642160,1.002055,20.081487,14.366592,1.855357,0.040672,0.072778,135.137920,32.000000,147.123545,135.411555,135.788373,124.065960,32.000000,120.814820,66.900926,56.402600,73.063688,24.012658,36.745443,83.785642,67.282528,17.873418,18.785193,59.571408,30.119181
54.805597,65.202822,101.646911,120.284362,114.104801,110.752473,29.325556,14.184847,99.991490,-0.000684,65.300634,55.792363,119.252066,100.094311,118.248579,99.802177,63.058713,97.292087,-0.000697,0.002656,32.000000,-235.819743,100.501947,-0.024991,18.168447,0.624500,541887.213991,1.001201,20.034812,14.387378,1.853445,0.047370,0.023604,135.736287,32.000000,146.536469,135.263854,138.032008,124.308042,32.000000,120.412831,66.866400,56.410234,73.047629,24.012658,36.711478,83.785642,67.271980,17.873418,18.921904,59.562055,30.142879
54.798589,65.288078,101.596494,120.299642,114.150768,110.780324,29.310274,14.186559,99.886805,-0.001057,65.419611,55.848655,119.342988,100.032241,118.308990,99.776835,63.044553,97.200752,-0.000697,0.002647,32.000000,-235.821145,100.436112,-0.025028,18.188877,0.625307,542083.689821,1.001118,20.038736,14.355689,1.853399,0.068340,0.054106,136.114963,32.000000,146.214220,135.312914,139.856587,124.360795,32.000000,120.694267,66.890448,56.409281,73.062575,24.012658,36.722309,83.785642,67.265898,17.873418,18.923336,59.549447,30.211917
54.805919,65.288078,101.642152,120.299642,114.180658,110.800612,29.289463,14.185989,99.853383,-0.001255,65.497105,55.766865,119.398756,100.000513,118.269757,99.751328,63.071765,97.243767,-0.000697,0.002639,32.000000,-235.825977,100.335035,-0.025039,18.215811,0.624916,542183.374442,1.001457,20.148633,14.432369,1.854681,0.062056,0.049778,136.346244,32.000000,146.050805,135.895949,140.660205,123.571956,32.000000,121.219430,66.864690,56.383618,73.087403,24.012658,36.717821,83.785642,67.264706,17.873418,19.058484,59.554935,30.219841
54.811539,65.340333,101.580724,120.309922,114.177487,110.800654,29.301413,14.188985,99.894951,-0.001102,65.594038,55.783669,119.353186,99.949026,118.199747,99.851623,63.046248,97.219502,-0.000698,0.002648,32.000000,-235.816260,100.296590,-0.025001,18.266323,0.624151,542476.225088,1.002601,20.240631,14.389672,1.853998,0.062629,0.047813,136.294601,32.000000,146.265177,136.121826,139.226092,123.321104,32.000000,121.679409,66.836302,56.387769,73.064664,24.012658,36.733759,83.785642,67.299575,17.873418,19.142350,59.539632,30.112945
54.808258,65.379387,101.613033,120.325480,114.155243,110.792371,29.302972,14.186131,99.863332,-0.000914,65.667938,55.779515,119.347797,100.022025,118.197886,99.733706,63.053533,97.271660,-0.000699,0.002669,32.000000,-235.819934,100.380699,-0.024969,18.238497,0.623653,542513.912431,1.003349,20.233580,14.389242,1.854583,0.056487,0.042462,135.457672,32.000000,146.771304,136.224784,136.700682,123.254720,32.000000,122.137680,66.829331,56.391676,73.058221,24.012658,36.704896,83.785642,67.271009,17.873418,19.205821,59.549604,30.060707
54.759742,65.401389,101.597969,120.333537,114.160703,110.795977,29.317956,14.186559,99.829602,-0.001246,65.675222,55.851416,119.224000,100.002063,118.241297,99.713762,63.041228,97.215934,-0.000699,0.002681,32.000000,-235.823767,100.475923,-0.024975,18.253577,0.621298,542641.438500,1.002967,20.280428,14.399653,1.853273,0.053561,0.037401,135.278508,32.000000,147.112087,136.066721,135.447406,123.441069,32.000000,121.834416,66.806203,56.392718,73.048953,24.012658,36.747706,83.785642,67.270775,17.873418,19.208500,59.557285,30.079416
