OSU 80 Ton Compressor Load Stand
54.758624,65.401389,101.680406,120.333537,114.172910,110.792072,29.295303,14.190555,99.912701,-0.001286,65.611061,55.870519,119.244281,100.038194,118.262394,99.864439,63.060511,97.193648,-0.000699,0.002639,32.000000,-235.819280,100.514182,-0.024969,18.255832,0.622651,542644.192433,1.003010,20.322637,14.424836,1.853973,0.030038,0.010638,135.086775,32.000000,147.286215,135.326618,135.059608,123.963991,32.000000,121.156709,66.838144,56.401444,73.060983,24.012658,36.738021,83.785642,67.313533,17.873418,19.245687,59.570326,30.246767
54.774816,65.392863,101.528662,120.336315,114.234475,110.779779,29.314899,14.187701,99.905434,-0.000972,65.538549,55.848334,119.274140,99.917237,118.259683,99.754019,63.048358,97.247601,-0.000698,0.002646,32.000000,-235.819839,100.245868,-0.024953,18.220925,0.623019,542745.896754,1.003572,20.391329,14.402450,1.855341,0.063242,0.042028,135.531589,32.000000,146.801883,135.307853,137.505590,124.120691,32.000000,120.679724,66.824025,56.396003,73.036981,24.012658,36.758669,83.785642,67.299588,17.873418,19.235170,59.561475,30.059313
54.788101,65.404965,101.655019,120.339093,114.269544,110.767638,29.312124,14.182135,99.862768,-0.001171,65.608492,55.753266,119.308315,99.940381,118.268370,99.701678,63.067956,97.194533,-0.000698,0.002641,32.000000,-235.827699,100.239161,-0.024964,18.188169,0.623767,542685.740800,1.004335,20.392406,14.369289,1.856884,0.059702,0.036174,135.966520,32.000000,146.221485,135.176346,139.320022,124.207806,32.000000,120.575945,66.834481,56.403218,73.061313,24.012658,36.742670,83.785642,67.276075,17.873418,19.256867,59.549142,30.094676
54.806420,65.458045,101.518370,120.347428,114.266077,110.775832,29.291882,14.180851,99.819808,-0.001201,65.690410,55.744022,119.326836,99.907940,118.303423,99.786610,63.021849,97.219367,-0.000699,0.002638,32.000000,-235.829803,100.347519,-0.024956,18.166847,0.623025,542631.534393,1.003201,20.368294,14.415036,1.853565,0.081902,0.055181,136.282912,32.000000,145.898024,135.676002,140.569508,123.679611,32.000000,120.876956,66.844147,56.394870,73.066183,24.012658,36.721013,83.785642,67.311828,17.873418,19.259727,59.553804,30.075527
54.773206,65.458045,101.677187,120.347428,114.243715,110.784046,29.309688,14.186845,99.801449,-0.000925,65.731845,55.788513,119.317214,99.933509,118.236416,99.733279,63.072483,97.123825,-0.000698,0.002629,32.000000,-235.824301,100.461524,-0.024962,18.181953,0.625106,542539.171230,1.002949,20.367610,14.362397,1.855421,0.067246,0.066574,136.259418,32.000000,145.988102,136.056592,140.399147,123.237008,32.000000,121.337950,66.824770,56.392540,73.073643,24.012658,36.753905,83.785642,67.293528,17.873418,19.345838,59.550568,30.035322
54.792409,65.479498,101.569149,120.352151,114.247798,110.792093,29.298032,14.192410,99.938418,-0.001003,65.749855,55.776536,119.290803,99.926840,118.207604,99.791487,63.030019,97.222764,-0.000698,0.002593,32.000000,-235.815949,100.405089,-0.024967,18.158822,0.624238,542745.704558,1.003488,20.403065,14.423968,1.852308,0.039019,0.024631,135.672040,32.000000,146.506714,136.317724,137.515959,123.144186,32.000000,121.639190,66.821305,56.389454,73.035393,24.012658,36.685405,83.785642,67.291800,17.873418,19.382668,59.559616,30.096511
54.760120,65.482248,101.599528,120.356596,114.273394,110.800187,29.288511,14.178282,99.797626,-0.001168,65.796516,55.811464,119.287870,99.924131,118.243570,99.763669,63.029463,97.284053,-0.000697,0.002585,32.000000,-235.825651,100.275771,-0.024970,18.132045,0.626028,542694.358540,1.003626,20.435025,14.313824,1.856331,0.046487,0.042531,135.374138,32.000000,146.892097,136.352291,135.840746,123.093260,32.000000,121.926723,66.812360,56.369852,73.027816,24.012658,36.724522,83.785642,67.302209,17.873418,19.390354,59.548985,30.204361
54.758543,65.499025,101.527264,120.364653,114.277559,110.800124,29.332662,14.184704,99.820228,-0.001086,65.822081,55.794332,119.267756,99.883083,118.227747,99.774002,63.032281,97.178818,-0.000697,0.002587,32.000000,-235.828901,100.246787,-0.025016,18.135402,0.625435,542846.563381,1.003766,20.437997,14.417913,1.853708,0.051929,0.038450,135.213538,32.000000,147.192940,135.488349,134.721204,123.730176,32.000000,121.209674,66.844737,56.374379,73.025225,24.012658,36.736438,83.785642,67.312281,17.873418,19.393760,59.552181,30.201866
54.786915,65.499025,101.600031,120.364653,114.281593,110.792014,29.303773,14.188129,99.805675,-0.000642,65.769858,55.887423,119.293443,99.947191,118.247974,99.785250,63.055243,97.246071,-0.000694,0.002600,32.000000,-235.819739,100.422018,-0.025011,18.143322,0.627363,542910.210932,1.004828,20.471825,14.456619,1.855356,0.059123,0.043329,135.325385,32.000000,147.116049,135.280515,136.343239,124.231610,32.000000,121.050376,66.846600,56.392714,73.005335,24.012658,36.725107,83.785642,67.292005,17.873418,19.423478,59.555043,30.210964
54.809567,65.532854,101.590663,120.371321,114.299239,110.799660,29.335456,14.180851,99.921793,-0.000903,65.687247,55.915718,119.287394,99.884450,118.264313,99.712780,63.067178,97.140032,-0.000694,0.002604,32.000000,-235.824558,100.464178,-0.025005,18.169968,0.626574,542927.129436,1.003392,20.490119,14.388286,1.854090,0.072173,0.079502,135.843964,32.000000,146.331625,135.151544,138.789955,124.259614,32.000000,120.791735,66.860170,56.409830,72.993977,24.012658,36.715711,83.785642,67.285298,17.873418,19.479980,59.554404,30.227471
54.854273,65.535880,101.624021,120.379378,114.289855,110.799778,29.325006,14.181137,99.916685,-0.000956,65.586094,55.904958,119.356258,100.052918,118.290061,99.808082,63.045756,97.275317,-0.000695,0.002595,32.000000,-235.828206,100.381415,-0.025000,18.143506,0.626418,542823.891848,1.003732,20.462811,14.407198,1.854458,0.052617,0.044196,136.236334,32.000000,145.973639,135.359382,140.122444,124.158779,32.000000,120.848417,66.862887,56.399507,73.022419,24.012658,36.743414,83.785642,67.234785,17.873418,19.488473,59.541540,30.058946
54.877902,65.434668,101.558097,120.367987,114.291612,110.804090,29.296894,14.181850,99.976072,-0.000559,65.453898,55.888941,119.364662,100.059994,118.289834,99.842695,63.012660,97.286968,-0.000696,0.002601,32.000000,-235.827329,100.373155,-0.024846,18.134353,0.625052,542871.734680,1.002350,20.474846,14.329227,1.853521,0.033559,0.053937,136.318383,32.000000,145.880141,135.926316,140.896425,123.349964,32.000000,121.406503,66.887219,56.393781,73.028573,24.012658,36.789573,83.785642,67.212715,17.873418,19.492258,59.547647,30.135175
54.855178,65.434668,101.670039,120.367987,114.283272,110.816333,29.314477,14.190270,99.997240,-0.000651,65.374398,55.971757,119.337426,99.928451,118.215006,99.848996,63.072945,97.317425,-0.000696,0.002596,32.000000,-235.818254,100.381085,-0.024671,18.170362,0.625403,542899.612657,1.001812,20.434878,14.434889,1.852618,0.066990,0.055357,136.208197,32.000000,146.173968,136.304494,138.561096,123.088172,32.000000,121.723214,66.877880,56.399085,73.014976,24.012658,36.767329,83.785642,67.228338,17.873418,19.337303,59.560767,30.195116
54.926401,65.326582,101.645616,120.344094,114.275403,110.824623,29.297080,14.189699,99.944532,-0.000935,65.218243,55.948769,119.292163,100.014827,118.285986,99.892755,63.102289,97.303795,-0.000696,0.002589,32.000000,-235.819152,100.600452,-0.024621,18.169312,0.624434,542831.266459,1.002063,20.310954,14.475236,1.850619,0.057726,0.073263,135.445542,32.000000,146.758889,136.428443,136.495878,123.036046,32.000000,121.921483,66.863982,56.443212,73.030336,24.012658,36.805773,83.785642,67.165065,17.873418,19.171106,59.564553,30.222849
54.927265,65.210247,101.780575,120.312144,114.272891,110.840856,29.304517,14.184990,99.954859,-0.000922,65.013346,56.024142,119.249274,100.103263,118.274861,99.829863,63.124302,97.403560,-0.000695,0.002587,32.000000,-235.824353,100.659049,-0.024629,18.182399,0.624846,542775.464258,1.002032,20.332795,14.433902,1.853426,0.075373,0.042886,135.259449,32.000000,147.056285,135.995246,134.887750,123.501464,32.000000,121.536006,66.894672,56.419041,73.042173,24.012658,36.826760,83.785642,67.155348,17.873418,18.991503,59.560550,30.157626
54.903343,65.088690,101.725332,120.278528,114.329512,110.865132,29.303626,14.184704,100.087612,-0.000797,64.852677,55.995755,119.295260,100.090743,118.271012,99.976258,63.020323,97.385481,-0.000695,0.002565,32.000000,-235.819885,100.581915,-0.024611,18.190320,0.623066,542557.627552,1.000973,20.156272,14.396079,1.850578,0.061236,0.036783,135.156978,32.000000,147.172234,135.438847,135.431518,124.070547,32.000000,121.063464,66.896007,56.426720,73.014647,24.012658,36.829256,83.785642,67.122228,17.873418,18.992988,59.562911,30.168190
54.933592,65.088690,101.815705,120.278528,114.321612,110.921806,29.314793,14.187416,100.021680,-0.001238,64.758339,55.990669,119.296250,100.053325,118.347447,99.935128,63.026376,97.362727,-0.000695,0.002575,32.000000,-235.820616,100.435337,-0.024592,18.181350,0.623857,542421.791409,1.000536,20.039107,14.436117,1.853006,0.039767,0.025235,135.724601,32.000000,146.578745,135.139554,137.728748,124.313059,32.000000,120.715697,66.917049,56.429893,73.023110,24.012658,36.848752,83.785642,67.137675,17.873418,18.803824,59.562478,30.196510
54.837363,65.032312,101.702361,120.254358,114.337099,110.954373,29.309333,14.184847,99.965177,-0.001247,64.977958,55.888039,119.372091,100.061523,118.281164,99.871443,63.106997,97.331591,-0.000696,0.002544,32.000000,-235.822201,100.366525,-0.024597,18.179986,0.623432,542598.865838,1.000942,19.940529,14.528855,1.852808,0.079772,0.045085,136.133189,32.000000,146.088000,135.191055,139.526362,124.337831,32.000000,120.804819,66.897188,56.421589,73.022587,24.012658,36.824765,83.785642,67.187346,17.873418,18.716161,59.556400,30.069365
54.833921,65.103816,101.697500,120.256025,114.338906,110.970642,29.295829,14.189699,99.976566,-0.000943,65.210149,55.900038,119.256290,100.036359,118.296820,99.892918,63.085753,97.305428,-0.000697,0.002536,32.000000,-235.818333,100.604368,-0.024584,18.172433,0.624353,542846.074662,1.000462,19.911475,14.508653,1.853433,0.060159,0.046688,136.279740,32.000000,145.958084,135.652626,140.945233,123.621174,32.000000,121.357266,66.875049,56.430801,73.042107,24.012658,36.802706,83.785642,67.204572,17.873418,18.828197,59.541245,30.187853
54.823346,65.202272,101.694202,120.269360,114.275390,111.005255,29.338697,14.185418,99.992388,-0.000996,65.377401,55.816163,119.265831,100.063398,118.221497,99.884074,63.088526,97.286618,-0.000697,0.002526,32.000000,-235.823925,100.558971,-0.024594,18.177049,0.625283,542803.602446,1.002736,19.947569,14.408664,1.854618,0.052458,0.045431,136.350896,32.000000,145.901890,136.122541,139.690470,123.193272,32.000000,121.570143,66.860187,56.426717,73.011357,24.012658,36.831641,83.785642,67.216687,17.873418,18.828930,59.551217,30.203407
54.847196,65.202272,101.671220,120.269360,114.254584,111.035163,29.292472,14.191697,99.955519,-0.001179,65.492793,55.788979,119.306799,99.985504,118.203192,99.859876,63.056535,97.215031,-0.000698,0.002530,32.000000,-235.816171,100.484650,-0.024595,18.151689,0.625773,543034.072497,1.003607,20.022382,14.413630,1.854646,0.090591,0.030379,135.630152,32.000000,146.517203,136.354145,137.108435,123.035344,32.000000,121.863647,66.873689,56.443341,73.025217,24.012658,36.797207,83.785642,67.191979,17.873418,18.984081,59.556135,30.143612
54.724545,65.277628,101.586711,120.288252,114.300978,111.043404,29.298766,14.184276,99.927996,-0.001031,65.702780,55.801376,119.265067,99.967480,118.193224,99.722561,63.099597,97.210059,-0.000696,0.002510,32.000000,-235.824247,100.301507,-0.024596,18.130157,0.626160,543346.162518,1.002932,20.131010,14.399152,1.854943,0.035680,0.010433,135.342760,32.000000,146.862568,136.398746,135.679380,123.224388,32.000000,121.653373,66.893528,56.455839,73.028917,24.012658,36.823017,83.785642,67.262165,17.873418,19.103519,59.555908,30.127031
54.672456,65.389563,101.570844,120.312144,114.258911,111.043377,29.312986,14.189556,99.845020,-0.000846,65.882853,55.701559,119.260978,100.037522,118.215457,99.716922,63.101618,97.226929,-0.000696,0.002506,32.000000,-235.818312,100.324571,-0.024615,18.143165,0.626497,543546.920368,1.004301,20.108075,14.386582,1.853718,0.056492,0.048335,135.266690,32.000000,146.945213,135.596764,134.801527,123.806361,32.000000,120.618972,66.924170,56.440479,73.030501,24.012658,36.756547,83.785642,67.328912,17.873418,19.280510,59.568212,30.273326
54.731476,65.555957,101.588880,120.351040,114.232605,111.019096,29.283612,14.184847,99.755486,-0.001141,65.946667,55.741033,119.289534,99.903779,118.214979,99.717591,63.098738,97.225322,-0.000697,0.002505,32.000000,-235.818595,100.548774,-0.024605,18.132412,0.629041,543671.807768,1.006854,20.301458,14.340424,1.856328,0.099977,0.034475,135.991422,32.000000,146.189079,135.258938,138.866578,124.380739,32.000000,120.648853,66.924496,56.456413,73.006981,24.012658,36.769224,83.785642,67.289943,17.873418,19.544365,59.548218,30.172592
54.760737,65.555957,101.545458,120.351040,114.203350,111.018933,29.298100,14.189128,99.838545,-0.001183,65.946667,55.815000,119.289534,99.906266,118.214979,99.772395,63.098738,97.173448,-0.000697,0.002503,32.000000,-235.818412,100.372438,-0.024867,18.130682,0.629684,543859.124499,1.007728,20.463581,14.348908,1.857807,0.070630,0.048893,135.991422,32.000000,146.189079,135.258938,138.866578,124.380739,32.000000,120.648853,66.924496,56.456413,73.006981,24.012658,36.750417,83.785642,67.271103,17.873418,19.546982,59.555004,30.254104
54.811997,65.627742,101.630919,120.383267,114.212884,111.031016,29.279445,14.186559,99.871605,-0.000743,65.921512,55.882767,119.357244,100.023432,118.298514,99.813831,63.076672,97.182959,-0.000696,0.002530,32.000000,-235.820981,100.280132,-0.024885,18.133278,0.629188,543956.545072,1.007764,20.573113,14.350785,1.856133,0.045056,0.057682,136.294112,32.000000,146.040923,135.462896,140.535159,124.061701,32.000000,121.195190,66.938898,56.451598,73.031064,24.012658,36.767201,83.785642,67.259939,17.873418,19.663325,59.548542,30.187193
54.770265,65.607664,101.561331,120.391046,114.221355,111.014855,29.287035,14.186559,99.864904,-0.000891,65.853211,55.809832,119.358975,99.943337,118.192970,99.659327,63.050760,97.163370,-0.000695,0.002493,32.000000,-235.822948,100.365627,-0.024895,18.109360,0.628212,543938.970967,1.006668,20.544940,14.318482,1.854348,0.095251,0.061208,135.929851,32.000000,146.336625,136.312736,138.171664,123.087932,32.000000,121.920606,66.919497,56.454302,73.012067,24.012658,36.777729,83.785642,67.256422,17.873418,19.637793,59.567032,30.113312
54.747316,65.556507,101.627786,120.385767,114.212577,111.010414,29.301931,14.186131,99.843883,-0.000949,65.902355,55.722500,119.256946,99.965420,118.237355,99.688398,63.114207,97.206201,-0.000694,0.002465,32.000000,-235.821245,100.480879,-0.024885,18.154154,0.628150,544122.052005,1.006570,20.567395,14.346472,1.854173,0.061817,0.060344,135.410629,32.000000,146.741639,136.306570,136.288455,123.078162,32.000000,122.120934,66.882825,56.463136,73.012348,24.012658,36.795202,83.785642,67.282325,17.873418,19.562092,59.548444,30.129232
54.711827,65.554857,101.533198,120.389379,114.167100,110.998630,29.289254,14.182278,99.850817,-0.000519,65.937246,55.730992,119.254283,99.911651,118.282235,99.716000,63.028148,97.133950,-0.000696,0.002472,32.000000,-235.824606,100.334588,-0.024901,18.160264,0.628987,544091.746340,1.006957,20.587474,14.360184,1.854315,0.051142,0.026909,135.235578,32.000000,146.932646,135.787289,134.735144,123.711473,32.000000,121.078520,66.921229,56.463225,73.014525,24.012658,36.775585,83.785642,67.269661,17.873418,19.566022,59.565379,30.179049
54.759212,65.554857,101.518212,120.389379,114.139868,110.970222,29.319196,14.187701,99.847087,-0.000607,65.905972,55.758669,119.290109,99.937301,118.262710,99.810735,63.036293,97.201078,-0.000696,0.002500,32.000000,-235.818364,100.270505,-0.024877,18.161287,0.628463,543872.467876,1.006734,20.558410,14.323411,1.856306,0.057017,0.027163,135.207978,32.000000,146.971968,135.475334,135.962013,124.013385,32.000000,121.023352,66.933436,56.453235,72.992805,24.012658,36.751078,83.785642,67.276728,17.873418,19.567364,59.557866,30.135028
54.796119,65.585111,101.507025,120.397436,114.181953,110.958000,29.322475,14.191269,99.784953,-0.000930,65.832264,55.904207,119.315715,100.008566,118.306431,99.743081,63.093600,97.180486,-0.000694,0.002489,32.000000,-235.813485,100.422711,-0.024875,18.174322,0.627947,544015.389877,1.007781,20.590938,14.364468,1.855782,0.064961,0.041499,135.835931,32.000000,146.266615,135.341211,138.431454,124.209876,32.000000,120.585861,66.948955,56.468107,72.978333,24.012658,36.794182,83.785642,67.250034,17.873418,19.618661,59.540025,30.118301
54.831094,65.616740,101.592790,120.406327,114.235831,110.962034,29.305859,14.185560,99.864069,-0.000952,65.696534,55.818579,119.347286,99.899273,118.282647,99.662729,63.072793,97.086138,-0.000694,0.002465,32.000000,-235.822799,100.481613,-0.024877,18.202829,0.626632,543833.471902,1.005531,20.545307,14.398136,1.853902,0.053132,0.043004,136.194565,32.000000,146.010471,135.329879,139.873857,124.241349,32.000000,120.765566,66.958313,56.457763,72.982574,24.012658,36.789078,83.785642,67.221231,17.873418,19.672251,59.560177,30.131727
54.912368,65.568884,101.586083,120.399103,114.262455,110.970451,29.305626,14.186845,99.864046,-0.000789,65.488092,55.931783,119.350900,100.020455,118.290981,99.786573,63.012467,97.264375,-0.000693,0.002453,32.000000,-235.821351,100.388918,-0.024830,18.204219,0.625317,543674.770081,1.004640,20.540041,14.328003,1.852449,0.104827,0.045801,136.311268,32.000000,145.883297,135.885164,140.761883,123.492277,32.000000,121.451633,66.931332,56.481047,72.996131,24.012658,36.798426,83.785642,67.215249,17.873418,19.676606,59.558023,30.325563
54.887621,65.568884,101.669650,120.399103,114.246206,110.962113,29.309684,14.190127,99.897400,-0.001193,65.412559,55.828669,119.363309,100.026837,118.255864,99.810716,63.033249,97.207748,-0.000694,0.002469,32.000000,-235.815118,100.431195,-0.024855,18.189795,0.624582,543764.793580,1.004621,20.538027,14.290028,1.852832,0.042231,0.016166,136.157357,32.000000,146.112062,136.167950,138.908525,123.249074,32.000000,122.058474,66.887448,56.499024,72.989384,24.012658,36.824809,83.785642,67.175853,17.873418,19.605904,59.546418,30.096217
54.874813,65.423666,101.572179,120.376877,114.217437,110.966065,29.366453,14.184990,99.862681,-0.001211,65.445267,55.819146,119.345985,100.018763,118.282915,99.818128,63.118560,97.197224,-0.000694,0.002481,32.000000,-235.825501,100.346110,-0.024843,18.197165,0.622799,543822.839987,1.002932,20.412052,14.461369,1.849967,0.049145,0.050875,135.527665,32.000000,146.646284,136.390171,136.573205,123.049993,32.000000,122.122862,66.913620,56.538596,73.026574,24.012658,36.827021,83.785642,67.206383,17.873418,19.382506,59.548768,30.085139
54.842723,65.336483,101.636041,120.351873,114.240861,110.970422,29.302282,14.190698,99.916113,-0.000930,65.395594,55.988266,119.308217,100.037032,118.293813,99.752452,63.117349,97.216807,-0.000695,0.002499,32.000000,-235.813728,100.326039,-0.024826,18.200181,0.624584,543750.544034,1.003218,20.435830,14.405331,1.852324,0.064026,0.033814,135.256123,32.000000,146.928283,136.080524,135.337386,123.481622,32.000000,121.689531,66.918924,56.497580,73.012147,24.012658,36.814999,83.785642,67.201163,17.873418,19.249171,59.559252,30.114192
54.846822,65.329882,101.590397,120.336871,114.251410,110.966451,29.308651,14.188700,99.893358,-0.001089,65.488723,55.908785,119.316682,100.029977,118.292861,99.780116,63.156159,97.237337,-0.000694,0.002501,32.000000,-235.820151,100.493074,-0.024850,18.195958,0.623378,543383.462322,1.001184,20.302921,14.313469,1.850980,0.108270,0.044762,135.123693,32.000000,147.021114,135.505393,135.351090,123.909886,32.000000,120.975145,66.921246,56.531981,73.021569,24.012658,36.843481,83.785642,67.202013,17.873418,19.251547,59.556587,30.151389
54.850444,65.329882,101.693877,120.336871,114.264613,110.970621,29.321008,14.184847,99.864172,-0.001244,65.422172,55.931572,119.298531,100.017152,118.278218,99.759802,63.089806,97.135866,-0.000694,0.002499,32.000000,-235.823513,100.451368,-0.024883,18.194830,0.624436,543297.836623,1.003831,20.246588,14.326873,1.853227,0.060101,0.048098,135.564407,32.000000,146.528163,135.287860,137.558777,124.134815,32.000000,120.675091,66.889484,56.507833,72.989054,24.012658,36.847916,83.785642,67.187143,17.873418,19.243571,59.566245,30.170905
54.826937,65.363435,101.589804,120.336037,114.297534,110.962417,29.293138,14.184419,99.943338,-0.001105,65.299418,55.921073,119.320110,100.097798,118.277039,99.764916,63.044936,97.214936,-0.000694,0.002502,32.000000,-235.822957,100.361366,-0.024871,18.206685,0.623996,543183.937028,1.003476,20.236045,14.300844,1.852257,0.039281,0.028258,136.102980,32.000000,146.089166,135.347335,139.295116,124.313655,32.000000,120.426306,66.891983,56.500664,73.007137,24.012658,36.831873,83.785642,67.205321,17.873418,19.298446,59.555889,30.071125
54.877628,65.358760,101.703090,120.334092,114.328504,110.937904,29.341633,14.186559,99.964438,-0.000954,65.198240,55.923376,119.310197,100.040887,118.307977,99.899884,63.011404,97.290045,-0.000694,0.002487,32.000000,-235.824259,100.432033,-0.024838,18.193309,0.625025,543342.738458,1.003018,20.232562,14.304004,1.854021,0.073414,0.044928,136.270206,32.000000,145.868407,135.762536,140.753436,123.708665,32.000000,121.243713,66.916028,56.498444,73.011620,24.012658,36.858777,83.785642,67.159788,17.873418,19.293702,59.556695,30.095777
54.885668,65.273777,101.652828,120.322146,114.363912,110.953694,29.266840,14.185846,99.877266,-0.001191,65.159915,55.877017,119.316514,100.074104,118.312339,99.944315,63.076879,97.253418,-0.000695,0.002464,32.000000,-235.821530,100.559399,-0.024525,18.215890,0.624066,543461.284919,1.004465,20.288720,14.398121,1.852918,0.059910,0.048656,136.377548,32.000000,145.973305,136.199304,139.907876,123.356658,32.000000,121.737727,66.904825,56.510716,73.014316,24.012658,36.859480,83.785642,67.144321,17.873418,19.296235,59.548670,30.048382
54.843592,65.273777,101.747819,120.322146,114.404969,110.969882,29.287385,14.187273,99.933117,-0.001215,65.181007,55.911257,119.323865,100.025124,118.230109,99.941342,63.075161,97.266436,-0.000696,0.002442,32.000000,-235.820103,100.468315,-0.024510,18.217647,0.624494,543379.729286,1.001545,20.235309,14.478407,1.853271,0.064103,0.069839,135.632670,32.000000,146.544055,136.309982,137.242592,123.189874,32.000000,121.940897,66.869315,56.495844,72.995253,24.012658,36.885353,83.785642,67.174852,17.873418,19.165483,59.549201,30.202233
54.851859,65.199247,101.644876,120.303254,114.411282,110.994232,29.300484,14.186131,99.907297,-0.000879,65.330557,55.871293,119.328677,100.009301,118.218817,99.776081,63.082646,97.265131,-0.000696,0.002426,32.000000,-235.821573,100.287862,-0.024509,18.206081,0.623005,543188.642770,1.003856,20.142599,14.390136,1.852083,0.084551,0.061191,135.420484,32.000000,146.868163,136.283774,135.733631,123.262165,32.000000,122.044977,66.891915,56.531379,73.017123,24.012658,36.856897,83.785642,67.172031,17.873418,19.050699,59.570041,30.177361
54.810804,65.195946,101.719855,120.290474,114.456292,111.026749,29.289468,14.185989,99.908462,-0.001104,65.397896,55.836876,119.291836,99.995130,118.278193,99.807556,63.106707,97.248664,-0.000695,0.002422,32.000000,-235.820732,100.333077,-0.024519,18.195748,0.624832,543294.090186,1.004151,20.183045,14.399956,1.855236,0.119253,0.020644,135.203478,32.000000,147.133106,135.444763,134.730472,124.003916,32.000000,121.313448,66.905700,56.547867,73.036358,24.012658,36.881652,83.785642,67.189401,17.873418,19.046946,59.562498,30.101940
54.789771,65.258926,101.624616,120.299087,114.421658,111.038895,29.298812,14.188985,99.915871,-0.001178,65.398853,55.838086,119.282480,99.921783,118.245245,99.722218,63.086340,97.300143,-0.000695,0.002426,32.000000,-235.817407,100.514407,-0.024542,18.207393,0.624034,543284.239616,1.003554,20.100566,14.391659,1.853080,0.056674,0.045156,135.453208,32.000000,146.851965,135.234687,136.764848,124.179779,32.000000,121.040279,66.854537,56.536124,72.983148,24.012658,36.834704,83.785642,67.185384,17.873418,19.048330,59.561504,30.159827
54.778698,65.258926,101.697278,120.299087,114.359789,111.018555,29.306621,14.180994,99.809654,-0.000911,65.419484,55.814175,119.269348,99.965177,118.302824,99.724495,63.036059,97.238282,-0.000695,0.002415,32.000000,-235.824579,100.533336,-0.024546,18.229055,0.626139,543409.702542,1.005050,20.136748,14.357349,1.855836,0.105508,0.057982,135.996495,32.000000,146.167267,135.123051,139.027170,124.331103,32.000000,120.736162,66.875582,56.552371,73.003738,24.012658,36.875581,83.785642,67.214770,17.873418,19.148490,59.552624,30.046914
54.797650,65.322731,101.551647,120.306588,114.355653,111.010299,29.325297,14.176998,99.844556,-0.000781,65.544526,55.848190,119.372220,99.887448,118.297011,99.767437,63.042681,97.151850,-0.000695,0.002423,32.000000,-235.832345,100.353782,-0.024578,18.204010,0.625382,543616.507741,1.005435,20.219964,14.409754,1.854810,0.064091,0.050851,136.332938,32.000000,145.848067,135.578848,140.326627,123.959646,32.000000,120.974142,66.883164,56.563844,73.047082,24.012658,36.834631,83.785642,67.225114,17.873418,19.250239,59.555338,30.247721
54.757302,65.356285,101.635611,120.319646,114.367490,111.018419,29.325637,14.178711,99.872419,-0.000979,65.626763,55.761861,119.352729,99.886876,118.237014,99.726286,63.089335,97.206616,-0.000694,0.002407,32.000000,-235.829813,100.257436,-0.024613,18.204455,0.625476,543629.697920,1.005208,20.230620,14.421534,1.856511,0.107293,0.045775,136.395960,32.000000,145.680434,136.071946,140.501161,123.252181,32.000000,121.476875,66.855808,56.549219,72.996859,24.012658,36.855642,83.785642,67.226995,17.873418,19.304985,59.564996,30.133194
54.728903,65.411840,101.552865,120.333259,114.284518,111.030696,29.314052,14.191126,99.812758,-0.000846,65.797548,55.838602,119.333710,99.842687,118.230146,99.789713,63.129223,97.160428,-0.000694,0.002382,32.000000,-235.814939,100.279641,-0.024628,18.181324,0.624550,543656.552141,1.004280,20.276189,14.361086,1.853212,0.034104,0.027062,136.000244,32.000000,146.167425,136.317539,138.017581,123.100619,32.000000,121.727069,66.843948,56.563355,73.001557,24.012658,36.826240,83.785642,67.222878,17.873418,19.307501,59.537891,30.080076
54.772757,65.411840,101.676869,120.333259,114.242844,111.010582,29.300877,14.188985,99.760606,-0.000404,65.803302,55.889903,119.323549,99.874150,118.245904,99.726293,63.067691,97.190445,-0.000694,0.002348,32.000000,-235.816752,100.499559,-0.024666,18.183370,0.626305,543668.530934,1.005251,20.348574,14.348542,1.856111,0.053795,0.040312,135.461084,32.000000,146.678033,136.422642,136.220307,123.110282,32.000000,121.842023,66.875643,56.588697,73.017638,24.012658,36.873687,83.785642,67.227896,17.873418,19.397149,59.554610,30.136789
54.770639,65.461346,101.583394,120.345205,114.232400,110.975263,29.310560,14.179852,99.829759,-0.000805,65.794429,55.774211,119.306307,99.995029,118.254570,99.713085,63.079226,97.112588,-0.000693,0.002351,32.000000,-235.828507,100.211914,-0.024659,18.191316,0.627005,543739.205805,1.006487,20.431473,14.279888,1.855562,0.120645,0.037383,135.282303,32.000000,147.036764,135.695560,134.786151,123.662313,32.000000,121.490511,66.869002,56.619500,73.045991,24.012658,36.830258,83.785642,67.239379,17.873418,19.477585,59.556508,30.043759
54.795394,65.512227,101.605847,120.358541,114.227008,110.931799,29.291215,14.192838,99.885239,-0.000994,65.602559,55.877188,119.284851,99.873925,118.285736,99.712870,63.050252,97.208337,-0.000694,0.002338,32.000000,-235.818144,100.303053,-0.024654,18.154626,0.627181,543748.303655,1.005865,20.389252,14.360115,1.856340,0.072409,0.040113,135.244390,32.000000,147.141983,135.251594,135.857540,124.036825,32.000000,120.895669,66.869548,56.600236,73.024382,24.012658,36.843658,83.785642,67.218169,17.873418,19.560404,59.552338,30.098271
54.807275,65.475097,101.553772,120.361875,114.257172,110.901899,29.329776,14.186131,99.768538,-0.000862,65.481639,55.824511,119.303579,99.877821,118.316281,99.755057,63.059495,97.103196,-0.000694,0.002354,32.000000,-235.823704,100.491158,-0.024806,18.157668,0.625903,543622.839531,1.005389,20.440795,14.300079,1.854705,0.068693,0.057876,135.829941,32.000000,146.369960,135.030953,138.077568,124.413977,32.000000,120.803685,66.882765,56.615304,73.016566,24.012658,36.829525,83.785642,67.199094,17.873418,19.564021,59.548306,30.116393
54.839857,65.475097,101.663905,120.361875,114.238574,110.896585,29.318776,14.187701,99.832705,-0.000698,65.340010,55.883583,119.292035,99.837304,118.274463,99.735602,63.041993,97.250866,-0.000695,0.002357,32.000000,-235.817872,100.462543,-0.024925,18.174322,0.626730,543533.762435,1.005293,20.467853,14.388696,1.854277,0.049297,0.028788,136.175820,32.000000,146.081050,135.174381,139.733299,124.525072,32.000000,120.804735,66.859266,56.591513,72.999266,24.012658,36.878795,83.785642,67.174606,17.873418,19.509405,59.560167,30.216540
54.869631,65.419266,101.684338,120.353262,114.207906,110.896428,29.310843,14.186987,99.878734,-0.001046,65.214145,55.886443,119.364988,100.056159,118.318451,99.765366,63.086440,97.171307,-0.000696,0.002352,32.000000,-235.823175,100.379924,-0.024928,18.177390,0.625632,543305.144340,1.003360,20.419294,14.313956,1.852925,0.099741,0.034110,136.486548,32.000000,145.812665,135.860071,140.941760,123.589514,32.000000,121.395224,66.869656,56.632812,73.052709,24.012658,36.842069,83.785642,67.166034,17.873418,19.425327,59.546192,30.040605
54.868318,65.309805,101.709885,120.329092,114.254594,110.888281,29.300048,14.184133,99.891570,-0.001036,65.134923,56.001681,119.358152,100.083973,118.296674,99.800974,63.068387,97.242238,-0.000696,0.002317,32.000000,-235.825210,100.530276,-0.024924,18.153446,0.625483,543301.425052,1.003029,20.387956,14.423433,1.853832,0.124659,0.054317,136.288405,32.000000,145.956999,136.247202,139.442882,123.240326,32.000000,121.714349,66.863649,56.601853,73.031970,24.012658,36.904500,83.785642,67.146755,17.873418,19.257127,59.558879,30.201646
54.819609,65.190721,101.717652,120.298253,114.274354,110.908723,29.284736,14.187844,100.000371,-0.000747,65.176062,55.874305,119.305084,100.067129,118.209726,99.843637,63.107817,97.326753,-0.000696,0.002300,32.000000,-235.819696,100.321717,-0.024935,18.153367,0.624888,543107.019861,1.002547,20.303501,14.329446,1.853199,0.063920,0.069702,135.573301,32.000000,146.527452,136.430399,136.750576,123.156057,32.000000,121.796677,66.853543,56.590357,73.017609,24.012658,36.877126,83.785642,67.105125,17.873418,19.259315,59.550234,30.154617
54.834477,65.190721,101.714285,120.298253,114.329307,110.920862,29.301044,14.189271,99.943614,-0.000962,65.260227,55.902696,119.309440,100.071493,118.287572,99.881245,63.086943,97.144697,-0.000697,0.002304,32.000000,-235.820072,100.353165,-0.024936,18.179882,0.625752,542947.913806,1.002575,20.195302,14.391668,1.853709,0.060885,0.048815,135.276690,32.000000,146.882024,136.230338,135.411323,123.353734,32.000000,121.716011,66.864830,56.611061,73.016409,24.012658,36.913514,83.785642,67.162904,17.873418,19.074732,59.555023,30.106635
54.813459,65.157169,101.692437,120.280473,114.336651,110.937335,29.307098,14.185989,99.873649,-0.000982,65.374459,55.785545,119.295770,99.940972,118.280954,99.788813,63.077189,97.045592,-0.000698,0.002271,32.000000,-235.821060,100.566558,-0.024933,18.169785,0.626724,542818.018033,1.003951,20.123054,14.404834,1.855498,0.067231,0.028221,135.213676,32.000000,147.146505,135.457167,134.723582,123.981721,32.000000,121.018614,66.869894,56.596370,73.008834,24.012658,36.870714,83.785642,67.186728,17.873418,19.023535,59.545670,30.243392
54.779506,65.222073,101.729717,120.283251,114.303284,110.961971,29.311669,14.180851,99.867368,-0.000652,65.549680,55.766276,119.297402,99.903698,118.270014,99.815620,63.103937,97.230304,-0.000698,0.002271,32.000000,-235.825705,100.426488,-0.024905,18.146102,0.625550,542911.788934,1.003201,20.108755,14.312367,1.854933,0.051135,0.035520,135.588237,32.000000,146.761202,135.142445,137.298595,124.305835,32.000000,120.856933,66.872876,56.604870,72.983177,24.012658,36.929532,83.785642,67.197089,17.873418,19.126135,59.554502,30.111551
54.708031,65.351059,101.609660,120.306588,114.329302,110.962207,29.390804,14.188415,99.801875,-0.000775,65.691141,55.731930,119.283607,99.991357,118.255412,99.761577,63.044758,97.186447,-0.000698,0.002293,32.000000,-235.817650,100.211503,-0.024867,18.144896,0.626143,542974.337962,1.003478,20.095417,14.260356,1.855246,0.057364,0.038575,136.124017,32.000000,146.168993,135.071544,139.046972,124.574044,32.000000,120.827655,66.871143,56.550830,72.973469,24.012658,36.850987,83.785642,67.187117,17.873418,19.127703,59.555918,30.220942
54.702515,65.351059,101.638226,120.306588,114.345909,110.962464,29.311900,14.184276,99.784334,-0.000953,65.889917,55.751833,119.348774,99.915280,118.279815,99.725006,63.062323,97.154884,-0.000698,0.002295,32.000000,-235.824575,100.354533,-0.024839,18.146470,0.628259,543153.402589,1.004407,20.192989,14.348689,1.857076,0.166318,0.065282,136.337160,32.000000,145.907805,135.543956,140.796878,123.911438,32.000000,121.259471,66.879932,56.574064,72.985870,24.012658,36.891054,83.785642,67.263073,17.873418,19.331571,59.554079,30.145373
54.746529,65.472347,101.520600,120.333815,114.380724,110.958517,29.298773,14.193409,99.840374,-0.000850,65.949739,55.739362,119.321600,99.906469,118.204262,99.727457,63.013161,97.174791,-0.000700,0.002281,32.000000,-235.815606,100.233466,-0.024824,18.166218,0.628770,543507.197271,1.003500,20.390798,14.380559,1.857308,0.057040,0.048133,136.493415,32.000000,145.859153,135.952534,140.046813,123.449982,32.000000,121.614773,66.865244,56.582386,73.003020,24.012658,36.812998,83.785642,67.244489,17.873418,19.523990,59.550371,30.268704
54.775819,65.579335,101.593868,120.365764,114.414007,110.954465,29.293580,14.187130,99.740445,-0.000447,65.991054,55.860109,119.356330,99.880288,118.191500,99.638222,63.102172,97.137659,-0.000701,0.002254,32.000000,-235.824344,100.220171,-0.024834,18.159635,0.629109,543473.783150,1.006315,20.396112,14.343334,1.858017,0.044647,0.021443,135.764012,32.000000,146.371272,136.200512,137.950394,123.014779,32.000000,121.942452,66.852968,56.575438,72.990941,24.012658,36.874297,83.785642,67.214792,17.873418,19.694621,59.554256,30.027032
54.779367,65.601888,101.594753,120.387990,114.365176,110.970786,29.315712,14.186417,99.785985,-0.000688,65.882199,55.878563,119.343423,99.924598,118.231623,99.688032,63.054526,97.164207,-0.000702,0.002276,32.000000,-235.823090,100.431727,-0.024827,18.156095,0.626544,543711.899284,1.006161,20.475008,14.404896,1.854375,0.094560,0.022412,135.526862,32.000000,146.798360,136.449840,135.840026,123.045241,32.000000,121.740886,66.863838,56.588552,72.995116,24.012658,36.822263,83.785642,67.204682,17.873418,19.698712,59.562429,30.109350
54.808384,65.601888,101.624691,120.387990,114.318873,110.954743,29.393418,14.182421,99.816965,-0.000713,65.701030,55.888374,119.299172,99.959589,118.254497,99.726411,63.027973,97.142255,-0.000702,0.002258,32.000000,-235.825119,100.393794,-0.024909,18.169444,0.627085,543640.870629,1.005995,20.553801,14.292754,1.854721,0.063009,0.043541,135.196446,32.000000,146.913095,135.695398,134.746228,123.513717,32.000000,120.999680,66.840603,56.541414,72.984168,24.012658,36.892062,83.785642,67.190661,17.873418,19.738175,59.551857,30.131727
54.781020,65.542480,101.525244,120.390768,114.320067,110.958800,29.301386,14.186987,99.811561,-0.000301,65.572257,55.843885,119.301009,99.894012,118.284630,99.704901,63.063992,97.074016,-0.000702,0.002232,32.000000,-235.820716,100.195391,-0.024910,18.149014,0.627268,543854.375591,1.005372,20.572937,14.356937,1.854617,0.098084,0.041316,135.356216,32.000000,146.853561,135.399883,136.011518,124.073667,32.000000,120.607055,66.862961,56.544654,72.976769,24.012658,36.857860,83.785642,67.181128,17.873418,19.649391,59.556174,30.166356
54.755615,65.472072,101.635620,120.378822,114.338508,110.954732,29.306520,14.184990,99.786192,-0.000422,65.530957,55.887369,119.350586,99.940952,118.269448,99.669492,63.085032,97.178451,-0.000702,0.002214,32.000000,-235.823206,100.419368,-0.024928,18.152554,0.626437,543816.066745,1.001982,20.545019,14.369817,1.854182,0.103137,0.042609,135.922885,32.000000,146.171795,135.103706,138.626192,124.325978,32.000000,120.629141,66.848536,56.564627,72.948363,24.012658,36.898499,83.785642,67.233178,17.873418,19.543126,59.557216,30.112725
54.756383,65.462171,101.522407,120.374377,114.287570,110.934256,29.314298,14.180708,99.748406,-0.000734,65.607594,55.847190,119.325498,99.895726,118.325659,99.763161,63.085036,97.194901,-0.000702,0.002209,32.000000,-235.829618,100.268081,-0.024807,18.158770,0.626603,543686.649126,1.005562,20.511940,14.291272,1.853292,0.090711,0.020732,136.298350,32.000000,145.995322,135.322664,140.088210,124.333191,32.000000,120.927480,66.843977,56.527962,72.977724,24.012658,36.849378,83.785642,67.233913,17.873418,19.546460,59.556813,30.120868
54.787613,65.462171,101.567443,120.374377,114.228781,110.921911,29.328622,14.185418,99.753442,-0.000694,65.655012,55.849462,119.353270,99.977104,118.263885,99.654763,63.029602,97.133335,-0.000703,0.002193,32.000000,-235.822450,100.111590,-0.024661,18.152790,0.627968,543534.846131,1.005676,20.465985,14.335304,1.856168,0.055198,0.026479,136.452300,32.000000,145.907673,135.873934,140.790990,123.464882,32.000000,121.641836,66.817232,56.557391,72.991980,24.012658,36.873814,83.785642,67.208693,17.873418,19.534264,59.564012,30.081690
54.870474,65.463821,101.586511,120.370765,114.216317,110.909686,29.344397,14.187273,99.885557,-0.000570,65.583874,55.871785,119.397786,99.907347,118.245601,99.779178,63.061501,97.173715,-0.000703,0.002173,32.000000,-235.821087,100.531947,-0.024617,18.164907,0.626458,543419.716435,1.005181,20.455344,14.345545,1.854074,0.063193,0.048047,136.081624,32.000000,146.250119,136.168286,138.564408,123.362726,32.000000,121.939085,66.818261,56.552951,72.992913,24.012658,36.862660,83.785642,67.180028,17.873418,19.540113,59.556194,30.167017
54.797537,65.451445,101.675668,120.368265,114.215987,110.905576,29.292471,14.195407,99.912814,-0.000989,65.496838,55.847756,119.288430,100.001612,118.235093,99.786335,63.139257,97.171565,-0.000704,0.002187,32.000000,-235.815575,100.335643,-0.024628,18.180091,0.626427,543460.043169,1.003945,20.425286,14.362631,1.853840,0.064543,0.051907,135.456105,32.000000,146.655971,136.387244,136.513253,123.109166,32.000000,122.052597,66.811288,56.558964,72.974676,24.012658,36.920715,83.785642,67.206599,17.873418,19.524035,59.564750,30.151829
54.834637,65.385162,101.610218,120.356596,114.200885,110.938408,29.303038,14.183563,99.814674,-0.000978,65.459835,55.833962,119.302842,99.876395,118.281750,99.711254,63.082238,97.166413,-0.000705,0.002202,32.000000,-235.824797,100.339788,-0.024659,18.180249,0.624464,543289.216885,1.001622,20.347246,14.355887,1.851388,0.054198,0.051001,135.268491,32.000000,146.961923,135.863560,134.967047,123.646560,32.000000,121.480201,66.834086,56.586683,72.999353,24.012658,36.883716,83.785642,67.181745,17.873418,19.527223,59.552053,30.165549
54.857035,65.385162,101.596685,120.356596,114.166631,110.946979,29.297086,14.185275,99.753136,-0.000711,65.381919,55.842172,119.296256,100.041071,118.301087,99.732524,63.044564,97.191796,-0.000706,0.002175,32.000000,-235.822757,100.471049,-0.024652,18.159766,0.626260,543124.943172,1.004805,20.405010,14.276791,1.855479,0.040666,0.025501,135.200560,32.000000,146.981924,135.464580,135.532468,123.963064,32.000000,121.035149,66.851667,56.585507,72.984442,24.012658,36.895755,83.785642,67.148833,17.873418,19.426456,59.554846,30.178388
54.783885,65.339783,101.598633,120.342149,114.088055,110.938977,29.290359,14.185132,99.862170,-0.000836,65.206314,55.814090,119.272403,99.959854,118.283093,99.796106,63.143369,97.326816,-0.000705,0.002184,32.000000,-235.819949,100.268263,-0.024624,18.166900,0.624923,543290.918073,1.003810,20.303041,14.330601,1.853030,0.050346,0.046925,135.680133,32.000000,146.496140,135.231542,137.755071,124.133266,32.000000,120.549709,66.863832,56.558185,72.980809,24.012658,36.912661,83.785642,67.179490,17.873418,19.358110,59.563924,30.158653
54.824466,65.314206,101.663274,120.332148,114.062747,110.939043,29.331757,14.186702,99.874199,-0.001040,65.325961,55.829630,119.333938,99.974637,118.297177,99.754324,63.022790,97.130865,-0.000706,0.002178,32.000000,-235.818543,100.387960,-0.024627,18.202882,0.625083,543401.663951,1.003638,20.281506,14.384084,1.852027,0.055619,0.047566,136.072549,32.000000,146.086342,135.285451,139.528151,124.208499,32.000000,120.719272,66.859184,56.558962,72.968708,24.012658,36.932427,83.785642,67.167360,17.873418,19.320515,59.554964,30.102160
54.803235,65.321356,101.613500,120.324646,114.074636,110.918902,29.310151,14.186845,99.900002,-0.000915,65.344735,55.907905,119.341970,99.993702,118.327617,99.782173,62.993218,97.175082,-0.000706,0.002167,32.000000,-235.822007,100.534782,-0.024651,18.199892,0.626205,543127.116332,1.005157,20.306485,14.369321,1.854535,0.109765,0.042294,136.357510,32.000000,145.888642,135.691588,140.654846,123.651650,32.000000,121.208478,66.877706,56.582352,73.014318,24.012658,36.924274,83.785642,67.159801,17.873418,19.322734,59.554846,30.040091
54.864696,65.321356,101.714050,120.324646,114.079502,110.898641,29.300811,14.183134,99.782866,-0.000761,65.317846,55.872519,119.365797,99.997170,118.255605,99.806332,63.112898,97.117829,-0.000707,0.002163,32.000000,-235.826373,100.233144,-0.024648,18.219929,0.624771,543323.033247,1.002849,20.241866,14.367904,1.854341,0.136196,0.048077,136.293189,32.000000,145.973361,136.064445,139.534259,123.283651,32.000000,121.672030,66.885092,56.599950,73.023045,24.012658,36.963111,83.785642,67.129384,17.873418,19.336167,59.557246,30.203994
54.857438,65.314481,101.590744,120.317423,114.145145,110.906507,29.315216,14.184990,99.857124,-0.001016,65.228296,55.963715,119.332265,100.146165,118.218089,99.714474,63.142969,97.241625,-0.000708,0.002171,32.000000,-235.822714,100.563764,-0.024649,18.257248,0.624685,543309.722123,1.003855,20.269439,14.425021,1.854152,0.037992,0.027330,135.562132,32.000000,146.582143,136.213963,136.997633,123.189043,32.000000,121.900934,66.884896,56.616196,73.014732,24.012658,36.944098,83.785642,67.160132,17.873418,19.327669,59.541530,30.058359
54.860461,65.253426,101.732224,120.305755,114.148439,110.922703,29.283691,14.179424,99.785856,-0.001041,65.131863,55.924038,119.277811,99.991339,118.279471,99.813378,63.136825,97.204881,-0.000708,0.002184,32.000000,-235.830739,100.479556,-0.024647,18.256173,0.623661,542920.424001,1.002747,20.210335,14.269672,1.853907,0.051106,0.043080,135.329258,32.000000,146.903765,136.160968,135.487327,123.304124,32.000000,121.854566,66.908305,56.615861,73.033466,24.012658,36.975474,83.785642,67.128482,17.873418,19.234420,59.561957,30.168557
54.860304,65.158544,101.660747,120.288807,114.124191,110.926608,29.310253,14.187986,99.913565,-0.000730,65.011946,55.855605,119.310293,100.080159,118.253061,99.735399,63.120379,97.170184,-0.000709,0.002201,32.000000,-235.824963,100.504597,-0.024626,18.269024,0.621331,542890.363969,1.002454,20.210438,14.316704,1.851905,0.131504,0.038297,135.224964,32.000000,147.064852,135.373368,134.748587,123.884406,32.000000,120.924123,66.894473,56.590473,73.011007,24.012658,36.952129,83.785642,67.104969,17.873418,19.236209,59.548552,30.129452
54.783752,65.158544,101.699702,120.288807,114.152777,110.922409,29.302764,14.179852,99.937137,-0.000945,64.955200,55.813846,119.253545,100.015094,118.285033,99.837601,63.129625,97.188495,-0.000709,0.002209,32.000000,-235.829983,100.451105,-0.024857,18.249118,0.622714,542891.992715,1.003454,20.146475,14.299972,1.854381,0.076688,0.037816,135.450309,32.000000,146.699929,135.248285,136.958305,124.058464,32.000000,120.659586,66.894625,56.613396,73.005676,24.012658,36.968273,83.785642,67.176103,17.873418,19.089188,59.541363,30.114632
54.803084,65.112891,101.589146,120.269916,114.193640,110.942667,29.332266,14.184990,99.863171,-0.000976,65.114104,55.853095,119.348616,100.012238,118.268654,99.787488,63.084603,97.227913,-0.000711,0.002217,32.000000,-235.825829,100.199594,-0.024852,18.240044,0.621427,542807.618516,1.002328,20.051745,14.294809,1.853084,0.034613,0.015929,135.965671,32.000000,146.135934,135.174322,139.195822,124.261188,32.000000,120.473173,66.926825,56.619433,73.031047,24.012658,36.952388,83.785642,67.135309,17.873418,19.018814,59.554935,30.180443
54.794604,65.112891,101.692161,120.260470,114.206922,110.971004,29.287763,14.191982,99.852349,-0.000698,65.277429,55.822727,119.329783,99.977144,118.274939,99.741187,63.056203,97.257433,-0.000712,0.002220,32.000000,-235.816377,100.401887,-0.024856,18.245866,0.624008,542809.703158,1.004097,20.125374,14.296967,1.856384,0.047376,0.021061,136.258679,32.000000,145.760681,135.610102,140.454054,123.800730,32.000000,120.757908,66.937651,56.584434,73.019100,24.012658,36.966879,83.785642,67.171754,17.873418,19.019611,59.553145,30.186019
54.820299,65.212172,101.639337,120.272138,114.225977,110.997164,29.276722,14.183420,99.871408,-0.000573,65.335458,55.803444,119.328606,99.988157,118.232107,99.750878,63.087175,97.241851,-0.000712,0.002227,32.000000,-235.826907,100.470825,-0.024855,18.250141,0.622849,542928.857083,1.002756,20.061120,14.366535,1.853712,0.065242,0.039120,136.324216,32.000000,145.872626,136.089511,140.274948,123.346177,32.000000,121.436771,66.950561,56.594975,73.032763,24.012658,36.964791,83.785642,67.140785,17.873418,19.020408,59.560570,30.088440
54.827837,65.212172,101.722702,120.272138,114.255460,111.009234,29.281227,14.178140,99.936569,-0.000990,65.340624,55.885718,119.321768,100.039808,118.199715,99.805900,63.100757,97.249793,-0.000712,0.002217,32.000000,-235.829400,100.371403,-0.024839,18.247676,0.624011,543133.126339,1.004709,20.069279,14.413311,1.855879,0.143744,0.046278,135.867206,32.000000,146.423278,136.304711,137.750053,123.130991,32.000000,121.737916,66.959544,56.614612,73.035437,24.012658,36.991127,83.785642,67.136528,17.873418,19.176917,59.561416,30.187119
54.796962,65.225098,101.616218,120.280751,114.256763,111.001004,29.298508,14.184276,99.903317,-0.000997,65.360707,55.901438,119.328707,100.034199,118.231816,99.772433,63.081711,97.308004,-0.000712,0.002209,32.000000,-235.825395,100.456345,-0.024837,18.221843,0.623134,543325.042260,1.005070,20.143841,14.372638,1.854046,0.073846,0.036851,135.330121,32.000000,146.910461,136.242515,136.012771,123.225414,32.000000,121.940877,66.953167,56.630503,73.059198,24.012658,36.950775,83.785642,67.142644,17.873418,19.198658,59.561662,30.142879
54.783224,65.201172,101.656576,120.278250,114.254594,111.001061,29.319645,14.186274,99.881126,-0.000681,65.421547,55.776409,119.256825,100.080894,118.250988,99.805723,63.125564,97.149699,-0.000713,0.002214,32.000000,-235.823397,100.537638,-0.024836,18.221056,0.623976,543351.116579,1.004872,20.136591,14.364002,1.855311,0.033421,0.043505,135.187690,32.000000,147.125667,135.532896,134.495531,123.846354,32.000000,121.281528,66.949331,56.624932,73.053344,24.012658,36.965917,83.785642,67.169363,17.873418,19.162834,59.552368,30.131213
54.728938,65.239950,101.527081,120.286307,114.258471,111.005150,29.299067,14.184276,99.867524,-0.001085,65.530872,55.805600,119.242246,99.939259,118.248961,99.670571,63.146852,97.099382,-0.000713,0.002235,32.000000,-235.824083,100.273280,-0.024828,18.183265,0.624382,543388.256338,1.004866,20.179217,14.419274,1.854413,0.066200,0.054418,135.165269,32.000000,147.084503,135.228133,136.110525,124.223504,32.000000,121.013650,66.945933,56.628660,73.009473,24.012658,36.944834,83.785642,67.199066,17.873418,19.164254,59.549978,30.248601
