OSU 80 Ton Compressor Load Stand
54.670381,65.359585,101.486394,120.314645,114.221198,110.750540,29.304175,14.182564,99.719862,-0.000956,65.641996,55.749795,119.317384,99.799542,118.331678,99.574331,63.040719,97.046249,-0.000708,0.002232,32.000000,-235.825304,100.271078,-0.024599,18.198686,0.623299,542431.683049,1.003183,20.386861,14.243019,1.854056,0.075129,0.056728,136.388167,32.000000,145.859586,135.667239,140.791372,123.748848,32.000000,121.097593,66.907831,56.398205,73.048450,24.012658,37.006342,83.785642,67.465753,17.873418,19.635847,59.556489,30.183377
54.632530,65.404689,101.352059,120.329925,114.217177,110.734418,29.308494,14.185560,99.618095,-0.000724,65.670205,55.643147,119.289715,99.806127,118.265066,99.583032,62.980942,97.044838,-0.000709,0.002251,32.000000,-235.822799,100.062622,-0.024624,18.206947,0.623012,542587.199167,1.005714,20.380482,14.326516,1.853304,0.137582,0.048922,136.343118,32.000000,145.857999,136.085144,140.021465,123.254227,32.000000,121.576402,66.893037,56.393345,73.034436,24.012658,36.962512,83.785642,67.482311,17.873418,19.708916,59.555043,30.146914
54.596691,65.407440,101.391108,120.336315,114.181478,110.714143,29.295125,14.178996,99.621501,-0.001059,65.705582,55.620339,119.342016,99.706418,118.217638,99.512417,63.052231,96.974610,-0.000708,0.002274,32.000000,-235.832314,100.281869,-0.024631,18.200390,0.625238,542510.537210,1.005335,20.435603,14.297235,1.856332,0.055676,0.050586,135.717586,32.000000,146.409445,136.382843,137.540197,122.879177,32.000000,121.621563,66.891499,56.424263,73.078433,24.012658,36.986529,83.785642,67.444926,17.873418,19.711774,59.555171,29.899299
54.594878,65.407440,101.242594,120.336315,114.102577,110.701690,29.307526,14.181707,99.622741,-0.001139,65.820888,55.708817,119.269682,99.683681,118.232820,99.501439,63.090056,97.040169,-0.000707,0.002251,32.000000,-235.827308,100.060400,-0.024627,18.208652,0.624353,542644.881763,1.005932,20.517199,14.356133,1.855160,0.045451,0.027969,135.286120,32.000000,146.788296,136.336774,135.792445,123.065018,32.000000,121.742688,66.918000,56.415252,73.046360,24.012658,36.914414,83.785642,67.525905,17.873418,19.718945,59.561957,30.214045
54.632366,65.441543,101.410918,120.344650,114.081453,110.701426,29.303842,14.187986,99.558579,-0.000973,65.829254,55.610974,119.262433,99.707904,118.245601,99.478219,62.998949,96.969888,-0.000707,0.002281,32.000000,-235.817914,100.121337,-0.024600,18.196089,0.625581,542416.276737,1.006945,20.554522,14.241046,1.857093,0.056325,0.051447,135.161186,32.000000,147.002811,135.660823,134.520507,123.638459,32.000000,120.852527,66.902809,56.381732,73.024531,24.012658,36.980200,83.785642,67.533845,17.873418,19.775230,59.554836,30.183598
54.694474,65.501225,101.320905,120.360763,114.068150,110.693350,29.325820,14.186987,99.591084,-0.000954,65.760092,55.643762,119.209752,99.680153,118.266717,99.468582,63.086791,96.942770,-0.000706,0.002313,32.000000,-235.821700,100.205834,-0.024643,18.213818,0.623775,542276.275938,1.006442,20.556270,14.244108,1.854434,0.161208,0.048367,135.268061,32.000000,146.987263,135.245454,136.386065,124.079024,32.000000,120.808732,66.886457,56.383730,72.991450,24.012658,36.949866,83.785642,67.469747,17.873418,19.871671,59.557374,30.167457
54.679581,65.504526,101.403352,120.370765,114.030070,110.685765,29.321289,14.184847,99.575378,-0.001233,65.583390,55.784241,119.348664,99.723851,118.292672,99.508327,63.005794,96.984215,-0.000708,0.002331,32.000000,-235.817940,100.062724,-0.024663,18.224046,0.625206,542497.581965,1.005894,20.554211,14.291382,1.856242,0.126168,0.046507,135.857560,32.000000,146.260053,135.107699,138.746660,124.279277,32.000000,120.734288,66.917714,56.380799,73.012277,24.012658,36.972069,83.785642,67.489250,17.873418,19.875210,59.563717,30.190641
54.647930,65.504526,101.288012,120.370765,114.005801,110.702367,29.287463,14.183848,99.561958,-0.001196,65.551314,55.638510,119.409036,99.725462,118.278482,99.568608,63.036150,96.948119,-0.000708,0.002335,32.000000,-235.823200,100.314458,-0.024704,18.220086,0.622491,542322.821024,1.003964,20.554025,14.186622,1.852489,0.105277,0.046493,136.147309,32.000000,146.047767,135.256861,140.257665,124.184648,32.000000,120.943715,66.948069,56.369787,73.016232,24.012658,36.936105,83.785642,67.514526,17.873418,19.883926,59.563235,30.208322
54.637985,65.448419,101.396252,120.364375,114.025068,110.714584,29.305134,14.178853,99.594227,-0.001042,65.656155,55.682085,119.322439,99.695019,118.295483,99.515860,63.097685,96.834406,-0.000709,0.002343,32.000000,-235.826064,99.896998,-0.024615,18.242903,0.623231,542472.112536,1.004362,20.571677,14.293476,1.854501,0.033560,0.022721,136.442189,32.000000,145.833388,135.887177,140.763503,123.411495,32.000000,121.640798,66.944015,56.400687,73.035296,24.012658,36.915082,83.785642,67.528181,17.873418,19.799625,59.549211,30.092769
54.668011,65.433017,101.330437,120.362430,114.095522,110.718728,29.311980,14.190127,99.547317,-0.001304,65.741606,55.641053,119.336025,99.659476,118.249362,99.529253,62.994914,96.963703,-0.000709,0.002338,32.000000,-235.816266,100.094272,-0.024505,18.195066,0.622945,542505.123829,1.006317,20.602187,14.240600,1.853465,0.062997,0.051322,135.985948,32.000000,146.208487,136.169392,138.508988,123.131350,32.000000,121.882685,66.934699,56.395892,73.030879,24.012658,36.950561,83.785642,67.520992,17.873418,19.778708,59.556666,30.178902
54.635361,65.471522,101.372431,120.367709,114.109089,110.690394,29.368220,14.180851,99.613223,-0.001282,65.777156,55.605300,119.403254,99.705010,118.242040,99.470757,63.057595,97.042577,-0.000709,0.002337,32.000000,-235.827017,100.167718,-0.024472,18.201361,0.623423,542356.201561,1.005873,20.555669,14.108084,1.855783,0.061081,0.050609,135.410883,32.000000,146.655881,136.473472,136.591764,123.011366,32.000000,121.911252,66.945678,56.393515,73.036602,24.012658,36.942523,83.785642,67.567283,17.873418,19.781766,59.553194,30.101279
54.667534,65.471522,101.279094,120.367709,114.094352,110.661887,29.309036,14.188700,99.653922,-0.000984,65.787989,55.711099,119.353595,99.648750,118.293680,99.504683,63.067701,96.982028,-0.000709,0.002372,32.000000,-235.820479,99.964929,-0.024484,18.223836,0.623794,542558.578799,1.005024,20.511320,14.291560,1.853560,0.066445,0.035869,135.184474,32.000000,146.986854,135.967431,134.724798,123.413507,32.000000,121.356246,66.971672,56.418996,73.020543,24.012658,36.924738,83.785642,67.541160,17.873418,19.845213,59.560265,30.195703
54.589271,65.488299,101.365662,120.373821,114.095021,110.657882,29.304458,14.186131,99.632885,-0.001153,65.785721,55.624875,119.262655,99.669182,118.258791,99.466096,63.096364,96.935548,-0.000710,0.002372,32.000000,-235.820425,100.262083,-0.024520,18.193257,0.624559,542361.421028,1.003608,20.581302,14.278071,1.855436,0.061398,0.034075,135.122937,32.000000,146.943093,135.438401,135.585362,123.935785,32.000000,120.925525,66.973842,56.388719,72.999672,24.012658,36.932935,83.785642,67.550884,17.873418,19.874816,59.560718,30.198931
54.609804,65.503701,101.234620,120.381322,114.089300,110.653809,29.305070,14.186274,99.611945,-0.001288,65.724666,55.650520,119.364063,99.646814,118.295520,99.444888,63.063140,96.907776,-0.000711,0.002379,32.000000,-235.824380,100.139693,-0.024581,18.181849,0.622048,542181.831348,1.004722,20.550283,14.230204,1.852637,0.048294,0.019233,135.642413,32.000000,146.490049,135.185638,137.762009,124.260534,32.000000,120.618298,67.005270,56.388074,72.991640,24.012658,36.906557,83.785642,67.596463,17.873418,19.902348,59.547155,30.201793
54.595121,65.545506,101.286565,120.391880,114.116313,110.662081,29.288382,14.182278,99.537344,-0.001120,65.807797,55.630606,119.386816,99.719651,118.302986,99.524826,63.003210,96.885661,-0.000713,0.002368,32.000000,-235.825426,100.082018,-0.024565,18.168578,0.625540,542166.815444,1.006481,20.642539,14.172542,1.856879,0.047166,0.026369,136.103078,32.000000,146.143185,135.123776,139.662962,124.309589,32.000000,120.865010,67.003605,56.361081,72.995665,24.012658,36.936635,83.785642,67.605781,17.873418,19.905905,59.559882,30.094530
54.624473,65.545506,101.264208,120.391880,114.110204,110.653935,29.295024,14.182421,99.508885,-0.000810,65.837631,55.711480,119.395302,99.591086,118.332310,99.425552,62.983566,96.859358,-0.000713,0.002369,32.000000,-235.824300,100.224762,-0.024548,18.188484,0.624205,542228.362007,1.006046,20.638130,14.188435,1.853781,0.054217,0.038081,136.330505,32.000000,146.048178,135.697019,140.726622,123.630981,32.000000,121.585944,67.028852,56.375687,72.992789,24.012658,36.916485,83.785642,67.607881,17.873418,19.975029,59.555348,30.207002
54.638703,65.571084,101.353192,120.404382,114.084393,110.645888,29.281758,14.180423,99.567686,-0.001072,65.835473,55.678781,119.413347,99.744874,118.291052,99.484182,63.007323,96.910251,-0.000713,0.002360,32.000000,-235.828920,99.956489,-0.024592,18.143926,0.625602,542465.443258,1.007106,20.694102,14.234559,1.855231,0.053754,0.053304,136.239851,32.000000,146.166234,136.073118,139.691926,123.260792,32.000000,121.826821,67.004283,56.387918,73.003865,24.012658,36.926345,83.785642,67.595728,17.873418,20.018938,59.553253,30.065843
54.632567,65.562558,101.300728,120.410494,114.066855,110.629495,29.318247,14.181565,99.607072,-0.001055,65.729064,55.754319,119.402010,99.673588,118.247082,99.462018,63.009437,96.965588,-0.000712,0.002366,32.000000,-235.829745,100.139063,-0.024623,18.118880,0.624055,542451.110594,1.006205,20.665786,14.237783,1.853825,0.061200,0.038927,135.493386,32.000000,146.692760,136.313049,137.003057,123.124204,32.000000,122.098951,67.010988,56.391335,73.005127,24.012658,36.930980,83.785642,67.619126,17.873418,20.009638,59.557689,30.113972
54.688151,65.495725,101.280025,120.399103,114.034948,110.629446,29.314688,14.182992,99.636610,-0.000689,65.646185,55.718873,119.310084,99.687413,118.287038,99.484632,62.955426,96.921961,-0.000712,0.002380,32.000000,-235.823401,100.120095,-0.024619,18.113871,0.626192,542390.650509,1.006367,20.677643,14.245797,1.854971,0.112059,0.040296,135.189340,32.000000,146.957393,136.186284,135.355658,123.191852,32.000000,121.820393,67.013771,56.375174,72.986063,24.012658,36.955941,83.785642,67.598526,17.873418,20.013611,59.561613,30.070098
54.637237,65.495725,101.250089,120.399103,114.007170,110.637521,29.280700,14.182564,99.653180,-0.000823,65.558173,55.774811,119.304240,99.698403,118.297689,99.499687,63.002499,96.919737,-0.000711,0.002396,32.000000,-235.828419,99.993056,-0.024563,18.118303,0.626545,542298.072376,1.005067,20.675033,14.278212,1.854219,0.059728,0.030646,135.152884,32.000000,147.002837,135.571756,134.795027,123.734956,32.000000,120.876059,66.989246,56.359613,72.982144,24.012658,36.906598,83.785642,67.629525,17.873418,19.912763,59.560924,29.971566
54.711847,65.438518,101.343567,120.384934,114.018975,110.653817,29.327140,14.179281,99.637639,-0.001091,65.431340,55.699406,119.323568,99.720406,118.310759,99.468862,63.000341,96.944532,-0.000710,0.002375,32.000000,-235.826783,100.298144,-0.024562,18.122892,0.625277,542284.984826,1.003880,20.554617,14.305002,1.851956,0.045477,0.032186,135.484613,32.000000,146.812602,135.213756,137.230759,124.139865,32.000000,120.605317,67.005597,56.399371,72.992829,24.012658,36.971767,83.785642,67.610628,17.873418,19.826677,59.554905,30.201059
54.714309,65.394238,101.327267,120.373265,113.991895,110.662039,29.308116,14.184990,99.622101,-0.001011,65.244205,55.746536,119.346529,99.792670,118.336113,99.456968,63.051946,96.990398,-0.000709,0.002362,32.000000,-235.821567,100.232225,-0.024816,18.110278,0.625894,542251.542619,1.006154,20.603696,14.256541,1.853133,0.115210,0.060386,135.975668,32.000000,146.163175,135.255891,139.224795,124.356970,32.000000,120.449031,67.041626,56.391156,72.980161,24.012658,36.938610,83.785642,67.586581,17.873418,19.760534,59.547303,30.210230
54.624574,65.275152,101.378822,120.344650,113.966952,110.674345,29.314981,14.185275,99.678118,-0.000926,65.088704,55.787106,119.376467,99.771912,118.346058,99.550477,62.971538,96.984153,-0.000711,0.002321,32.000000,-235.822593,100.101168,-0.024848,18.114998,0.625168,542213.412496,1.003040,20.474580,14.274172,1.852315,0.151492,0.050522,136.230393,32.000000,145.976053,135.555853,140.659858,123.868034,32.000000,121.004844,67.048419,56.368934,72.987929,24.012658,37.009458,83.785642,67.537662,17.873418,19.763319,59.558967,30.196363
54.752381,65.275152,101.419162,120.344650,113.948346,110.678489,29.331324,14.182706,99.666888,-0.001284,64.975523,55.898568,119.352185,99.777010,118.310737,99.564695,62.987831,97.001990,-0.000711,0.002289,32.000000,-235.824998,100.172021,-0.024861,18.116992,0.625357,542078.565145,1.003597,20.427928,14.251179,1.851934,0.072706,0.046824,136.444265,32.000000,145.954684,136.086439,140.077654,123.491913,32.000000,121.683402,67.008487,56.374462,73.000312,24.012658,36.981607,83.785642,67.564852,17.873418,19.579330,59.550303,30.185945
54.805576,65.141493,101.465649,120.309366,113.977286,110.678479,29.288743,14.180138,99.632939,-0.001167,64.852571,55.787329,119.328087,99.774441,118.242198,99.650787,62.931109,97.063411,-0.000711,0.002321,32.000000,-235.824288,100.313358,-0.024866,18.144135,0.627399,542186.107257,1.004977,20.395337,14.327692,1.855920,0.052047,0.036260,135.723937,32.000000,146.526809,136.159963,137.664408,123.228864,32.000000,122.027674,66.982493,56.367535,72.976502,24.012658,36.998190,83.785642,67.551827,17.873418,19.371958,59.549388,30.141191
54.753226,65.034512,101.390680,120.273250,113.989031,110.694866,29.306406,14.178568,99.755418,-0.000954,64.798280,55.777313,119.347683,99.913976,118.259074,99.641883,63.046593,97.061678,-0.000711,0.002317,32.000000,-235.826186,100.126277,-0.024883,18.170388,0.625178,542102.358695,1.001861,20.272179,14.322525,1.852324,0.072409,0.029487,135.452429,32.000000,146.848655,136.293345,136.017351,123.225368,32.000000,122.161889,66.987884,56.385227,72.988515,24.012658,36.973037,83.785642,67.560185,17.873418,19.205674,59.564927,30.226371
54.707712,64.951459,101.452839,120.241856,113.950862,110.703025,29.300342,14.180851,99.666994,-0.001127,64.795334,55.747433,119.285302,99.882818,118.310942,99.592828,63.031908,97.057759,-0.000712,0.002277,32.000000,-235.827017,100.236571,-0.024896,18.184025,0.623404,542000.902056,1.001881,20.087324,14.417546,1.851375,0.067438,0.055183,135.105537,32.000000,147.153583,135.575804,134.730365,123.749209,32.000000,121.338400,66.993298,56.413907,72.994673,24.012658,37.011088,83.785642,67.584269,17.873418,19.205918,59.552073,30.190127
54.746683,64.951459,101.408086,120.241856,113.925224,110.687019,29.300705,14.188843,99.791516,-0.001260,64.837452,55.761110,119.269296,99.855248,118.263871,99.642542,62.974004,97.082401,-0.000712,0.002271,32.000000,-235.820336,100.322389,-0.024932,18.181062,0.622707,541708.016984,1.002198,20.030725,14.300982,1.851775,0.067660,0.043925,135.242357,32.000000,146.908246,135.370348,136.440294,124.082819,32.000000,120.813716,67.015454,56.390375,72.957701,24.012658,36.976662,83.785642,67.580611,17.873418,19.075902,59.554669,30.101793
54.660291,64.970160,101.495115,120.230466,113.892887,110.678988,29.336354,14.184276,99.698693,-0.001115,64.986165,55.709112,119.288108,99.793261,118.291356,99.615974,63.030364,97.065428,-0.000711,0.002282,32.000000,-235.823920,100.135085,-0.024904,18.194201,0.623684,541683.454166,1.003180,19.991504,14.313223,1.854452,0.059081,0.048355,135.857843,32.000000,146.312889,135.170021,138.601914,124.212337,32.000000,120.676498,67.042499,56.394992,72.977021,24.012658,36.988659,83.785642,67.640793,17.873418,19.104845,59.559223,30.216246
54.657657,65.060088,101.363049,120.241856,113.867895,110.688739,29.276706,14.184133,99.616668,-0.001109,65.230874,55.717253,119.271320,99.794586,118.289867,99.551617,63.010880,97.065285,-0.000710,0.002293,32.000000,-235.823571,100.087626,-0.024789,18.198266,0.622467,541707.818790,1.002232,19.953971,14.386488,1.852315,0.082108,0.047080,136.202658,32.000000,145.916817,135.448531,140.196951,124.013977,32.000000,120.664701,67.003028,56.389599,72.979678,24.012658,36.958861,83.785642,67.657149,17.873418,19.245254,59.554591,30.122629
54.671543,65.175595,101.427059,120.263248,113.818395,110.704833,29.385371,14.181137,99.650118,-0.001332,65.360220,55.721891,119.271113,99.709048,118.260974,99.485711,62.951120,96.988014,-0.000711,0.002312,32.000000,-235.831485,100.260678,-0.024845,18.212402,0.624607,541622.085350,1.002743,20.055903,14.319547,1.856835,0.032423,0.012824,136.334530,32.000000,145.866484,135.923313,140.866203,123.333637,32.000000,121.371348,67.013218,56.388954,72.997933,24.012658,36.957588,83.785642,67.669842,17.873418,19.245678,59.549388,30.157699
54.639062,65.175595,101.395270,120.263248,113.824189,110.704722,29.364208,14.182421,99.733938,-0.001276,65.481982,55.636109,119.347206,99.762206,118.191006,99.591301,62.998767,96.947508,-0.000710,0.002317,32.000000,-235.827742,100.031419,-0.024836,18.196981,0.623404,541843.334252,1.005170,20.148372,14.338943,1.854508,0.048346,0.038857,136.115175,32.000000,146.160599,136.186921,138.700260,123.082683,32.000000,121.631606,66.976134,56.395680,72.997062,24.012658,36.973329,83.785642,67.686027,17.873418,19.427261,59.552289,30.197097
54.576005,65.245450,101.303569,120.283251,113.834032,110.688097,29.288921,14.178996,99.600908,-0.000957,65.517650,55.685476,119.300435,99.747362,118.238472,99.470043,62.972034,96.965468,-0.000711,0.002348,32.000000,-235.828052,100.021957,-0.024874,18.208337,0.623574,542208.560382,1.001626,20.250492,14.350519,1.855208,0.060288,0.033769,135.363228,32.000000,146.694693,136.296117,136.338511,123.088666,32.000000,121.972992,66.962720,56.373237,72.952033,24.012658,36.926862,83.785642,67.720432,17.873418,19.537896,59.561672,30.104287
54.604470,65.287803,101.356733,120.295197,113.856396,110.669881,29.311826,14.181137,99.614325,-0.001108,65.582774,55.770622,119.240177,99.699423,118.239815,99.449041,62.991785,96.914066,-0.000709,0.002357,32.000000,-235.829682,100.135861,-0.024861,18.211563,0.624436,542124.157492,1.003007,20.281806,14.277601,1.855729,0.072731,0.047638,135.164996,32.000000,147.021638,135.952492,134.991613,123.496036,32.000000,121.572062,66.985381,56.403359,72.970728,24.012658,36.954337,83.785642,67.733702,17.873418,19.605857,59.563186,30.206782
54.607806,65.335658,101.316103,120.306866,113.861579,110.657625,29.292638,14.184276,99.549475,-0.001106,65.601956,55.623832,119.240754,99.727847,118.259648,99.522913,63.071813,96.875905,-0.000709,0.002341,32.000000,-235.825231,100.062479,-0.024862,18.204298,0.624415,542235.271583,1.006907,20.412492,14.315541,1.856192,0.063245,0.043677,135.036229,32.000000,147.259426,135.291781,135.254357,124.071635,32.000000,120.914143,66.976833,56.408618,72.969615,24.012658,36.885554,83.785642,67.747849,17.873418,19.607889,59.554777,30.201866
54.617317,65.335658,101.328918,120.306866,113.820789,110.653457,29.315801,14.182706,99.529927,-0.000817,65.522709,55.704618,119.257026,99.596429,118.255904,99.397968,62.949950,96.896700,-0.000709,0.002314,32.000000,-235.823358,99.919777,-0.024888,18.198371,0.624245,542149.576256,1.005488,20.427379,14.263714,1.856198,0.045633,0.028349,135.587038,32.000000,146.513251,135.161651,137.863918,124.117208,32.000000,120.566899,66.968284,56.361157,72.912837,24.012658,36.938173,83.785642,67.747563,17.873418,19.684976,59.566402,30.181176
54.595513,65.367836,101.201771,120.323813,113.838740,110.641413,29.302647,14.174572,99.494826,-0.000772,65.587675,55.661885,119.296861,99.620757,118.287154,99.413303,63.007611,96.824085,-0.000709,0.002323,32.000000,-235.831820,100.094870,-0.024939,18.175633,0.624030,541986.038225,1.006096,20.472015,14.159866,1.855341,0.053446,0.034451,136.007674,32.000000,146.114971,135.136914,139.598840,124.188214,32.000000,120.369330,66.979748,56.374456,72.948329,24.012658,36.895905,83.785642,67.776780,17.873418,19.737738,59.557049,30.059753
54.588144,65.402214,101.334848,120.337148,113.838803,110.629401,29.309856,14.181137,99.489132,-0.001100,65.787919,55.622804,119.282053,99.660925,118.260536,99.428668,62.943804,96.809428,-0.000708,0.002323,32.000000,-235.828370,100.126398,-0.024939,18.196089,0.624150,542220.265260,1.005070,20.462841,14.294712,1.855253,0.057757,0.078674,136.271135,32.000000,145.749951,135.758149,140.876047,123.450712,32.000000,121.053231,66.968195,56.356007,72.951421,24.012658,36.938038,83.785642,67.790984,17.873418,19.794092,59.551325,30.123510
54.559647,65.480598,101.200071,120.354929,113.838910,110.637419,29.325156,14.186274,99.530553,-0.000975,65.900814,55.653119,119.415957,99.624139,118.241011,99.441629,62.987575,96.864844,-0.000708,0.002287,32.000000,-235.819955,99.909476,-0.024899,18.194673,0.624079,542095.889990,1.005942,20.516054,14.191712,1.853665,0.065205,0.066603,136.242856,32.000000,146.003111,136.159259,139.651778,123.258629,32.000000,121.467676,66.969575,56.373010,72.969048,24.012658,36.892715,83.785642,67.800103,17.873418,19.796933,59.555761,30.075454
54.559113,65.480598,101.283289,120.354929,113.831894,110.637364,29.323981,14.181707,99.571095,-0.000784,65.947708,55.602420,119.322753,99.659539,118.203059,99.377086,62.989356,96.976505,-0.000706,0.002256,32.000000,-235.831897,99.983389,-0.024912,18.188064,0.624858,542226.763407,1.005828,20.557542,14.246364,1.856353,0.053808,0.061783,135.609869,32.000000,146.484664,136.414525,137.259638,122.928122,32.000000,121.855695,66.947263,56.367283,72.942277,24.012658,36.911684,83.785642,67.837364,17.873418,19.922709,59.553863,30.124023
54.562840,65.528729,101.167233,120.367431,113.831003,110.644298,29.327537,14.184419,99.510393,-0.001092,65.842710,55.619426,119.329711,99.703195,118.246968,99.354210,63.002084,96.833442,-0.000706,0.002240,32.000000,-235.824596,100.102433,-0.024907,18.155806,0.624302,542302.517884,1.006168,20.663431,14.237198,1.854852,0.043287,0.027236,135.273657,32.000000,146.945351,136.271238,135.307592,123.276807,32.000000,121.818988,66.955482,56.375607,72.962714,24.012658,36.867091,83.785642,67.851440,17.873418,20.001477,59.553538,30.078315
54.577602,65.525703,101.293863,120.372432,113.831218,110.626773,29.304985,14.181707,99.563904,-0.001129,65.905277,55.615740,119.303983,99.649588,118.260887,99.377901,62.984136,96.857013,-0.000704,0.002215,32.000000,-235.827963,99.845030,-0.024940,18.169286,0.625379,542300.137629,1.006218,20.663946,14.305104,1.856395,0.068900,0.044862,135.168746,32.000000,147.071183,135.523660,134.763878,123.973280,32.000000,121.169551,66.952327,56.345418,72.961513,24.012658,36.911502,83.785642,67.851350,17.873418,20.000480,59.560019,30.180736
54.637316,65.540280,101.178433,120.381044,113.768446,110.622674,29.320596,14.178282,99.474837,-0.000969,65.811388,55.586813,119.287874,99.558238,118.260864,99.426303,62.996379,96.836937,-0.000702,0.002208,32.000000,-235.828438,100.044901,-0.024940,18.191841,0.625353,542373.114173,1.006213,20.708479,14.203082,1.854142,0.097674,0.041924,135.347871,32.000000,146.979741,135.148709,136.555332,124.358617,32.000000,120.902075,66.946889,56.329787,72.941775,24.012658,36.857686,83.785642,67.898367,17.873418,20.004192,59.562832,30.217713
54.568759,65.540280,101.241355,120.381044,113.761866,110.618511,29.293076,14.183420,99.450556,-0.000990,65.857222,55.538508,119.357607,99.605135,118.325205,99.374398,63.028039,96.875049,-0.000701,0.002193,32.000000,-235.828874,100.116608,-0.024912,18.174872,0.625772,542313.147540,1.006518,20.691205,14.235748,1.855960,0.156186,0.037840,135.956718,32.000000,146.223556,135.044924,139.004320,124.300092,32.000000,120.936568,66.956359,56.323351,72.949500,24.012658,36.884500,83.785642,67.880801,17.873418,20.030767,59.556430,30.198271
54.617547,65.574110,101.203422,120.391880,113.757861,110.610454,29.313261,14.180280,99.492689,-0.001235,65.747326,55.545277,119.395495,99.512113,118.306571,99.428464,63.024955,96.808246,-0.000699,0.002188,32.000000,-235.828243,99.932035,-0.024902,18.186464,0.622625,542255.322311,1.004768,20.648174,14.210970,1.851819,0.103391,0.044069,136.266889,32.000000,145.995215,135.383897,140.605075,124.070373,32.000000,121.096973,66.974089,56.329499,72.959684,24.012658,36.843229,83.785642,67.860719,17.873418,20.087560,59.546654,30.060120
54.608581,65.548256,101.252094,120.394936,113.770075,110.602292,29.332542,14.179281,99.537289,-0.001138,65.664973,55.627284,119.354942,99.673262,118.293065,99.344346,62.974821,96.831733,-0.000699,0.002183,32.000000,-235.828914,100.083590,-0.024904,18.210514,0.625203,542205.890489,1.007072,20.714317,14.203106,1.855299,0.117258,0.015711,136.351354,32.000000,145.795828,135.967599,140.625994,123.234337,32.000000,121.500886,66.955612,56.320485,72.949412,24.012658,36.885170,83.785642,67.872203,17.873418,20.051188,59.549457,30.203333
54.639212,65.481423,101.241753,120.385490,113.788912,110.605896,29.288606,14.181850,99.587908,-0.001049,65.630005,55.661366,119.380588,99.581707,118.275135,99.406565,63.035720,96.825650,-0.000699,0.002201,32.000000,-235.827001,100.003927,-0.024928,18.192785,0.623453,542194.485757,1.005402,20.701071,14.164473,1.852947,0.051696,0.031123,135.900181,32.000000,146.261859,136.372857,138.242438,122.932764,32.000000,121.693619,66.983251,56.321907,72.964122,24.012658,36.844383,83.785642,67.862272,17.873418,20.055060,59.562724,30.204654
54.597532,65.481423,101.288976,120.385490,113.784736,110.633807,29.296000,14.183705,99.594340,-0.001304,65.482778,55.635606,119.331421,99.622060,118.246323,99.406138,62.942675,96.870437,-0.000697,0.002233,32.000000,-235.826293,100.017366,-0.024920,18.187854,0.623209,542228.954134,1.004780,20.683867,14.229277,1.854143,0.071008,0.047784,135.335768,32.000000,146.652993,136.371131,136.099015,122.914205,32.000000,121.834327,66.957714,56.311648,72.934592,24.012658,36.893838,83.785642,67.906001,17.873418,19.954111,59.554433,30.197391
54.677122,65.395063,101.171506,120.368820,113.828828,110.654118,29.302582,14.182421,99.464593,-0.001283,65.432755,55.617104,119.297288,99.623875,118.301336,99.373562,63.000096,96.892660,-0.000696,0.002238,32.000000,-235.827250,100.204204,-0.024921,18.190162,0.623000,542002.807990,1.005517,20.587490,14.164578,1.852914,0.082021,0.050825,135.180765,32.000000,146.965589,135.794004,134.572769,123.648753,32.000000,121.275276,66.977703,56.315866,72.927669,24.012658,36.895761,83.785642,67.891833,17.873418,19.822269,59.556026,30.110524
54.615148,65.348309,101.316782,120.353262,113.849346,110.658194,29.317710,14.183848,99.579610,-0.000984,65.368928,55.715181,119.317071,99.615025,118.292071,99.409704,62.982085,96.837116,-0.000696,0.002218,32.000000,-235.823692,100.098599,-0.024930,18.195276,0.624649,542361.301899,1.006366,20.627693,14.285592,1.855193,0.066732,0.034138,135.131354,32.000000,147.032317,135.307646,135.832971,124.088469,32.000000,120.847985,66.983293,56.320684,72.931368,24.012658,36.901968,83.785642,67.912897,17.873418,19.751950,59.563481,30.145226
54.657946,65.312556,101.221728,120.339093,113.833077,110.662330,29.386584,14.182849,99.551317,-0.001154,65.216524,55.691766,119.335116,99.704235,118.315253,99.422721,63.023585,96.889986,-0.000696,0.002219,32.000000,-235.824035,100.200553,-0.025143,18.188326,0.621740,542169.963217,1.004472,20.464583,14.242044,1.850344,0.036500,0.023051,135.692719,32.000000,146.378482,135.088200,138.282722,124.374694,32.000000,120.559317,66.987455,56.284406,72.920701,24.012658,36.904334,83.785642,67.886280,17.873418,19.754410,59.553764,30.130186
54.642083,65.312556,101.322606,120.339093,113.848439,110.651957,29.278163,14.178853,99.499597,-0.001297,65.309937,55.605414,119.337925,99.632542,118.339676,99.363312,62.931308,96.967284,-0.000695,0.002200,32.000000,-235.830162,100.208794,-0.025163,18.168368,0.624223,542193.450285,1.005126,20.477585,14.225376,1.855104,0.063441,0.041905,136.113922,32.000000,146.031295,135.103997,139.911323,124.267726,32.000000,120.803403,66.983357,56.280677,72.956025,24.012658,36.907802,83.785642,67.900117,17.873418,19.700795,59.551591,30.210964
54.588896,65.283403,101.196998,120.328258,113.834375,110.632270,29.300123,14.178282,99.508342,-0.001084,65.462192,55.600945,119.314510,99.653504,118.279682,99.402182,62.937365,96.847874,-0.000695,0.002202,32.000000,-235.828766,99.916495,-0.025141,18.186595,0.622604,542051.376239,1.001843,20.400560,14.216884,1.851912,0.068004,0.047998,136.322630,32.000000,145.938547,135.721967,140.679698,123.677341,32.000000,121.650410,66.997231,56.268156,72.941750,24.012658,36.866869,83.785642,67.925293,17.873418,19.657348,59.556351,30.046181
54.574085,65.329332,101.328786,120.327425,113.783509,110.604432,29.295903,14.184419,99.498788,-0.000814,65.650994,55.619914,119.376908,99.656704,118.221544,99.460961,62.932671,96.808303,-0.000694,0.002224,32.000000,-235.824105,99.995401,-0.025156,18.157825,0.624563,542206.684848,1.005782,20.415854,14.357399,1.854296,0.139085,0.051311,136.181478,32.000000,146.068826,136.041773,139.100567,123.171968,32.000000,121.903010,66.992670,56.301078,72.954063,24.012658,36.902347,83.785642,67.979860,17.873418,19.731168,59.556469,30.189100
54.650858,65.376362,101.165885,120.336593,113.794952,110.600453,29.303750,14.183563,99.589948,-0.001022,65.607348,55.626205,119.367390,99.576731,118.210831,99.385786,62.996523,96.876987,-0.000694,0.002257,32.000000,-235.824141,100.062255,-0.025142,18.169653,0.623584,542082.528921,1.005854,20.438005,14.276813,1.853802,0.123199,0.055068,135.437889,32.000000,146.652065,136.195215,136.810196,123.114932,32.000000,121.992247,67.006721,56.317841,72.956390,24.012658,36.841215,83.785642,67.937649,17.873418,19.733493,59.545474,30.043466
54.641472,65.376362,101.244611,120.336593,113.808310,110.596480,29.309858,14.183848,99.464550,-0.000980,65.651386,55.636399,119.306476,99.625139,118.220552,99.404325,62.963189,96.927388,-0.000694,0.002285,32.000000,-235.825659,99.862997,-0.025173,18.176866,0.626119,542030.362880,1.006171,20.498228,14.256794,1.856720,0.035690,0.028990,135.242029,32.000000,146.865928,136.061032,135.014204,123.427099,32.000000,121.701443,67.004528,56.286515,72.957349,24.012658,36.860886,83.785642,67.947638,17.873418,19.809579,59.560590,30.223803
54.578013,65.380212,101.209562,120.337982,113.806642,110.572020,29.300917,14.185560,99.481789,-0.000666,65.610464,55.630964,119.284586,99.639901,118.264644,99.432277,63.032718,96.914898,-0.000693,0.002272,32.000000,-235.819685,100.132780,-0.025186,18.173902,0.622587,541902.195585,1.004429,20.471200,14.235832,1.851131,0.060996,0.045143,135.123264,32.000000,147.068282,135.442419,135.187017,123.912910,32.000000,121.062000,67.005447,56.274792,72.949163,24.012658,36.875272,83.785642,67.999110,17.873418,19.818267,59.556823,30.182570
54.586868,65.416516,101.252656,120.344094,113.757187,110.562997,29.377990,14.181565,99.574711,-0.000818,65.536122,55.557770,119.286155,99.580116,118.276040,99.336362,63.000729,96.759578,-0.000692,0.002274,32.000000,-235.828106,99.994831,-0.025164,18.145683,0.623302,541958.953792,1.004374,20.480249,14.300624,1.852890,0.060581,0.057766,135.562114,32.000000,146.748714,135.253280,137.190882,124.227476,32.000000,120.622730,67.018773,56.271839,72.923746,24.012658,36.863570,83.785642,68.007000,17.873418,19.877719,59.552220,30.149188
54.584129,65.428342,101.137904,120.351873,113.674474,110.555047,29.304069,14.177712,99.455308,-0.001009,65.680679,55.630750,119.360181,99.575774,118.312458,99.371623,62.956380,96.902152,-0.000692,0.002270,32.000000,-235.829009,100.015615,-0.025048,18.158507,0.624199,541731.433347,1.005761,20.545317,14.223302,1.854402,0.109374,0.084719,136.065323,32.000000,146.195530,135.074460,139.340755,124.494268,32.000000,120.742855,67.046123,56.273392,72.965092,24.012658,36.861756,83.785642,68.048287,17.873418,19.880661,59.565419,30.162981
54.605961,65.428342,101.170081,120.351873,113.639575,110.514559,29.376662,14.184561,99.556951,-0.000859,65.710741,55.608686,119.351818,99.642328,118.300546,99.354678,62.909767,96.868682,-0.000691,0.002302,32.000000,-235.822323,100.140265,-0.025052,18.179278,0.625433,541800.506590,1.002957,20.573075,14.158296,1.854890,0.072861,0.032727,136.292582,32.000000,145.872041,135.520921,140.567172,123.748705,32.000000,121.226687,67.019341,56.222638,72.982287,24.012658,36.819268,83.785642,68.022381,17.873418,19.902150,59.556617,30.121822
54.613385,65.475097,101.199759,120.361041,113.606145,110.490146,29.304348,14.183134,99.565821,-0.000808,65.730617,55.696437,119.370031,99.630624,118.255130,99.474181,62.956203,96.814038,-0.000692,0.002313,32.000000,-235.823422,99.894100,-0.025091,18.192103,0.623865,541876.819615,1.005503,20.587545,14.291683,1.852881,0.065704,0.022172,136.463685,32.000000,145.979215,135.935809,140.044364,123.510385,32.000000,121.910112,67.008691,56.259938,72.982696,24.012658,36.859833,83.785642,68.037227,17.873418,19.978395,59.558574,30.179929
54.655609,65.481698,101.193243,120.369931,113.603008,110.490125,29.317438,14.183134,99.547026,-0.001073,65.630060,55.697412,119.355638,99.624099,118.249359,99.332390,62.945833,96.900719,-0.000693,0.002319,32.000000,-235.825717,100.161028,-0.025063,18.196089,0.622805,541765.505347,1.002207,20.566480,14.317403,1.852730,0.063496,0.047323,135.760260,32.000000,146.420570,136.202535,137.457886,123.016440,32.000000,121.960549,67.001325,56.233916,72.983198,24.012658,36.826272,83.785642,68.004902,17.873418,19.992072,59.557984,30.066283
54.677005,65.422566,101.217321,120.360485,113.618590,110.489150,29.333109,14.182992,99.591011,-0.000940,65.490656,55.816498,119.330550,99.678277,118.266670,99.406077,63.010454,96.854379,-0.000693,0.002290,32.000000,-235.821106,99.948289,-0.025071,18.208258,0.622453,541609.718949,1.004433,20.606073,14.236844,1.853021,0.057663,0.037134,135.380526,32.000000,146.860522,136.356984,135.800713,123.224636,32.000000,122.005834,66.983441,56.271482,73.008614,24.012658,36.880469,83.785642,67.965549,17.873418,19.995473,59.556656,30.148088
54.710165,65.422566,101.269067,120.360485,113.647895,110.472207,29.296405,14.181993,99.596059,-0.000798,65.247116,55.729732,119.308930,99.680704,118.298456,99.449571,63.013889,96.978423,-0.000693,0.002273,32.000000,-235.827022,100.078143,-0.025059,18.219352,0.621415,541619.384512,1.003144,20.571956,14.301336,1.851470,0.075254,0.045731,135.125961,32.000000,147.037261,135.520962,134.656559,123.786629,32.000000,121.011324,66.993391,56.218286,72.988441,24.012658,36.859696,83.785642,67.971420,17.873418,19.906134,59.558033,30.224683
54.784946,65.305680,101.330446,120.341594,113.654483,110.474300,29.311410,14.180423,99.628158,-0.000989,65.050014,55.767472,119.315992,99.693979,118.331855,99.396011,63.006534,96.909598,-0.000692,0.002273,32.000000,-235.830231,100.141185,-0.025095,18.227587,0.620719,541379.213504,1.002007,20.492200,14.207785,1.851186,0.051118,0.015925,135.352992,32.000000,146.827694,135.358663,136.630913,124.103397,32.000000,120.657271,66.975068,56.230941,72.983238,24.012658,36.905444,83.785642,67.925508,17.873418,19.726070,59.556144,30.183451
54.771002,65.186871,101.351664,120.314367,113.640567,110.474331,29.302677,14.182706,99.670156,-0.001100,64.878026,55.833269,119.330487,99.680765,118.313367,99.516291,62.960142,96.952365,-0.000692,0.002261,32.000000,-235.822867,100.022730,-0.025125,18.197479,0.620090,541272.580225,1.002436,20.460248,14.281766,1.851010,0.036032,0.022060,135.951975,32.000000,146.091752,135.216072,138.701625,124.329571,32.000000,120.496374,66.989621,56.204764,72.991965,24.012658,36.892001,83.785642,67.934498,17.873418,19.542450,59.553991,30.128939
54.724965,65.081814,101.271541,120.284918,113.669593,110.503489,29.301124,14.182992,99.611277,-0.000854,64.898380,55.817960,119.333005,99.769628,118.309209,99.497182,62.888641,96.963261,-0.000693,0.002259,32.000000,-235.826187,100.298428,-0.025061,18.190634,0.618747,541087.235636,1.000116,20.271362,14.246177,1.849604,0.059910,0.041511,136.337868,32.000000,145.969192,135.422397,140.343285,124.247525,32.000000,120.850904,66.998957,56.191019,72.992418,24.012658,36.914097,83.785642,67.982338,17.873418,19.543769,59.552938,30.045373
54.786953,65.081814,101.452066,120.284918,113.689010,110.532678,29.319655,14.179710,99.674841,-0.000836,64.781746,55.832383,119.322516,99.671243,118.251157,99.505471,62.886834,96.917862,-0.000692,0.002262,32.000000,-235.826847,100.205571,-0.025047,18.226590,0.620055,541022.656947,1.000378,20.165971,14.319258,1.850462,0.138093,0.042118,136.483413,32.000000,145.877424,135.895424,140.521551,123.566736,32.000000,121.648779,66.964503,56.194084,73.017922,24.012658,36.938432,83.785642,67.924842,17.873418,19.380320,59.564327,30.106488
54.770176,65.008111,101.374075,120.257692,113.702834,110.553062,29.283030,14.183848,99.761188,-0.001025,64.741681,55.863162,119.338785,99.771463,118.236801,99.542531,62.954348,96.972932,-0.000693,0.002245,32.000000,-235.825987,100.167125,-0.025022,18.212900,0.620397,541190.807774,1.001345,20.105240,14.397556,1.850555,0.060663,0.036852,136.061137,32.000000,146.295694,136.133390,138.578815,123.265229,32.000000,121.991311,66.966779,56.193015,73.014354,24.012658,36.931577,83.785642,67.904787,17.873418,19.265476,59.556803,30.101206
54.753212,64.912683,101.456345,120.227410,113.721963,110.573494,29.336682,14.180423,99.701051,-0.000939,64.710820,55.725076,119.300130,99.815508,118.266460,99.529001,62.971741,97.013745,-0.000693,0.002258,32.000000,-235.827117,100.283133,-0.025053,18.204246,0.619909,541303.202496,0.999723,20.045565,14.371036,1.851756,0.041274,0.017171,135.441269,32.000000,146.776422,136.161349,136.313595,123.145079,32.000000,122.358467,66.990714,56.238354,73.022862,24.012658,36.937601,83.785642,67.955782,17.873418,19.116315,59.553981,30.205681
54.689944,64.865382,101.321989,120.196572,113.758960,110.584221,29.289118,14.183277,99.679880,-0.000640,64.792152,55.672701,119.256580,99.796014,118.287679,99.477095,63.025351,96.989828,-0.000693,0.002264,32.000000,-235.824755,100.109938,-0.024984,18.194201,0.619912,541162.295790,1.001299,19.988007,14.337882,1.850899,0.058846,0.039902,135.219107,32.000000,147.075054,135.823763,134.590983,123.646868,32.000000,121.620654,66.984884,56.221902,73.033674,24.012658,36.956118,83.785642,67.950261,17.873418,19.115699,59.562095,30.177655
54.659200,64.865382,101.396583,120.196572,113.768869,110.568138,29.322030,14.182135,99.725481,-0.000776,64.898989,55.676595,119.266841,99.730764,118.272021,99.548153,62.973348,97.015621,-0.000692,0.002271,32.000000,-235.827044,100.087586,-0.024914,18.195014,0.621326,541096.425794,0.999740,19.908909,14.345947,1.852975,0.067701,0.047374,135.264130,32.000000,147.068615,135.368304,135.458958,124.048346,32.000000,120.834754,66.978285,56.213951,73.008324,24.012658,36.911209,83.785642,68.033861,17.873418,19.040896,59.555456,30.141852
54.644746,64.916808,101.320876,120.197405,113.784477,110.572290,29.385871,14.180566,99.592181,-0.000742,64.966036,55.671939,119.204766,99.754805,118.235002,99.484162,62.987042,96.927860,-0.000692,0.002272,32.000000,-235.826155,100.196312,-0.024881,18.173351,0.621565,541000.607173,1.002616,19.922547,14.277420,1.852662,0.092677,0.052854,135.677928,32.000000,146.465268,135.066025,138.168306,124.239075,32.000000,120.710782,66.963624,56.225254,73.002013,24.012658,36.907754,83.785642,68.053305,17.873418,19.120480,59.556607,30.225270
54.665542,64.998211,101.383476,120.207129,113.797011,110.576400,29.286560,14.180708,99.526785,-0.000471,65.165293,55.741118,119.282143,99.681051,118.250409,99.455621,62.902003,96.949061,-0.000691,0.002294,32.000000,-235.831749,100.261229,-0.024875,18.150115,0.622803,541049.771712,1.001969,19.952179,14.345510,1.855069,0.069691,0.047666,136.144743,32.000000,146.038210,135.285009,139.894859,124.061658,32.000000,120.640456,66.983699,56.208889,73.004384,24.012658,36.906449,83.785642,68.042609,17.873418,19.247180,59.561308,30.113018
54.628780,65.102716,101.281006,120.222131,113.790124,110.582183,29.302822,14.187416,99.582687,-0.000478,65.331443,55.679601,119.300417,99.741101,118.201908,99.486775,62.891103,97.046040,-0.000692,0.002295,32.000000,-235.822747,99.999213,-0.024907,18.163517,0.623195,541122.173072,1.000260,20.017539,14.277067,1.854174,0.053324,0.026519,136.322022,32.000000,145.826541,135.790031,140.905842,123.306809,32.000000,121.129087,66.960202,56.211242,72.995265,24.012658,36.881646,83.785642,68.034382,17.873418,19.247167,59.558357,30.187633
54.608533,65.102716,101.364542,120.222131,113.758650,110.587038,29.295142,14.180708,99.626318,-0.000827,65.448586,55.658600,119.299715,99.687739,118.211422,99.434759,62.934503,96.990687,-0.000692,0.002298,32.000000,-235.826340,100.112754,-0.024934,18.155937,0.624364,541430.309062,1.003485,20.078893,14.375335,1.854614,0.069682,0.063897,136.236358,32.000000,145.994950,136.160652,139.326267,123.249882,32.000000,121.501976,66.965704,56.208800,73.029887,24.012658,36.899125,83.785642,68.096531,17.873418,19.411058,59.564563,30.068851
54.692387,65.179720,101.226165,120.236578,113.751765,110.587132,29.309165,14.184704,99.608087,-0.000668,65.442544,55.704017,119.308181,99.726644,118.146020,99.451304,62.952248,96.911593,-0.000693,0.002314,32.000000,-235.826770,100.203061,-0.024955,18.138549,0.623831,541654.140405,1.004009,20.218843,14.446721,1.853986,0.065599,0.050336,135.576815,32.000000,146.706095,136.341172,136.693740,123.028832,32.000000,121.786292,66.973856,56.253759,73.019309,24.012658,36.857368,83.785642,68.088954,17.873418,19.532375,59.556479,30.137449
54.666817,65.222073,101.350375,120.251024,113.741251,110.587085,29.358720,14.182278,99.583270,-0.000503,65.456978,55.690708,119.252218,99.679521,118.203540,99.493046,62.928753,96.922227,-0.000694,0.002310,32.000000,-235.824114,100.056239,-0.024973,18.147099,0.625359,541596.275220,1.004728,20.238371,14.368802,1.856203,0.065904,0.040278,135.261201,32.000000,147.010467,136.192925,135.070993,123.238834,32.000000,121.730076,66.956934,56.266146,73.027512,24.012658,36.887139,83.785642,68.074292,17.873418,19.599871,59.561042,30.147061
54.662131,65.231699,101.259207,120.259914,113.765115,110.607414,29.317088,14.182706,99.657245,-0.000789,65.384320,55.698445,119.145716,99.673098,118.184511,99.525743,62.973362,96.923797,-0.000693,0.002330,32.000000,-235.821555,99.990262,-0.024989,18.154521,0.623016,541623.514628,1.002751,20.234531,14.301708,1.850827,0.046899,0.026246,135.172313,32.000000,147.259292,135.335627,134.883755,123.905949,32.000000,120.923798,66.960506,56.240657,72.992213,24.012658,36.833044,83.785642,68.019824,17.873418,19.601439,59.555181,30.123656
54.628945,65.231699,101.354687,120.259914,113.756982,110.635853,29.316822,14.180566,99.505232,-0.000816,65.258880,55.723757,119.243773,99.725442,118.214730,99.495897,62.977238,96.954958,-0.000692,0.002338,32.000000,-235.831072,100.238896,-0.025011,18.150692,0.624554,541748.959029,1.001690,20.301526,14.331840,1.853965,0.116278,0.029442,135.434765,32.000000,146.777258,135.119722,137.221249,124.214542,32.000000,120.668915,66.964629,56.256644,72.992323,24.012658,36.887917,83.785642,68.112021,17.873418,19.618104,59.556518,30.076188
54.695629,65.218498,101.294159,120.261859,113.773422,110.632360,29.302773,14.183848,99.545941,-0.000658,65.237112,55.687892,119.259816,99.750420,118.223332,99.495267,62.961119,96.950568,-0.000692,0.002329,32.000000,-235.822217,100.234510,-0.025007,18.121319,0.623608,541769.956609,1.003418,20.315669,14.288212,1.852456,0.064211,0.041963,136.016489,32.000000,146.144535,135.186108,139.290168,124.294577,32.000000,120.319349,66.965832,56.235084,72.998306,24.012658,36.846433,83.785642,68.075280,17.873418,19.599067,59.562301,30.191741
54.652022,65.180820,101.336767,120.254080,113.732716,110.619697,29.284892,14.182564,99.543350,-0.000728,65.375946,55.603277,119.309831,99.632663,118.245525,99.518104,62.923488,96.912065,-0.000692,0.002342,32.000000,-235.824812,99.978208,-0.024991,18.140883,0.625528,541919.349362,1.004359,20.347666,14.303779,1.855329,0.067178,0.034009,136.314471,32.000000,145.757413,135.603714,140.737391,123.704828,32.000000,120.770225,66.978523,56.261860,73.055385,24.012658,36.875160,83.785642,68.112598,17.873418,19.541694,59.557905,30.169805
54.612475,65.219873,101.292273,120.256025,113.722500,110.627872,29.327918,14.179995,99.546828,-0.000927,65.577762,55.645866,119.258990,99.670387,118.181635,99.366410,62.850333,96.855463,-0.000691,0.002374,32.000000,-235.826070,99.987387,-0.025010,18.125646,0.624546,541881.118161,1.003418,20.270184,14.317159,1.851961,0.061243,0.040057,136.303738,32.000000,145.825227,136.056281,140.448727,123.190582,32.000000,121.273809,66.938719,56.221119,73.011621,24.012658,36.798309,83.785642,68.146251,17.873418,19.542971,59.559577,30.136496
54.579966,65.219873,101.240499,120.256025,113.737836,110.627827,29.321498,14.182564,99.446104,-0.000834,65.699016,55.657856,119.204471,99.615209,118.137640,99.430910,62.883698,96.857379,-0.000691,0.002379,32.000000,-235.826779,100.102046,-0.024997,18.110199,0.625052,541868.148433,1.004701,20.274536,14.330763,1.854218,0.041103,0.027811,135.688719,32.000000,146.381265,136.335486,137.679570,123.048861,32.000000,121.645487,66.950401,56.260372,73.014409,24.012658,36.824593,83.785642,68.193162,17.873418,19.605498,59.559292,30.205314
54.633566,65.310080,101.246679,120.267971,113.746208,110.626970,29.343785,14.180138,99.473260,-0.000797,65.886306,55.581846,119.278938,99.574285,118.196506,99.407134,63.016007,96.913393,-0.000690,0.002399,32.000000,-235.834778,99.814255,-0.025029,18.116126,0.626031,542141.437618,1.004210,20.351727,14.368585,1.854746,0.061786,0.056143,135.375617,32.000000,146.829424,136.467364,135.753833,123.103660,32.000000,121.960613,66.998620,56.307526,73.055861,24.012658,36.796734,83.785642,68.189267,17.873418,19.748318,59.565006,30.098051
54.603520,65.415966,101.192565,120.297698,113.738654,110.626117,29.319237,14.183563,99.500384,-0.001036,65.916771,55.577311,119.237244,99.604136,118.215658,99.318476,62.983199,96.820996,-0.000691,0.002403,32.000000,-235.821027,99.880823,-0.025019,18.101964,0.626697,542087.799414,1.005091,20.383094,14.336415,1.854902,0.111691,0.047994,135.103440,32.000000,147.176808,135.591208,134.546956,123.798392,32.000000,121.292955,66.988932,56.302353,73.041628,24.012658,36.802183,83.785642,68.191882,17.873418,19.916078,59.561337,30.166576
54.560393,65.498200,101.235735,120.321868,113.754900,110.633086,29.291247,14.184561,99.458726,-0.000987,65.904019,55.618270,119.229768,99.562722,118.222710,99.359568,62.957765,96.766493,-0.000691,0.002385,32.000000,-235.818061,100.074349,-0.024879,18.094568,0.625623,541903.854930,1.003472,20.421593,14.239073,1.853196,0.065678,0.046974,135.242814,32.000000,147.182585,135.216689,136.016208,124.161960,32.000000,121.003208,66.995156,56.301909,72.996231,24.012658,36.785256,83.785642,68.229720,17.873418,19.919016,59.559370,30.131580
54.578427,65.498200,101.157389,120.321868,113.757271,110.624900,29.304938,14.178140,99.433018,-0.000684,65.857452,55.662528,119.233978,99.499369,118.218675,99.258945,62.998988,96.814920,-0.000691,0.002359,32.000000,-235.830548,100.006906,-0.024824,18.086360,0.626351,542138.319279,1.005200,20.556458,14.214195,1.853224,0.069016,0.033967,135.801545,32.000000,146.375361,135.064975,138.669112,124.294221,32.000000,120.781808,66.975472,56.279439,72.976194,24.012658,36.783021,83.785642,68.233567,17.873418,20.050928,59.553479,30.204874
54.664869,65.563383,101.227102,120.343260,113.732656,110.604385,29.303557,14.181707,99.530399,-0.000880,65.767432,55.688187,119.319388,99.595919,118.241737,99.331452,63.016399,96.861257,-0.000690,0.002355,32.000000,-235.827308,99.964300,-0.024853,18.085887,0.628105,542368.730496,1.007325,20.680312,14.205580,1.855480,0.065276,0.028282,136.117159,32.000000,145.947403,135.359478,140.216969,123.986315,32.000000,120.769767,66.993248,56.280994,73.002912,24.012658,36.785422,83.785642,68.196135,17.873418,20.156525,59.556154,30.197537
54.660804,65.535880,101.176268,120.352706,113.707847,110.608251,29.320146,14.176855,99.439906,-0.000980,65.641961,55.708026,119.351661,99.616841,118.204507,99.384131,62.960364,96.771683,-0.000690,0.002368,32.000000,-235.831504,99.916047,-0.024901,18.112953,0.627175,542231.675582,1.006412,20.662906,14.194609,1.853432,0.069134,0.046408,136.306818,32.000000,145.746098,135.989460,140.808880,123.294004,32.000000,121.292084,66.980447,56.302194,72.990530,24.012658,36.788103,83.785642,68.187346,17.873418,20.117497,59.552860,30.054104
