OSU 80 Ton Compressor Load Stand
54.680441,65.428342,101.309993,120.331592,113.747110,110.637225,29.283475,14.188985,99.540292,-0.000743,65.453370,55.665739,119.313213,99.572366,118.194290,99.427064,62.979915,96.846171,-0.000689,0.002394,32.000000,-235.817571,100.124784,-0.024833,18.110278,0.626149,542141.828985,1.004688,20.644713,14.206135,1.851776,0.061589,0.067846,136.014534,32.000000,146.082719,136.278606,138.822459,122.812929,32.000000,121.676963,66.981696,56.299664,72.981737,24.012658,36.798706,83.785642,68.210544,17.873418,20.121281,59.554128,29.932755
54.680084,65.428342,101.227065,120.331592,113.791802,110.633613,29.286733,14.184990,99.545449,-0.000558,65.412222,55.756770,119.284097,99.661026,118.183203,99.411008,62.990659,96.865845,-0.000689,0.002400,32.000000,-235.828451,100.178383,-0.024798,18.100731,0.624758,542241.395816,1.004163,20.621128,14.206225,1.850984,0.063614,0.039251,135.299386,32.000000,146.716339,136.395844,136.542273,122.887283,32.000000,121.766671,66.975778,56.310119,72.986981,24.012658,36.804181,83.785642,68.192794,17.873418,19.956405,59.553941,30.114339
54.714915,65.309255,101.275866,120.305755,113.801653,110.633569,29.302483,14.178711,99.579212,-0.000842,65.358467,55.680967,119.278191,99.563233,118.229160,99.492738,62.935125,96.849771,-0.000687,0.002406,32.000000,-235.827518,99.960487,-0.024784,18.106055,0.625785,542176.016451,1.004996,20.494663,14.233200,1.852765,0.062737,0.023821,135.087267,32.000000,146.944269,136.092835,134.528008,123.357359,32.000000,121.366931,66.970342,56.323173,72.990808,24.012658,36.838163,83.785642,68.195206,17.873418,19.772937,59.552820,30.158286
54.658285,65.247100,101.246838,120.281306,113.802766,110.641754,29.347931,14.173288,99.507433,-0.000861,65.320977,55.736621,119.210455,99.576896,118.215157,99.490085,62.974251,96.994693,-0.000686,0.002397,32.000000,-235.837530,99.921780,-0.024784,18.113031,0.625266,542136.129372,1.004859,20.495007,14.234741,1.851260,0.088938,0.029454,135.040388,32.000000,146.999702,135.408505,135.406190,123.909038,32.000000,120.868527,66.971744,56.322483,72.979447,24.012658,36.817891,83.785642,68.207837,17.873418,19.677930,59.563265,30.041852
54.591436,65.265252,101.324666,120.272138,113.824831,110.637634,29.326494,14.176855,99.551370,-0.000710,65.412893,55.647274,119.275980,99.614884,118.235984,99.415912,62.949083,96.913049,-0.000684,0.002397,32.000000,-235.829373,100.223275,-0.024824,18.117568,0.624668,542062.541244,1.003291,20.342361,14.280238,1.850974,0.078105,0.049468,135.496368,32.000000,146.585521,135.022924,137.749056,124.248957,32.000000,120.719133,66.997979,56.331341,72.951263,24.012658,36.858628,83.785642,68.235459,17.873418,19.679675,59.559744,30.095263
54.628369,65.265252,101.237441,120.272138,113.841016,110.625425,29.296827,14.183563,99.484367,-0.000862,65.549887,55.692154,119.273171,99.693367,118.268537,99.359384,62.920082,96.927592,-0.000683,0.002394,32.000000,-235.823977,100.107777,-0.024808,18.099473,0.625207,541961.792881,1.002794,20.334777,14.331555,1.852360,0.069501,0.058857,135.989082,32.000000,146.175926,135.058876,139.804219,124.294687,32.000000,120.795596,67.006241,56.324947,72.969739,24.012658,36.806608,83.785642,68.257262,17.873418,19.709889,59.555220,30.198858
54.687935,65.353534,101.294734,120.282973,113.827226,110.617368,29.314015,14.183563,99.422424,-0.001000,65.605768,55.674774,119.307181,99.674444,118.231474,99.344716,62.868580,96.896576,-0.000682,0.002400,32.000000,-235.826108,99.951960,-0.024798,18.109701,0.627207,542057.127839,1.004897,20.417404,14.305783,1.856054,0.059850,0.048877,136.216096,32.000000,145.909917,135.571547,140.943614,123.679675,32.000000,121.428830,66.991534,56.322704,72.967631,24.012658,36.788051,83.785642,68.236151,17.873418,19.850015,59.557049,30.162321
54.642799,65.398364,101.185276,120.298531,113.818581,110.622687,29.290640,14.182421,99.498588,-0.000771,65.587018,55.674444,119.267367,99.618492,118.178236,99.493840,62.907797,96.897883,-0.000682,0.002397,32.000000,-235.826103,100.148893,-0.024800,18.096850,0.626128,542038.727570,1.005052,20.381775,14.343859,1.853203,0.030730,0.022749,136.238735,32.000000,145.846547,136.172645,139.771880,123.097911,32.000000,121.585402,66.974262,56.352451,72.954703,24.012658,36.780312,83.785642,68.259772,17.873418,19.922611,59.560777,30.150509
54.672783,65.399464,101.294311,120.304088,113.810209,110.642240,29.270766,14.182278,99.563821,-0.000761,65.656953,55.812861,119.235648,99.692735,118.176726,99.472184,62.967557,96.854482,-0.000682,0.002386,32.000000,-235.822147,100.061787,-0.024810,18.120112,0.625253,542204.339770,1.003416,20.412634,14.376004,1.852232,0.077426,0.058521,135.429696,32.000000,146.485177,136.341437,137.269781,122.952883,32.000000,121.825306,66.973079,56.366858,72.973244,24.012658,36.802263,83.785642,68.268935,17.873418,19.925424,59.552368,30.082204
54.728487,65.399464,101.218843,120.304088,113.767819,110.638072,29.319685,14.185989,99.570473,-0.001039,65.464285,55.697829,119.261149,99.775725,118.201875,99.479317,62.952866,96.977195,-0.000680,0.002379,32.000000,-235.823191,100.058318,-0.024743,18.121870,0.625619,542236.054432,1.005303,20.500971,14.337602,1.851759,0.085120,0.028484,135.204728,32.000000,146.754960,136.337378,135.446708,122.984726,32.000000,121.530365,66.982655,56.374448,72.946320,24.012658,36.788345,83.785642,68.216343,17.873418,19.929962,59.571083,30.179709
54.727922,65.364810,101.343185,120.299087,113.741492,110.605361,29.318485,14.181850,99.571401,-0.000976,65.255679,55.733001,119.281965,99.732109,118.228618,99.446169,62.959782,96.932736,-0.000680,0.002373,32.000000,-235.823231,100.151422,-0.024711,18.109307,0.625416,542189.260883,1.005556,20.473165,14.250747,1.852737,0.053435,0.035351,134.939047,32.000000,147.014078,135.491331,134.715309,123.747646,32.000000,120.897013,66.978513,56.374470,72.934961,24.012658,36.801717,83.785642,68.220304,17.873418,19.878515,59.553214,30.189247
54.721130,65.252326,101.255099,120.277695,113.688212,110.580963,29.297240,14.180566,99.623234,-0.000871,65.081705,55.850296,119.256337,99.765897,118.233994,99.470472,62.902136,96.893090,-0.000679,0.002385,32.000000,-235.827138,100.287354,-0.024717,18.122053,0.623447,542172.094657,1.002710,20.419498,14.342024,1.849473,0.050877,0.031675,135.271379,32.000000,146.760899,135.205805,136.814598,123.947932,32.000000,120.533758,66.947147,56.375180,72.912306,24.012658,36.802483,83.785642,68.228113,17.873418,19.705201,59.550804,30.190567
54.718856,65.173395,101.332201,120.253524,113.684805,110.584509,29.289587,14.177997,99.607100,-0.001084,65.083663,55.774305,119.242295,99.769691,118.220717,99.452420,62.859763,96.915987,-0.000679,0.002396,32.000000,-235.825281,99.938563,-0.024740,18.087120,0.624910,541945.862091,1.002373,20.385388,14.307368,1.851764,0.031011,0.019758,135.783892,32.000000,146.150313,135.021776,139.158430,124.262238,32.000000,120.618833,66.941822,56.372738,72.922944,24.012658,36.831118,83.785642,68.217485,17.873418,19.706983,59.565006,30.197611
54.737708,65.173395,101.336374,120.253524,113.685584,110.593605,29.295104,14.183277,99.648990,-0.001207,65.075766,55.808012,119.268459,99.760616,118.251243,99.522403,62.916642,96.954568,-0.000679,0.002397,32.000000,-235.822624,100.040759,-0.024769,18.133383,0.623375,541789.192515,1.002715,20.279447,14.340272,1.850384,0.146515,0.041007,136.194078,32.000000,145.835452,135.427622,140.622474,123.915893,32.000000,121.128832,66.957098,56.348141,72.929124,24.012658,36.835798,83.785642,68.224935,17.873418,19.584971,59.558731,30.199958
54.744724,65.135442,101.406487,120.239634,113.688750,110.597490,29.337132,14.180851,99.604887,-0.000987,65.140621,55.756205,119.275212,99.706968,118.222247,99.535134,62.881280,97.034742,-0.000679,0.002387,32.000000,-235.825541,100.210955,-0.024769,18.117280,0.625294,541784.458700,1.002843,20.202705,14.396935,1.851870,0.060807,0.035549,136.307578,32.000000,145.784230,135.973232,140.470824,123.260365,32.000000,121.678451,66.954271,56.368476,72.949997,24.012658,36.833581,83.785642,68.239340,17.873418,19.526761,59.562606,30.106415
54.754854,65.127467,101.269302,120.232688,113.674826,110.601379,29.328060,14.188129,99.602523,-0.001002,65.210025,55.754061,119.247354,99.725828,118.175876,99.503623,62.920804,97.002515,-0.000680,0.002402,32.000000,-235.819903,100.243033,-0.024732,18.113451,0.623412,541698.076552,1.002355,20.184548,14.364131,1.851308,0.064527,0.050070,135.800432,32.000000,146.183424,136.231952,137.971773,122.973571,32.000000,121.761094,66.943443,56.386612,72.948537,24.012658,36.803158,83.785642,68.220708,17.873418,19.515246,59.556046,30.185138
54.632544,65.158544,101.341171,120.229076,113.678920,110.597204,29.317898,14.178853,99.600438,-0.001192,65.372763,55.726755,119.239009,99.764837,118.189131,99.447572,62.965458,96.915047,-0.000680,0.002391,32.000000,-235.831309,99.971561,-0.024717,18.126328,0.624497,541734.169655,1.000710,20.139842,14.449501,1.852352,0.071363,0.039576,135.209782,32.000000,146.563672,136.325952,136.194137,122.930924,32.000000,121.899980,66.923758,56.381015,72.915760,24.012658,36.823129,83.785642,68.260923,17.873418,19.516147,59.550657,30.200032
54.706343,65.158544,101.267646,120.229076,113.658633,110.617174,29.294648,14.175286,99.615666,-0.001085,65.354528,55.658375,119.170940,99.691125,118.177940,99.472200,62.912740,96.930905,-0.000679,0.002397,32.000000,-235.836024,100.105373,-0.024729,18.142798,0.623037,541652.212276,1.000829,20.122112,14.389880,1.849504,0.051209,0.022647,135.021081,32.000000,146.869855,135.866063,134.507854,123.502224,32.000000,120.839297,66.940634,56.395576,72.945943,24.012658,36.807199,83.785642,68.257032,17.873418,19.565787,59.557767,30.199812
54.717231,65.210797,101.375089,120.236022,113.708563,110.640876,29.305460,14.185846,99.547122,-0.000800,65.318916,55.712306,119.236468,99.691735,118.185800,99.455869,62.921130,96.995498,-0.000679,0.002394,32.000000,-235.823497,100.260982,-0.024765,18.158455,0.625821,541646.789523,1.003702,20.271041,14.290655,1.854960,0.059410,0.093609,135.169284,32.000000,146.889237,135.479571,135.750320,123.832199,32.000000,120.371351,66.924809,56.418773,72.910816,24.012658,36.844852,83.785642,68.233432,17.873418,19.648738,59.556764,30.172519
54.742437,65.226474,101.282211,120.236855,113.716738,110.672918,29.290152,14.180138,99.560699,-0.000954,65.230829,55.684344,119.296127,99.753561,118.238086,99.455050,62.944318,96.882377,-0.000680,0.002401,32.000000,-235.824124,100.134699,-0.024743,18.134038,0.623134,541817.060976,1.003180,20.199908,14.353269,1.851113,0.059936,0.052678,135.709117,32.000000,146.109348,135.178690,138.414060,124.104386,32.000000,120.321613,66.901925,56.405299,72.924224,24.012658,36.808351,83.785642,68.243813,17.873418,19.674739,59.555377,30.157699
54.727576,65.205022,101.327463,120.236300,113.773894,110.705420,29.308218,14.182849,99.548048,-0.000902,65.181554,55.740335,119.225006,99.798359,118.209296,99.467703,62.956491,97.009642,-0.000679,0.002391,32.000000,-235.827969,100.190111,-0.024701,18.157065,0.623679,541986.235366,1.002944,20.241673,14.385176,1.852709,0.061234,0.059524,136.108214,32.000000,145.878570,135.303778,139.947327,124.082603,32.000000,120.641494,66.889737,56.338126,72.925092,24.012658,36.884112,83.785642,68.265903,17.873418,19.676338,59.556872,30.110157
54.789324,65.205022,101.355995,120.236300,113.811604,110.721650,29.328531,14.189128,99.663993,-0.000619,65.212049,55.755710,119.303621,99.876251,118.244020,99.473330,62.913225,96.958133,-0.000679,0.002413,32.000000,-235.817756,100.292327,-0.024690,18.182819,0.623291,542101.029128,1.003290,20.233075,14.291403,1.850159,0.041959,0.020166,136.301548,32.000000,145.789164,135.900720,140.711375,123.388493,32.000000,121.399305,66.898219,56.374975,72.945181,24.012658,36.837075,83.785642,68.221309,17.873418,19.644293,59.555328,30.216319
54.689651,65.170370,101.475946,120.229076,113.781489,110.721663,29.281885,14.186131,99.660833,-0.000689,65.267468,55.823374,119.215485,99.825784,118.174216,99.554593,62.925247,96.965094,-0.000679,0.002406,32.000000,-235.821573,100.036108,-0.024908,18.187985,0.623404,542212.390922,1.003210,20.225933,14.358637,1.851488,0.065002,0.047863,136.137248,32.000000,146.004494,136.153333,138.922009,123.204949,32.000000,121.771674,66.886712,56.390736,72.959131,24.012658,36.877072,83.785642,68.250499,17.873418,19.591474,59.554827,30.179856
54.678229,65.146443,101.277004,120.219631,113.784773,110.746231,29.305159,14.180708,99.616349,-0.000942,65.399642,55.719676,119.243632,99.797034,118.136385,99.543140,62.900977,97.012235,-0.000679,0.002379,32.000000,-235.830929,99.993974,-0.024938,18.184550,0.621655,542350.237951,1.001411,20.166490,14.369773,1.849922,0.065905,0.048248,135.387593,32.000000,146.502162,136.276511,136.572080,123.028138,32.000000,122.058339,66.872441,56.372067,72.941760,24.012658,36.806754,83.785642,68.303537,17.873418,19.555264,59.549555,30.081470
54.726281,65.186321,101.355813,120.224631,113.774177,110.747280,29.308041,14.188700,99.626138,-0.000654,65.413509,55.719546,119.249765,99.778599,118.204227,99.541516,62.910378,97.020716,-0.000676,0.002346,32.000000,-235.818020,100.275583,-0.024850,18.171306,0.624634,542328.732392,1.004937,20.227817,14.362094,1.855487,0.053294,0.015243,135.078719,32.000000,146.877091,136.017192,135.168285,123.476824,32.000000,121.626402,66.881033,56.379502,72.946916,24.012658,36.835453,83.785642,68.284829,17.873418,19.618998,59.551552,30.177948
54.699436,65.233624,101.424479,120.232966,113.775210,110.743094,29.314693,14.184704,99.571967,-0.000721,65.374805,55.764931,119.268268,99.777050,118.231011,99.520407,62.926102,97.029616,-0.000676,0.002331,32.000000,-235.818902,100.087381,-0.024682,18.164828,0.623075,542473.374483,1.004529,20.214897,14.415769,1.852236,0.075062,0.020209,135.068911,32.000000,147.009895,135.411491,135.290353,123.727737,32.000000,120.806919,66.845281,56.369447,72.933098,24.012658,36.823515,83.785642,68.279460,17.873418,19.620314,59.551935,30.167824
54.688999,65.233624,101.390436,120.232966,113.768984,110.763457,29.293932,14.182135,99.610911,-0.000982,65.304102,55.727601,119.262588,99.763552,118.228073,99.453625,62.968927,96.951957,-0.000674,0.002337,32.000000,-235.824913,99.884290,-0.024717,18.173692,0.623433,542490.197148,1.003571,20.208479,14.411657,1.852050,0.058286,0.033204,135.422858,32.000000,146.476289,135.165928,137.690014,124.015344,32.000000,120.445834,66.810929,56.345626,72.897273,24.012658,36.854898,83.785642,68.314024,17.873418,19.695820,59.556489,30.033268
54.665399,65.251225,101.306647,120.238800,113.771282,110.779713,29.287611,14.178140,99.578804,-0.000859,65.474561,55.795890,119.228432,99.726442,118.210369,99.501456,62.900488,96.899642,-0.000675,0.002330,32.000000,-235.828089,100.118017,-0.024735,18.166664,0.624936,542519.405526,1.003977,20.281643,14.401482,1.854214,0.048154,0.036317,136.062395,32.000000,145.950326,135.230485,139.411577,124.134929,32.000000,120.377757,66.819237,56.335903,72.907783,24.012658,36.815025,83.785642,68.339162,17.873418,19.724443,59.554286,30.018521
54.654502,65.296054,101.304691,120.252691,113.739315,110.779729,29.291403,14.179995,99.628547,-0.000686,65.445455,55.804892,119.299407,99.713778,118.229976,99.494348,62.875278,96.941654,-0.000676,0.002308,32.000000,-235.825578,100.136677,-0.024702,18.161681,0.624614,542532.015367,1.005086,20.291700,14.310217,1.853946,0.059730,0.051960,136.357161,32.000000,145.698118,135.772109,140.622541,123.553922,32.000000,120.994557,66.810030,56.324470,72.913879,24.012658,36.816059,83.785642,68.351938,17.873418,19.796906,59.554423,30.095263
54.747927,65.284778,101.442460,120.253247,113.772294,110.783941,29.319272,14.178711,99.583951,-0.000922,65.433634,55.773394,119.289658,99.714452,118.187595,99.513762,62.900577,96.980038,-0.000677,0.002320,32.000000,-235.835550,100.055772,-0.024703,18.166087,0.624612,542795.758426,1.005978,20.332046,14.346009,1.853213,0.031558,0.031427,136.364279,32.000000,145.832186,136.082200,139.447467,123.290707,32.000000,121.482198,66.808844,56.366713,72.931854,24.012658,36.815273,83.785642,68.292936,17.873418,19.798996,59.557698,30.162541
54.720237,65.284778,101.389178,120.253247,113.773165,110.804189,29.306802,14.183705,99.622451,-0.001043,65.373709,55.796744,119.228266,99.687963,118.156757,99.518593,62.899892,96.924307,-0.000677,0.002336,32.000000,-235.819081,100.265041,-0.024730,18.155229,0.625061,542921.310341,1.006190,20.387379,14.397439,1.853547,0.056061,0.031471,135.540118,32.000000,146.413114,136.253201,137.271344,122.976749,32.000000,121.817502,66.792820,56.343317,72.923734,24.012658,36.849293,83.785642,68.317324,17.873418,19.783402,59.558711,30.076921
54.722177,65.223723,101.370545,120.241578,113.753675,110.840911,29.312981,14.184990,99.655115,-0.000881,65.437729,55.728668,119.235885,99.747973,118.188753,99.585395,62.946132,96.987459,-0.000678,0.002350,32.000000,-235.818453,100.059114,-0.024737,18.159924,0.624419,542821.011797,1.003344,20.286093,14.396086,1.852900,0.059546,0.048842,135.242117,32.000000,146.787209,136.132551,135.654443,123.138159,32.000000,121.910244,66.787163,56.327887,72.903688,24.012658,36.836342,83.785642,68.303813,17.873418,19.689799,59.553981,30.181103
54.681338,65.220973,101.383634,120.237133,113.738051,110.853398,29.372636,14.181850,99.600983,-0.001020,65.503688,55.758991,119.241916,99.710577,118.200295,99.510219,62.940782,96.927675,-0.000678,0.002373,32.000000,-235.824706,100.000990,-0.024767,18.151190,0.624930,542936.122619,1.004517,20.312758,14.361999,1.852864,0.064239,0.049467,135.024565,32.000000,147.046339,135.483861,134.673860,123.754532,32.000000,120.904705,66.803562,56.347024,72.927759,24.012658,36.850668,83.785642,68.346866,17.873418,19.687079,59.550480,30.158506
54.709991,65.269927,101.402448,120.242967,113.709449,110.829381,29.290450,14.177426,99.577274,-0.001199,65.424538,55.726140,119.297256,99.744977,118.223499,99.498461,62.939505,96.991486,-0.000679,0.002354,32.000000,-235.828311,100.167556,-0.024775,18.161104,0.624646,542928.548549,1.004434,20.249835,14.355161,1.852458,0.082206,0.047353,135.373739,32.000000,146.815021,135.304173,136.530259,124.075585,32.000000,120.730841,66.798167,56.337343,72.921535,24.012658,36.822024,83.785642,68.349113,17.873418,19.688639,59.557423,30.172079
54.768692,65.269927,101.389852,120.242967,113.667697,110.813400,29.304351,14.184133,99.677467,-0.001094,65.343873,55.867346,119.235760,99.731130,118.223603,99.538090,62.924154,97.039167,-0.000679,0.002361,32.000000,-235.826357,100.341501,-0.024774,18.133802,0.625967,543018.426793,1.003328,20.286431,14.323211,1.854081,0.034904,0.032091,135.885651,32.000000,145.957430,135.168988,138.861532,124.091056,32.000000,120.354090,66.764955,56.324800,72.919595,24.012658,36.852504,83.785642,68.292175,17.873418,19.766978,59.556872,30.136422
54.746478,65.272952,101.411021,120.247690,113.658564,110.809367,29.307759,14.179852,99.688059,-0.000867,65.290028,55.849907,119.241625,99.732069,118.251876,99.571457,62.941330,96.955224,-0.000681,0.002385,32.000000,-235.828016,100.037497,-0.024809,18.149538,0.625176,542959.475454,1.005474,20.307776,14.364299,1.853454,0.062392,0.057256,136.148212,32.000000,145.792466,135.397674,140.541270,123.959769,32.000000,120.609122,66.772430,56.317608,72.929128,24.012658,36.822572,83.785642,68.300516,17.873418,19.773622,59.552437,30.186826
54.796323,65.221523,101.390291,120.239078,113.683822,110.821405,29.316046,14.178425,99.638091,-0.001010,65.229029,55.904034,119.222542,99.806659,118.182070,99.669284,62.906520,97.006197,-0.000682,0.002374,32.000000,-235.833213,100.137066,-0.024826,18.167398,0.624728,542882.804702,1.003661,20.251252,14.409384,1.851237,0.093399,0.050797,136.400968,32.000000,145.630508,136.016898,140.408756,123.217484,32.000000,121.164881,66.777997,56.310591,72.919119,24.012658,36.848509,83.785642,68.280801,17.873418,19.695131,59.553843,30.082131
54.764787,65.163219,101.451699,120.226854,113.691947,110.825492,29.308823,14.183277,99.632646,-0.000964,65.294260,55.807200,119.292260,99.807107,118.161119,99.534952,62.943092,97.024108,-0.000684,0.002380,32.000000,-235.825082,100.307034,-0.024760,18.140752,0.624821,542841.912658,1.003966,20.275662,14.339854,1.852375,0.093951,0.042006,135.799767,32.000000,146.119091,136.245973,138.117724,122.986226,32.000000,121.653607,66.760789,56.303289,72.916810,24.012658,36.850887,83.785642,68.313320,17.873418,19.696695,59.561062,30.218007
54.767353,65.163219,101.380473,120.226854,113.661880,110.833145,29.397688,14.182992,99.581368,-0.000673,65.374992,55.808539,119.174383,99.802091,118.155844,99.517391,62.994901,97.067082,-0.000686,0.002384,32.000000,-235.824384,100.314744,-0.024698,18.146050,0.622970,542874.248955,1.002643,20.176257,14.406461,1.850312,0.062019,0.046062,135.443337,32.000000,146.694633,136.276401,135.961078,123.081571,32.000000,121.765135,66.788937,56.290456,72.921707,24.012658,36.846597,83.785642,68.301500,17.873418,19.606817,59.556508,30.180003
54.827619,65.176695,101.486899,120.217408,113.654512,110.853267,29.328085,14.187986,99.696193,-0.000730,65.324658,55.807036,119.241004,99.830575,118.199382,99.534772,62.944917,96.986702,-0.000686,0.002405,32.000000,-235.820537,100.145974,-0.024681,18.150587,0.625072,542748.246589,1.003410,20.148303,14.381057,1.852499,0.059136,0.048752,135.144534,32.000000,147.008217,135.677863,134.510924,123.545566,32.000000,121.355872,66.787183,56.294163,72.919855,24.012658,36.857052,83.785642,68.283600,17.873418,19.629073,59.554463,30.054691
54.770903,65.169820,101.397064,120.213519,113.665772,110.862132,29.330669,14.180280,99.695024,-0.001045,65.154407,55.983534,119.257029,99.802315,118.197355,99.636099,63.041620,97.044618,-0.000686,0.002403,32.000000,-235.828571,100.078878,-0.024689,18.183711,0.624160,542674.590163,1.000394,20.145832,14.356041,1.851111,0.084569,0.071341,135.200931,32.000000,147.148585,135.268309,135.602373,123.960035,32.000000,121.050519,66.763375,56.272583,72.917440,24.012658,36.853916,83.785642,68.299442,17.873418,19.619570,59.557069,30.209863
54.739149,65.145343,101.465779,120.207685,113.684630,110.862769,29.309876,14.182849,99.575178,-0.000845,65.107372,55.837797,119.225887,99.816629,118.218430,99.606398,62.996237,97.033638,-0.000688,0.002428,32.000000,-235.827314,100.311501,-0.024727,18.178020,0.624006,542865.556312,1.001766,20.101322,14.355902,1.851018,0.056976,0.045300,135.733068,32.000000,146.295184,135.017434,138.222961,124.147766,32.000000,120.701805,66.763220,56.277911,72.913517,24.012658,36.866154,83.785642,68.262747,17.873418,19.620769,59.551798,30.207002
54.798262,65.145343,101.348779,120.207685,113.714524,110.854589,29.280566,14.193837,99.659223,-0.000754,65.240452,55.689434,119.265949,99.793198,118.211398,99.658782,62.926002,96.987492,-0.000690,0.002437,32.000000,-235.813867,100.279252,-0.024785,18.143008,0.623141,542724.025166,1.002888,20.149016,14.295318,1.851294,0.120189,0.047186,136.144112,32.000000,146.066216,135.153590,139.694941,124.232799,32.000000,120.635519,66.770762,56.278377,72.940029,24.012658,36.827856,83.785642,68.288536,17.873418,19.583580,59.553804,30.076628
54.735585,65.145618,101.414077,120.205462,113.738436,110.875317,29.306758,14.175286,99.718141,-0.001037,65.397274,55.645867,119.254922,99.768774,118.249081,99.568846,62.958412,97.025911,-0.000691,0.002431,32.000000,-235.831927,100.178958,-0.024717,18.146732,0.624617,542805.859036,1.004183,20.155110,14.333854,1.853624,0.069414,0.037378,136.384025,32.000000,145.681674,135.889299,140.848858,123.328863,32.000000,121.153933,66.773634,56.256820,72.970408,24.012658,36.844662,83.785642,68.346709,17.873418,19.585037,59.554777,30.080003
54.744633,65.213548,101.354013,120.217686,113.782764,110.904259,29.305324,14.180138,99.677230,-0.000994,65.458873,55.795126,119.222231,99.775257,118.138529,99.639052,62.926483,96.907843,-0.000692,0.002443,32.000000,-235.826911,100.116588,-0.024718,18.145683,0.623413,542882.533341,1.003914,20.098210,14.375311,1.849489,0.028937,0.016216,136.206228,32.000000,145.858045,136.194279,139.013570,122.935758,32.000000,121.447260,66.756007,56.217455,72.935129,24.012658,36.836692,83.785642,68.322546,17.873418,19.692285,59.551080,30.204214
54.745651,65.261676,101.424119,120.227965,113.756958,110.901109,29.325286,14.182992,99.652954,-0.000842,65.549575,55.826082,119.257978,99.813509,118.153112,99.593991,62.929808,96.941550,-0.000692,0.002411,32.000000,-235.825368,100.316049,-0.024693,18.142772,0.625326,542950.566185,1.004477,20.158816,14.366862,1.852800,0.050002,0.036068,135.458152,32.000000,146.448314,136.359685,136.742295,122.871323,32.000000,121.456327,66.778544,56.236060,72.942137,24.012658,36.831946,83.785642,68.321364,17.873418,19.693793,59.561249,30.181103
54.722703,65.261676,101.323581,120.227965,113.729291,110.881142,29.347059,14.180566,99.581557,-0.000975,65.642423,55.607614,119.218266,99.826580,118.147526,99.521321,62.981747,96.967528,-0.000693,0.002412,32.000000,-235.828449,100.181954,-0.024723,18.121319,0.624849,543252.661291,1.004787,20.218034,14.325133,1.851396,0.084790,0.042652,135.255672,32.000000,146.733498,136.146864,134.944604,123.229653,32.000000,121.424157,66.773874,56.251157,72.947161,24.012658,36.822836,83.785642,68.343348,17.873418,19.770785,59.556666,30.049262
54.714974,65.311455,101.413111,120.238800,113.719332,110.881160,29.291371,14.179852,99.649487,-0.001166,65.586706,55.773074,119.188052,99.765673,118.199008,99.473018,62.974839,96.988035,-0.000693,0.002440,32.000000,-235.830474,99.944497,-0.024731,18.110251,0.625703,543299.450196,1.004183,20.265181,14.342843,1.852642,0.061326,0.047744,135.171360,32.000000,146.926535,135.439005,134.786859,123.871967,32.000000,120.865811,66.792618,56.243564,72.957286,24.012658,36.828382,83.785642,68.368528,17.873418,19.850589,59.549142,30.030920
54.753479,65.331807,101.340212,120.244634,113.745583,110.881053,29.300873,14.186131,99.672927,-0.001015,65.470733,55.743292,119.168846,99.666246,118.209639,99.408564,62.964399,96.887228,-0.000693,0.002443,32.000000,-235.821737,100.183604,-0.024683,18.143795,0.625780,543103.581335,1.003723,20.287282,14.307111,1.851582,0.118139,0.053105,135.500075,32.000000,146.643270,134.983342,137.109813,124.137485,32.000000,120.644857,66.765982,56.206886,72.915954,24.012658,36.825625,83.785642,68.335417,17.873418,19.884612,59.560187,30.139137
54.727274,65.310355,101.465050,120.246301,113.764258,110.873187,29.283887,14.181137,99.583762,-0.001092,65.415760,55.854115,119.227496,99.737432,118.201965,99.483592,62.930641,96.921248,-0.000693,0.002460,32.000000,-235.824273,100.299020,-0.024727,18.144057,0.627304,543195.482093,1.005923,20.344504,14.326812,1.853480,0.041305,0.034794,135.993415,32.000000,145.963009,135.019886,139.129265,124.376247,32.000000,120.465645,66.765345,56.234083,72.937998,24.012658,36.807059,83.785642,68.336494,17.873418,19.886955,59.553361,30.035616
54.780989,65.310355,101.315923,120.246301,113.798978,110.849217,29.317838,14.187416,99.728800,-0.001315,65.390161,55.829044,119.272431,99.758555,118.241075,99.583584,62.977586,97.047346,-0.000693,0.002474,32.000000,-235.819469,100.089114,-0.024931,18.138969,0.624664,543224.364224,1.004868,20.327778,14.274350,1.850845,0.036469,0.015035,136.345807,32.000000,145.704938,135.356269,140.601770,123.870612,32.000000,121.077541,66.768896,56.218696,72.951318,24.012658,36.814810,83.785642,68.318355,17.873418,19.855653,59.553774,30.198638
54.849333,65.282578,101.511116,120.235466,113.818547,110.833155,29.315105,14.180851,99.680069,-0.001277,65.239946,55.933911,119.216426,99.828823,118.199917,99.576041,62.978204,96.965364,-0.000694,0.002474,32.000000,-235.823902,100.204429,-0.024933,18.166559,0.626370,543241.850215,1.005854,20.331558,14.329342,1.854013,0.057811,0.059605,136.428847,32.000000,145.710139,135.987837,139.962949,123.159891,32.000000,121.497555,66.795664,56.248336,72.978806,24.012658,36.818071,83.785642,68.256888,17.873418,19.814345,59.553460,30.167750
54.886194,65.145618,101.455622,120.210463,113.867412,110.833171,29.282761,14.181422,99.757945,-0.000998,64.988868,55.939680,119.278874,99.895134,118.192513,99.663969,63.028489,97.129339,-0.000693,0.002475,32.000000,-235.826118,100.319863,-0.024914,18.183448,0.623825,542996.573054,1.003383,20.279844,14.361053,1.849472,0.072099,0.060957,135.752773,32.000000,146.262030,136.278222,137.432237,122.933330,32.000000,121.550921,66.802394,56.263167,72.983438,24.012658,36.877709,83.785642,68.233635,17.873418,19.602179,59.554699,30.175234
54.901900,64.952834,101.634819,120.165457,113.893512,110.845577,29.305180,14.177426,99.856915,-0.001232,64.707033,55.880293,119.198003,99.920338,118.208581,99.662581,63.012264,97.099715,-0.000694,0.002514,32.000000,-235.832081,100.301673,-0.024925,18.210907,0.623329,542837.840592,1.001873,20.186327,14.309306,1.850727,0.077132,0.057202,135.271471,32.000000,146.603509,136.350026,135.712383,123.017878,32.000000,121.458652,66.792351,56.288008,72.962438,24.012658,36.910132,83.785642,68.240666,17.873418,19.603208,59.558161,30.113165
54.968237,64.952834,101.569698,120.165457,113.923094,110.858004,29.307104,14.181279,99.842627,-0.001344,64.427697,55.984858,119.135965,99.919297,118.193215,99.708645,63.064331,97.252606,-0.000694,0.002474,32.000000,-235.824949,100.278115,-0.024963,18.226538,0.621218,542513.742072,1.001866,20.013936,14.361254,1.848473,0.068961,0.045234,135.008486,32.000000,146.758002,135.622971,134.440906,123.539578,32.000000,120.857563,66.807721,56.282060,72.939890,24.012658,36.932097,83.785642,68.160630,17.873418,19.301877,59.556853,30.107002
54.997244,64.761432,101.683952,120.112950,113.996737,110.882466,29.305058,14.182421,99.854392,-0.001060,64.200487,55.951400,119.148975,100.108198,118.200742,99.815560,62.992095,97.204449,-0.000694,0.002474,32.000000,-235.827086,100.430831,-0.024969,18.263202,0.621497,542319.208164,1.000377,19.806059,14.359019,1.851208,0.068300,0.016126,135.098911,32.000000,146.864314,135.182748,136.185066,124.063986,32.000000,120.654941,66.806952,56.268626,72.927203,24.012658,36.953657,83.785642,68.168373,17.873418,19.001801,59.551640,30.035836
54.909863,64.612384,101.680191,120.060722,114.033897,110.882359,29.319156,14.176570,99.944479,-0.000946,64.165130,56.015072,119.131729,100.030245,118.207837,99.864144,62.967742,97.174276,-0.000694,0.002463,32.000000,-235.832445,100.468707,-0.024977,18.243768,0.619058,542234.738848,0.999087,19.742355,14.402179,1.847789,0.052143,0.019322,135.849478,32.000000,146.061491,135.011047,138.332365,124.271683,32.000000,120.443343,66.808640,56.292271,72.942001,24.012658,36.991683,83.785642,68.176289,17.873418,18.767054,59.559183,30.170538
54.799164,64.588735,101.643265,120.031274,114.079116,110.890453,29.311102,14.180708,99.869840,-0.001124,64.371389,55.787737,119.120204,99.913833,118.197867,99.730076,62.986630,97.216449,-0.000697,0.002470,32.000000,-235.828962,100.280155,-0.024951,18.230183,0.618196,542213.942427,0.998280,19.523116,14.444432,1.848892,0.061381,0.049921,136.168365,32.000000,145.866336,135.213859,140.088590,124.114984,32.000000,120.820529,66.816399,56.279460,72.942064,24.012658,36.946340,83.785642,68.215651,17.873418,18.764317,59.550716,30.201059
54.807900,64.588735,101.546364,120.031274,114.124535,110.890479,29.325403,14.184133,99.777818,-0.000960,64.650699,55.707832,119.156845,99.980388,118.165789,99.719811,62.924473,97.184777,-0.000698,0.002471,32.000000,-235.828488,100.419817,-0.024962,18.248699,0.620291,542095.713735,0.999157,19.457960,14.449995,1.851766,0.084862,0.048593,136.308055,32.000000,145.774899,135.744793,140.397738,123.293012,32.000000,121.356481,66.839047,56.312098,72.972424,24.012658,36.931960,83.785642,68.253912,17.873418,18.724488,59.552043,30.119181
54.735822,64.717432,101.565786,120.040164,114.136820,110.886372,29.368977,14.176998,99.791766,-0.000773,65.056186,55.717915,119.139908,99.906697,118.091446,99.678287,62.969256,97.163114,-0.000700,0.002465,32.000000,-235.835623,100.331266,-0.024963,18.216362,0.622607,542122.302224,1.001678,19.540734,14.457368,1.854832,0.052107,0.037591,135.917578,32.000000,145.992225,135.942015,138.637865,122.910592,32.000000,121.570428,66.804409,56.284189,72.948460,24.012658,36.903314,83.785642,68.276325,17.873418,18.923128,59.556095,30.114486
54.732619,64.917908,101.398963,120.075723,114.168572,110.882306,29.287841,14.181565,99.775086,-0.000937,65.272133,55.773000,119.079620,99.851722,118.072334,99.646999,62.959660,97.073654,-0.000701,0.002468,32.000000,-235.824500,100.100068,-0.024957,18.198555,0.620826,542249.879987,1.001013,19.532330,14.499803,1.852769,0.088396,0.048765,135.339858,32.000000,146.495904,136.065506,136.275196,122.893908,32.000000,121.650797,66.784986,56.309654,72.965025,24.012658,36.872333,83.785642,68.306521,17.873418,19.234613,59.563275,30.061294
54.746070,65.094740,101.469775,120.113783,114.192599,110.886280,29.280781,14.178853,99.682157,-0.001020,65.530817,55.774836,119.059749,99.836450,118.085447,99.607454,62.976546,97.117792,-0.000700,0.002472,32.000000,-235.829670,100.322353,-0.024989,18.170335,0.623777,542360.315676,1.001294,19.730403,14.441527,1.855563,0.065305,0.028366,135.097303,32.000000,146.636743,135.870927,134.679903,123.177389,32.000000,121.006806,66.814295,56.320353,72.968483,24.012658,36.899866,83.785642,68.247020,17.873418,19.234033,59.554453,30.158433
54.719776,65.094740,101.405783,120.113783,114.176886,110.882254,29.311917,14.178425,99.665875,-0.000765,65.577864,55.736398,119.083420,99.802581,118.105223,99.591706,62.954614,96.980568,-0.000700,0.002462,32.000000,-235.832557,100.412314,-0.024998,18.159688,0.623095,542652.927185,1.004636,19.933963,14.395379,1.852624,0.044597,0.012965,135.070126,32.000000,146.832106,135.416364,135.149765,123.595578,32.000000,120.327900,66.799849,56.332719,72.950527,24.012658,36.876565,83.785642,68.318778,17.873418,19.510794,59.558062,30.089761
54.704012,65.216298,101.394155,120.152677,114.154870,110.881958,29.344769,14.184133,99.672074,-0.000837,65.503912,55.710756,119.104549,99.757230,118.092191,99.607193,62.989537,96.981379,-0.000700,0.002451,32.000000,-235.823571,100.121074,-0.024978,18.136163,0.624835,542886.883013,1.005117,20.097844,14.406001,1.853462,0.068047,0.049940,135.610421,32.000000,146.126671,134.986668,137.689427,123.911278,32.000000,120.091649,66.798950,56.342353,72.936666,24.012658,36.890059,83.785642,68.321754,17.873418,19.701826,59.563107,30.175747
54.710400,65.270202,101.278868,120.174347,114.154141,110.865211,29.298735,14.180851,99.669772,-0.001084,65.640150,55.695291,119.138068,99.821320,118.128120,99.435065,62.938035,96.967813,-0.000699,0.002430,32.000000,-235.829311,100.192029,-0.024946,18.103695,0.625060,542926.416577,1.004547,20.123164,14.342381,1.853183,0.077725,0.040859,135.989819,32.000000,145.897788,135.034585,139.428605,124.080401,32.000000,120.301842,66.835777,56.321018,72.975904,24.012658,36.816455,83.785642,68.339600,17.873418,19.787642,59.559164,30.080883
54.742566,65.352434,101.365634,120.196572,114.164884,110.848813,29.304712,14.179710,99.599987,-0.000844,65.765511,55.729885,119.156285,99.762431,118.136539,99.594457,62.957564,97.010910,-0.000699,0.002409,32.000000,-235.826191,100.310646,-0.024968,18.091106,0.626278,543035.788531,1.004067,20.259909,14.307964,1.853505,0.119431,0.079856,136.305780,32.000000,145.677992,135.622582,140.451122,123.335643,32.000000,121.062425,66.806381,56.335116,72.988177,24.012658,36.873522,83.785642,68.354292,17.873418,19.789550,59.561229,30.168851
54.789805,65.352434,101.321405,120.196572,114.154970,110.848792,29.300557,14.177284,99.670290,-0.000754,65.783124,55.741429,119.169564,99.631788,118.082241,99.476968,62.926409,96.937474,-0.000698,0.002407,32.000000,-235.834354,100.121077,-0.024940,18.112061,0.626105,543138.391954,1.005507,20.307657,14.351002,1.851181,0.053295,0.035378,136.122515,32.000000,145.869710,135.921945,139.255881,123.105216,32.000000,121.505423,66.801733,56.334627,72.999147,24.012658,36.837640,83.785642,68.282615,17.873418,19.920430,59.550322,30.128058
54.703020,65.377462,101.392041,120.217964,114.178402,110.860343,29.283750,14.184847,99.624410,-0.001014,65.742447,55.774657,119.215370,99.841139,118.076241,99.541737,62.936357,96.963320,-0.000699,0.002401,32.000000,-235.822201,100.056034,-0.024917,18.111982,0.626818,543119.170395,1.004721,20.358911,14.358354,1.851679,0.040480,0.050121,135.510093,32.000000,146.482572,136.122576,136.618174,122.926370,32.000000,121.977986,66.794126,56.326923,72.991199,24.012658,36.866690,83.785642,68.323438,17.873418,19.962113,59.550499,30.213678
54.700255,65.349684,101.341400,120.224354,114.226257,110.872497,29.319072,14.182278,99.599123,-0.001103,65.659441,55.791419,119.182183,99.805781,118.133788,99.550740,63.006884,97.056574,-0.000699,0.002370,32.000000,-235.826737,100.335893,-0.024915,18.108547,0.624691,543158.202375,1.003905,20.313439,14.343699,1.849275,0.074132,0.075792,135.158859,32.000000,146.747383,135.961210,135.346843,123.184095,32.000000,121.742178,66.797634,56.335959,72.978209,24.012658,36.845401,83.785642,68.356752,17.873418,19.921343,59.545287,30.041852
54.745050,65.305130,101.320332,120.216575,114.191091,110.864537,29.317260,14.182849,99.678471,-0.000846,65.601669,55.711421,119.179065,99.806189,118.156996,99.503069,62.949790,96.952997,-0.000696,0.002366,32.000000,-235.826658,100.228453,-0.024948,18.098161,0.627271,543277.671319,1.006417,20.422027,14.349877,1.853500,0.079611,0.038948,135.054099,32.000000,146.848298,135.312769,134.770561,123.620369,32.000000,120.704699,66.831810,56.355384,72.984214,24.012658,36.910193,83.785642,68.320219,17.873418,19.923812,59.555368,29.936129
54.769573,65.305130,101.387979,120.216575,114.152704,110.848357,29.299254,14.185703,99.674297,-0.000909,65.548846,55.756509,119.196187,99.716714,118.171393,99.578123,62.989314,96.984092,-0.000695,0.002354,32.000000,-235.822329,100.089685,-0.025004,18.147388,0.626956,543149.344541,1.005296,20.396913,14.337508,1.852668,0.064118,0.052191,135.276541,32.000000,146.624439,135.106301,137.056138,123.920258,32.000000,120.351952,66.824994,56.329923,72.964978,24.012658,36.862865,83.785642,68.315968,17.873418,19.856404,59.559823,30.147794
54.735890,65.324657,101.388947,120.218242,114.174187,110.846395,29.292269,14.184704,99.667088,-0.001069,65.548278,55.807814,119.191291,99.858777,118.160202,99.545832,63.016769,96.894943,-0.000696,0.002362,32.000000,-235.821197,100.254293,-0.025003,18.155098,0.626075,543141.316364,1.004256,20.309215,14.330004,1.850767,0.053689,0.040523,135.956741,32.000000,145.944421,135.114544,138.794997,124.057836,32.000000,120.220384,66.796889,56.343219,72.971440,24.012658,36.900903,83.785642,68.390240,17.873418,19.889138,59.557875,30.196070
54.787156,65.328782,101.393352,120.218519,114.168121,110.840767,29.275748,14.180994,99.676616,-0.000924,65.563648,55.755535,119.234409,99.799440,118.193563,99.484427,62.980418,96.941837,-0.000696,0.002368,32.000000,-235.826546,100.405257,-0.024960,18.149197,0.624471,542965.358739,1.004229,20.285606,14.309878,1.851173,0.042498,0.022601,136.161485,32.000000,145.738454,135.436437,140.336529,123.569030,32.000000,120.834604,66.847241,56.345281,72.989677,24.012658,36.867698,83.785642,68.306733,17.873418,19.897882,59.565006,30.063495
54.741330,65.326032,101.371585,120.221853,114.193050,110.820529,29.319803,14.181850,99.645275,-0.000701,65.594998,55.707335,119.215453,99.868973,118.144709,99.558624,62.949745,96.961956,-0.000695,0.002391,32.000000,-235.827165,100.059074,-0.024957,18.169758,0.624928,542942.429187,1.005187,20.337561,14.226795,1.852330,0.097301,0.033819,136.404173,32.000000,145.621860,135.866280,140.120249,123.133991,32.000000,121.304816,66.807959,56.327434,72.988718,24.012658,36.879783,83.785642,68.332044,17.873418,19.900203,59.566166,30.171345
54.727442,65.326032,101.315754,120.221853,114.172926,110.816516,29.309792,14.184419,99.572499,-0.000846,65.724815,55.748727,119.227967,99.820646,118.125803,99.506269,62.993849,96.973666,-0.000694,0.002396,32.000000,-235.823285,100.098517,-0.024975,18.166270,0.624110,542971.387931,1.004673,20.292336,14.292413,1.850677,0.062310,0.047755,135.603984,32.000000,146.250838,136.064162,137.681910,123.064135,32.000000,121.701882,66.810830,56.382221,72.988894,24.012658,36.830109,83.785642,68.359398,17.873418,19.898212,59.551847,30.107736
54.764301,65.350784,101.432943,120.226020,114.173382,110.828628,29.337447,14.184561,99.615626,-0.000780,65.764353,55.776321,119.204196,99.758474,118.138937,99.500381,63.012034,96.943772,-0.000694,0.002404,32.000000,-235.824290,100.346824,-0.024971,18.183684,0.623995,542958.918989,1.003902,20.333698,14.335638,1.851829,0.058212,0.039279,135.336461,32.000000,146.609408,136.219937,135.836347,122.948878,32.000000,121.802903,66.810588,56.395894,73.009348,24.012658,36.855771,83.785642,68.338691,17.873418,19.939277,59.550076,30.136496
54.802828,65.384337,101.429255,120.238244,114.157472,110.832610,29.283906,14.176570,99.610739,-0.000495,65.679953,55.780350,119.130303,99.728624,118.155713,99.539979,63.025509,96.974632,-0.000693,0.002406,32.000000,-235.833429,100.189705,-0.024979,18.175685,0.623801,542852.336634,1.004490,20.347072,14.298840,1.851279,0.059397,0.046321,135.057572,32.000000,146.993823,135.444603,134.523758,123.627296,32.000000,121.212648,66.813374,56.378892,72.981320,24.012658,36.885270,83.785642,68.299474,17.873418,19.994221,59.561691,30.210157
54.761003,65.354909,101.466374,120.237133,114.132904,110.832337,29.286117,14.182706,99.618673,-0.000562,65.493137,55.737106,119.163473,99.857921,118.159851,99.504067,63.002501,97.039045,-0.000692,0.002417,32.000000,-235.827456,100.141347,-0.024952,18.180432,0.623756,542888.284862,1.002972,20.336336,14.262003,1.852173,0.030979,0.026202,135.204592,32.000000,146.892197,135.247624,135.996615,123.853585,32.000000,120.724741,66.814010,56.395985,72.978012,24.012658,36.871147,83.785642,68.302617,17.873418,19.996935,59.562930,30.135175
54.736368,65.354909,101.372729,120.237133,114.121461,110.839896,29.270782,14.186559,99.636419,-0.000790,65.454609,55.760451,119.198622,99.819524,118.175797,99.591528,62.956065,97.030002,-0.000694,0.002433,32.000000,-235.822620,100.223190,-0.024949,18.168499,0.623297,542907.504723,1.004151,20.332813,14.267783,1.850803,0.118492,0.025158,135.667497,32.000000,146.095101,135.007222,138.447386,124.054671,32.000000,120.359108,66.813418,56.385263,72.966021,24.012658,36.855822,83.785642,68.357798,17.873418,19.953495,59.560796,30.054764
54.782399,65.307605,101.478493,120.231021,114.136542,110.840022,29.299320,14.184990,99.727028,-0.000549,65.513018,55.946334,119.277631,99.808330,118.241961,99.467725,63.034290,96.986970,-0.000693,0.002424,32.000000,-235.824681,100.258004,-0.025124,18.169732,0.624292,542935.873113,1.004842,20.343635,14.330961,1.852895,0.128541,0.059588,136.080449,32.000000,145.769735,135.204939,139.980280,123.879113,32.000000,120.469782,66.820234,56.403974,72.994961,24.012658,36.864734,83.785642,68.324331,17.873418,19.881921,59.563196,30.049996
54.758751,65.306780,101.365730,120.230188,114.134245,110.839912,29.304144,14.184847,99.690438,-0.000510,65.508681,55.742820,119.244592,99.797747,118.185684,99.509304,62.968416,97.114318,-0.000694,0.002406,32.000000,-235.827283,100.164535,-0.025161,18.195879,0.624297,543085.660052,1.005938,20.367353,14.371760,1.852018,0.074956,0.047356,136.231756,32.000000,145.724856,135.770971,140.776022,123.179257,32.000000,121.208028,66.803071,56.385330,72.979055,24.012658,36.854120,83.785642,68.341720,17.873418,19.882803,59.557226,30.218741
54.749598,65.289454,101.469878,120.227965,114.113024,110.840174,29.288403,14.178711,99.722546,-0.000742,65.518426,55.820988,119.234760,99.808576,118.172693,99.614645,63.017161,96.995382,-0.000694,0.002369,32.000000,-235.829485,100.203430,-0.025149,18.163779,0.624317,542825.002805,1.003897,20.275738,14.266697,1.852392,0.122431,0.044024,136.061580,32.000000,145.979589,136.141280,138.461716,122.987159,32.000000,121.434537,66.803880,56.407237,72.997877,24.012658,36.921088,83.785642,68.328129,17.873418,19.884969,59.557689,30.192108
54.768289,65.289454,101.350212,120.227965,114.071371,110.848247,29.368435,14.181993,99.710302,-0.000665,65.543303,55.800230,119.249815,99.893421,118.148080,99.586799,62.965728,97.109668,-0.000695,0.002351,32.000000,-235.825711,100.343603,-0.025146,18.159897,0.622763,542977.950131,1.004209,20.297674,14.411968,1.851133,0.032452,0.032662,135.374387,32.000000,146.552263,136.265861,136.252371,122.970826,32.000000,121.678501,66.818196,56.401488,72.995005,24.012658,36.849308,83.785642,68.335931,17.873418,19.859961,59.561947,30.122483
54.756169,65.294129,101.436818,120.223520,114.039693,110.851670,29.340924,14.184133,99.663902,-0.000505,65.640469,55.894960,119.160311,99.852170,118.166509,99.531571,62.989396,97.093526,-0.000695,0.002331,32.000000,-235.822423,100.130211,-0.025138,18.171306,0.625067,542854.111675,1.004890,20.289159,14.289073,1.853345,0.061702,0.037690,134.992997,32.000000,146.918259,135.764252,134.621742,123.362349,32.000000,121.574726,66.800241,56.430544,72.998550,24.012658,36.882594,83.785642,68.328757,17.873418,19.869327,59.559823,30.172152
54.651089,65.333733,101.369054,120.232132,113.995819,110.879747,29.340363,14.183991,99.703147,-0.000695,65.631357,55.768603,119.193087,99.731803,118.159643,99.520183,63.026627,97.021557,-0.000696,0.002341,32.000000,-235.821418,100.082589,-0.025139,18.169889,0.623656,542994.802251,1.001846,20.271166,14.411757,1.850527,0.057663,0.061271,135.006505,32.000000,147.036431,135.227315,135.086087,124.008743,32.000000,120.937612,66.807959,56.421911,72.976222,24.012658,36.856059,83.785642,68.430661,17.873418,19.933331,59.558102,30.135762
54.715085,65.378562,101.318977,120.244912,113.933029,110.875091,29.351234,14.187273,99.650044,-0.000858,65.638790,55.755804,119.203102,99.825784,118.181463,99.547260,62.963436,96.941097,-0.000695,0.002346,32.000000,-235.817153,100.280030,-0.025157,18.175266,0.624420,542973.710102,1.003075,20.287509,14.378029,1.852519,0.060183,0.081106,135.457528,32.000000,146.510271,134.976876,137.476437,124.061844,32.000000,120.793843,66.801096,56.432675,72.977027,24.012658,36.894273,83.785642,68.385958,17.873418,19.935688,59.554315,30.188440
54.691647,65.378562,101.342069,120.244912,113.885336,110.850718,29.304466,14.175571,99.665963,-0.000702,65.808335,55.787636,119.198394,99.752094,118.164565,99.477864,62.967775,96.958615,-0.000696,0.002326,32.000000,-235.833444,100.220686,-0.025125,18.147492,0.626124,543146.055613,1.005589,20.428348,14.295931,1.854841,0.058387,0.041294,135.887681,32.000000,145.991495,135.005087,139.457250,124.101313,32.000000,120.747257,66.809843,56.409479,72.990826,24.012658,36.849969,83.785642,68.400089,17.873418,20.008354,59.542061,30.095777
54.687028,65.442369,101.287386,120.259636,113.836154,110.826389,29.309941,14.174001,99.682698,-0.000811,65.806238,55.738309,119.294955,99.785759,118.220015,99.467493,62.904157,96.980552,-0.000697,0.002336,32.000000,-235.837309,99.948762,-0.024917,18.144634,0.624192,543287.277502,1.003994,20.411506,14.308933,1.851756,0.042617,0.023375,136.199921,32.000000,145.726602,135.545965,140.681482,123.525650,32.000000,120.955631,66.803221,56.420065,72.994108,24.012658,36.870872,83.785642,68.402781,17.873418,20.110951,59.560364,30.170978
54.713584,65.491874,101.382229,120.275750,113.764672,110.785872,29.311200,14.184133,99.717836,-0.001045,65.842269,55.713355,119.231847,99.724931,118.116327,99.471595,62.940141,96.952975,-0.000697,0.002330,32.000000,-235.822915,100.210485,-0.024934,18.171751,0.625721,543171.818481,1.005852,20.434085,14.315523,1.852972,0.140987,0.041799,136.258511,32.000000,145.675958,136.115998,139.547986,123.035006,32.000000,121.268684,66.796206,56.424772,72.993698,24.012658,36.863137,83.785642,68.400520,17.873418,20.191486,59.562586,30.178755
54.749919,65.492974,101.391929,120.286863,113.689238,110.764735,29.297492,14.186702,99.680526,-0.000959,65.858613,55.829467,119.293944,99.825702,118.145907,99.455421,63.026098,96.948035,-0.000698,0.002343,32.000000,-235.819854,100.171448,-0.024968,18.171699,0.625332,543283.967419,1.005709,20.502343,14.392826,1.852128,0.155016,0.040431,135.549249,32.000000,146.357684,136.261941,136.992811,122.733081,32.000000,121.512462,66.827971,56.453139,73.019941,24.012658,36.880745,83.785642,68.379927,17.873418,20.194959,59.555004,30.104067
