OSU 80 Ton Compressor Load Stand
54.753141,65.492974,101.218722,120.286863,113.629210,110.752394,29.329143,14.181565,99.590401,-0.000675,65.788563,55.740999,119.237011,99.754662,118.167873,99.431541,63.008043,96.907801,-0.000697,0.002359,32.000000,-235.823844,100.063847,-0.024976,18.170807,0.624683,543065.134294,1.004891,20.526262,14.339638,1.852963,0.091134,0.041667,135.161857,32.000000,146.666722,136.194613,135.381354,122.994336,32.000000,121.538424,66.821680,56.441708,73.014914,24.012658,36.787915,83.785642,68.378966,17.873418,20.200158,59.561259,30.098932
54.818976,65.468221,101.400340,120.288530,113.587285,110.756515,29.302226,14.180851,99.624663,-0.000954,65.622178,55.766438,119.219580,99.662434,118.196395,99.533504,62.996023,96.926350,-0.000697,0.002360,32.000000,-235.821935,100.195455,-0.024908,18.176472,0.623923,542760.031989,1.004435,20.492372,14.250600,1.851910,0.081629,0.050967,134.982901,32.000000,146.901242,135.337412,134.413761,123.625398,32.000000,121.010612,66.843578,56.437312,73.013369,24.012658,36.875057,83.785642,68.339617,17.873418,20.164876,59.558918,30.038624
54.796447,65.409640,101.330113,120.281862,113.567207,110.768844,29.291182,14.181565,99.636491,-0.001027,65.490168,55.879559,119.214230,99.705887,118.219724,99.469678,63.026694,96.930491,-0.000697,0.002367,32.000000,-235.824008,100.328817,-0.024887,18.205085,0.622073,542735.426907,1.003174,20.489269,14.243546,1.848638,0.044636,0.024296,135.176745,32.000000,146.822004,135.088218,136.682568,124.052674,32.000000,120.863778,66.852477,56.457709,73.030040,24.012658,36.835473,83.785642,68.348274,17.873418,20.076580,59.563324,30.197097
54.775188,65.347484,101.461184,120.266582,113.571556,110.772860,29.304406,14.187844,99.673986,-0.000774,65.403712,55.829959,119.281511,99.820971,118.208515,99.561684,62.968260,97.029001,-0.000696,0.002379,32.000000,-235.816582,100.092479,-0.024905,18.213766,0.622377,542710.238802,1.002732,20.401163,14.267143,1.849731,0.064674,0.033968,135.821808,32.000000,146.075298,134.992979,138.751938,124.217108,32.000000,120.570392,66.820604,56.428389,73.011566,24.012658,36.901437,83.785642,68.333252,17.873418,20.079473,59.552427,30.195410
54.797118,65.347484,101.370365,120.266582,113.559113,110.776986,29.276290,14.180138,99.724791,-0.000699,65.396555,55.811207,119.307510,99.766774,118.219229,99.477378,62.988226,97.038925,-0.000697,0.002384,32.000000,-235.825108,100.104841,-0.024948,18.174610,0.621101,542632.184546,1.003521,20.364255,14.239056,1.849210,0.069071,0.040553,136.087343,32.000000,145.885187,135.236390,140.303317,124.091715,32.000000,120.933116,66.870278,56.433983,73.035433,24.012658,36.856493,83.785642,68.343296,17.873418,19.984881,59.554482,30.216833
54.818164,65.308705,101.617859,120.251302,113.530674,110.789203,29.330962,14.180138,99.624767,-0.000949,65.453579,55.931249,119.215015,99.802662,118.168636,99.461569,62.963810,97.076797,-0.000696,0.002382,32.000000,-235.828386,100.302753,-0.024873,18.235533,0.622465,542698.843969,1.003368,20.322556,14.358940,1.852320,0.059607,0.036256,136.215949,32.000000,145.741764,135.817746,140.261175,123.282534,32.000000,121.502197,66.869553,56.453492,73.022879,24.012658,36.923026,83.785642,68.342623,17.873418,19.926606,59.551355,30.199078
54.846452,65.296054,101.431933,120.243801,113.538656,110.809419,29.325121,14.181707,99.738782,-0.000855,65.361469,55.840716,119.261501,99.856922,118.146423,99.582439,62.985431,97.049310,-0.000697,0.002403,32.000000,-235.828127,100.226822,-0.024812,18.237369,0.622484,542664.670944,1.003924,20.301453,14.345163,1.849921,0.069355,0.041383,135.718864,32.000000,146.077604,136.138533,138.265146,123.015252,32.000000,121.629441,66.851426,56.424593,73.033084,24.012658,36.885322,83.785642,68.306233,17.873418,19.909004,59.551207,30.063055
54.869897,65.191271,101.565599,120.223798,113.583552,110.834629,29.320063,14.185418,99.791850,-0.000697,65.119483,55.957646,119.231289,99.939748,118.139742,99.747987,63.046110,97.105421,-0.000697,0.002397,32.000000,-235.820319,100.273443,-0.024827,18.232150,0.622465,542709.554803,1.001634,20.242428,14.393188,1.853726,0.112345,0.016103,135.267964,32.000000,146.567490,136.352934,135.865682,122.950472,32.000000,121.543427,66.849760,56.488696,73.020702,24.012658,36.895118,83.785642,68.310392,17.873418,19.911095,59.552034,30.167237
54.842369,65.191271,101.406195,120.223798,113.649348,110.850838,29.326357,14.177854,99.723978,-0.000856,65.045791,55.848559,119.232198,99.931206,118.214927,99.722170,63.011475,97.109611,-0.000698,0.002398,32.000000,-235.830505,100.331470,-0.024843,18.226879,0.620061,542728.322916,1.001410,20.202572,14.354433,1.849380,0.058226,0.033440,134.982106,32.000000,146.789873,135.793268,134.506392,123.471446,32.000000,121.091643,66.884044,56.485034,73.020373,24.012658,36.878929,83.785642,68.296545,17.873418,19.748845,59.557816,30.154544
54.766881,65.074389,101.557561,120.192683,113.685453,110.858961,29.305019,14.182421,99.768260,-0.000971,65.060863,55.892273,119.240561,99.872317,118.204440,99.661871,63.053040,97.193675,-0.000698,0.002407,32.000000,-235.824136,100.121482,-0.024869,18.239677,0.621079,542557.695891,1.001056,20.075251,14.328727,1.851026,0.068620,0.069446,134.958317,32.000000,146.951519,135.252489,135.565345,124.105271,32.000000,120.820968,66.881259,56.477997,73.013080,24.012658,36.891938,83.785642,68.331328,17.873418,19.567155,59.556361,30.153077
54.838513,65.069714,101.491508,120.177680,113.740558,110.875293,29.277781,14.180423,99.822321,-0.000690,64.956868,55.977991,119.220404,99.844545,118.249485,99.682853,63.043467,97.126218,-0.000697,0.002405,32.000000,-235.827773,100.219338,-0.024836,18.235874,0.620294,542726.590022,1.001544,20.101714,14.365974,1.849048,0.095413,0.057687,135.670170,32.000000,146.335054,135.023037,137.964648,124.251023,32.000000,120.601304,66.891100,56.470671,73.013128,24.012658,36.915654,83.785642,68.303466,17.873418,19.560370,59.556154,30.362981
54.861952,65.051013,101.544678,120.171569,113.755039,110.887445,29.306940,14.185275,99.836489,-0.000830,64.916066,55.892203,119.256791,99.941890,118.238378,99.735621,63.017772,97.074915,-0.000697,0.002397,32.000000,-235.824068,100.421122,-0.024799,18.223915,0.622737,542549.536607,1.003562,20.057457,14.376778,1.854361,0.062723,0.063521,136.018194,32.000000,145.955058,135.090957,139.551558,124.238532,32.000000,120.671445,66.884743,56.469716,73.006750,24.012658,36.932591,83.785642,68.291963,17.873418,19.560862,59.550903,30.108103
54.823163,65.051013,101.477468,120.171569,113.796586,110.915842,29.321960,14.181137,99.865038,-0.001075,64.980713,55.802135,119.253859,99.936283,118.215401,99.667269,62.981355,97.161702,-0.000699,0.002392,32.000000,-235.826895,100.299836,-0.024796,18.234379,0.620848,542603.531812,1.003178,19.983867,14.344330,1.850734,0.034163,0.077517,136.218238,32.000000,145.728888,135.712959,140.763196,123.446343,32.000000,121.404424,66.911201,56.476687,73.021200,24.012658,36.913380,83.785642,68.306015,17.873418,19.532024,59.557039,30.063128
54.789252,65.016361,101.522387,120.161012,113.831886,110.948348,29.308329,14.180566,99.726199,-0.000979,65.114374,55.865240,119.268728,99.958060,118.205535,99.606722,63.062706,97.135502,-0.000700,0.002403,32.000000,-235.830253,100.395529,-0.024800,18.233960,0.621360,542676.683501,1.001766,19.942630,14.338054,1.850913,0.128873,0.020587,136.059990,32.000000,145.941540,135.940926,139.137619,123.036520,32.000000,121.731371,66.906576,56.513331,73.044134,24.012658,36.916946,83.785642,68.340103,17.873418,19.478119,59.552663,30.111771
54.817968,65.049638,101.495828,120.153511,113.846325,110.961331,29.365412,14.184990,99.745006,-0.000921,65.226465,55.812811,119.204130,99.906206,118.153019,99.649609,63.018979,97.072344,-0.000700,0.002403,32.000000,-235.820911,100.531948,-0.024842,18.237553,0.621266,542916.235893,1.002293,19.979928,14.428548,1.850996,0.065102,0.055096,135.283837,32.000000,146.505826,136.150704,136.712552,122.932222,32.000000,121.779181,66.882572,56.495352,72.990577,24.012658,36.922119,83.785642,68.311977,17.873418,19.530268,59.563186,30.173620
54.812717,65.125542,101.591886,120.161012,113.887618,110.976808,29.362986,14.186131,99.800572,-0.001164,65.372696,55.992634,119.108880,99.887283,118.172379,99.555897,63.025631,97.099605,-0.000700,0.002375,32.000000,-235.821737,100.188825,-0.024844,18.247781,0.622532,542868.675562,1.003647,19.977899,14.330877,1.852962,0.097723,0.050859,135.123673,32.000000,146.731797,136.022557,134.994984,123.105593,32.000000,121.444726,66.910586,56.543115,73.028576,24.012658,36.921451,83.785642,68.305615,17.873418,19.530619,59.557866,30.184405
54.818093,65.125542,101.458766,120.161012,113.951745,111.005184,29.295996,14.183705,99.695671,-0.001251,65.355247,55.920035,119.186288,99.927759,118.188989,99.657125,63.034786,97.152191,-0.000701,0.002350,32.000000,-235.827605,100.244320,-0.024829,18.240805,0.621691,543057.940903,1.001322,19.983550,14.335243,1.851507,0.056397,0.058421,135.004384,32.000000,146.880007,135.493762,134.889902,123.556378,32.000000,120.633454,66.903200,56.532684,73.008682,24.012658,36.907590,83.785642,68.309802,17.873418,19.650016,59.556076,30.054398
54.848565,65.175595,101.558797,120.173791,113.957112,111.013184,29.311787,14.185132,99.876552,-0.000982,65.218111,55.840730,119.158283,99.837346,118.168408,99.637202,63.034390,97.107910,-0.000701,0.002342,32.000000,-235.819129,100.197289,-0.024927,18.232124,0.622637,543233.401117,1.001854,20.064504,14.345583,1.853436,0.119330,0.033317,135.330844,32.000000,146.411174,135.121274,137.049130,123.912372,32.000000,120.091571,66.861814,56.532528,72.973559,24.012658,36.940705,83.785642,68.303128,17.873418,19.729287,59.556272,30.096804
54.856427,65.167344,101.432106,120.176291,113.973740,111.000259,29.302712,14.183848,99.774590,-0.001113,65.247489,55.837659,119.197294,99.843239,118.200797,99.626791,63.008410,97.088506,-0.000700,0.002335,32.000000,-235.828937,100.198452,-0.025040,18.198292,0.621578,543350.104847,1.004293,20.059333,14.369193,1.850826,0.051517,0.023879,135.827196,32.000000,145.901549,135.077751,138.971292,124.113919,32.000000,120.307273,66.861988,56.531018,72.976823,24.012658,36.901290,83.785642,68.270899,17.873418,19.717626,59.558544,30.172299
54.770419,65.153869,101.510077,120.173513,113.978616,111.008350,29.291331,14.179567,99.776847,-0.001278,65.258700,55.835652,119.157022,99.932919,118.160465,99.645816,62.969108,97.124872,-0.000700,0.002347,32.000000,-235.829121,100.394203,-0.025017,18.163385,0.622410,543445.470699,1.003342,20.080080,14.341999,1.851622,0.059517,0.047084,136.097482,32.000000,145.683602,135.438092,140.496287,123.677729,32.000000,121.035281,66.837569,56.509667,72.956997,24.012658,36.947122,83.785642,68.311755,17.873418,19.718808,59.549477,30.174060
54.770531,65.153869,101.387389,120.173513,113.982663,110.991950,29.287009,14.184990,99.788644,-0.001117,65.424219,55.763430,119.201714,99.866240,118.130555,99.582625,62.965539,97.027290,-0.000701,0.002370,32.000000,-235.821403,100.221294,-0.024989,18.171070,0.622037,543421.248961,1.003354,20.064271,14.355887,1.849047,0.105639,0.034063,136.219470,32.000000,145.839522,135.903400,139.813197,123.231792,32.000000,121.460753,66.845438,56.543358,72.957191,24.012658,36.879621,83.785642,68.339895,17.873418,19.698854,59.553745,30.155204
54.820353,65.189896,101.454437,120.180181,114.018509,110.975450,29.294058,14.180851,99.786630,-0.000992,65.505855,55.797301,119.215322,99.901415,118.083268,99.646937,63.033750,97.079143,-0.000702,0.002362,32.000000,-235.827836,100.233797,-0.025012,18.155570,0.625783,543573.321644,1.005526,20.133531,14.417851,1.853374,0.080841,0.050811,135.511561,32.000000,146.380377,136.128381,137.307986,123.020592,32.000000,121.849659,66.866131,56.565573,72.992359,24.012658,36.917946,83.785642,68.317451,17.873418,19.756361,59.557728,30.053077
54.789988,65.238299,101.360793,120.192405,114.049041,110.991740,29.295558,14.176713,99.731009,-0.001155,65.501800,55.766361,119.189529,99.801195,118.097521,99.546641,62.980292,97.081208,-0.000702,0.002353,32.000000,-235.828860,100.305365,-0.025018,18.132308,0.624189,543499.371212,1.005523,20.133423,14.360594,1.851130,0.063536,0.089514,135.176004,32.000000,146.691092,136.172607,135.429540,123.058400,32.000000,121.664433,66.855829,56.558938,72.980043,24.012658,36.873344,83.785642,68.316214,17.873418,19.833389,59.561534,30.205241
54.758809,65.253426,101.478236,120.202684,114.062335,111.024257,29.329456,14.183134,99.649828,-0.001059,65.440182,55.828011,119.162412,99.912344,118.123025,99.631619,63.054029,97.032454,-0.000702,0.002348,32.000000,-235.827356,100.119585,-0.025034,18.116074,0.624351,543298.593625,1.004218,20.121513,14.324711,1.850671,0.043376,0.032673,134.983929,32.000000,146.832385,135.437477,134.532071,123.573208,32.000000,120.896383,66.833294,56.597687,72.963613,24.012658,36.909282,83.785642,68.316800,17.873418,19.835072,59.561622,30.181617
54.785434,65.253426,101.403260,120.202684,114.075714,111.040650,29.333056,14.186845,99.687533,-0.000802,65.518803,55.781041,119.210076,99.840037,118.217135,99.673140,63.022981,97.043510,-0.000700,0.002396,32.000000,-235.821679,100.325449,-0.025011,18.136346,0.625003,543579.311931,1.005060,20.199128,14.379456,1.849987,0.042611,0.025523,135.132804,32.000000,146.730248,135.220704,136.286962,123.858360,32.000000,120.457576,66.875139,56.586500,72.975926,24.012658,36.889796,83.785642,68.326377,17.873418,19.860479,59.556076,30.129893
54.813106,65.267727,101.508720,120.209351,114.120383,111.048665,29.303466,14.180423,99.669834,-0.000930,65.480148,55.850478,119.277171,99.815998,118.180588,99.613587,63.057153,97.037089,-0.000700,0.002404,32.000000,-235.828592,100.209874,-0.024850,18.150771,0.627595,543619.569742,1.004866,20.244264,14.275325,1.853186,0.090758,0.040225,135.687415,32.000000,146.003972,135.021951,138.666233,124.216354,32.000000,120.225895,66.859729,56.571321,72.958845,24.012658,36.940420,83.785642,68.255437,17.873418,19.884664,59.550126,30.095557
54.790042,65.308155,101.440689,120.212685,114.129492,111.065068,29.310935,14.176570,99.713051,-0.001137,65.485508,55.892432,119.235641,99.823890,118.217589,99.668243,62.943758,97.049560,-0.000700,0.002433,32.000000,-235.833593,100.068805,-0.024743,18.142221,0.625686,543751.875836,1.004351,20.218637,14.313266,1.850916,0.104829,0.048885,136.153919,32.000000,145.814850,135.307264,139.919696,123.996334,32.000000,120.678733,66.843966,56.542290,72.953444,24.012658,36.913691,83.785642,68.310147,17.873418,19.949772,59.558259,30.176995
54.793032,65.322181,101.483341,120.214352,114.161293,111.065708,29.285630,14.182706,99.656101,-0.000850,65.512131,55.806629,119.308743,99.861673,118.171342,99.636569,63.077317,97.119033,-0.000699,0.002421,32.000000,-235.826145,100.320495,-0.024771,18.206370,0.625763,543723.783452,1.004914,20.206315,14.275091,1.851906,0.125600,0.060610,136.215308,32.000000,145.836766,135.766428,140.334069,123.247336,32.000000,121.363569,66.841183,56.587964,72.989114,24.012658,36.968280,83.785642,68.311059,17.873418,19.951948,59.558839,30.174940
54.828842,65.322181,101.438919,120.214352,114.162020,111.053664,29.299094,14.177997,99.688001,-0.000806,65.542676,55.798346,119.201421,99.892525,118.100786,99.595841,62.993960,97.048865,-0.000700,0.002428,32.000000,-235.831838,100.341728,-0.024828,18.194568,0.626006,544118.011932,1.005383,20.268932,14.396260,1.851444,0.059730,0.051798,135.840098,32.000000,146.133216,136.004672,138.309284,123.115210,32.000000,121.868872,66.793064,56.556959,72.952203,24.012658,36.915321,83.785642,68.279856,17.873418,19.976123,59.559016,30.218741
54.807994,65.306780,101.470387,120.214074,114.163030,111.081980,29.339189,14.183277,99.776798,-0.001001,65.555364,55.833027,119.171433,99.797319,118.126166,99.624264,63.056553,96.928286,-0.000699,0.002426,32.000000,-235.825410,100.165249,-0.024767,18.199368,0.624187,543854.981077,1.006235,20.280082,14.306004,1.852121,0.057397,0.029054,135.292257,32.000000,146.597983,136.142861,135.955119,123.021985,32.000000,121.986839,66.789972,56.556781,72.921450,24.012658,36.970648,83.785642,68.313473,17.873418,19.954279,59.560826,30.148455
54.749344,65.324382,101.487663,120.209074,114.158710,111.118274,29.300827,14.182849,99.648235,-0.000886,65.695713,55.758690,119.155181,99.845013,118.160192,99.561415,63.076983,97.010948,-0.000699,0.002407,32.000000,-235.828625,100.252274,-0.024751,18.196824,0.623358,543953.816216,1.004937,20.245633,14.345626,1.850101,0.039520,0.020869,134.940656,32.000000,146.920208,135.689096,134.568891,123.322540,32.000000,121.473770,66.780218,56.577266,72.930068,24.012658,36.935298,83.785642,68.344857,17.873418,19.983969,59.551493,30.183377
54.797357,65.375812,101.396783,120.220186,114.143028,111.122426,29.304924,14.187130,99.758914,-0.000708,65.601541,55.915662,119.119615,99.882898,118.171733,99.692983,63.028308,97.020452,-0.000699,0.002426,32.000000,-235.820410,100.186397,-0.024745,18.208311,0.624065,543945.785526,1.004200,20.250286,14.207822,1.851379,0.064592,0.035925,135.022334,32.000000,146.865007,135.297271,135.219720,123.805036,32.000000,120.835883,66.790783,56.544108,72.889807,24.012658,36.956128,83.785642,68.308006,17.873418,19.986259,59.560511,30.133928
54.781982,65.375812,101.441479,120.220186,114.191789,111.126850,29.303756,14.182278,99.776126,-0.000947,65.477593,55.930141,119.212572,99.842159,118.170512,99.660099,63.081344,97.147499,-0.000698,0.002429,32.000000,-235.825917,100.192640,-0.024754,18.208468,0.625736,544138.690730,1.007083,20.324332,14.238958,1.853678,0.064155,0.050455,135.524976,32.000000,146.263446,135.067140,137.858562,123.928661,32.000000,120.476794,66.746586,56.552919,72.864493,24.012658,36.918744,83.785642,68.316520,17.873418,20.069212,59.554463,30.188660
54.865907,65.365085,101.440834,120.227132,114.217668,111.127320,29.285532,14.180280,99.797826,-0.001129,65.338471,55.806802,119.260524,99.889751,118.205571,99.720521,63.039602,97.124280,-0.000699,0.002423,32.000000,-235.827915,100.381212,-0.024748,18.187435,0.623581,544312.098250,1.006142,20.329550,14.293561,1.850395,0.126113,0.053725,135.947713,32.000000,145.794558,135.174087,139.609338,123.983383,32.000000,120.340063,66.787495,56.546261,72.893115,24.012658,36.962465,83.785642,68.272353,17.873418,20.055068,59.559154,30.184038
54.822179,65.268002,101.529352,120.206851,114.220141,111.135453,29.330078,14.181137,99.682642,-0.000900,65.279408,55.802460,119.198014,99.834003,118.196410,99.583498,62.993779,97.088733,-0.000699,0.002446,32.000000,-235.827715,100.177304,-0.024747,18.190582,0.624357,544230.546249,1.006535,20.344344,14.319712,1.851731,0.063186,0.045757,136.147198,32.000000,145.563409,135.730114,140.573082,123.301583,32.000000,120.912728,66.739879,56.498478,72.854019,24.012658,36.959004,83.785642,68.283046,17.873418,19.905839,59.557561,30.059240
54.806517,65.212723,101.446230,120.189904,114.209191,111.127304,29.327188,14.182849,99.646927,-0.001045,65.401772,55.852254,119.272458,99.857737,118.176655,99.572009,63.016921,97.096322,-0.000699,0.002439,32.000000,-235.824035,100.431912,-0.024753,18.155780,0.623359,544260.469345,1.005432,20.252899,14.346987,1.848886,0.041671,0.024327,136.125735,32.000000,145.779312,136.054236,139.197529,122.962613,32.000000,121.473766,66.721022,56.543907,72.878136,24.012658,36.959758,83.785642,68.276269,17.873418,19.907732,59.554866,30.123216
54.805414,65.212723,101.498659,120.189904,114.198792,111.111056,29.291984,14.180566,99.707894,-0.001280,65.456439,55.789382,119.186880,99.819892,118.125130,99.622694,63.044926,97.065962,-0.000699,0.002434,32.000000,-235.829597,100.249991,-0.024772,18.149669,0.624905,544279.904555,1.004604,20.197862,14.370660,1.851976,0.062650,0.028700,135.301595,32.000000,146.429451,136.107049,136.551796,122.865671,32.000000,121.843657,66.728059,56.528682,72.842550,24.012658,36.947820,83.785642,68.291740,17.873418,19.822925,59.560432,30.185212
54.759729,65.232524,101.409100,120.187126,114.179367,111.085261,29.302908,14.190841,99.699210,-0.001199,65.535146,55.846438,119.174510,99.895255,118.141430,99.704679,63.047014,97.025142,-0.000699,0.002400,32.000000,-235.822928,100.315740,-0.024786,18.133776,0.625446,544119.010419,1.004798,20.157648,14.352247,1.850988,0.063774,0.045210,135.138380,32.000000,146.734772,135.951157,135.056655,123.339192,32.000000,121.473229,66.742420,56.520027,72.873562,24.012658,36.928639,83.785642,68.316202,17.873418,19.855437,59.554030,30.177728
54.819867,65.263876,101.491835,120.194905,114.214004,111.089350,29.290378,14.184561,99.680510,-0.000936,65.480577,55.837398,119.166743,99.854719,118.173737,99.580404,63.001950,97.103585,-0.000698,0.002403,32.000000,-235.818881,100.251539,-0.024851,18.134353,0.626116,543979.829056,1.005881,20.158710,14.305318,1.851982,0.061569,0.046523,134.959424,32.000000,146.904250,135.248247,134.716812,123.716360,32.000000,120.725765,66.750421,56.501138,72.830667,24.012658,36.944244,83.785642,68.284756,17.873418,19.906104,59.554964,30.149775
54.809251,65.290279,101.397319,120.200461,114.230197,111.081327,29.316936,14.178568,99.730085,-0.001043,65.444879,55.915384,119.181428,99.917075,118.202984,99.649543,63.072156,97.064617,-0.000698,0.002397,32.000000,-235.832250,100.360573,-0.024856,18.126800,0.626561,543901.766658,1.006254,20.222477,14.277780,1.851892,0.058037,0.048685,135.293916,32.000000,146.552437,135.053892,137.117826,123.973045,32.000000,120.515072,66.717689,56.510172,72.809092,24.012658,36.919439,83.785642,68.291080,17.873418,19.907968,59.559813,30.163715
54.789715,65.290279,101.496999,120.200461,114.267802,111.048833,29.320661,14.176570,99.726290,-0.001112,65.361407,55.829081,119.226633,99.848848,118.190883,99.577953,62.995408,97.028175,-0.000698,0.002394,32.000000,-235.833429,100.316317,-0.024876,18.117883,0.626239,544032.511159,1.005584,20.195961,14.371745,1.851370,0.037645,0.031906,135.866109,32.000000,145.867769,135.054397,139.044500,124.038369,32.000000,120.361164,66.713610,56.485378,72.832884,24.012658,36.951306,83.785642,68.298558,17.873418,19.951240,59.563196,30.132974
54.803686,65.287528,101.396417,120.203517,114.254256,111.020480,29.321399,14.182706,99.787341,-0.000828,65.334562,55.929919,119.261574,99.878801,118.219591,99.627279,62.945713,97.126869,-0.000700,0.002416,32.000000,-235.826473,100.368790,-0.024866,18.106790,0.625768,543886.552389,1.004887,20.232575,14.277249,1.850004,0.058512,0.031886,136.120642,32.000000,145.663516,135.455982,140.654519,123.777077,32.000000,120.785894,66.690720,56.462206,72.840416,24.012658,36.930577,83.785642,68.295396,17.873418,19.948983,59.559803,30.131874
54.847757,65.243525,101.539727,120.195183,114.252302,111.024687,29.305103,14.187701,99.735296,-0.000804,65.399001,55.823157,119.232828,99.857858,118.182940,99.571483,63.066830,97.033429,-0.000701,0.002413,32.000000,-235.818855,100.321085,-0.024892,18.120821,0.627295,543901.864047,1.004861,20.251370,14.331278,1.852483,0.071699,0.045362,136.160161,32.000000,145.671410,135.924042,140.333209,123.136261,32.000000,121.253836,66.683112,56.472216,72.839392,24.012658,36.963156,83.785642,68.267921,17.873418,19.882206,59.551207,30.201646
54.743708,65.254251,101.415822,120.192960,114.245498,111.024753,29.301325,14.190555,99.689446,-0.000987,65.531942,55.866458,119.258971,99.884366,118.138386,99.626001,62.998181,97.038406,-0.000702,0.002431,32.000000,-235.814690,100.297181,-0.024903,18.121974,0.626218,543858.878866,1.004289,20.235178,14.442489,1.850175,0.118387,0.046428,135.625333,32.000000,146.098405,136.193854,137.574702,122.991612,32.000000,121.593241,66.676292,56.498628,72.843897,24.012658,36.905288,83.785642,68.286443,17.873418,19.883926,59.557708,30.072226
54.775453,65.254251,101.494775,120.192960,114.249653,111.016704,29.282800,14.190698,99.727016,-0.000823,65.536063,55.852306,119.264381,99.854983,118.144198,99.573665,63.019493,96.999371,-0.000702,0.002442,32.000000,-235.818481,100.309560,-0.024879,18.117201,0.626238,543531.331587,1.003873,20.148788,14.263132,1.851301,0.057025,0.061787,135.271580,32.000000,146.611242,136.194038,135.581362,122.987891,32.000000,121.688153,66.685369,56.476609,72.841393,24.012658,36.946486,83.785642,68.317747,17.873418,19.902468,59.552820,30.134148
54.845181,65.275977,101.455719,120.197405,114.259003,111.000508,29.281127,14.178568,99.779607,-0.000675,65.450305,55.837902,119.136794,99.855087,118.162607,99.686865,63.027020,97.086818,-0.000701,0.002465,32.000000,-235.827661,100.295635,-0.024885,18.099263,0.627065,543751.003033,1.006145,20.259628,14.334884,1.852557,0.055400,0.048018,135.074788,32.000000,146.841143,135.418179,134.293795,123.713809,32.000000,121.147051,66.701549,56.501423,72.854210,24.012658,36.910116,83.785642,68.258899,17.873418,19.938288,59.562458,30.056745
54.821707,65.270202,101.524813,120.197961,114.263260,110.984223,29.296914,14.182992,99.719636,-0.000840,65.325703,55.858894,119.202158,99.814978,118.151437,99.587635,63.055576,97.087813,-0.000700,0.002485,32.000000,-235.820942,100.389960,-0.024900,18.133173,0.627336,543647.691930,1.006063,20.229067,14.289228,1.852924,0.040309,0.038189,135.125442,32.000000,146.835782,135.043892,135.907176,124.009000,32.000000,121.023654,66.668880,56.470882,72.819995,24.012658,36.965119,83.785642,68.272433,17.873418,19.931206,59.556095,30.099298
54.799648,65.231974,101.475105,120.193516,114.261290,110.986038,29.301073,14.186274,99.781429,-0.000874,65.290112,55.862176,119.190077,99.829026,118.210468,99.659531,62.987852,97.046857,-0.000699,0.002490,32.000000,-235.820446,100.140346,-0.024906,18.129213,0.626096,543547.458368,1.004616,20.183717,14.336224,1.849857,0.062252,0.044423,135.649364,32.000000,146.071433,134.852054,138.461986,124.173338,32.000000,120.778405,66.683132,56.470128,72.845265,24.012658,36.903186,83.785642,68.270374,17.873418,19.933114,59.554315,30.199005
54.763821,65.231974,101.475749,120.193516,114.239733,110.984553,29.303861,14.184704,99.635708,-0.000584,65.352394,55.791733,119.250958,99.887487,118.194418,99.675237,63.008062,97.116950,-0.000698,0.002484,32.000000,-235.822672,100.299161,-0.024846,18.119588,0.626001,543411.173191,1.004388,20.200517,14.308289,1.851909,0.111079,0.045858,136.176163,32.000000,145.736635,135.140608,139.970789,124.010026,32.000000,120.688556,66.699028,56.480316,72.860281,24.012658,36.942412,83.785642,68.316762,17.873418,19.875066,59.559931,30.195043
54.858566,65.242425,101.499383,120.194905,114.195096,110.968397,29.306646,14.183134,99.808526,-0.000808,65.443826,55.986388,119.203645,99.885102,118.203621,99.695017,63.085734,97.010580,-0.000699,0.002499,32.000000,-235.824078,100.172286,-0.024802,18.154259,0.626020,543520.860050,1.004606,20.183508,14.350481,1.851747,0.069429,0.049610,136.198396,32.000000,145.551702,135.769963,140.792281,123.216921,32.000000,121.429019,66.664209,56.446754,72.851051,24.012658,36.953039,83.785642,68.255690,17.873418,19.893070,59.558869,30.161954
54.913492,65.258926,101.599019,120.196016,114.210683,110.952277,29.297344,14.181707,99.822298,-0.001077,65.241057,56.020372,119.251946,99.904555,118.133708,99.690331,63.014466,97.141051,-0.000697,0.002490,32.000000,-235.829111,100.359470,-0.024808,18.178728,0.627085,543490.661813,1.005225,20.217988,14.373961,1.852971,0.033806,0.015862,136.061024,32.000000,145.848140,136.204319,138.478076,122.838832,32.000000,121.475075,66.665501,56.455653,72.842627,24.012658,37.000217,83.785642,68.199312,17.873418,19.920585,59.554178,30.161807
54.923524,65.124992,101.565667,120.175180,114.270158,110.942526,29.303393,14.184133,99.871958,-0.000977,64.990768,55.852076,119.210728,99.981040,118.143514,99.725515,62.973932,97.084384,-0.000698,0.002498,32.000000,-235.825701,100.315722,-0.024822,18.176551,0.624133,543207.341296,1.003090,20.137296,14.229978,1.850201,0.052083,0.040942,135.284346,32.000000,146.326134,136.337978,136.344915,122.766425,32.000000,121.565423,66.667147,56.456054,72.857145,24.012658,36.960043,83.785642,68.197804,17.873418,19.922413,59.551306,30.062468
54.902042,65.124992,101.565305,120.175180,114.303567,110.949030,29.324096,14.186845,99.806516,-0.000950,64.848927,55.979215,119.108808,99.968907,118.189205,99.716981,63.092671,97.196467,-0.000699,0.002476,32.000000,-235.820367,100.293960,-0.024880,18.166821,0.623142,543276.430028,1.002196,20.101016,14.382574,1.850165,0.068421,0.051203,135.129177,32.000000,146.671468,135.931872,134.498463,123.255959,32.000000,121.036992,66.703500,56.468818,72.911669,24.012658,36.985878,83.785642,68.197884,17.873418,19.714181,59.556833,30.185065
54.878905,64.977035,101.645032,120.135175,114.374854,110.965431,29.281380,14.183705,99.818412,-0.001238,64.812240,55.869516,119.134313,99.962016,118.151476,99.723946,63.053566,97.145335,-0.000698,0.002456,32.000000,-235.823179,100.305668,-0.024811,18.175554,0.622392,543114.089146,1.001339,19.957445,14.387796,1.849220,0.092917,0.037374,134.946066,32.000000,146.803574,135.279086,135.167192,123.869027,32.000000,120.759041,66.685169,56.446042,72.864739,24.012658,36.968370,83.785642,68.194847,17.873418,19.483359,59.552938,30.062028
54.853849,64.942109,101.583967,120.114061,114.395784,111.006160,29.318306,14.183991,99.857432,-0.001308,64.830310,55.863954,119.187227,100.015480,118.177353,99.739226,63.068033,97.244054,-0.000698,0.002425,32.000000,-235.823221,100.208710,-0.024572,18.181481,0.623191,542905.831775,1.001124,19.978082,14.338886,1.849937,0.058504,0.045869,135.458698,32.000000,146.251147,134.991021,137.395462,124.142910,32.000000,120.384594,66.676773,56.437121,72.857123,24.012658,37.002461,83.785642,68.215764,17.873418,19.428584,59.560944,30.083818
54.836893,64.991886,101.592426,120.117395,114.387989,110.998103,29.322969,14.184704,99.865991,-0.001023,64.993233,55.886272,119.193194,99.922722,118.189617,99.699521,63.019090,97.182247,-0.000698,0.002429,32.000000,-235.823164,100.388246,-0.024581,18.205452,0.623985,542865.984127,1.002803,19.852357,14.346142,1.852169,0.038447,0.012460,135.895263,32.000000,145.915063,134.878765,139.412189,124.324477,32.000000,120.455202,66.730596,56.431304,72.905506,24.012658,36.980631,83.785642,68.209604,17.873418,19.428175,59.556243,30.194823
54.842069,64.991886,101.575988,120.117395,114.396403,110.990056,29.340727,14.181422,99.907000,-0.001213,65.062781,55.823700,119.200917,99.950760,118.175738,99.741546,63.032806,97.113505,-0.000697,0.002442,32.000000,-235.826118,100.194721,-0.024631,18.197925,0.623843,542998.422164,1.002320,19.841515,14.393153,1.851902,0.067757,0.039129,136.245601,32.000000,145.652219,135.492399,140.569495,123.584293,32.000000,121.229058,66.725049,56.450570,72.912035,24.012658,37.001132,83.785642,68.220461,17.873418,19.505835,59.552102,30.105755
54.840734,65.016912,101.536327,120.118506,114.420633,110.984527,29.349738,14.183563,99.786399,-0.001326,65.118735,55.934186,119.173182,99.989931,118.142851,99.741731,63.049957,97.153191,-0.000697,0.002423,32.000000,-235.824633,100.455468,-0.024617,18.195329,0.623484,543144.266696,1.002565,19.907596,14.403611,1.852629,0.063905,0.045789,136.209370,32.000000,145.622966,135.899399,139.706677,123.137077,32.000000,121.577658,66.741843,56.435099,72.916997,24.012658,36.966049,83.785642,68.217389,17.873418,19.544969,59.552378,30.057479
54.850399,65.041663,101.599155,120.119340,114.405253,110.992925,29.307208,14.187130,99.774277,-0.001130,65.140635,55.933368,119.102608,99.943255,118.087496,99.701295,62.980866,97.156105,-0.000697,0.002439,32.000000,-235.824999,100.289840,-0.024587,18.192077,0.623440,543072.375750,1.001781,19.902619,14.347070,1.852155,0.063966,0.056331,135.402234,32.000000,146.282903,136.122778,136.943112,122.904685,32.000000,121.631840,66.731494,56.427151,72.921480,24.012658,37.010653,83.785642,68.215060,17.873418,19.583791,59.558239,30.173400
54.789630,65.044138,101.530610,120.119062,114.396878,110.988810,29.315363,14.179567,99.881283,-0.001009,65.165197,55.809175,119.145176,99.958367,118.114016,99.785651,63.018627,97.139890,-0.000697,0.002420,32.000000,-235.827645,100.475130,-0.024578,18.194699,0.623165,543046.384508,1.001518,19.928928,14.354646,1.851476,0.055912,0.043061,135.087112,32.000000,146.607681,136.194679,135.376791,122.993231,32.000000,121.587424,66.735857,56.465730,72.925724,24.012658,36.978283,83.785642,68.247463,17.873418,19.584086,59.553922,30.183598
54.815831,65.044138,101.632524,120.119062,114.401518,110.960266,29.305636,14.181279,99.849491,-0.001161,65.208994,55.814623,119.116922,99.884388,118.166678,99.675071,63.041502,97.150744,-0.000698,0.002421,32.000000,-235.827244,100.292800,-0.024585,18.190451,0.623808,543265.839216,1.002918,19.944386,14.425552,1.852296,0.081483,0.018783,135.002861,32.000000,146.829196,135.369055,134.581351,123.510565,32.000000,120.701132,66.770847,56.463199,72.946268,24.012658,37.034558,83.785642,68.229804,17.873418,19.588262,59.559410,30.142292
54.721059,65.057338,101.487407,120.115450,114.421372,110.952377,29.286424,14.188985,99.772700,-0.001084,65.304300,55.742410,119.111717,99.882633,118.132383,99.687667,63.067015,97.026552,-0.000698,0.002406,32.000000,-235.819866,100.424017,-0.024605,18.183317,0.624229,543201.532296,1.003840,20.005312,14.377690,1.853099,0.129299,0.041665,135.227442,32.000000,146.586667,135.098178,136.611605,123.925315,32.000000,120.451880,66.776569,56.479957,72.942543,24.012658,36.947790,83.785642,68.247784,17.873418,19.609246,59.555436,30.104874
54.677737,65.172020,101.442548,120.131841,114.401607,110.944262,29.340552,14.185560,99.687393,-0.000843,65.571240,55.717056,119.185469,99.819177,118.157515,99.574395,63.085135,97.023943,-0.000700,0.002391,32.000000,-235.822963,100.291207,-0.024621,18.180904,0.624712,542998.574283,1.003383,19.980105,14.361576,1.854072,0.066708,0.064116,135.785325,32.000000,145.989791,134.952033,138.710767,124.217852,32.000000,120.404968,66.774464,56.484573,72.951358,24.012658,36.951468,83.785642,68.336353,17.873418,19.788976,59.564701,30.092182
54.712815,65.339233,101.405877,120.167679,114.383617,110.916214,29.315097,14.187986,99.650267,-0.000986,65.827695,55.642487,119.171426,99.722912,118.154454,99.456868,63.088148,96.992252,-0.000700,0.002397,32.000000,-235.818406,100.130637,-0.024593,18.192575,0.625371,542974.923673,1.005931,20.084528,14.258659,1.854632,0.055449,0.050393,136.093460,32.000000,145.654827,135.239646,140.135361,123.840824,32.000000,120.824382,66.770387,56.471589,72.970463,24.012658,36.904880,83.785642,68.353028,17.873418,19.790190,59.558928,30.201719
54.685428,65.339233,101.408479,120.167679,114.390764,110.911834,29.313924,14.180138,99.652878,-0.001175,65.982142,55.728851,119.130532,99.779335,118.106424,99.595863,62.950519,96.990933,-0.000700,0.002386,32.000000,-235.826583,100.280074,-0.024614,18.214133,0.626031,543087.261076,1.005190,20.240948,14.238912,1.855281,0.042657,0.030394,136.212955,32.000000,145.652094,135.709415,140.127238,123.330623,32.000000,121.434497,66.751138,56.472765,72.973771,24.012658,36.936873,83.785642,68.341384,17.873418,20.053660,59.557748,30.151976
54.702826,65.480598,101.388355,120.204629,114.335675,110.917017,29.324749,14.180423,99.654144,-0.000850,66.022807,55.739533,119.219440,99.764286,118.055557,99.445556,63.010016,97.028110,-0.000701,0.002366,32.000000,-235.830559,99.940826,-0.024618,18.216152,0.624688,543166.727532,1.005545,20.374362,14.216135,1.853421,0.070711,0.034390,135.807083,32.000000,146.045622,136.007148,138.004791,122.944576,32.000000,121.673743,66.777620,56.486082,72.988748,24.012658,36.875867,83.785642,68.312769,17.873418,20.277437,59.553794,30.055865
54.714928,65.520753,101.382073,120.227132,114.337438,110.914147,29.292066,14.186559,99.595232,-0.000834,65.984454,55.872858,119.200255,99.787388,118.092936,99.480540,62.998455,96.960135,-0.000700,0.002371,32.000000,-235.823931,100.151889,-0.024634,18.185520,0.624498,543454.363305,1.006103,20.400750,14.352940,1.854397,0.141606,0.046213,135.218608,32.000000,146.503188,136.066316,135.945261,122.877529,32.000000,121.846918,66.773915,56.503838,72.952097,24.012658,36.920486,83.785642,68.334586,17.873418,20.343620,59.557551,30.203407
54.742402,65.522953,101.379952,120.238244,114.315196,110.913961,29.311325,14.184561,99.721533,-0.001036,65.972901,55.763976,119.107172,99.746403,118.119185,99.536236,62.996404,96.963361,-0.000699,0.002379,32.000000,-235.823142,100.054770,-0.024712,18.190398,0.624144,543549.192624,1.005805,20.525350,14.316628,1.853439,0.081359,0.048468,135.038055,32.000000,146.743210,135.585639,134.356028,123.468170,32.000000,120.975946,66.781741,56.508387,72.984803,24.012658,36.892423,83.785642,68.320295,17.873418,20.347298,59.559882,30.164302
54.744845,65.522953,101.414240,120.238244,114.291607,110.906017,29.287283,14.183563,99.641430,-0.000897,65.896719,55.767038,119.137430,99.795158,118.127480,99.616564,63.056228,96.949956,-0.000699,0.002360,32.000000,-235.822830,100.051487,-0.024684,18.217149,0.624942,543610.959943,1.006762,20.553846,14.285792,1.852914,0.127259,0.047123,135.012973,32.000000,146.658621,135.219992,135.441825,123.776804,32.000000,120.499964,66.803861,56.494516,72.951314,24.012658,36.935268,83.785642,68.316776,17.873418,20.354426,59.556007,30.130920
54.768624,65.540005,101.450619,120.244634,114.302909,110.918233,29.315314,14.186131,99.654949,-0.000720,65.782538,55.860572,119.217829,99.749441,118.132155,99.539273,63.051319,97.038389,-0.000699,0.002381,32.000000,-235.820917,100.263225,-0.024681,18.240805,0.624210,543602.276873,1.005546,20.529588,14.289856,1.851946,0.027263,0.015275,135.627657,32.000000,146.067833,134.968448,138.139518,124.143110,32.000000,120.289937,66.818395,56.537484,72.967137,24.012658,36.872569,83.785642,68.299567,17.873418,20.384823,59.555613,30.059974
54.819861,65.512502,101.370128,120.251302,114.317604,110.919487,29.296022,14.178425,99.716377,-0.000963,65.664283,55.765474,119.270076,99.771097,118.197454,99.552428,63.034783,97.052558,-0.000699,0.002426,32.000000,-235.828131,100.059565,-0.024691,18.199892,0.623540,543434.575017,1.006250,20.527236,14.221669,1.852489,0.057865,0.038924,136.055845,32.000000,145.724337,135.115054,139.810969,124.175859,32.000000,120.557982,66.848033,56.497490,72.949964,24.012658,36.916576,83.785642,68.260449,17.873418,20.345630,59.567799,30.172006
54.814282,65.412115,101.451677,120.240189,114.314761,110.923639,29.295749,14.179567,99.675515,-0.001112,65.463049,55.806251,119.230860,99.811879,118.160141,99.496527,63.036959,97.128627,-0.000700,0.002432,32.000000,-235.827154,100.283255,-0.024692,18.195014,0.622726,543517.489499,1.004962,20.521395,14.281735,1.852349,0.093918,0.054404,136.174266,32.000000,145.620472,135.689037,140.549861,123.279109,32.000000,121.197272,66.798490,56.501729,72.967001,24.012658,36.934672,83.785642,68.273646,17.873418,20.349249,59.549024,30.186826
54.787829,65.412115,101.468547,120.240189,114.282810,110.935932,29.335916,14.182421,99.750446,-0.000918,65.444538,55.784902,119.222847,99.720935,118.141111,99.548275,62.999862,97.070429,-0.000701,0.002419,32.000000,-235.825283,100.131761,-0.024644,18.201151,0.622236,543490.965858,1.004521,20.444592,14.307106,1.849150,0.060236,0.045537,135.963906,32.000000,145.913175,135.904170,138.790814,123.159888,32.000000,121.796209,66.789567,56.513359,72.948526,24.012658,36.962291,83.785642,68.280528,17.873418,20.195424,59.555515,30.152783
54.776864,65.306505,101.489982,120.221853,114.245708,110.939911,29.306207,14.186274,99.682059,-0.000903,65.462154,55.732226,119.177907,99.796075,118.127934,99.614386,63.061573,97.039512,-0.000701,0.002425,32.000000,-235.823069,100.251131,-0.024635,18.191159,0.623195,543365.117593,1.004411,20.349571,14.352339,1.850826,0.055687,0.033028,135.362086,32.000000,146.507623,136.066943,136.253508,123.089623,32.000000,121.896863,66.810589,56.548979,72.946261,24.012658,36.929697,83.785642,68.286582,17.873418,20.032946,59.562213,30.187193
54.806592,65.277353,101.530722,120.207129,114.239602,110.960235,29.319345,14.177712,99.649962,-0.001154,65.488320,55.737796,119.183775,99.862550,118.152281,99.556930,63.046581,97.038132,-0.000699,0.002421,32.000000,-235.831959,100.244037,-0.024647,18.182478,0.623750,543518.341305,1.003683,20.375023,14.353167,1.852027,0.045091,0.015459,135.035719,32.000000,146.857027,135.706941,134.979337,123.373830,32.000000,121.767452,66.820149,56.558236,72.977338,24.012658,36.992999,83.785642,68.264668,17.873418,19.989525,59.560570,30.164962
54.829960,65.286428,101.496199,120.208518,114.210694,110.961693,29.296048,14.188557,99.731576,-0.001046,65.423452,55.869170,119.231643,99.890361,118.150707,99.584562,63.067255,97.119824,-0.000699,0.002421,32.000000,-235.813410,100.213277,-0.024698,18.163149,0.624374,543257.892812,1.004675,20.279964,14.272181,1.852789,0.066463,0.050913,135.070228,32.000000,146.899142,135.183657,134.969869,123.807980,32.000000,120.828258,66.845137,56.566246,72.934511,24.012658,36.931007,83.785642,68.255048,17.873418,19.991484,59.556577,30.029599
54.764891,65.286428,101.434238,120.208518,114.176110,110.973968,29.289545,14.179710,99.748878,-0.000783,65.347411,55.764647,119.202628,99.814142,118.219107,99.519650,63.068288,97.026581,-0.000698,0.002417,32.000000,-235.830453,100.350130,-0.024746,18.171515,0.624541,543330.826931,1.003728,20.222206,14.286313,1.852528,0.063788,0.048623,135.397984,32.000000,146.429640,135.016468,137.162889,124.033573,32.000000,120.524095,66.834330,56.578918,72.914029,24.012658,36.951621,83.785642,68.291871,17.873418,20.007677,59.547598,30.188000
54.816207,65.293854,101.507436,120.204906,114.170678,110.965591,29.315561,14.187130,99.746166,-0.000971,65.394142,55.839804,119.176213,99.766915,118.186365,99.598455,63.038081,97.087871,-0.000699,0.002433,32.000000,-235.823852,100.104655,-0.024719,18.166480,0.624420,543295.100528,1.004090,20.208806,14.316559,1.851108,0.058433,0.056291,135.876524,32.000000,145.881980,135.008565,139.279762,124.047832,32.000000,120.472176,66.848776,56.556014,72.910219,24.012658,36.939304,83.785642,68.274627,17.873418,20.021328,59.556754,30.197537
54.828508,65.315031,101.415618,120.206851,114.167822,110.965480,29.304736,14.186417,99.700180,-0.001024,65.450836,55.810177,119.248824,99.844340,118.208000,99.632619,63.009987,97.043735,-0.000699,0.002453,32.000000,-235.820796,100.295653,-0.024720,18.172748,0.624888,543387.554318,1.005745,20.271411,14.257404,1.852176,0.079047,0.045944,136.116262,32.000000,145.614446,135.525202,140.530373,123.414379,32.000000,120.847971,66.872538,56.580493,72.924627,24.012658,36.941546,83.785642,68.247940,17.873418,20.056517,59.559439,30.163128
54.768450,65.303480,101.500272,120.204351,114.148974,110.977545,29.343489,14.181565,99.769529,-0.000740,65.444578,55.797040,119.248660,99.922845,118.126093,99.585067,63.073108,97.086713,-0.000701,0.002451,32.000000,-235.832204,100.156684,-0.024799,18.177731,0.624729,543394.260216,1.003755,20.229458,14.325820,1.851778,0.052124,0.046143,136.214513,32.000000,145.697358,135.978011,139.664006,123.094828,32.000000,121.360335,66.890272,56.597605,72.955595,24.012658,36.956906,83.785642,68.297100,17.873418,20.058742,59.551542,30.128572
54.805992,65.303480,101.379224,120.204351,114.120884,110.997720,29.314258,14.182849,99.779148,-0.000789,65.497280,55.797025,119.255349,99.762471,118.127684,99.539576,63.036385,97.100077,-0.000702,0.002447,32.000000,-235.824199,100.328959,-0.024923,18.153367,0.623368,543477.172458,1.003933,20.238803,14.326401,1.849688,0.108312,0.057172,135.461146,32.000000,146.317056,136.084820,137.083116,123.052249,32.000000,121.750644,66.891542,56.599733,72.952789,24.012658,36.926818,83.785642,68.264524,17.873418,20.042850,59.560049,30.206635
54.821315,65.281478,101.488603,120.200461,114.142328,111.001756,29.304071,14.183420,99.777758,-0.000948,65.502860,55.793860,119.195152,99.828945,118.148742,99.564920,63.027379,97.033882,-0.000703,0.002437,32.000000,-235.822645,100.121665,-0.024953,18.157406,0.625319,543418.315715,1.003902,20.285037,14.290071,1.853262,0.059826,0.050686,135.191268,32.000000,146.734039,136.141243,135.333341,122.949990,32.000000,121.827888,66.883454,56.630337,72.959599,24.012658,36.975355,83.785642,68.265193,17.873418,20.010537,59.561367,30.169658
54.816487,65.283128,101.412505,120.195183,114.127053,111.017889,29.323653,14.186131,99.752358,-0.000672,65.347913,55.843191,119.165226,99.864445,118.153747,99.614895,63.107278,96.993008,-0.000703,0.002469,32.000000,-235.820917,100.289167,-0.024825,18.184760,0.624284,543575.202013,1.004324,20.248911,14.335122,1.849784,0.039845,0.028055,135.178152,32.000000,146.774233,135.026358,136.369576,124.045921,32.000000,120.532571,66.882095,56.583844,72.893027,24.012658,36.937231,83.785642,68.261882,17.873418,20.015772,59.555436,30.197611
54.829391,65.297979,101.516196,120.196850,114.073952,111.038205,29.313773,14.181137,99.782829,-0.000654,65.257908,55.835110,119.218798,99.886529,118.208187,99.592299,63.046536,97.134277,-0.000705,0.002478,32.000000,-235.825584,100.202919,-0.024686,18.173902,0.624920,543573.018824,1.004339,20.212169,14.302866,1.851262,0.069123,0.055052,135.748585,32.000000,145.930384,134.978787,138.691667,124.144979,32.000000,120.418811,66.902306,56.586176,72.904932,24.012658,36.991197,83.785642,68.240579,17.873418,20.040994,59.555053,30.167237
54.853300,65.254526,101.498263,120.191849,114.047671,111.050404,29.293652,14.185703,99.808479,-0.000830,65.072696,55.765118,119.208802,99.894685,118.222147,99.645433,62.953288,97.131661,-0.000704,0.002495,32.000000,-235.824787,100.379129,-0.024685,18.191710,0.623600,543513.693176,1.004606,20.226112,14.244596,1.850119,0.072733,0.042376,136.047053,32.000000,145.687032,135.258309,140.234155,123.792546,32.000000,120.556126,66.907105,56.591456,72.909521,24.012658,36.961905,83.785642,68.199228,17.873418,20.043098,59.554345,30.161734
54.853905,65.254526,101.546072,120.191849,114.029464,111.058537,29.317707,14.189128,99.799973,-0.000777,65.072696,55.941864,119.208802,99.926494,118.222147,99.724643,62.953288,97.089379,-0.000704,0.002527,32.000000,-235.819559,100.380596,-0.024682,18.178964,0.624711,543731.797490,1.004217,20.220904,14.346283,1.851492,0.061809,0.047649,136.047053,32.000000,145.687032,135.258309,140.234155,123.792546,32.000000,120.556126,66.907105,56.591456,72.909521,24.012658,36.980629,83.785642,68.222816,17.873418,19.976451,59.555210,30.061147
54.849283,65.142318,101.545434,120.172124,113.977863,111.054461,29.313036,14.181850,99.898603,-0.000412,65.007752,55.900961,119.253244,99.944827,118.168020,99.659344,63.042945,97.239465,-0.000704,0.002528,32.000000,-235.829952,100.217828,-0.024681,18.201020,0.623436,543914.235970,1.004416,20.154460,14.437901,1.850358,0.060332,0.051436,136.181709,32.000000,145.653564,135.855505,140.432319,123.218422,32.000000,121.219081,66.927206,56.650598,72.931982,24.012658,37.006446,83.785642,68.217240,17.873418,19.802792,59.563383,30.132240
54.864156,65.038087,101.583890,120.147677,113.962913,111.013677,29.314241,14.186987,99.804860,-0.000764,65.055243,55.967337,119.222411,99.959099,118.128884,99.744015,63.053225,97.171471,-0.000703,0.002551,32.000000,-235.823011,100.415166,-0.024699,18.191788,0.624377,543952.938418,1.003653,20.153877,14.411552,1.851210,0.055046,0.025129,135.250605,32.000000,146.568662,136.251601,136.051544,122.952456,32.000000,121.857751,66.885317,56.618730,72.913198,24.012658,37.023541,83.785642,68.204317,17.873418,19.641149,59.552309,30.135102
54.798778,65.029562,101.455884,120.131563,113.971186,111.017543,29.308606,14.182421,99.787709,-0.000882,65.278429,55.899095,119.131394,99.938383,118.093138,99.661382,63.032532,97.094588,-0.000703,0.002570,32.000000,-235.826594,100.218072,-0.024680,18.168840,0.623491,543582.619308,1.003568,20.046114,14.415383,1.851354,0.054853,0.043837,135.002690,32.000000,146.849743,135.610098,134.305596,123.514039,32.000000,121.238124,66.901163,56.636881,72.901012,24.012658,36.985537,83.785642,68.215051,17.873418,19.641418,59.549408,30.196730
54.779032,65.029562,101.528124,120.131563,113.965568,111.013446,29.360159,14.184704,99.714975,-0.000630,65.342761,55.763469,119.119149,99.853720,118.120568,99.624714,63.046862,97.134254,-0.000703,0.002595,32.000000,-235.825786,100.405704,-0.024670,18.155990,0.623490,543199.801447,1.002577,19.927584,14.362764,1.851553,0.054653,0.041632,135.029418,32.000000,147.072184,135.199071,135.173604,123.977429,32.000000,120.836464,66.915236,56.630891,72.888299,24.012658,37.003251,83.785642,68.259729,17.873418,19.628316,59.564465,30.078095
