OSU 80 Ton Compressor Load Stand
54.755793,65.138468,101.396041,120.147954,113.957450,111.006729,29.310442,14.187986,99.754540,-0.000846,65.424079,55.854955,119.187881,99.881634,118.176830,99.582851,63.067470,97.063261,-0.000704,0.002598,32.000000,-235.817914,100.134879,-0.024697,18.141749,0.624314,543285.434663,1.004106,19.981933,14.335556,1.851426,0.072537,0.035670,135.623265,32.000000,146.228835,134.880449,137.967939,124.149356,32.000000,120.660691,66.899893,56.666796,72.885514,24.012658,36.986850,83.785642,68.253736,17.873418,19.799074,59.558849,30.040898
54.805023,65.234724,101.563994,120.166846,113.928775,110.986190,29.288741,14.190698,99.685012,-0.001059,65.502511,55.876671,119.171050,99.774235,118.169798,99.583280,63.091028,97.022388,-0.000704,0.002584,32.000000,-235.816842,100.330934,-0.024714,18.164907,0.625851,543246.515093,1.002706,20.000935,14.345943,1.853412,0.110227,0.030323,135.904121,32.000000,145.956070,134.975433,139.836008,124.121286,32.000000,120.688941,66.905768,56.620040,72.903014,24.012658,37.017187,83.785642,68.248423,17.873418,19.950566,59.556056,30.095410
54.804195,65.299629,101.436203,120.185459,113.949052,110.990185,29.267125,14.184133,99.723230,-0.000966,65.490212,55.869132,119.229741,99.804048,118.156663,99.684282,63.030085,97.080793,-0.000704,0.002579,32.000000,-235.818817,100.152563,-0.024720,18.167031,0.625636,543339.981096,1.005111,20.132209,14.281091,1.851787,0.054821,0.046168,136.197997,32.000000,145.715676,135.573880,140.826640,123.232772,32.000000,121.176287,66.901427,56.620283,72.925472,24.012658,36.969686,83.785642,68.284239,17.873418,19.952224,59.557679,30.083231
54.781830,65.299629,101.560938,120.185459,113.929911,111.010288,29.289648,14.187273,99.638930,-0.000785,65.490212,55.870810,119.229741,99.858735,118.156663,99.680576,63.030085,97.080178,-0.000704,0.002569,32.000000,-235.817644,100.406315,-0.024714,18.131573,0.625591,543301.278023,1.004929,20.181088,14.232049,1.853188,0.040916,0.022921,136.197997,32.000000,145.715676,135.573880,140.826640,123.232772,32.000000,121.176287,66.901427,56.620283,72.925472,24.012658,36.964747,83.785642,68.243852,17.873418,20.054973,59.563206,30.093796
54.807564,65.301280,101.407589,120.195461,113.911058,111.036566,29.308898,14.189699,99.706241,-0.001010,65.519364,55.824667,119.156137,99.913525,118.086085,99.552130,63.101352,97.115905,-0.000703,0.002587,32.000000,-235.820300,100.158618,-0.024720,18.142142,0.624382,543546.513836,1.005899,20.246789,14.329404,1.850884,0.063646,0.060957,135.318144,32.000000,146.355582,136.319171,136.577740,122.705514,32.000000,121.535751,66.874114,56.620881,72.931001,24.012658,36.969682,83.785642,68.254452,17.873418,20.060378,59.561062,30.166943
54.823412,65.290279,101.528649,120.199072,113.920629,111.044715,29.297332,14.190270,99.730347,-0.001071,65.612171,55.808507,119.107540,99.798276,118.123091,99.595239,63.093423,97.077788,-0.000701,0.002580,32.000000,-235.818909,100.261163,-0.024818,18.126276,0.627421,543657.187484,1.005762,20.268310,14.329021,1.853916,0.063404,0.052767,135.095913,32.000000,146.764778,136.001160,135.152238,123.102661,32.000000,121.223302,66.891255,56.607455,72.913652,24.012658,37.004495,83.785642,68.235041,17.873418,20.045304,59.553351,30.132754
54.793674,65.304030,101.503203,120.202128,113.953497,111.044689,29.283373,14.189413,99.714127,-0.000781,65.571449,55.913885,119.208576,99.847663,118.183409,99.657292,63.094548,97.083788,-0.000701,0.002578,32.000000,-235.821569,100.083606,-0.024798,18.137631,0.625138,543622.537947,1.004821,20.245197,14.280020,1.850248,0.038356,0.043505,134.896653,32.000000,146.878714,135.291465,134.745385,123.716756,32.000000,120.567466,66.873963,56.609344,72.911870,24.012658,36.952677,83.785642,68.268508,17.873418,20.047354,59.558023,30.045960
54.848076,65.304030,101.477744,120.202128,113.955370,111.052830,29.290311,14.183134,99.687909,-0.000827,65.396665,55.860499,119.203452,99.852966,118.192425,99.561375,63.123868,97.110647,-0.000700,0.002576,32.000000,-235.823750,100.286660,-0.024767,18.137474,0.626623,543654.600701,1.004940,20.218954,14.264192,1.851921,0.069589,0.047512,135.371318,32.000000,146.686191,135.148339,137.044561,124.130286,32.000000,120.475783,66.903926,56.612271,72.934240,24.012658,36.986514,83.785642,68.210328,17.873418,20.070971,59.559960,30.143906
54.848585,65.319706,101.492474,120.206851,114.005570,111.071997,29.309022,14.191839,99.760681,-0.000956,65.315044,55.947174,119.228006,99.874395,118.160819,99.595016,63.092501,97.113965,-0.000698,0.002591,32.000000,-235.813897,100.144117,-0.024777,18.127482,0.626589,543688.355357,1.006060,20.261313,14.266807,1.852462,0.066939,0.040034,135.899695,32.000000,146.034833,134.946261,138.952185,124.115592,32.000000,120.444571,66.862518,56.574144,72.927627,24.012658,36.960743,83.785642,68.188346,17.873418,20.097667,59.558859,30.078902
54.854478,65.264426,101.557186,120.197405,114.024140,111.091091,29.329915,14.187701,99.704897,-0.000723,65.235479,55.951320,119.223630,99.925556,118.158401,99.656558,63.072001,97.046652,-0.000698,0.002596,32.000000,-235.821970,100.271321,-0.024842,18.130865,0.625293,543635.853115,1.004791,20.208987,14.254227,1.850161,0.077472,0.095045,136.054678,32.000000,145.667342,135.336017,140.601964,123.850114,32.000000,120.944956,66.860371,56.528116,72.929691,24.012658,37.022717,83.785642,68.199646,17.873418,20.013485,59.552988,30.100472
54.842487,65.203647,101.564005,120.177680,114.097583,111.070754,29.320410,14.184561,99.854571,-0.000668,65.143562,55.897987,119.206859,99.963035,118.141211,99.731322,63.005156,97.057061,-0.000699,0.002563,32.000000,-235.823306,100.268834,-0.024829,18.137028,0.625906,543819.679251,1.004355,20.224173,14.287661,1.850412,0.051167,0.025675,136.252501,32.000000,145.675257,135.888214,139.762359,123.211713,32.000000,121.463343,66.812165,56.519791,72.909927,24.012658,36.953008,83.785642,68.193085,17.873418,20.015353,59.561298,30.196804
54.890714,65.203647,101.493576,120.177680,114.169102,111.058196,29.322725,14.192696,99.761374,-0.000869,65.163084,56.023888,119.252931,99.828597,118.120939,99.671005,63.067947,97.108128,-0.000698,0.002558,32.000000,-235.819270,100.225900,-0.024801,18.150718,0.626347,543871.954661,1.003544,20.163227,14.266205,1.851393,0.048156,0.029989,135.597864,32.000000,146.178031,136.206075,137.740465,122.892996,32.000000,121.538321,66.824002,56.548221,72.909557,24.012658,36.995413,83.785642,68.166647,17.873418,19.921894,59.556676,30.141118
54.814998,65.140668,101.591897,120.158233,114.187194,111.058141,29.307369,14.187986,99.767779,-0.000878,65.222805,55.943646,119.129866,99.943133,118.105364,99.622943,63.060044,97.105214,-0.000699,0.002557,32.000000,-235.816767,100.297549,-0.024770,18.154180,0.626214,543834.110807,1.003765,20.113977,14.339541,1.851922,0.062445,0.038977,135.201334,32.000000,146.602376,136.321903,135.603250,122.910008,32.000000,121.540092,66.814160,56.520967,72.933171,24.012658,37.006550,83.785642,68.183586,17.873418,19.824705,59.561829,30.024097
54.824104,65.102166,101.446491,120.142954,114.207200,111.066211,29.298646,14.183848,99.735529,-0.000546,65.170654,55.820928,119.134656,99.848622,118.138851,99.716429,63.037104,97.064836,-0.000697,0.002567,32.000000,-235.826479,100.199105,-0.024795,18.156252,0.623999,543612.179013,1.002596,20.067619,14.308578,1.849012,0.084299,0.045221,134.998803,32.000000,146.824593,135.577713,134.394047,123.537881,32.000000,120.815901,66.820910,56.524850,72.934891,24.012658,36.979384,83.785642,68.206078,17.873418,19.765493,59.550608,30.096070
54.857851,65.114266,101.562264,120.140453,114.240675,111.078268,29.279341,14.184419,99.776142,-0.000797,65.206859,55.871367,119.136660,99.837937,118.166009,99.617746,63.180726,97.072916,-0.000697,0.002567,32.000000,-235.826236,100.285823,-0.024857,18.185809,0.626286,543578.463080,1.004486,20.077436,14.314665,1.853359,0.057226,0.038598,135.113944,32.000000,146.796562,135.238423,135.925348,123.858331,32.000000,120.604115,66.806792,56.510978,72.924703,24.012658,37.023735,83.785642,68.188511,17.873418,19.766215,59.556479,30.151609
54.849676,65.114266,101.470894,120.140453,114.251394,111.074038,29.313814,14.184276,99.777470,-0.001017,65.213600,55.861478,119.114105,99.897173,118.132810,99.665193,63.039458,97.061673,-0.000696,0.002573,32.000000,-235.822772,100.221396,-0.024885,18.198292,0.624534,543605.859802,1.004569,20.030175,14.312438,1.850399,0.044226,0.017789,135.590109,32.000000,146.132972,134.958693,138.509011,124.196483,32.000000,120.428977,66.822838,56.492223,72.902483,24.012658,36.995903,83.785642,68.175878,17.873418,19.785915,59.552840,30.089394
54.759254,65.140943,101.520229,120.139620,114.261167,111.074258,29.312534,14.189842,99.802648,-0.000895,65.265726,55.798170,119.132302,99.890667,118.141209,99.633925,63.048572,97.070993,-0.000697,0.002566,32.000000,-235.818682,100.192045,-0.024851,18.206711,0.624099,543356.513739,1.004689,20.009825,14.173855,1.851372,0.060767,0.047117,136.061614,32.000000,145.764308,135.241124,139.810480,124.070347,32.000000,120.586481,66.860894,56.495331,72.941679,24.012658,36.986078,83.785642,68.227408,17.873418,19.828498,59.563521,30.212871
54.796239,65.170370,101.471843,120.143509,114.255203,111.049845,29.322973,14.191126,99.775167,-0.000888,65.399037,55.853546,119.153099,99.934364,118.108589,99.620053,62.980274,97.061667,-0.000698,0.002591,32.000000,-235.814611,100.171956,-0.024864,18.194568,0.622897,543642.175869,1.003635,20.017684,14.308113,1.849982,0.067602,0.037798,136.138609,32.000000,145.710771,135.687327,140.583077,123.321139,32.000000,121.500552,66.852148,56.480149,72.936194,24.012658,36.991467,83.785642,68.226873,17.873418,19.875508,59.555072,30.081837
54.767380,65.208597,101.447604,120.151288,114.259947,111.052326,29.302455,14.186559,99.737913,-0.001197,65.466330,55.900635,119.208014,99.957855,118.084201,99.594951,63.044037,97.158473,-0.000698,0.002588,32.000000,-235.823111,100.174895,-0.024991,18.194804,0.624959,543712.358190,1.005587,20.131353,14.304809,1.853937,0.125215,0.044603,135.944861,32.000000,146.035576,136.043260,138.371239,123.058578,32.000000,121.683008,66.851709,56.497417,72.964074,24.012658,37.003313,83.785642,68.216266,17.873418,19.876711,59.556715,30.047428
54.886906,65.208597,101.466014,120.151288,114.230034,111.043981,29.287087,14.188985,99.832518,-0.001233,65.471584,55.797964,119.227653,99.813957,118.086580,99.679844,63.034701,97.090869,-0.000700,0.002610,32.000000,-235.821177,100.168021,-0.024974,18.230262,0.624059,543761.534883,1.004337,20.125185,14.367294,1.851803,0.039656,0.040035,135.216542,32.000000,146.549408,136.120359,136.368191,122.873305,32.000000,121.653261,66.829240,56.501235,72.932930,24.012658,36.992576,83.785642,68.154763,17.873418,19.937869,59.552034,30.074941
54.765346,65.241875,101.441308,120.163512,114.188413,111.048085,29.316910,14.183705,99.729012,-0.000917,65.423045,55.736480,119.127882,99.859735,118.132066,99.575962,63.014137,97.134234,-0.000701,0.002621,32.000000,-235.824654,100.156704,-0.024942,18.244135,0.624472,543710.309925,1.005751,20.191184,14.363855,1.852336,0.044826,0.026229,135.034732,32.000000,146.748217,135.869904,134.539887,123.208005,32.000000,121.212167,66.849538,56.524316,72.977521,24.012658,37.024433,83.785642,68.255040,17.873418,19.991456,59.558092,30.120135
54.786845,65.227299,101.375107,120.166290,114.144725,111.068467,29.335911,14.182421,99.688830,-0.001082,65.492888,55.850039,119.130649,99.807882,118.117152,99.636772,63.108081,97.091813,-0.000701,0.002638,32.000000,-235.824955,100.235857,-0.024930,18.227193,0.620992,543622.526307,1.003778,20.076229,14.331068,1.848638,0.071254,0.042801,134.913386,32.000000,146.799949,135.414303,135.313613,123.652471,32.000000,120.490030,66.862888,56.493133,72.938481,24.012658,36.954771,83.785642,68.227158,17.873418,19.970372,59.554551,30.048602
54.772169,65.247375,101.388772,120.168235,114.168018,111.056305,29.303507,14.186987,99.684571,-0.001180,65.468816,55.786219,119.171520,99.789774,118.137256,99.587393,63.035671,97.087891,-0.000700,0.002627,32.000000,-235.819733,99.962727,-0.024931,18.215156,0.622796,543802.518545,1.005348,20.226420,14.378656,1.852290,0.075619,0.047980,135.493275,32.000000,146.172686,135.083384,137.576894,124.006397,32.000000,120.187943,66.851291,56.506271,72.939264,24.012658,37.019224,83.785642,68.225859,17.873418,19.971977,59.555751,30.182644
54.694109,65.247375,101.331884,120.168235,114.187157,111.035855,29.297120,14.183705,99.643698,-0.000972,65.591845,55.682388,119.176828,99.742284,118.113883,99.512237,63.028556,97.051471,-0.000700,0.002639,32.000000,-235.826949,100.241383,-0.024893,18.226721,0.622370,543667.855406,1.004406,20.191151,14.258276,1.850355,0.054828,0.045104,135.927893,32.000000,145.813457,135.148048,139.339102,124.176056,32.000000,120.313220,66.846096,56.468961,72.935125,24.012658,36.937370,83.785642,68.296107,17.873418,20.005070,59.558751,30.136716
54.705070,65.303755,101.348994,120.180736,114.143417,111.019539,29.294511,14.183848,99.562775,-0.000919,65.767501,55.743608,119.151260,99.780109,118.111463,99.537479,63.004337,96.979135,-0.000701,0.002656,32.000000,-235.824839,99.919940,-0.024897,18.236504,0.623181,543800.497257,1.005758,20.225353,14.328242,1.851100,0.030905,0.027328,136.143436,32.000000,145.644892,135.625005,140.615847,123.452961,32.000000,121.070370,66.841032,56.484498,72.940131,24.012658,36.983974,83.785642,68.290716,17.873418,20.095109,59.563894,30.199812
54.733938,65.387913,101.348021,120.198239,114.140419,111.011453,29.280771,14.185703,99.646840,-0.001078,65.812923,55.710701,119.196919,99.801539,118.099421,99.551557,63.011316,97.029309,-0.000701,0.002652,32.000000,-235.820689,100.285965,-0.024892,18.193073,0.623656,543757.507362,1.007381,20.300526,14.312654,1.852702,0.069679,0.044047,136.196121,32.000000,145.742809,135.978812,139.224180,123.151134,32.000000,121.480562,66.796199,56.492241,72.939586,24.012658,36.940438,83.785642,68.281862,17.873418,20.228850,59.561809,30.106709
54.723199,65.462446,101.347887,120.221853,114.165925,111.003333,29.315076,14.183848,99.627006,-0.000965,65.960488,55.755628,119.153345,99.719426,118.073462,99.480273,63.052467,96.977829,-0.000700,0.002642,32.000000,-235.827134,100.070862,-0.024902,18.183002,0.623287,543804.211546,1.007251,20.346345,14.291763,1.852644,0.077745,0.048504,135.267268,32.000000,146.322544,136.012493,136.816358,123.056699,32.000000,121.820067,66.811174,56.497281,72.954212,24.012658,36.981461,83.785642,68.290536,17.873418,20.231589,59.550726,30.174720
54.750627,65.462446,101.419447,120.221853,114.111982,110.978768,29.308327,14.190983,99.637737,-0.000707,65.878808,55.761139,119.176496,99.740264,118.135952,99.566290,63.009687,96.994759,-0.000699,0.002634,32.000000,-235.817540,100.304625,-0.024907,18.205583,0.624287,543857.681319,1.007289,20.402697,14.316077,1.851649,0.062667,0.055722,135.096230,32.000000,146.710104,136.077341,135.217683,123.173243,32.000000,121.693344,66.833249,56.508245,72.945006,24.012658,36.972690,83.785642,68.275833,17.873418,20.351225,59.560000,30.074500
54.821346,65.506176,101.349424,120.234911,114.084847,110.954389,29.287577,14.187844,99.755705,-0.000883,65.629601,55.858223,119.154314,99.808900,118.134172,99.547505,63.068358,97.000434,-0.000700,0.002581,32.000000,-235.821827,100.277501,-0.024909,18.211143,0.624924,543843.198101,1.006456,20.487572,14.242820,1.852010,0.043203,0.030064,134.944662,32.000000,146.766637,135.293794,134.688263,123.628500,32.000000,120.997271,66.827614,56.488202,72.928158,24.012658,36.977579,83.785642,68.245898,17.873418,20.422974,59.559105,30.163935
54.861624,65.471797,101.465533,120.241856,114.098061,110.937978,29.293611,14.182849,99.724070,-0.001032,65.237041,55.906671,119.213337,99.839793,118.130800,99.600856,63.080689,97.028251,-0.000700,0.002579,32.000000,-235.828461,100.242158,-0.024936,18.189821,0.624185,543799.301629,1.005907,20.461161,14.296158,1.852389,0.089482,0.029777,135.163657,32.000000,146.556205,135.030306,136.902496,124.007748,32.000000,120.689013,66.810711,56.468136,72.917191,24.012658,36.996764,83.785642,68.186357,17.873418,20.372790,59.557433,30.232020
54.834355,65.304855,101.436884,120.215463,114.065740,110.942279,29.291027,14.179281,99.697948,-0.000673,65.048182,55.985459,119.223725,99.830842,118.191508,99.626462,63.019327,97.055862,-0.000699,0.002575,32.000000,-235.830062,100.262901,-0.024911,18.190451,0.621796,543579.787973,1.005080,20.436837,14.241027,1.848722,0.059281,0.052816,135.810652,32.000000,145.895022,135.046453,138.834417,124.143938,32.000000,120.448337,66.829652,56.490688,72.920627,24.012658,37.013975,83.785642,68.196603,17.873418,20.376122,59.564337,30.183891
54.847611,65.304855,101.549827,120.215463,114.083541,110.954418,29.320180,14.184276,99.771750,-0.000677,65.023224,55.894940,119.191984,99.902066,118.210413,99.697626,63.022585,97.069019,-0.000700,0.002567,32.000000,-235.821953,100.239180,-0.024915,18.210723,0.622744,543401.738099,1.003815,20.363729,14.246043,1.849481,0.133264,0.060894,136.144060,32.000000,145.641997,135.477439,140.306321,123.705851,32.000000,120.679567,66.846773,56.478081,72.934185,24.012658,37.035240,83.785642,68.192079,17.873418,20.117625,59.554836,30.094089
54.879192,65.136542,101.454751,120.175180,114.117160,110.958630,29.308998,14.179567,99.725527,-0.000815,65.152826,55.882759,119.223250,99.926557,118.174919,99.672544,63.019527,97.077859,-0.000700,0.002569,32.000000,-235.831579,100.201839,-0.024917,18.199551,0.622709,543326.293339,1.004047,20.223006,14.324621,1.849878,0.054488,0.047036,136.048339,32.000000,145.667892,135.849929,140.130074,123.199875,32.000000,121.350078,66.836645,56.464452,72.912554,24.012658,37.030584,83.785642,68.180526,17.873418,19.856195,59.561377,30.195116
54.878278,65.111241,101.552391,120.158511,114.130111,110.946234,29.295466,14.187701,99.707512,-0.000616,65.115500,55.879198,119.178932,99.984934,118.089265,99.686220,63.018664,97.095787,-0.000700,0.002562,32.000000,-235.820331,100.416206,-0.024937,18.194857,0.622958,543371.282312,1.002890,20.210258,14.329566,1.851490,0.080762,0.026994,135.741402,32.000000,146.170431,136.174498,137.726641,122.896153,32.000000,121.544616,66.854160,56.527730,72.945609,24.012658,37.037513,83.785642,68.162810,17.873418,19.817596,59.552889,30.124830
54.932186,65.093090,101.569569,120.144065,114.138250,110.950355,29.314588,14.178568,99.804449,-0.000427,64.874752,55.904501,119.162264,99.941218,118.129951,99.681813,63.029630,97.159296,-0.000701,0.002564,32.000000,-235.828972,100.239509,-0.024942,18.196561,0.621480,543136.911992,1.002219,20.011589,14.338133,1.848693,0.056951,0.027593,135.191415,32.000000,146.647164,136.150173,135.751131,122.943410,32.000000,121.907002,66.841467,56.534698,72.923368,24.012658,37.011498,83.785642,68.110268,17.873418,19.818382,59.548641,30.333120
54.908237,65.093090,101.606558,120.144065,114.156344,110.962480,29.326288,14.181993,99.844157,-0.000718,64.771317,55.979074,119.156874,100.018702,118.168962,99.714411,63.041979,97.214305,-0.000701,0.002565,32.000000,-235.827514,100.345561,-0.024906,18.163595,0.622535,543041.518016,1.002521,19.987166,14.350170,1.850503,0.057820,0.033019,134.988636,32.000000,146.898045,135.552126,134.447208,123.492044,32.000000,121.026911,66.839911,56.513304,72.928959,24.012658,37.068197,83.785642,68.120183,17.873418,19.790699,59.550381,30.210597
54.824385,64.968510,101.534566,120.115450,114.225888,110.966755,29.299959,14.183277,99.814715,-0.000850,64.819916,55.861941,119.109991,99.983936,118.155020,99.776486,63.091846,97.217385,-0.000701,0.002597,32.000000,-235.824591,100.312092,-0.024914,18.149879,0.621564,542983.338912,1.000767,19.917225,14.378776,1.848999,0.057711,0.053198,134.925036,32.000000,146.958877,135.022625,135.786830,124.033164,32.000000,120.646341,66.845544,56.531657,72.929047,24.012658,37.043614,83.785642,68.136569,17.873418,19.596260,59.561603,30.044420
54.752856,64.913233,101.558690,120.089614,114.281420,110.976895,29.319189,14.186131,99.820021,-0.000596,64.994469,55.812653,119.176968,99.933937,118.156468,99.642112,63.095633,97.152005,-0.000702,0.002588,32.000000,-235.823048,100.192740,-0.024954,18.128557,0.623606,543030.105621,1.000960,19.940227,14.400686,1.850479,0.043327,0.032155,135.665043,32.000000,146.087153,135.029284,138.364000,124.071134,32.000000,120.351727,66.853741,56.525198,72.906326,24.012658,37.043898,83.785642,68.239412,17.873418,19.509603,59.552191,30.166356
54.813874,65.007011,101.428326,120.097670,114.316259,110.981013,29.326586,14.185846,99.679506,-0.000845,65.261942,55.731636,119.213480,99.904941,118.176924,99.621618,62.973636,97.090178,-0.000702,0.002591,32.000000,-235.821038,100.393303,-0.024994,18.099000,0.624844,542808.901240,1.003260,19.896247,14.352736,1.851996,0.037088,0.026037,135.986772,32.000000,145.781330,135.114794,140.168923,124.027636,32.000000,120.400951,66.854180,56.516787,72.912679,24.012658,37.025200,83.785642,68.198418,17.873418,19.508990,59.555633,30.165476
54.732604,65.007011,101.572763,120.097670,114.318501,110.985031,29.324724,14.182992,99.755429,-0.001071,65.614748,55.653248,119.184236,99.871909,118.129163,99.759740,63.029096,97.103158,-0.000701,0.002588,32.000000,-235.827335,100.357654,-0.024980,18.109438,0.627229,542808.425457,1.003995,19.909803,14.308232,1.854856,0.084390,0.056124,136.198628,32.000000,145.564441,135.839900,140.590618,123.182286,32.000000,120.937290,66.853543,56.525841,72.924495,24.012658,37.057441,83.785642,68.246812,17.873418,19.655458,59.557787,30.143979
54.722501,65.175320,101.405310,120.131286,114.327411,110.997316,29.310309,14.186559,99.646552,-0.000973,65.764181,55.764350,119.169388,99.800927,118.093854,99.625917,63.063313,97.057753,-0.000701,0.002590,32.000000,-235.819341,100.209811,-0.024967,18.118460,0.625896,543191.511912,1.002794,19.944859,14.391703,1.850413,0.062001,0.047038,135.907492,32.000000,145.833235,136.084416,138.670304,122.963898,32.000000,121.289465,66.831951,56.546992,72.910351,24.012658,37.026882,83.785642,68.284432,17.873418,19.919084,59.561111,30.170978
54.724624,65.330707,101.512988,120.170457,114.337973,110.985047,29.316470,14.187273,99.670473,-0.000727,65.711147,55.799013,119.204474,99.743568,118.094412,99.610332,63.131053,97.097318,-0.000703,0.002589,32.000000,-235.819939,100.339257,-0.024991,18.129423,0.628662,543136.963506,1.004542,20.023080,14.344332,1.855800,0.056007,0.047607,135.264519,32.000000,146.431545,136.347365,136.375498,122.777122,32.000000,121.678297,66.820047,56.563614,72.927283,24.012658,37.032241,83.785642,68.262240,17.873418,20.163297,59.549703,30.026151
54.803746,65.378837,101.446983,120.196016,114.306701,110.972843,29.320944,14.183848,99.714282,-0.001031,65.791488,55.696501,119.141070,99.847317,118.130733,99.573171,63.044881,97.008192,-0.000704,0.002583,32.000000,-235.820086,100.125520,-0.025010,18.118932,0.627221,543374.587096,1.005806,20.201120,14.281814,1.853083,0.069535,0.039944,134.939983,32.000000,146.866496,135.859967,134.814850,123.192854,32.000000,121.456978,66.864786,56.577705,72.950022,24.012658,36.977494,83.785642,68.207878,17.873418,20.165633,59.562665,30.091155
54.762270,65.378837,101.437338,120.196016,114.228046,110.969063,29.325606,14.182564,99.683906,-0.001072,65.684681,55.823217,119.125621,99.757781,118.126265,99.573190,62.999747,97.052778,-0.000704,0.002593,32.000000,-235.828746,100.142673,-0.025040,18.104403,0.628089,543395.114931,1.005859,20.354462,14.238735,1.854978,0.049633,0.029106,134.935392,32.000000,146.940937,135.217085,134.971272,123.881642,32.000000,120.782276,66.841725,56.552249,72.898377,24.012658,37.001766,83.785642,68.230886,17.873418,20.243454,59.552919,30.191081
54.748860,65.395063,101.448803,120.206295,114.180330,110.993445,29.301363,14.184561,99.719899,-0.000775,65.472596,55.842109,119.113271,99.857003,118.185029,99.590671,63.071279,97.111747,-0.000704,0.002609,32.000000,-235.820192,100.213687,-0.025035,18.117752,0.626197,543545.020537,1.004118,20.326428,14.269343,1.851096,0.062195,0.047962,135.332073,32.000000,146.492005,134.858812,137.428360,124.183686,32.000000,120.728846,66.831533,56.572712,72.881423,24.012658,36.999751,83.785642,68.239437,17.873418,20.271541,59.554876,30.124977
54.789954,65.381587,101.483270,120.213797,114.169380,111.001413,29.290012,14.188415,99.743691,-0.000846,65.384609,55.864479,119.186443,99.761022,118.157312,99.621253,63.014233,97.034306,-0.000705,0.002592,32.000000,-235.820928,100.033660,-0.025043,18.115366,0.627419,543646.194348,1.004765,20.366343,14.342278,1.852322,0.074663,0.062629,135.918547,32.000000,145.951452,134.981183,139.357390,124.147793,32.000000,120.677930,66.845473,56.542972,72.901532,24.012658,37.018452,83.785642,68.222238,17.873418,20.253258,59.554178,30.057259
54.817725,65.307605,101.473037,120.199072,114.145945,110.997500,29.302287,14.181993,99.737433,-0.000985,65.427108,55.761407,119.215129,99.734536,118.181719,99.600489,63.021167,96.988380,-0.000705,0.002570,32.000000,-235.829317,100.316355,-0.025105,18.119771,0.627512,543644.175596,1.006134,20.395480,14.307502,1.852985,0.079230,0.044278,136.062572,32.000000,145.694645,135.447324,140.870715,123.490208,32.000000,121.089696,66.833022,56.537956,72.916656,24.012658,36.986987,83.785642,68.181674,17.873418,20.255953,59.558406,30.114779
54.778789,65.307605,101.436383,120.199072,114.131879,110.993487,29.295458,14.188985,99.631653,-0.000777,65.511798,55.756217,119.243234,99.749522,118.087252,99.608459,62.962777,97.083033,-0.000706,0.002550,32.000000,-235.818719,100.213379,-0.025167,18.097506,0.627131,543762.275545,1.005724,20.342448,14.316276,1.852224,0.031971,0.024685,136.211914,32.000000,145.623103,135.992456,139.854663,122.933589,32.000000,121.521428,66.808710,56.545812,72.920967,24.012658,36.999500,83.785642,68.226138,17.873418,20.142615,59.544402,30.066136
54.736814,65.287253,101.413592,120.187960,114.138543,110.973129,29.300841,14.185989,99.704982,-0.000590,65.660677,55.748510,119.186979,99.789590,118.075709,99.528374,63.031558,97.033023,-0.000705,0.002544,32.000000,-235.821551,100.360978,-0.025166,18.101702,0.626163,543605.004862,1.004505,20.241751,14.280700,1.851099,0.056499,0.051438,135.297754,32.000000,146.270955,136.246770,137.087794,122.696188,32.000000,121.641108,66.786897,56.557463,72.924034,24.012658,36.971957,83.785642,68.268083,17.873418,20.112916,59.560275,30.112651
54.791985,65.326307,101.440269,120.193238,114.114993,110.952692,29.317898,14.190412,99.691755,-0.000767,65.710268,55.786721,119.129792,99.763836,118.120224,99.593426,63.037722,96.935585,-0.000704,0.002537,32.000000,-235.812866,100.127516,-0.025176,18.140123,0.627324,543732.565796,1.005493,20.279212,14.398109,1.851746,0.089915,0.048845,135.105113,32.000000,146.664978,136.323508,135.194784,122.766995,32.000000,121.471647,66.808250,56.571911,72.923511,24.012658,36.999938,83.785642,68.223797,17.873418,20.176011,59.556941,30.066503
54.790301,65.373611,101.439890,120.204351,114.135346,110.968733,29.278656,14.180566,99.693185,-0.000753,65.632291,55.840062,119.148607,99.796728,118.145749,99.573311,63.047232,97.006052,-0.000704,0.002531,32.000000,-235.831236,100.282949,-0.025175,18.129711,0.627654,543478.586788,1.005922,20.299269,14.298150,1.852749,0.081173,0.086555,134.811691,32.000000,146.900325,135.413640,134.379621,123.566648,32.000000,120.607706,66.829886,56.552492,72.888665,24.012658,36.977816,83.785642,68.216390,17.873418,20.178316,59.554355,30.195923
54.815008,65.373611,101.391420,120.204351,114.146498,110.977000,29.331135,14.190127,99.655023,-0.000349,65.484232,55.714475,119.171715,99.872519,118.202296,99.604875,63.118164,96.981496,-0.000703,0.002524,32.000000,-235.819708,100.272768,-0.025143,18.129265,0.625433,543390.745721,1.004137,20.285215,14.231207,1.851371,0.062709,0.049019,135.020719,32.000000,146.863885,135.174211,136.322229,124.112347,32.000000,120.488736,66.829007,56.583649,72.917849,24.012658,36.978767,83.785642,68.205266,17.873418,20.254812,59.556105,30.143172
54.770828,65.381312,101.453102,120.209629,114.199481,110.948619,29.348806,14.185418,99.659793,-0.000667,65.395902,55.762233,119.126589,99.746280,118.148849,99.561702,63.074996,96.967482,-0.000700,0.002485,32.000000,-235.825401,100.216990,-0.025164,18.115785,0.625985,543519.813183,1.005790,20.334140,14.265656,1.851421,0.034471,0.027272,135.751684,32.000000,145.970528,134.971145,138.605623,124.230155,32.000000,120.499626,66.774027,56.515337,72.871037,24.012658,36.968397,83.785642,68.217533,17.873418,20.269510,59.559764,30.028132
54.788894,65.357110,101.386425,120.206851,114.218232,110.944656,29.313192,14.193124,99.615853,-0.000900,65.481571,55.828579,119.201950,99.731638,118.185418,99.616672,63.028889,97.022528,-0.000699,0.002460,32.000000,-235.812941,100.260918,-0.025168,18.147230,0.625058,543394.411019,1.003564,20.310369,14.179408,1.849702,0.055628,0.034507,136.035379,32.000000,145.796991,135.245227,140.248777,123.969864,32.000000,120.794397,66.781963,56.524636,72.897411,24.012658,36.976309,83.785642,68.225467,17.873418,20.234358,59.550558,30.054178
54.754289,65.343633,101.457453,120.207129,114.225822,110.944713,29.317602,14.183991,99.693995,-0.000807,65.500825,55.838614,119.152716,99.707171,118.125891,99.598738,63.020304,97.043105,-0.000698,0.002422,32.000000,-235.824041,100.134310,-0.025021,18.124886,0.626900,543382.994082,1.003619,20.360580,14.213836,1.852320,0.058094,0.045870,136.264146,32.000000,145.598689,135.727962,140.338386,123.266971,32.000000,121.402820,66.742195,56.528233,72.895955,24.012658,36.954813,83.785642,68.200851,17.873418,20.236880,59.556646,30.195043
54.746247,65.343633,101.371765,120.207129,114.168105,110.952713,29.381637,14.186702,99.696543,-0.000864,65.541162,55.775213,119.210973,99.768119,118.093060,99.611228,63.001217,97.102624,-0.000697,0.002426,32.000000,-235.823297,100.237854,-0.024888,18.115208,0.624705,543417.935172,1.004371,20.318992,14.294276,1.850492,0.062979,0.034814,135.782776,32.000000,146.001494,136.112911,138.264581,122.990445,32.000000,121.687579,66.734058,56.523369,72.912649,24.012658,36.973268,83.785642,68.251967,17.873418,20.218265,59.551581,30.184038
54.826815,65.352984,101.519070,120.209351,114.151778,110.961035,29.316381,14.184133,99.735487,-0.001152,65.262019,55.871894,119.212212,99.855106,118.090372,99.619742,63.025169,97.056960,-0.000696,0.002423,32.000000,-235.823734,100.082568,-0.024908,18.137159,0.626879,543435.947641,1.004886,20.338822,14.315691,1.852959,0.069379,0.064962,135.204277,32.000000,146.478370,136.310664,135.991111,122.985384,32.000000,121.564690,66.730375,56.542834,72.897455,24.012658,36.987857,83.785642,68.214573,17.873418,20.235336,59.567199,30.108249
54.872597,65.294129,101.372222,120.197683,114.169647,110.969116,29.302426,14.185560,99.710928,-0.001198,65.089132,55.995311,119.147283,99.926841,118.149531,99.608457,63.063583,97.110461,-0.000695,0.002415,32.000000,-235.819193,100.215338,-0.024952,18.126459,0.626549,543521.217967,1.002932,20.346566,14.371878,1.851666,0.042884,0.023565,134.962255,32.000000,146.700875,135.762644,134.599284,123.430654,32.000000,121.172550,66.741010,56.562876,72.942459,24.012658,36.972625,83.785642,68.158529,17.873418,20.145798,59.559498,30.014119
54.815850,65.139568,101.491236,120.166290,114.170562,110.993243,29.271761,14.185560,99.737405,-0.000901,64.942660,55.836772,119.209094,99.913138,118.178033,99.647409,63.033313,97.035696,-0.000695,0.002425,32.000000,-235.818537,100.132127,-0.024938,18.126853,0.625720,543479.472244,1.003630,20.278386,14.319463,1.851632,0.068020,0.067535,135.018076,32.000000,146.881641,135.310632,135.439482,123.973972,32.000000,120.621418,66.736229,56.547916,72.946030,24.012658,37.050142,83.785642,68.151929,17.873418,20.147875,59.554895,30.193942
54.824995,65.139568,101.454415,120.166290,114.151628,110.984973,29.324637,14.185132,99.732237,-0.001069,64.908556,55.848040,119.212192,99.840608,118.188209,99.677947,63.070850,97.081955,-0.000695,0.002419,32.000000,-235.824539,100.277400,-0.024934,18.133435,0.623621,543327.375573,1.003096,20.175513,14.314395,1.847411,0.066538,0.060449,135.600540,32.000000,146.181639,135.036483,138.001137,124.086225,32.000000,120.487203,66.721189,56.557992,72.900848,24.012658,37.014268,83.785642,68.182248,17.873418,19.907540,59.553774,30.167897
54.922588,65.054588,101.507897,120.141842,114.207683,110.989028,29.293636,14.185132,99.723738,-0.001180,64.918025,55.857136,119.195629,99.964095,118.168083,99.571685,62.996322,97.111012,-0.000696,0.002425,32.000000,-235.819949,100.336137,-0.024935,18.125725,0.625820,543314.903566,1.005100,20.075515,14.298062,1.851494,0.051910,0.043322,135.979921,32.000000,145.918745,135.004451,139.677861,124.254473,32.000000,120.639644,66.699023,56.542722,72.899955,24.012658,37.055674,83.785642,68.153211,17.873418,19.775445,59.556184,30.190421
54.880935,65.038912,101.441674,120.125452,114.247502,111.025453,29.316961,14.188129,99.787697,-0.000948,64.839164,55.886773,119.184538,99.951758,118.148330,99.674913,63.000413,97.059650,-0.000696,0.002430,32.000000,-235.818100,100.155417,-0.024949,18.123155,0.624996,543190.004380,1.003027,20.066720,14.289364,1.850514,0.056115,0.048461,136.111680,32.000000,145.727682,135.622653,140.595857,123.322040,32.000000,121.256745,66.690581,56.534177,72.913096,24.012658,37.006832,83.785642,68.136974,17.873418,19.751319,59.556105,30.194676
54.783399,64.988860,101.493600,120.111005,114.243366,111.058681,29.305285,14.183991,99.729951,-0.000930,64.872247,55.906675,119.192344,99.963117,118.120385,99.669960,62.987360,97.110197,-0.000696,0.002439,32.000000,-235.825025,100.318027,-0.024943,18.123050,0.623714,543192.396132,1.001922,19.887939,14.382000,1.848199,0.039017,0.027295,136.028719,32.000000,145.927482,135.995348,138.962051,123.150701,32.000000,121.740435,66.679706,56.550578,72.901020,24.012658,37.082248,83.785642,68.160318,17.873418,19.751594,59.554758,30.106048
54.839014,64.988860,101.524532,120.111005,114.278955,111.083779,29.322241,14.189842,99.780911,-0.001102,64.997679,55.874353,119.101738,99.917909,118.083873,99.793155,63.002660,97.127311,-0.000698,0.002432,32.000000,-235.820321,100.098882,-0.024917,18.150718,0.624150,543360.995967,1.002253,19.912283,14.345896,1.848396,0.053607,0.028539,135.315085,32.000000,146.430087,136.170523,136.551667,122.801820,32.000000,121.872485,66.671000,56.564958,72.870243,24.012658,37.048503,83.785642,68.160837,17.873418,19.673368,59.558702,30.131653
54.800967,64.944309,101.443991,120.090447,114.281622,111.092056,29.296332,14.187986,99.701750,-0.001015,65.210061,55.793066,119.069187,99.910671,118.105903,99.693024,63.089847,97.096073,-0.000697,0.002443,32.000000,-235.822176,100.244685,-0.024906,18.143532,0.626741,543533.016076,1.004795,19.956031,14.390455,1.852634,0.058850,0.043428,135.084896,32.000000,146.711770,136.066304,134.987836,123.217154,32.000000,121.541611,66.685602,56.596183,72.925417,24.012658,37.054439,83.785642,68.171054,17.873418,19.603520,59.558082,30.171492
54.737030,64.998486,101.496838,120.086558,114.260490,111.092146,29.322033,14.187844,99.781038,-0.000790,65.219743,55.780253,119.111177,99.953920,118.134986,99.670716,63.059045,97.080422,-0.000698,0.002421,32.000000,-235.818385,100.139958,-0.024912,18.137841,0.625118,543592.456759,1.003313,19.902531,14.385819,1.851319,0.072034,0.056186,134.850383,32.000000,146.762158,135.320512,134.941966,123.557899,32.000000,120.662017,66.680187,56.570883,72.881734,24.012658,37.037350,83.785642,68.236411,17.873418,19.687842,59.560580,30.054471
54.816153,65.088415,101.482809,120.101004,114.251599,111.112446,29.314545,14.182421,99.747667,-0.001023,65.014828,55.867582,119.124251,99.943766,118.135111,99.605317,62.990684,97.140785,-0.000697,0.002417,32.000000,-235.824463,100.103861,-0.024941,18.163674,0.625292,543401.822655,1.004927,19.894574,14.279166,1.851135,0.059639,0.059670,135.344163,32.000000,146.373856,135.181917,137.220164,123.912044,32.000000,120.139074,66.663239,56.604750,72.873291,24.012658,37.056635,83.785642,68.214486,17.873418,19.687831,59.545916,30.029746
54.841089,65.088415,101.466863,120.101004,114.241323,111.116517,29.310596,14.187130,99.724592,-0.001177,64.973438,55.922160,119.148641,99.917971,118.154822,99.731609,63.009991,97.051958,-0.000697,0.002429,32.000000,-235.822213,100.270424,-0.025067,18.182006,0.627402,543582.089358,1.005491,20.010294,14.300214,1.854263,0.051497,0.040968,135.789707,32.000000,145.926273,135.012064,139.129930,124.113055,32.000000,120.208403,66.709543,56.594273,72.895684,24.012658,37.026056,83.785642,68.159569,17.873418,19.828864,59.552466,30.188733
54.851068,65.059263,101.489967,120.104060,114.242194,111.112307,29.307757,14.185275,99.843190,-0.000805,64.924607,55.892041,119.206302,99.914974,118.148906,99.639626,62.986649,97.134172,-0.000697,0.002425,32.000000,-235.827510,100.181116,-0.025031,18.191473,0.625040,543916.853885,1.004567,20.024071,14.406191,1.851330,0.036818,0.017850,136.162986,32.000000,145.620136,135.567209,140.458962,123.669033,32.000000,120.771146,66.684943,56.574011,72.887084,24.012658,37.082528,83.785642,68.154702,17.873418,19.783836,59.554512,30.182204
54.799600,65.010586,101.520613,120.092392,114.208627,111.092067,29.331526,14.182849,99.816412,-0.000839,65.073833,55.750081,119.134492,99.898682,118.089166,99.673871,62.965313,97.115911,-0.000697,0.002402,32.000000,-235.820265,100.146874,-0.025047,18.184366,0.623777,543880.558241,1.004233,20.000089,14.331523,1.850198,0.053389,0.039028,136.141400,32.000000,145.672549,135.797179,140.065657,123.164001,32.000000,121.364252,66.627451,56.538167,72.868889,24.012658,37.055450,83.785642,68.180606,17.873418,19.708140,59.556262,30.110083
54.746276,65.004536,101.502094,120.091003,114.200310,111.051364,29.313877,14.185846,99.769234,-0.000964,65.210032,55.826175,119.145666,99.950454,118.048871,99.664155,63.013685,97.059815,-0.000695,0.002392,32.000000,-235.826775,100.136165,-0.025037,18.173666,0.623410,543862.597097,1.004012,19.961342,14.406104,1.850282,0.101386,0.030141,135.533561,32.000000,146.230906,136.104928,137.334227,122.996030,32.000000,121.683779,66.634732,56.559030,72.862532,24.012658,37.089206,83.785642,68.174580,17.873418,19.708214,59.554856,30.133121
54.704318,65.004536,101.483681,120.091003,114.180521,111.010671,29.315585,14.184276,99.710134,-0.000786,65.419482,55.778635,119.106279,99.860632,118.063267,99.624285,62.998407,96.971891,-0.000696,0.002395,32.000000,-235.825395,100.268712,-0.025043,18.196483,0.624799,543766.557224,1.003927,19.962167,14.416062,1.852579,0.096155,0.073842,135.085825,32.000000,146.642887,136.019793,135.552429,123.117642,32.000000,121.892439,66.638327,56.566885,72.871827,24.012658,37.043351,83.785642,68.251274,17.873418,19.698800,59.559567,30.187559
54.804675,65.088690,101.483821,120.103782,114.181303,111.002687,29.293777,14.188843,99.739706,-0.000609,65.351617,55.821537,119.093906,99.890810,118.065418,99.647106,63.081737,97.064934,-0.000697,0.002379,32.000000,-235.817222,100.088746,-0.025042,18.217962,0.625813,543483.391915,1.005230,20.007440,14.332727,1.854046,0.061752,0.039676,135.003318,32.000000,146.792896,135.454614,134.429908,123.527281,32.000000,121.182083,66.636024,56.569192,72.874393,24.012658,37.040278,83.785642,68.238155,17.873418,19.830619,59.553715,30.198491
54.790907,65.170095,101.444577,120.124340,114.190666,110.986521,29.312072,14.181565,99.617205,-0.000951,65.279016,55.883620,119.042084,99.854332,118.096446,99.605928,63.084994,97.034313,-0.000698,0.002368,32.000000,-235.829581,100.428996,-0.025044,18.215365,0.625458,543338.511291,1.005656,20.047850,14.293175,1.855131,0.031821,0.024832,135.058809,32.000000,146.786134,135.081627,136.255965,123.897634,32.000000,120.608680,66.658082,56.570435,72.872651,24.012658,37.024983,83.785642,68.194817,17.873418,19.958537,59.551139,30.164595
54.765709,65.172020,101.379950,120.131008,114.174234,110.970139,29.291664,14.188985,99.727428,-0.001029,65.287850,55.756217,119.094423,99.836468,118.159866,99.596888,62.964651,97.156328,-0.000697,0.002359,32.000000,-235.821177,100.090194,-0.025026,18.205137,0.622813,543190.491042,1.004520,20.035387,14.267867,1.851737,0.060646,0.031669,135.745599,32.000000,145.898529,135.063892,138.566145,123.940213,32.000000,120.351209,66.647821,56.541496,72.842594,24.012658,37.049838,83.785642,68.207632,17.873418,19.959738,59.557010,30.167603
54.751230,65.172020,101.477468,120.131008,114.174473,110.970076,29.349132,14.189128,99.656639,-0.000770,65.356915,55.782350,119.120012,99.839547,118.137153,99.599312,63.004678,97.015757,-0.000697,0.002349,32.000000,-235.823985,100.314517,-0.025006,18.231966,0.622828,543229.380730,1.004245,20.130040,14.245518,1.851486,0.067907,0.058699,135.969887,32.000000,145.647653,135.260174,140.071714,123.700313,32.000000,120.409878,66.653323,56.491822,72.864794,24.012658,37.041615,83.785642,68.225187,17.873418,19.963958,59.556558,30.009937
54.739409,65.180545,101.360164,120.129897,114.240625,110.974012,29.322960,14.187273,99.638440,-0.001077,65.424450,55.827114,119.131743,99.856941,118.109601,99.639669,62.950293,97.051774,-0.000698,0.002352,32.000000,-235.819284,100.182950,-0.025010,18.221266,0.622939,543424.823252,1.005313,20.156216,14.441906,1.851157,0.072566,0.042553,136.246280,32.000000,145.502169,135.897691,140.395634,123.045066,32.000000,120.914132,66.654945,56.493465,72.873478,24.012658,37.009768,83.785642,68.223936,17.873418,19.978524,59.556056,30.096731
54.754287,65.206397,101.351962,120.135731,114.304411,110.977934,29.333040,14.188415,99.685344,-0.001273,65.461168,55.855545,119.175092,99.833777,118.038648,99.560462,63.002431,97.046060,-0.000697,0.002343,32.000000,-235.821256,100.305482,-0.024989,18.191290,0.623300,543345.015667,1.003637,20.170154,14.314264,1.853428,0.056509,0.048072,135.818214,32.000000,145.929659,135.955525,138.123703,122.884027,32.000000,121.302258,66.654725,56.510532,72.862572,24.012658,36.980657,83.785642,68.235390,17.873418,20.020223,59.558406,30.040531
54.764951,65.221798,101.395659,120.144898,114.286500,110.957919,29.312622,14.190555,99.667382,-0.001154,65.395642,55.890986,119.157042,99.863649,118.053190,99.585093,63.037504,97.144839,-0.000696,0.002357,32.000000,-235.818952,100.328833,-0.024980,18.226275,0.622753,543500.249565,1.004832,20.190062,14.391106,1.851685,0.046448,0.022742,135.258868,32.000000,146.502420,136.255572,135.901301,122.782528,32.000000,121.814431,66.639727,56.488181,72.858371,24.012658,37.057205,83.785642,68.243950,17.873418,20.021681,59.558151,30.194603
54.837585,65.221798,101.405721,120.144898,114.317038,110.945547,29.321312,14.190412,99.712184,-0.000924,65.289962,55.830904,119.107515,99.829250,118.089266,99.556430,63.004434,97.035325,-0.000695,0.002348,32.000000,-235.818603,100.274522,-0.024991,18.207734,0.623468,543437.462468,1.004289,20.201588,14.335406,1.851032,0.044236,0.020498,134.915401,32.000000,146.804469,135.605566,134.523104,123.249244,32.000000,121.275814,66.646305,56.501165,72.854627,24.012658,37.004164,83.785642,68.178958,17.873418,20.047293,59.555200,30.155645
54.835040,65.193196,101.509296,120.141565,114.307708,110.945455,29.287628,14.188129,99.723139,-0.001164,65.095096,55.837879,119.066743,99.825987,118.104242,99.579245,62.988867,97.030430,-0.000695,0.002360,32.000000,-235.820886,100.311397,-0.025000,18.200967,0.622417,543282.261047,1.004633,20.206724,14.361895,1.851470,0.073342,0.045778,134.948898,32.000000,146.810849,135.164522,135.314612,123.853049,32.000000,120.749670,66.664262,56.502475,72.846268,24.012658,37.024594,83.785642,68.159820,17.873418,20.004068,59.548660,30.202453
54.765147,65.115091,101.381742,120.127952,114.314939,110.961677,29.306910,14.183277,99.702924,-0.001232,65.087482,55.781047,119.182402,99.878230,118.130470,99.531856,63.028034,96.940856,-0.000695,0.002382,32.000000,-235.820985,100.158723,-0.025013,18.179462,0.621615,543250.954287,1.002751,20.136842,14.326710,1.849201,0.051317,0.047715,135.432229,32.000000,146.250834,134.844424,137.605316,124.157423,32.000000,120.436009,66.663735,56.512062,72.875476,24.012658,37.000518,83.785642,68.218231,17.873418,19.883301,59.563166,30.198344
54.700135,65.075489,101.457761,120.115728,114.334070,110.986046,29.300010,14.179995,99.677741,-0.000917,65.323720,55.776141,119.171621,99.802519,118.106310,99.534115,63.084110,97.010379,-0.000696,0.002390,32.000000,-235.829840,100.250236,-0.024978,18.117201,0.622892,543243.956148,1.003878,20.110688,14.339225,1.851176,0.076232,0.052498,135.887334,32.000000,145.736183,134.977684,139.573254,124.043531,32.000000,120.312646,66.684783,56.474329,72.859370,24.012658,37.045937,83.785642,68.231170,17.873418,19.884114,59.556626,30.136863
54.720241,65.075489,101.318880,120.115728,114.322320,110.986069,29.319709,14.182135,99.611238,-0.001035,65.572556,55.729225,119.159517,99.702053,118.111086,99.541633,62.968916,96.980034,-0.000696,0.002402,32.000000,-235.825077,99.985938,-0.024670,18.139572,0.623706,543162.933125,1.004571,20.099828,14.244183,1.851209,0.054472,0.045419,136.109640,32.000000,145.645457,135.548052,140.667445,123.319141,32.000000,120.911920,66.679015,56.452886,72.870796,24.012658,36.974139,83.785642,68.256396,17.873418,19.822815,59.560128,30.175234
54.611935,65.172295,101.313462,120.125452,114.292231,110.977760,29.314766,14.183848,99.534010,-0.001162,65.823151,55.726877,119.197290,99.792507,118.054594,99.533567,62.972703,96.918083,-0.000696,0.002394,32.000000,-235.823528,100.085057,-0.024671,18.099499,0.628004,543140.672085,1.006244,20.122833,14.231477,1.854799,0.039907,0.030262,136.104649,32.000000,145.663617,136.029519,139.286627,122.838653,32.000000,121.359788,66.679958,56.477458,72.857171,24.012658,36.993034,83.785642,68.323954,17.873418,19.974949,59.565281,30.116907
54.669260,65.338683,101.270845,120.159900,114.242120,110.985791,29.316607,14.178853,99.572490,-0.000929,65.963826,55.659831,119.167014,99.699260,118.042347,99.419377,63.034087,96.959449,-0.000697,0.002409,32.000000,-235.827212,99.999625,-0.024699,18.118224,0.625424,543375.992957,1.005159,20.103465,14.327746,1.851580,0.072289,0.016328,135.260347,32.000000,146.330296,136.124027,136.630027,122.834415,32.000000,121.817454,66.686557,56.484138,72.874016,24.012658,36.949662,83.785642,68.312638,17.873418,20.236343,59.556174,30.176701
54.688413,65.436593,101.252697,120.188515,114.173880,111.001780,29.323904,14.185418,99.543425,-0.000780,65.879270,55.691898,119.106354,99.750195,118.112078,99.469294,63.087541,96.907410,-0.000696,0.002400,32.000000,-235.821303,99.980573,-0.024716,18.144922,0.629061,543526.597671,1.007721,20.304669,14.285304,1.855152,0.065571,0.056080,135.019865,32.000000,146.691483,136.133299,134.914812,123.034959,32.000000,121.675403,66.721723,56.480097,72.888402,24.012658,36.992224,83.785642,68.305542,17.873418,20.238735,59.553814,30.053444
54.651359,65.436593,101.243450,120.188515,114.123024,111.001533,29.314854,14.190555,99.510645,-0.000946,65.848866,55.703208,119.078203,99.695792,118.099212,99.442324,63.083599,96.930993,-0.000697,0.002412,32.000000,-235.816329,100.092416,-0.024698,18.137422,0.627155,543645.944473,1.007009,20.415781,14.249732,1.852428,0.103667,0.055688,134.895427,32.000000,146.995461,135.225586,134.401078,123.712167,32.000000,121.034174,66.693090,56.462918,72.855557,24.012658,36.932306,83.785642,68.343352,17.873418,20.394687,59.559213,30.178462
54.658241,65.466846,101.279882,120.212130,114.101942,110.981160,29.304890,14.182849,99.584167,-0.000894,65.892737,55.768924,119.097989,99.612068,118.089944,99.394363,63.032543,96.859460,-0.000696,0.002376,32.000000,-235.823871,99.939336,-0.024694,18.174794,0.625917,543740.770458,1.006777,20.495232,14.163804,1.851447,0.070992,0.058076,135.224584,32.000000,146.637737,134.962305,136.664742,124.037343,32.000000,120.558055,66.699930,56.460143,72.817901,24.012658,36.990991,83.785642,68.367581,17.873418,20.445148,59.550667,30.063128
54.654664,65.498200,101.241584,120.230466,114.079045,110.960822,29.303968,14.186845,99.548121,-0.000512,65.890336,55.654177,119.174696,99.689961,118.131005,99.429813,63.030537,96.830644,-0.000697,0.002368,32.000000,-235.822498,100.234570,-0.024701,18.198082,0.626836,543768.637437,1.007841,20.530947,14.182465,1.852533,0.066630,0.050331,135.735378,32.000000,146.053504,134.798790,138.857989,124.229943,32.000000,120.542130,66.688464,56.427448,72.865958,24.012658,36.929398,83.785642,68.357481,17.873418,20.497472,59.553165,30.154691
