OSU 80 Ton Compressor Load Stand
54.702006,65.550731,101.264603,120.245468,114.075247,110.948716,29.289223,14.185275,99.498828,-0.000835,65.837377,55.731552,119.207386,99.668326,118.125233,99.431177,62.967831,96.892412,-0.000698,0.002341,32.000000,-235.823248,100.104921,-0.024731,18.207734,0.625705,543817.335763,1.007940,20.554566,14.188869,1.852966,0.052339,0.037099,136.035010,32.000000,145.641316,135.286949,140.394676,123.692656,32.000000,120.808164,66.683179,56.422519,72.866001,24.012658,36.970731,83.785642,68.329182,17.873418,20.500990,59.552289,30.050583
54.709085,65.550731,101.249856,120.245468,114.042211,110.928415,29.284232,14.179995,99.519207,-0.001041,65.721509,55.763633,119.231942,99.698118,118.109741,99.426386,62.982562,96.873910,-0.000700,0.002316,32.000000,-235.827381,100.111551,-0.024731,18.177128,0.624536,543769.249030,1.007944,20.589369,14.172881,1.852387,0.037957,0.036465,136.146114,32.000000,145.612788,135.811231,140.095770,123.089530,32.000000,121.427069,66.665925,56.418547,72.889661,24.012658,36.934257,83.785642,68.322000,17.873418,20.586898,59.553735,30.141631
54.747485,65.517727,101.230975,120.242967,114.053748,110.936682,29.306461,14.177712,99.489957,-0.000923,65.664199,55.693776,119.226717,99.717531,118.092716,99.426873,63.002487,96.908192,-0.000700,0.002305,32.000000,-235.830812,100.278463,-0.024703,18.143480,0.623502,543895.176753,1.007518,20.596274,14.274154,1.851205,0.070819,0.049471,135.659771,32.000000,146.050350,136.151089,137.666708,122.675374,32.000000,121.495395,66.622883,56.425161,72.861387,24.012658,36.975873,83.785642,68.295493,17.873418,20.539101,59.554109,30.187413
54.784044,65.437418,101.296216,120.232132,114.038759,110.945086,29.386790,14.186274,99.545426,-0.000956,65.612663,55.710135,119.143715,99.723809,118.094080,99.522792,62.943740,97.003925,-0.000701,0.002301,32.000000,-235.821594,100.093846,-0.024692,18.129554,0.624153,543760.542524,1.007361,20.589453,14.247872,1.850695,0.056030,0.041508,135.189752,32.000000,146.486054,136.181216,135.682693,122.873258,32.000000,121.558876,66.630578,56.414394,72.865346,24.012658,36.948029,83.785642,68.278348,17.873418,20.417180,59.555584,30.182644
54.698148,65.380487,101.292776,120.221020,113.984703,110.924759,29.287955,14.189842,99.512220,-0.001244,65.628098,55.780627,119.156581,99.766201,118.108146,99.402659,63.054292,96.876084,-0.000701,0.002312,32.000000,-235.817698,100.267588,-0.024692,18.103039,0.624328,543689.637082,1.005802,20.519468,14.249348,1.849053,0.081831,0.051215,134.957156,32.000000,146.667996,135.614467,134.299543,123.379386,32.000000,120.909254,66.607993,56.399965,72.862561,24.012658,36.956895,83.785642,68.363726,17.873418,20.420269,59.555407,30.107662
54.659423,65.380487,101.237680,120.221020,113.925255,110.888297,29.308556,14.180851,99.527255,-0.001269,65.684820,55.773261,119.186858,99.672874,118.145937,99.363843,63.035446,96.855993,-0.000702,0.002335,32.000000,-235.829639,99.852822,-0.024706,18.099158,0.624635,543720.735425,1.002173,20.403967,14.367822,1.849009,0.060378,0.068002,135.004220,32.000000,146.805464,135.091543,135.662495,123.904544,32.000000,120.800162,66.603893,56.429133,72.838967,24.012658,36.922474,83.785642,68.376271,17.873418,20.334068,59.551581,30.149995
54.738852,65.388463,101.159949,120.216297,113.873020,110.874690,29.292052,14.182421,99.597795,-0.000958,65.640304,55.679155,119.208788,99.720935,118.147859,99.425715,62.993831,96.967097,-0.000702,0.002308,32.000000,-235.828397,100.022771,-0.024866,18.143742,0.627048,543347.916384,1.006964,20.429746,14.177500,1.851850,0.051805,0.036666,135.637521,32.000000,146.150711,134.880535,138.065743,124.321192,32.000000,120.462878,66.594681,56.433726,72.862342,24.012658,36.955897,83.785642,68.323448,17.873418,20.349245,59.556528,30.158873
54.744606,65.439068,101.343026,120.224354,113.840591,110.854127,29.321081,14.188700,99.589528,-0.001188,65.573180,55.778348,119.238052,99.748094,118.159877,99.417978,62.990881,96.982844,-0.000701,0.002299,32.000000,-235.825233,99.939313,-0.024870,18.182189,0.627204,543229.717682,1.006714,20.467067,14.183802,1.852154,0.036787,0.052756,135.982231,32.000000,145.765785,135.030000,139.863421,124.263139,32.000000,120.775292,66.584091,56.412884,72.862320,24.012658,36.964150,83.785642,68.324287,17.873418,20.431119,59.559105,30.180369
54.800651,65.419266,101.281441,120.229632,113.805968,110.841740,29.324824,14.190555,99.644991,-0.001257,65.515031,55.855249,119.212980,99.679805,118.143018,99.537667,62.976501,96.960213,-0.000702,0.002281,32.000000,-235.818132,99.942800,-0.024871,18.239598,0.623202,543221.838417,1.005562,20.398516,14.294759,1.848047,0.050869,0.030629,136.146697,32.000000,145.657243,135.591203,140.650132,123.344489,32.000000,121.484017,66.579967,56.435279,72.874159,24.012658,36.977287,83.785642,68.312167,17.873418,20.434220,59.563363,30.227398
54.831416,65.419266,101.369184,120.229632,113.796869,110.837698,29.309445,14.186702,99.566447,-0.000995,65.368957,55.790157,119.281996,99.735820,118.145729,99.432441,63.023111,96.861681,-0.000702,0.002296,32.000000,-235.821494,100.067679,-0.024868,18.221371,0.623585,543197.917774,1.004400,20.443579,14.307534,1.851197,0.056657,0.036018,135.986104,32.000000,145.810358,135.999625,138.681859,122.922096,32.000000,121.796829,66.567009,56.426380,72.871436,24.012658,36.975317,83.785642,68.259379,17.873418,20.406263,59.559833,30.180296
54.827118,65.352709,101.313280,120.219075,113.765388,110.837669,29.284134,14.183420,99.642595,-0.000982,65.180282,55.801982,119.234685,99.717856,118.131353,99.513256,63.033435,97.007111,-0.000703,0.002263,32.000000,-235.824120,100.082507,-0.024874,18.225567,0.619780,543108.327884,1.002970,20.369835,14.307794,1.848180,0.079340,0.038175,135.199941,32.000000,146.429542,136.094420,136.529925,122.927917,32.000000,121.712641,66.570516,56.458608,72.890327,24.012658,36.985304,83.785642,68.236678,17.873418,20.304994,59.561858,30.065036
54.812044,65.212172,101.449471,120.188515,113.755938,110.837771,29.270508,14.182278,99.675775,-0.001153,64.981902,55.934851,119.135450,99.800561,118.130213,99.506084,62.977116,96.983605,-0.000704,0.002262,32.000000,-235.825590,100.354004,-0.024860,18.210382,0.620652,542970.817161,1.002836,20.340243,14.199688,1.848743,0.061763,0.037716,135.038400,32.000000,146.696412,135.854533,134.654995,123.224861,32.000000,121.298369,66.551393,56.467928,72.890481,24.012658,37.011221,83.785642,68.267324,17.873418,20.087730,59.559980,30.152416
54.836947,65.061463,101.385920,120.152399,113.745392,110.854017,29.281961,14.179710,99.652614,-0.001029,64.814941,55.883551,119.125062,99.774502,118.141818,99.566588,62.996471,96.989851,-0.000704,0.002264,32.000000,-235.825208,100.148629,-0.024870,18.177915,0.619917,542856.245848,1.003611,20.277819,14.280114,1.847868,0.134220,0.051022,134.933142,32.000000,146.716942,135.354621,134.905459,123.683832,32.000000,120.767969,66.536197,56.425556,72.860402,24.012658,36.999426,83.785642,68.246098,17.873418,20.089229,59.550480,30.157552
54.889522,65.061463,101.467188,120.152399,113.707028,110.878409,29.304929,14.187701,99.677439,-0.000827,64.704383,55.861492,119.130535,99.840730,118.162626,99.574579,63.006244,97.076852,-0.000705,0.002258,32.000000,-235.825576,100.324185,-0.024871,18.156698,0.621859,542780.850554,1.004007,20.151781,14.321772,1.850861,0.048597,0.041560,135.340380,32.000000,146.308867,135.037451,137.137618,123.992723,32.000000,120.396866,66.515342,56.439030,72.818784,24.012658,37.017885,83.785642,68.206825,17.873418,19.854357,59.557846,30.144566
54.789458,64.974285,101.410924,120.125452,113.690242,110.898605,29.311441,14.182706,99.659533,-0.001034,64.801714,55.851786,119.187433,99.800337,118.153980,99.635428,62.955514,97.096506,-0.000704,0.002265,32.000000,-235.826801,100.229126,-0.024887,18.146234,0.621667,542586.824269,1.002852,19.977121,14.306314,1.848862,0.037312,0.025961,135.877923,32.000000,145.924100,134.967028,139.092388,124.078039,32.000000,120.484472,66.520759,56.427221,72.834389,24.012658,37.015421,83.785642,68.241965,17.873418,19.718267,59.561101,30.125857
54.781270,64.943484,101.491323,120.105449,113.658617,110.918847,29.298690,14.184419,99.682329,-0.001145,64.885418,55.828159,119.156081,99.780190,118.154020,99.593788,62.935806,96.934325,-0.000705,0.002266,32.000000,-235.824105,100.126417,-0.024918,18.150299,0.622296,542657.442603,1.001224,19.926583,14.350787,1.848571,0.064478,0.046278,136.084529,32.000000,145.708005,135.391390,140.413756,123.485913,32.000000,121.285114,66.517884,56.404067,72.831037,24.012658,37.030922,83.785642,68.281685,17.873418,19.669923,59.562763,30.190861
54.778497,64.973185,101.376692,120.097948,113.656005,110.914601,29.296981,14.184990,99.683063,-0.000750,65.097414,55.778699,119.176941,99.862325,118.095524,99.561763,63.000410,96.981256,-0.000704,0.002293,32.000000,-235.819764,100.263062,-0.024894,18.132517,0.624057,542793.196978,1.002974,19.935623,14.413769,1.850920,0.137164,0.048907,136.222304,32.000000,145.752118,135.842474,139.572006,123.093057,32.000000,121.611465,66.525450,56.462334,72.872153,24.012658,36.977785,83.785642,68.322991,17.873418,19.669524,59.545611,30.039211
54.770927,64.973185,101.451717,120.097948,113.661722,110.926899,29.303802,14.187844,99.746552,-0.000815,65.253412,55.834507,119.161905,99.785084,118.059633,99.562336,63.014389,97.002720,-0.000705,0.002295,32.000000,-235.823138,100.083179,-0.024881,18.148620,0.624956,542891.228561,1.003676,19.912703,14.332336,1.852665,0.092477,0.055523,135.420417,32.000000,146.313262,136.028171,137.000723,122.892405,32.000000,121.734618,66.515735,56.455875,72.836347,24.012658,37.010215,83.785642,68.297860,17.873418,19.715707,59.559862,30.131947
54.763413,65.051013,101.323403,120.104060,113.673976,110.927059,29.314359,14.179281,99.614758,-0.001145,65.251315,55.818798,119.127103,99.785493,118.092771,99.555892,63.024821,97.017827,-0.000705,0.002269,32.000000,-235.835307,100.137269,-0.024976,18.190687,0.624492,542778.094818,1.003833,19.945071,14.297013,1.850666,0.077188,0.041049,135.121382,32.000000,146.628011,136.062966,135.244194,122.920258,32.000000,121.699102,66.536698,56.450524,72.823501,24.012658,36.976442,83.785642,68.305144,17.873418,19.837399,59.554728,30.076481
54.787042,65.090890,101.468637,120.109061,113.698252,110.927272,29.329167,14.184847,99.708253,-0.000907,65.132614,55.810719,119.090423,99.769852,118.092979,99.572377,62.999962,96.998417,-0.000705,0.002254,32.000000,-235.824496,100.131577,-0.025048,18.189795,0.624911,542812.757221,1.003864,19.952359,14.296423,1.852291,0.036459,0.060917,134.870362,32.000000,146.770501,135.336284,134.486387,123.509023,32.000000,120.661579,66.550668,56.454121,72.830770,24.012658,37.019297,83.785642,68.285610,17.873418,19.900114,59.556066,30.156158
54.763830,65.067789,101.325008,120.106282,113.705515,110.922635,29.374296,14.181993,99.700986,-0.000717,65.126463,55.772291,119.112771,99.805007,118.126757,99.470432,62.998774,96.969444,-0.000705,0.002258,32.000000,-235.826858,100.043227,-0.025063,18.199787,0.622471,542908.425426,1.003866,20.037418,14.295412,1.850202,0.036670,0.019223,135.188806,32.000000,146.603844,135.102440,136.470983,123.930408,32.000000,120.386051,66.596892,56.480245,72.851513,24.012658,37.022258,83.785642,68.292925,17.873418,19.900755,59.558052,30.190641
54.765390,65.067789,101.336018,120.106282,113.675974,110.942232,29.334187,14.188700,99.679582,-0.001097,65.211052,55.753658,119.134291,99.829821,118.129053,99.636695,62.917239,97.068546,-0.000705,0.002237,32.000000,-235.817037,100.310173,-0.025066,18.211904,0.623552,543007.458635,1.002989,20.054554,14.308166,1.852055,0.058387,0.053495,135.657545,32.000000,145.912145,134.937955,138.597935,124.117341,32.000000,120.184481,66.580578,56.454875,72.816405,24.012658,36.960175,83.785642,68.303286,17.873418,19.865166,59.553086,30.031434
54.721772,65.074389,101.288609,120.109061,113.662910,110.970658,29.374380,14.187273,99.528773,-0.001166,65.382142,55.695377,119.134765,99.763633,118.171971,99.433501,62.961541,96.924283,-0.000706,0.002232,32.000000,-235.817317,100.179198,-0.024795,18.207681,0.622164,542966.255285,1.001814,20.053792,14.291282,1.850218,0.074710,0.042239,136.101303,32.000000,145.654361,135.311323,140.046596,123.886817,32.000000,120.581758,66.612744,56.472253,72.837866,24.012658,36.984404,83.785642,68.367132,17.873418,19.875981,59.554394,30.108616
54.715393,65.156619,101.280516,120.121562,113.715605,110.991184,29.297111,14.182992,99.604903,-0.000879,65.480482,55.780112,119.163761,99.715144,118.071319,99.528474,62.998089,96.975014,-0.000706,0.002208,32.000000,-235.823565,100.219459,-0.024774,18.173273,0.621940,543236.920201,1.003329,20.052291,14.434616,1.850366,0.070165,0.045862,136.271813,32.000000,145.641339,135.766420,139.912172,123.264911,32.000000,121.294255,66.596868,56.461665,72.825609,24.012658,36.938126,83.785642,68.341698,17.873418,20.005087,59.555800,30.122703
54.799405,65.215198,101.332842,120.134897,113.716945,110.974138,29.317028,14.180851,99.665523,-0.000900,65.291224,55.899475,119.135487,99.816099,118.041427,99.493574,62.887311,96.979403,-0.000706,0.002197,32.000000,-235.829967,100.298082,-0.024769,18.179357,0.622658,543313.339670,1.003115,20.100891,14.300336,1.850975,0.064441,0.049082,135.777661,32.000000,146.069795,135.957936,138.018778,122.956050,32.000000,121.732983,66.604345,56.451521,72.832314,24.012658,36.967780,83.785642,68.311531,17.873418,20.006193,59.560826,30.038037
54.839109,65.215198,101.408786,120.134897,113.705717,110.957077,29.341260,14.184133,99.680082,-0.001129,64.964613,55.917864,119.091638,99.842872,118.073365,99.577531,62.960504,96.986277,-0.000706,0.002200,32.000000,-235.824226,100.135269,-0.024773,18.180590,0.624132,543459.193814,1.006298,20.189264,14.295441,1.851042,0.049593,0.014317,135.190551,32.000000,146.604944,135.986060,135.922444,122.964628,32.000000,121.902418,66.615702,56.472717,72.813682,24.012658,36.988861,83.785642,68.260208,17.873418,20.099173,59.558318,30.188366
54.816201,65.119216,101.418433,120.126285,113.747650,110.981524,29.306512,14.180994,99.659128,-0.001033,64.836467,55.825546,119.089616,99.822604,118.088240,99.560212,62.962133,97.041088,-0.000707,0.002188,32.000000,-235.825727,100.178792,-0.024793,18.141172,0.622778,543651.649802,1.003912,20.166965,14.408956,1.849160,0.042099,0.011606,134.946234,32.000000,146.879432,135.557595,134.366953,123.502271,32.000000,121.222019,66.649383,56.490364,72.830180,24.012658,37.028118,83.785642,68.243528,17.873418,19.950383,59.565065,30.115366
54.814869,64.937159,101.451427,120.086558,113.755655,110.981742,29.312120,14.188415,99.719175,-0.000797,64.860272,55.828256,119.108616,99.801641,118.114343,99.637551,62.988245,96.967867,-0.000708,0.002188,32.000000,-235.820928,100.149013,-0.024801,18.114448,0.622603,543390.003663,1.002125,20.128777,14.340051,1.849206,0.114743,0.040258,134.881938,32.000000,146.806131,135.127334,135.363463,123.870865,32.000000,120.683306,66.625394,56.454273,72.782378,24.012658,37.009425,83.785642,68.272581,17.873418,19.666546,59.563619,30.114045
54.710454,64.923958,101.345911,120.066000,113.807982,110.978865,29.311491,14.185560,99.657974,-0.001030,65.095639,55.745807,119.134991,99.821461,118.117571,99.470414,62.982303,97.026392,-0.000707,0.002181,32.000000,-235.819849,100.055116,-0.024804,18.096902,0.624485,543380.131551,1.003740,20.054827,14.372604,1.850154,0.058707,0.052477,135.559397,32.000000,146.159614,134.977154,138.084722,123.864164,32.000000,120.297603,66.626732,56.427371,72.752102,24.012658,37.035077,83.785642,68.325049,17.873418,19.666102,59.566323,30.146767
54.648750,64.923958,101.315486,120.066000,113.818198,110.983253,29.317677,14.188700,99.604728,-0.001060,65.426995,55.647261,119.141785,99.692631,118.120052,99.509083,62.949098,97.019574,-0.000708,0.002159,32.000000,-235.819660,100.139509,-0.024796,18.110251,0.625457,543059.971346,1.003087,19.874051,14.300826,1.850801,0.063511,0.051506,135.971098,32.000000,145.827477,135.101254,139.688171,123.876885,32.000000,120.378576,66.634778,56.460398,72.780073,24.012658,36.949107,83.785642,68.402400,17.873418,19.644955,59.560885,30.101573
54.644211,65.068889,101.263218,120.084335,113.856997,110.971101,29.330901,14.187701,99.532307,-0.000738,65.709587,55.602241,119.145669,99.614474,118.109794,99.436211,62.941234,96.917202,-0.000709,0.002139,32.000000,-235.820167,99.984814,-0.024800,18.136923,0.627064,543097.502224,1.005167,19.961361,14.343270,1.852405,0.050881,0.041915,136.230610,32.000000,145.563644,135.675590,140.546842,123.168184,32.000000,120.934514,66.639318,56.465838,72.781398,24.012658,36.964083,83.785642,68.493848,17.873418,19.871383,59.563117,30.219254
54.637463,65.267452,101.267765,120.124340,113.920933,110.983441,29.285549,14.184133,99.439829,-0.000881,65.887592,55.723263,119.243454,99.598182,118.073323,99.431013,63.024418,96.996887,-0.000708,0.002147,32.000000,-235.822259,100.183890,-0.024807,18.122892,0.627570,543223.357540,1.006250,20.020829,14.372224,1.853940,0.035757,0.036921,136.055160,32.000000,145.766274,135.943527,138.848889,122.893362,32.000000,121.324530,66.616908,56.474781,72.764788,24.012658,36.927125,83.785642,68.429368,17.873418,20.182358,59.558524,30.178388
54.718336,65.404139,101.238075,120.163790,113.933373,110.999697,29.307717,14.183705,99.449861,-0.000994,66.006511,55.725434,119.180280,99.683232,118.072536,99.381366,63.056717,96.881374,-0.000709,0.002137,32.000000,-235.822687,100.085403,-0.024810,18.135009,0.626384,543393.247937,1.006169,20.170136,14.316224,1.853137,0.041654,0.032074,135.284691,32.000000,146.427901,136.065391,136.384919,122.974704,32.000000,121.742269,66.630654,56.517372,72.794240,24.012658,36.934586,83.785642,68.475523,17.873418,20.184247,59.556617,30.030113
54.659529,65.404139,101.212500,120.163790,113.920031,111.007550,29.284569,14.180138,99.511505,-0.000737,65.993394,55.671024,119.147627,99.551773,118.073631,99.349766,62.994102,96.766803,-0.000708,0.002154,32.000000,-235.826747,99.981656,-0.024797,18.147388,0.627462,543569.035947,1.008513,20.375206,14.282756,1.853449,0.084751,0.054104,134.960288,32.000000,146.756882,135.900645,134.750577,123.134431,32.000000,121.468135,66.630566,56.492824,72.786514,24.012658,36.903444,83.785642,68.421814,17.873418,20.400514,59.560609,30.153737
54.687734,65.482248,101.157406,120.194349,113.911299,111.015744,29.340696,14.182706,99.533849,-0.000553,65.909406,55.675217,119.133584,99.572612,118.081968,99.343859,63.014663,96.957425,-0.000707,0.002160,32.000000,-235.821555,100.058299,-0.024886,18.173587,0.625447,543732.763810,1.006618,20.433951,14.178378,1.850167,0.060944,0.044111,134.838766,32.000000,146.846537,135.101087,134.894614,123.826341,32.000000,120.760878,66.612739,56.487009,72.727019,24.012658,36.933366,83.785642,68.418710,17.873418,20.525689,59.562744,29.929233
54.631373,65.513602,101.165218,120.216853,113.870691,111.015807,29.316247,14.185846,99.507734,-0.000735,65.901887,55.737159,119.123794,99.581951,118.148408,99.391818,62.989078,96.785734,-0.000706,0.002138,32.000000,-235.825300,100.035333,-0.024983,18.163333,0.625992,543935.713081,1.008684,20.490617,14.169437,1.851690,0.067100,0.046047,135.296385,32.000000,146.522949,134.970023,136.917440,124.010793,32.000000,120.415790,66.640258,56.526249,72.746393,24.012658,36.873069,83.785642,68.464515,17.873418,20.578122,59.561976,30.174500
54.709448,65.540830,101.126746,120.232688,113.850138,110.995422,29.297892,14.187701,99.520376,-0.000669,65.961661,55.702953,119.174207,99.569614,118.117153,99.359285,62.946140,96.900062,-0.000705,0.002130,32.000000,-235.820331,100.064109,-0.024968,18.169575,0.624137,544033.217211,1.006464,20.541542,14.267894,1.849728,0.049987,0.045047,135.796020,32.000000,145.905586,134.913953,139.228604,124.060660,32.000000,120.543839,66.633788,56.479639,72.745715,24.012658,36.921088,83.785642,68.446322,17.873418,20.581749,59.566087,30.153664
54.651675,65.540830,101.214234,120.232688,113.836133,110.983142,29.308425,14.185560,99.492249,-0.000258,66.019408,55.672061,119.209542,99.472207,118.170229,99.307273,62.980644,96.758840,-0.000704,0.002128,32.000000,-235.820340,99.797162,-0.024992,18.198607,0.625761,544162.066417,1.008538,20.627227,14.186289,1.851779,0.034091,0.019535,136.096933,32.000000,145.523935,135.463833,140.587508,123.456533,32.000000,120.750771,66.653390,56.472492,72.764938,24.012658,36.888066,83.785642,68.467160,17.873418,20.628080,59.558583,30.133634
54.685841,65.576310,101.146914,120.248802,113.813894,110.987247,29.308893,14.186845,99.499744,-0.000629,65.999400,55.714767,119.251835,99.599588,118.103335,99.352561,62.923611,96.814320,-0.000704,0.002082,32.000000,-235.818728,99.902379,-0.025016,18.182871,0.623517,544152.197895,1.007465,20.579203,14.300621,1.848433,0.062324,0.042586,136.080231,32.000000,145.584454,135.894431,140.002009,123.030427,32.000000,121.267621,66.627890,56.485476,72.765217,24.012658,36.892382,83.785642,68.471769,17.873418,20.687462,59.557167,30.105681
54.718276,65.584011,101.254695,120.254636,113.845496,110.991294,29.350261,14.187416,99.450793,-0.000840,65.855026,55.739378,119.233683,99.606521,118.094192,99.367800,62.988171,96.815381,-0.000703,0.002078,32.000000,-235.819797,100.097435,-0.025025,18.193781,0.624501,544048.127969,1.008169,20.634881,14.177919,1.851988,0.058258,0.054795,135.444075,32.000000,146.165127,136.147554,137.247823,122.747638,32.000000,121.705924,66.641527,56.499281,72.752941,24.012658,36.899411,83.785642,68.435121,17.873418,20.703573,59.555023,30.020062
54.784452,65.523228,101.192866,120.249079,113.858702,111.003653,29.298829,14.184847,99.532885,-0.000718,65.641111,55.842556,119.155804,99.649139,118.142345,99.447210,62.975402,96.915001,-0.000704,0.002060,32.000000,-235.824004,100.027971,-0.024964,18.183658,0.623759,544223.931303,1.007589,20.637427,14.269612,1.849600,0.067481,0.046726,135.046081,32.000000,146.679475,136.086467,135.396185,123.063299,32.000000,121.766014,66.640496,56.511310,72.755620,24.012658,36.915511,83.785642,68.378097,17.873418,20.707698,59.555761,30.160193
54.773029,65.523228,101.302823,120.249079,113.894112,111.007739,29.318374,14.188700,99.534940,-0.000797,65.377658,55.856156,119.109912,99.736023,118.135685,99.424008,62.951156,96.875595,-0.000703,0.002042,32.000000,-235.821135,100.088277,-0.024920,18.199000,0.623849,544099.345410,1.005567,20.613880,14.205714,1.850473,0.084576,0.043089,134.924914,32.000000,146.786875,135.314658,134.257359,123.638296,32.000000,121.093263,66.639685,56.500789,72.727927,24.012658,36.921485,83.785642,68.390164,17.873418,20.616491,59.561298,30.034662
54.775462,65.388738,101.238980,120.225743,113.876175,110.995391,29.310651,14.183134,99.547679,-0.001122,65.186524,55.768559,119.164684,99.686903,118.164994,99.465381,62.971548,96.924389,-0.000703,0.002038,32.000000,-235.825553,100.201328,-0.024926,18.186097,0.622201,544064.249082,1.005935,20.489385,14.280682,1.847109,0.098745,0.019370,135.093079,32.000000,146.875991,134.944502,136.083929,124.104834,32.000000,120.780568,66.652006,56.506937,72.733611,24.012658,36.931463,83.785642,68.389779,17.873418,20.409570,59.557020,30.100106
54.811883,65.250950,101.382772,120.193238,113.888589,110.983179,29.296298,14.178282,99.607058,-0.001170,65.139583,55.795058,119.197852,99.662965,118.178563,99.437875,62.937550,96.972753,-0.000702,0.002041,32.000000,-235.830405,100.088954,-0.024959,18.190005,0.623045,544141.050840,1.005533,20.500379,14.280331,1.849502,0.053475,0.030419,135.677040,32.000000,146.050626,134.913605,138.571370,124.017361,32.000000,120.603834,66.658892,56.498304,72.729779,24.012658,36.959275,83.785642,68.355275,17.873418,20.196860,59.560157,30.169584
54.745447,65.189621,101.274312,120.165457,113.879802,110.975151,29.307235,14.186131,99.473043,-0.000863,65.273351,55.773505,119.236903,99.614372,118.180341,99.403186,62.999796,96.988274,-0.000701,0.002017,32.000000,-235.821737,100.198777,-0.024971,18.180590,0.622494,543840.940161,1.005275,20.363545,14.290395,1.848254,0.062374,0.048207,135.973098,32.000000,145.801599,135.033024,140.102169,123.980825,32.000000,120.710189,66.672441,56.490091,72.740031,24.012658,36.909843,83.785642,68.400509,17.873418,20.198632,59.561023,30.081544
54.741031,65.189621,101.293911,120.165457,113.868314,110.958992,29.292343,14.188272,99.524542,-0.001094,65.379315,55.790428,119.156258,99.645549,118.113325,99.377131,62.939860,96.835826,-0.000700,0.001995,32.000000,-235.816318,99.975759,-0.024959,18.139257,0.622770,543633.674893,1.004547,20.190714,14.354568,1.849649,0.056142,0.040444,136.245148,32.000000,145.648040,135.799798,140.350394,123.149461,32.000000,121.340677,66.653060,56.511377,72.747366,24.012658,36.913433,83.785642,68.417105,17.873418,20.104216,59.557030,30.021016
54.687439,65.222898,101.276207,120.162956,113.840232,110.942822,29.330435,14.180280,99.435159,-0.001163,65.597223,55.683837,119.220652,99.593840,118.106292,99.470349,62.931075,96.885948,-0.000700,0.001984,32.000000,-235.822670,100.098947,-0.024974,18.126433,0.623190,543409.070144,1.005283,20.193324,14.302005,1.849913,0.089771,0.051414,135.805657,32.000000,145.953523,136.129982,138.294306,122.851009,32.000000,121.692779,66.669351,56.534614,72.768873,24.012658,36.877879,83.785642,68.404561,17.873418,20.157669,59.557069,30.143832
54.686724,65.277353,101.302785,120.169068,113.841961,110.951270,29.325503,14.183991,99.595279,-0.000907,65.628179,55.775588,119.173171,99.627565,118.092928,99.375621,62.933055,96.806569,-0.000702,0.001998,32.000000,-235.825516,99.904256,-0.025047,18.149328,0.624800,543458.248011,1.005737,20.197575,14.266794,1.850420,0.039911,0.032144,135.192245,32.000000,146.509290,136.240160,136.009645,122.763767,32.000000,121.554149,66.630189,56.516479,72.750979,24.012658,36.916128,83.785642,68.462326,17.873418,20.244392,59.546438,30.023730
54.756093,65.343083,101.243953,120.185459,113.866004,110.915097,29.302853,14.184419,99.584593,-0.000917,65.415486,55.867306,119.111914,99.679215,118.084632,99.473347,62.970108,96.912124,-0.000701,0.001993,32.000000,-235.825908,100.025585,-0.025053,18.165405,0.626109,543475.981564,1.005464,20.282477,14.306874,1.851910,0.042473,0.028278,134.937767,32.000000,146.724466,135.795757,134.368323,123.311439,32.000000,120.974708,66.643893,56.529086,72.729706,24.012658,36.905776,83.785642,68.440238,17.873418,20.246350,59.568015,30.195777
54.852648,65.343083,101.363295,120.185459,113.921006,110.919193,29.301949,14.184133,99.573684,-0.001088,65.082776,55.853701,119.130833,99.731293,118.138166,99.460349,62.987727,96.846706,-0.000701,0.001988,32.000000,-235.821931,100.032805,-0.025044,18.142221,0.625753,543592.155924,1.005870,20.337621,14.255327,1.852420,0.055641,0.069717,134.843247,32.000000,146.901088,135.131220,134.996539,123.789276,32.000000,120.708018,66.642731,56.516524,72.716518,24.012658,36.938920,83.785642,68.346917,17.873418,20.351400,59.556076,30.193209
54.869249,65.266902,101.348834,120.179347,113.912692,110.915133,29.285269,14.187130,99.566548,-0.001042,64.618977,55.841591,119.117925,99.763816,118.137028,99.498224,62.902929,96.955809,-0.000701,0.001976,32.000000,-235.822868,100.115097,-0.025040,18.141932,0.623110,543394.898619,1.005086,20.336535,14.284180,1.848999,0.057718,0.046898,135.493931,32.000000,146.387322,134.895300,137.578301,124.147980,32.000000,120.458274,66.611946,56.518677,72.729882,24.012658,36.958908,83.785642,68.335300,17.873418,20.234520,59.557580,30.101499
54.866927,65.052938,101.442829,120.137953,113.949993,110.935418,29.338991,14.178711,99.651288,-0.000619,64.458209,55.951751,119.152787,99.805476,118.177052,99.579605,62.963329,97.011543,-0.000701,0.001974,32.000000,-235.827682,100.336568,-0.025009,18.176289,0.623189,543323.804920,1.003196,20.243645,14.225723,1.847920,0.092786,0.060240,135.843483,32.000000,145.969367,134.856883,139.467241,124.232481,32.000000,120.651265,66.606048,56.516923,72.722590,24.012658,36.975982,83.785642,68.324730,17.873418,19.901835,59.563127,30.043613
54.841193,64.822482,101.412518,120.082669,113.941949,110.931216,29.328343,14.183563,99.747011,-0.000852,64.438167,55.883018,119.131308,99.810328,118.139035,99.623409,62.929309,96.955996,-0.000701,0.001999,32.000000,-235.824141,100.230146,-0.024986,18.175817,0.622572,543366.023621,1.003190,20.151504,14.378620,1.847097,0.046726,0.028333,136.148315,32.000000,145.725721,135.472172,140.734308,123.470057,32.000000,121.255124,66.609907,56.528842,72.740244,24.012658,36.998448,83.785642,68.305799,17.873418,19.902209,59.555446,30.324976
54.840686,64.822482,101.435740,120.082669,113.914654,110.927088,29.291134,14.182564,99.631279,-0.000980,64.755775,55.876009,119.111582,99.812592,118.092160,99.533098,62.965221,97.055064,-0.000701,0.001987,32.000000,-235.826779,100.299305,-0.024985,18.149407,0.622136,543027.014753,1.001009,19.939772,14.352985,1.848888,0.053342,0.029130,136.049568,32.000000,145.695287,135.845984,139.338867,123.102087,32.000000,121.692138,66.570216,56.498367,72.711225,24.012658,36.972503,83.785642,68.338011,17.873418,19.541139,59.558416,30.157699
54.770151,64.749057,101.369886,120.044331,113.940522,110.933139,29.310265,14.185560,99.561219,-0.000569,65.048719,55.852366,119.122673,99.802212,118.013656,99.536421,62.944148,96.966156,-0.000700,0.002003,32.000000,-235.822799,100.220396,-0.024951,18.149774,0.621934,542757.344876,1.001235,19.734057,14.352355,1.849203,0.066916,0.048631,135.233728,32.000000,146.312957,136.065643,136.721928,122.853392,32.000000,121.678335,66.563660,56.509021,72.720171,24.012658,36.994197,83.785642,68.377816,17.873418,19.424899,59.550283,30.165843
54.685692,64.874732,101.372235,120.050443,113.952564,110.937967,29.297113,14.182992,99.611277,-0.000635,65.355082,55.719198,119.090370,99.694590,118.079170,99.472898,62.953044,96.926695,-0.000699,0.001991,32.000000,-235.827171,99.890205,-0.024933,18.169391,0.623061,542662.058059,1.002480,19.734543,14.378230,1.849644,0.088528,0.049235,135.015423,32.000000,146.631158,136.072316,135.242363,123.056377,32.000000,121.424005,66.572693,56.522803,72.767017,24.012658,36.944543,83.785642,68.454444,17.873418,19.619643,59.561200,30.146400
54.764916,65.062839,101.225227,120.084335,113.902720,110.925735,29.298368,14.187701,99.553717,-0.000983,65.352835,55.772151,119.104932,99.669284,118.083928,99.488527,62.942826,96.894838,-0.000699,0.002004,32.000000,-235.819839,100.100657,-0.024934,18.175581,0.623721,542667.560229,1.003112,19.728976,14.343856,1.850824,0.071852,0.033067,134.811855,32.000000,146.773446,135.295282,134.644583,123.508915,32.000000,120.650498,66.547739,56.488690,72.731686,24.012658,36.934628,83.785642,68.437203,17.873418,19.618758,59.556872,30.175234
54.743671,65.062839,101.404213,120.084335,113.888279,110.930005,29.322691,14.184847,99.587636,-0.001037,65.289981,55.722677,119.078948,99.653217,118.077556,99.432216,62.922456,96.988133,-0.000699,0.002004,32.000000,-235.825971,100.119829,-0.024964,18.166559,0.625007,542900.245807,1.005661,19.935994,14.310337,1.853725,0.035794,0.011851,135.256551,32.000000,146.486241,135.121590,136.918884,123.956423,32.000000,120.475266,66.527652,56.465828,72.713202,24.012658,36.958036,83.785642,68.416666,17.873418,19.912897,59.559636,30.166210
54.677385,65.167069,101.234545,120.109616,113.888114,110.939554,29.318012,14.184847,99.655790,-0.000852,65.232077,55.748830,119.150865,99.671487,118.112246,99.496429,62.951434,96.879578,-0.000699,0.001968,32.000000,-235.824824,99.901360,-0.024953,18.164487,0.621968,543092.280210,1.004403,20.047798,14.300672,1.848359,0.052804,0.030344,135.706422,32.000000,145.887717,134.844159,138.825521,124.059947,32.000000,120.351078,66.524845,56.461300,72.721998,24.012658,36.938047,83.785642,68.417624,17.873418,20.076569,59.565743,30.175747
54.747092,65.163219,101.330185,120.118506,113.827803,110.919458,29.304497,14.187416,99.580562,-0.001259,65.266207,55.749124,119.092827,99.712553,118.107569,99.473247,62.871675,96.863537,-0.000698,0.001970,32.000000,-235.818321,100.082261,-0.024903,18.139887,0.624544,543169.696335,1.004039,20.068252,14.379257,1.852346,0.069909,0.051112,135.981102,32.000000,145.729754,135.238989,140.278268,123.673399,32.000000,120.862499,66.524054,56.422965,72.715530,24.012658,36.920663,83.785642,68.420328,17.873418,20.072113,59.558790,30.158726
54.716818,65.153869,101.233500,120.118506,113.796253,110.927550,29.279521,14.188843,99.525113,-0.001297,65.402793,55.748277,119.121804,99.696852,118.085105,99.480705,62.945159,96.857781,-0.000698,0.001973,32.000000,-235.815911,99.969640,-0.024900,18.149118,0.624466,543340.979445,1.005914,20.236337,14.282539,1.851488,0.057643,0.047074,136.208402,32.000000,145.599591,135.722317,140.111674,123.160824,32.000000,121.327395,66.543154,56.461698,72.758394,24.012658,36.918365,83.785642,68.430665,17.873418,20.072881,59.553027,30.095337
54.632540,65.153869,101.252555,120.118506,113.753614,110.954832,29.313239,14.185275,99.475783,-0.001035,65.566168,55.709136,119.148425,99.623140,118.024514,99.420257,62.939453,96.932569,-0.000699,0.001967,32.000000,-235.821118,100.142284,-0.024871,18.141015,0.624764,543368.799479,1.004768,20.165338,14.352282,1.850878,0.131713,0.068453,135.461645,32.000000,146.062062,135.977495,137.722394,122.905521,32.000000,121.699609,66.552671,56.434640,72.757717,24.012658,36.886909,83.785642,68.512822,17.873418,20.059368,59.563117,30.140311
54.650462,65.199247,101.266610,120.126285,113.742373,110.950777,29.318043,14.185560,99.489143,-0.001098,65.674866,55.690254,119.103937,99.610539,118.033016,99.364315,62.912018,96.833441,-0.000699,0.001978,32.000000,-235.826241,99.913658,-0.024935,18.132885,0.624102,543254.259822,1.006289,20.185142,14.275206,1.850135,0.040761,0.024232,135.206798,32.000000,146.421521,136.196943,135.752803,122.848552,32.000000,121.572891,66.551683,56.412975,72.743831,24.012658,36.931994,83.785642,68.511570,17.873418,20.131518,59.555318,30.161514
54.630783,65.270752,101.262904,120.139620,113.810686,110.926401,29.288692,14.180994,99.467252,-0.001290,65.723192,55.679515,119.057175,99.605319,118.064004,99.376372,62.972130,96.845035,-0.000699,0.001973,32.000000,-235.826054,100.015960,-0.025134,18.126695,0.626433,543447.580808,1.007095,20.266369,14.327595,1.853338,0.059833,0.049717,134.860122,32.000000,146.688754,135.517439,134.437195,123.340487,32.000000,120.719807,66.569533,56.392242,72.739977,24.012658,36.894045,83.785642,68.499678,17.873418,20.245374,59.563619,30.024390
54.653093,65.362335,101.139350,120.160456,113.778384,110.899659,29.285096,14.187273,99.538743,-0.001034,65.808218,55.597265,119.110689,99.590881,118.111311,99.366680,63.009073,96.737209,-0.000701,0.001964,32.000000,-235.822398,99.882738,-0.025116,18.125331,0.626550,543540.840256,1.006650,20.294465,14.293147,1.852987,0.081614,0.054338,134.996099,32.000000,146.692463,135.182854,135.849382,123.708751,32.000000,120.355633,66.598015,56.422762,72.745895,24.012658,36.828742,83.785642,68.529002,17.873418,20.390493,59.562350,30.081910
54.659987,65.436868,101.222669,120.183237,113.761501,110.871414,29.299239,14.186987,99.443991,-0.001042,65.809200,55.711661,119.142454,99.573631,118.141552,99.327605,62.929742,96.843193,-0.000701,0.001964,32.000000,-235.823995,100.114791,-0.025098,18.115575,0.627107,543407.915840,1.008032,20.384948,14.240276,1.853587,0.045638,0.030105,135.530995,32.000000,145.903258,134.964089,138.389024,124.175786,32.000000,120.237685,66.621324,56.410931,72.745635,24.012658,36.862064,83.785642,68.496972,17.873418,20.393051,59.549595,30.009203
54.677884,65.436868,101.165988,120.183237,113.779659,110.851378,29.329065,14.191411,99.432398,-0.001200,65.757779,55.626906,119.185990,99.593552,118.152535,99.376196,62.924651,96.737103,-0.000701,0.001966,32.000000,-235.820226,99.851798,-0.025115,18.133802,0.625455,543317.736701,1.007704,20.455018,14.135973,1.850570,0.092191,0.036779,136.032231,32.000000,145.722795,135.133947,139.850122,124.022808,32.000000,120.547385,66.647548,56.364514,72.768727,24.012658,36.834372,83.785642,68.526735,17.873418,20.512506,59.559537,30.029233
54.656965,65.465746,101.238352,120.197961,113.781471,110.831186,29.304269,14.185703,99.450551,-0.001065,65.781406,55.740265,119.171924,99.580340,118.139233,99.377822,62.926765,96.812689,-0.000701,0.001967,32.000000,-235.821837,100.075491,-0.025111,18.125515,0.626471,543454.553920,1.007021,20.522905,14.281513,1.851860,0.099352,0.044002,136.106653,32.000000,145.629879,135.645319,140.585409,123.308665,32.000000,121.282108,66.645112,56.357409,72.748483,24.012658,36.845263,83.785642,68.536954,17.873418,20.560815,59.560078,30.023510
54.694931,65.454470,101.189693,120.201295,113.749570,110.818956,29.301860,14.184133,99.446857,-0.000849,65.726128,55.717741,119.216760,99.652829,118.034006,99.408196,62.896861,96.813568,-0.000701,0.001993,32.000000,-235.825701,100.055973,-0.025077,18.140674,0.624793,543356.200809,1.005451,20.505654,14.220328,1.850218,0.068720,0.049492,135.924888,32.000000,145.869010,135.946685,138.337204,123.072453,32.000000,121.718431,66.579397,56.314498,72.712302,24.012658,36.839680,83.785642,68.529440,17.873418,20.546472,59.559282,30.153077
54.787534,65.403589,101.238200,120.196572,113.775444,110.823128,29.295058,14.187273,99.503931,-0.001127,65.502630,55.825327,119.119219,99.733617,118.063651,99.373525,62.938039,96.862905,-0.000700,0.001987,32.000000,-235.820595,99.852391,-0.025054,18.155675,0.626168,543306.577728,1.006622,20.554697,14.265439,1.852250,0.057806,0.029610,135.211503,32.000000,146.469810,135.978218,136.236878,122.863645,32.000000,121.909720,66.602072,56.315942,72.722818,24.012658,36.843240,83.785642,68.511633,17.873418,20.549681,59.564061,30.087119
54.766368,65.403589,101.245630,120.196572,113.840392,110.819160,29.351096,14.184990,99.523711,-0.001239,65.377490,55.853258,119.121675,99.625954,118.149430,99.510588,62.952660,96.829606,-0.000700,0.001990,32.000000,-235.825501,100.098925,-0.025036,18.163989,0.624298,543273.617598,1.005791,20.506829,14.295892,1.850074,0.058731,0.027547,134.862229,32.000000,146.779495,135.647411,134.729078,123.092343,32.000000,121.594309,66.660504,56.370884,72.775322,24.012658,36.861193,83.785642,68.480682,17.873418,20.473090,59.556066,30.135762
54.760930,65.283678,101.315796,120.175458,113.904986,110.819213,29.339502,14.188272,99.527484,-0.000802,65.248249,55.754204,119.113063,99.682089,118.128622,99.449657,62.931782,96.807259,-0.000700,0.002016,32.000000,-235.821891,100.061580,-0.025065,18.169968,0.622345,543082.397904,1.004044,20.366780,14.285524,1.847833,0.074111,0.046045,134.881566,32.000000,146.827190,135.121251,135.063367,123.737399,32.000000,120.735902,66.632198,56.319870,72.728213,24.012658,36.873049,83.785642,68.491339,17.873418,20.288156,59.555004,30.149922
54.744207,65.191271,101.159468,120.149343,113.902851,110.811061,29.381752,14.192268,99.549621,-0.000893,65.182160,55.781753,119.143237,99.692447,118.169452,99.399870,62.911082,96.880795,-0.000701,0.002018,32.000000,-235.816256,99.968497,-0.025086,18.163412,0.622534,543043.250848,1.002520,20.387150,14.250110,1.848683,0.076621,0.053278,135.327083,32.000000,146.384833,134.983481,137.382167,124.053299,32.000000,120.351067,66.670064,56.315186,72.765653,24.012658,36.817649,83.785642,68.504166,17.873418,20.145664,59.553607,30.083158
54.752786,65.190996,101.269923,120.145176,113.874237,110.790724,29.310768,14.182849,99.512909,-0.000953,65.308899,55.846569,119.223221,99.681397,118.127337,99.430870,62.957036,96.864847,-0.000700,0.002071,32.000000,-235.825183,100.073126,-0.025105,18.162127,0.622939,542916.271660,1.002705,20.272473,14.257031,1.850147,0.075393,0.056206,135.815704,32.000000,145.760720,135.083536,139.335960,123.981173,32.000000,120.285710,66.658331,56.299088,72.753179,24.012658,36.877524,83.785642,68.516622,17.873418,20.147015,59.548188,30.166870
54.751454,65.190996,101.231091,120.145176,113.852845,110.778643,29.312156,14.182992,99.496544,-0.000682,65.304667,55.770041,119.195032,99.680398,118.093993,99.406403,62.881221,96.917390,-0.000700,0.002110,32.000000,-235.826843,100.281459,-0.025109,18.189847,0.621720,542796.036420,1.001280,20.196167,14.323651,1.847857,0.060952,0.023163,136.005319,32.000000,145.599317,135.516858,140.467198,123.351229,32.000000,120.875929,66.657148,56.282282,72.751437,24.012658,36.851717,83.785642,68.495349,17.873418,20.147934,59.564288,30.164082
54.745327,65.204747,101.284446,120.147121,113.837856,110.778816,29.271119,14.183848,99.510639,-0.000515,65.341263,55.784217,119.245605,99.761186,118.096308,99.366677,62.873405,96.841523,-0.000700,0.002110,32.000000,-235.823692,99.956324,-0.025144,18.191447,0.622591,542593.655407,1.003346,20.187632,14.267741,1.849585,0.085869,0.044200,136.036669,32.000000,145.683855,135.918877,139.379227,123.098589,32.000000,121.335520,66.654185,56.279705,72.777211,24.012658,36.887999,83.785642,68.494343,17.873418,20.170818,59.561386,30.203774
54.761796,65.201722,101.225262,120.145176,113.808782,110.787062,29.322385,14.188843,99.515797,-0.000913,65.302441,55.825923,119.124171,99.718874,118.077257,99.369390,62.959302,96.791179,-0.000700,0.002096,32.000000,-235.817878,100.078956,-0.025169,18.188143,0.621216,542697.732744,1.003216,20.188916,14.376354,1.848921,0.062558,0.049209,135.417840,32.000000,146.285207,136.031816,136.827576,123.006719,32.000000,121.768846,66.638992,56.262211,72.754592,24.012658,36.842054,83.785642,68.498818,17.873418,20.167533,59.557462,30.017200
54.756146,65.172295,101.308568,120.134619,113.822214,110.791096,29.303553,14.191126,99.548970,-0.000981,65.249639,55.715474,119.090423,99.699462,118.086297,99.371511,62.931512,96.902181,-0.000701,0.002147,32.000000,-235.818709,99.993460,-0.025165,18.155754,0.621837,542737.108356,1.004786,20.208565,14.336808,1.850102,0.070337,0.047954,135.011383,32.000000,146.636098,135.909989,135.172121,123.089189,32.000000,121.675698,66.651490,56.284990,72.788744,24.012658,36.884747,83.785642,68.481568,17.873418,20.168957,59.554256,30.130700
54.747043,65.172295,101.239377,120.134619,113.843498,110.803297,29.292244,14.181565,99.590728,-0.000711,65.199232,55.783396,119.108927,99.672283,118.065527,99.445231,62.844638,96.880866,-0.000702,0.002178,32.000000,-235.827942,99.874256,-0.025160,18.187802,0.621073,542579.981419,1.002762,20.189684,14.219467,1.848465,0.056360,0.045277,134.889563,32.000000,146.799854,135.195839,134.446609,123.801173,32.000000,120.816728,66.646554,56.261854,72.776900,24.012658,36.848869,83.785642,68.507647,17.873418,20.124229,59.559065,30.151463
54.742479,65.133792,101.274294,120.120729,113.855337,110.823580,29.312962,14.189556,99.493466,-0.001079,65.172973,55.794311,119.165434,99.590065,118.113083,99.393899,62.934859,96.844783,-0.000700,0.002189,32.000000,-235.817000,100.221455,-0.025148,18.154862,0.623102,542620.920764,1.003478,20.165696,14.316569,1.850177,0.039264,0.025156,135.105544,32.000000,146.558641,135.033928,136.647631,123.971197,32.000000,120.543785,66.666968,56.264385,72.774682,24.012658,36.875583,83.785642,68.545608,17.873418,20.065150,59.552968,30.186679
54.712635,65.150018,101.230415,120.116006,113.871803,110.827469,29.285997,14.186987,99.476678,-0.001280,65.253369,55.847458,119.145773,99.723381,118.096142,99.449676,62.874193,96.885963,-0.000699,0.002164,32.000000,-235.821536,100.191312,-0.025149,18.165038,0.621553,542871.417083,1.004161,20.174461,14.390139,1.849221,0.059400,0.037831,135.634836,32.000000,145.837824,134.838084,138.835617,124.179119,32.000000,120.388026,66.658175,56.240718,72.769719,24.012658,36.840789,83.785642,68.542659,17.873418,20.091467,59.556272,30.163422
54.743605,65.176145,101.266109,120.121007,113.903447,110.859690,29.270530,14.187273,99.526158,-0.001150,65.194149,55.767012,119.175305,99.716000,118.166592,99.428774,62.838670,96.909428,-0.000698,0.002144,32.000000,-235.821087,99.971660,-0.025143,18.175449,0.623180,542723.514700,1.003624,20.140352,14.277388,1.850013,0.081904,0.049758,136.107980,32.000000,145.535538,135.276881,140.341293,123.852348,32.000000,120.592232,66.697859,56.219314,72.794160,24.012658,36.912925,83.785642,68.540290,17.873418,20.092526,59.561868,30.165402
54.738096,65.176145,101.221420,120.121007,113.859559,110.867949,29.302796,14.186845,99.566589,-0.000939,65.256812,55.792087,119.152753,99.636292,118.064223,99.447741,62.871813,96.892023,-0.000698,0.002142,32.000000,-235.822334,100.100127,-0.025130,18.174794,0.623035,542912.980760,1.005233,20.185320,14.363765,1.850220,0.058865,0.043863,136.061802,32.000000,145.507909,135.824444,140.173416,123.043908,32.000000,121.316368,66.676833,56.223755,72.824852,24.012658,36.834693,83.785642,68.530283,17.873418,20.134562,59.558947,30.193282
54.753168,65.155519,101.256994,120.116562,113.862256,110.863761,29.310421,14.182706,99.509007,-0.001204,65.284008,55.897756,119.143603,99.699362,118.054665,99.341252,62.928139,96.875641,-0.000698,0.002169,32.000000,-235.825489,99.936746,-0.024989,18.182399,0.622648,543168.001915,1.005498,20.181621,14.413935,1.849825,0.071887,0.042212,135.657952,32.000000,145.969096,136.092903,137.896849,122.867353,32.000000,121.512250,66.691281,56.228262,72.826766,24.012658,36.888599,83.785642,68.515749,17.873418,20.103505,59.559213,30.146547
54.784396,65.144793,101.220120,120.112950,113.821587,110.851657,29.310288,14.184561,99.506122,-0.001244,65.238337,55.814819,119.119809,99.763042,118.075247,99.391675,62.907132,96.858724,-0.000698,0.002182,32.000000,-235.831502,99.989996,-0.024852,18.177915,0.622369,543140.167314,1.004577,20.186926,14.369929,1.849195,0.035263,0.031760,135.063761,32.000000,146.547878,136.079492,135.751764,122.887763,32.000000,121.823900,66.688101,56.250351,72.808068,24.012658,36.831611,83.785642,68.498886,17.873418,20.087832,59.560344,30.167237
54.839759,65.110966,101.357978,120.104893,113.826580,110.855837,29.277834,14.190127,99.621681,-0.000920,64.946003,55.898192,119.040930,99.684271,118.080356,99.517029,62.887752,96.930728,-0.000698,0.002171,32.000000,-235.820691,100.159373,-0.024861,18.185992,0.622116,542961.258309,1.003916,20.151788,14.303377,1.849336,0.055951,0.044992,134.946316,32.000000,146.729188,135.424491,134.274238,123.480759,32.000000,121.220035,66.686018,56.226728,72.815794,24.012658,36.905854,83.785642,68.482545,17.873418,20.088854,59.554610,30.114486
54.812595,65.110966,101.327107,120.104893,113.822027,110.867981,29.304677,14.188272,99.621134,-0.001095,64.620871,55.939058,119.082795,99.730864,118.091234,99.576128,62.865511,96.939157,-0.000698,0.002161,32.000000,-235.822055,99.976411,-0.024858,18.195958,0.621172,542914.200714,1.003149,20.111004,14.313822,1.847609,0.160682,0.057554,134.996041,32.000000,146.836707,135.069527,135.491611,123.907258,32.000000,120.759787,66.710462,56.244732,72.800840,24.012658,36.874030,83.785642,68.481993,17.873418,20.036823,59.556882,30.111918
54.776939,64.952009,101.458681,120.074890,113.808402,110.844630,29.321316,14.188415,99.692535,-0.001185,64.559012,55.873901,119.127843,99.736227,118.137922,99.562418,62.890130,96.898163,-0.000699,0.002170,32.000000,-235.819453,100.260287,-0.024856,18.191447,0.621148,542896.939370,1.003086,20.023920,14.378145,1.848257,0.126191,0.047653,135.468244,32.000000,146.094286,134.815730,138.198113,123.908201,32.000000,120.475462,66.696212,56.235364,72.800774,24.012658,36.893305,83.785642,68.464160,17.873418,19.788675,59.559803,30.124830
54.787432,64.837882,101.385586,120.036552,113.804161,110.791007,29.310964,14.188843,99.661093,-0.000938,64.811522,55.772643,119.116812,99.778742,118.124516,99.487876,62.852448,96.982008,-0.000699,0.002186,32.000000,-235.818206,100.056114,-0.024853,18.216965,0.621113,543019.316155,1.002827,20.050045,14.405648,1.848610,0.079372,0.035996,135.846944,32.000000,145.755598,134.980335,139.607388,123.947041,32.000000,120.472510,66.712412,56.238692,72.828457,24.012658,36.905598,83.785642,68.490064,17.873418,19.609878,59.555112,30.060561
54.732922,64.909933,101.376422,120.034885,113.813912,110.782929,29.306775,14.185703,99.599933,-0.000765,65.092779,55.846336,119.098617,99.670875,118.142844,99.516680,62.931305,96.887290,-0.000699,0.002192,32.000000,-235.819378,100.147280,-0.024842,18.206422,0.622896,542640.464816,1.002342,19.925395,14.355444,1.852215,0.032651,0.015467,136.136277,32.000000,145.567453,135.713375,140.547601,123.078681,32.000000,121.024597,66.742669,56.262161,72.873731,24.012658,36.882826,83.785642,68.533138,17.873418,19.608733,59.558662,30.155058
54.693805,64.909933,101.257286,120.034885,113.801706,110.774625,29.345265,14.193695,99.600080,-0.000926,65.346833,55.738997,119.177180,99.733677,118.043490,99.470563,62.847649,96.889242,-0.000700,0.002210,32.000000,-235.815484,100.245336,-0.024847,18.189533,0.620586,542287.262122,1.001691,19.801171,14.445445,1.850526,0.077693,0.043361,136.000987,32.000000,145.713130,136.031723,138.844570,122.673558,32.000000,121.409011,66.726093,56.238625,72.844392,24.012658,36.839800,83.785642,68.577388,17.873418,19.720592,59.554000,30.162688
54.727698,65.060913,101.342526,120.055443,113.785292,110.773812,29.328612,14.190412,99.564600,-0.000830,65.497461,55.678862,119.067199,99.625504,118.036311,99.490097,62.954992,96.870288,-0.000701,0.002227,32.000000,-235.816144,99.986547,-0.024888,18.189795,0.622029,542213.270465,1.003060,19.925696,14.307481,1.852202,0.065131,0.046991,135.147267,32.000000,146.328882,136.074412,136.402801,122.657423,32.000000,121.352134,66.708904,56.247372,72.854965,24.012658,36.826212,83.785642,68.533386,17.873418,19.956396,59.560039,30.125637
54.727623,65.180820,101.283460,120.089058,113.781972,110.773723,29.292875,14.188272,99.512938,-0.000406,65.548044,55.772884,119.047266,99.703296,118.080413,99.477689,62.919057,96.824562,-0.000700,0.002225,32.000000,-235.819596,100.205486,-0.024869,18.186753,0.622136,542372.514599,1.002462,19.963377,14.392356,1.851348,0.063657,0.046584,134.961686,32.000000,146.687315,135.770912,134.631885,123.091267,32.000000,121.231855,66.739815,56.260958,72.858317,24.012658,36.851781,83.785642,68.554625,17.873418,20.144322,59.556685,30.097684
54.676013,65.239124,101.374760,120.109061,113.818610,110.753454,29.323295,14.186131,99.523219,-0.000801,65.511480,55.742967,119.084259,99.667877,118.082875,99.422092,63.004291,96.827646,-0.000699,0.002216,32.000000,-235.824195,100.082445,-0.024864,18.181219,0.622563,542339.578626,1.002742,20.081707,14.273181,1.851759,0.110402,0.035957,134.819931,32.000000,146.762370,135.144399,134.782383,123.652251,32.000000,120.531743,66.720347,56.250946,72.857380,24.012658,36.847926,83.785642,68.562037,17.873418,20.145599,59.556085,30.159093
54.698506,65.239124,101.188031,120.109061,113.828464,110.724886,29.364263,14.184561,99.620365,-0.001022,65.453613,55.802799,119.090661,99.638576,118.136841,99.490440,62.956733,96.865743,-0.000699,0.002212,32.000000,-235.822978,99.929464,-0.024879,18.161550,0.622274,542589.392785,1.004288,20.201686,14.280563,1.850683,0.037530,0.010277,135.224114,32.000000,146.470103,134.786465,137.024676,124.026971,32.000000,120.503752,66.710480,56.237157,72.821119,24.012658,36.810766,83.785642,68.579449,17.873418,20.238319,59.560275,30.176481
54.754088,65.279828,101.368624,120.124618,113.836266,110.704631,29.305118,14.187986,99.521315,-0.000875,65.408975,55.795828,119.112016,99.641185,118.078839,99.474633,62.855591,96.872923,-0.000698,0.002212,32.000000,-235.819062,100.305054,-0.024883,18.176577,0.624421,542421.261705,1.004267,20.309714,14.197255,1.854099,0.120087,0.039884,135.830561,32.000000,145.934360,134.748515,139.088501,124.035439,32.000000,120.547131,66.710654,56.198101,72.812954,24.012658,36.855255,83.785642,68.543459,17.873418,20.303750,59.566914,30.175234
54.742431,65.272677,101.209371,120.130452,113.823695,110.708667,29.298858,14.178853,99.509567,-0.001010,65.306347,55.794329,119.153406,99.660273,118.107717,99.424266,62.936470,96.861504,-0.000698,0.002224,32.000000,-235.829015,100.072557,-0.024879,18.181901,0.622596,542370.692124,1.002151,20.288038,14.268602,1.849923,0.057584,0.105615,136.041579,32.000000,145.667357,135.275074,140.447721,123.524393,32.000000,120.918333,66.748759,56.239643,72.851130,24.012658,36.819247,83.785642,68.549686,17.873418,20.294545,59.550519,30.103407
54.741179,65.208872,101.378484,120.123785,113.851209,110.727470,29.289785,14.187273,99.645794,-0.001336,65.274352,55.699601,119.129199,99.674076,118.088581,99.493151,62.910023,96.873025,-0.000697,0.002264,32.000000,-235.819284,100.046387,-0.024871,18.182871,0.622741,542516.267495,1.002972,20.275211,14.374227,1.851343,0.062937,0.104154,136.039955,32.000000,145.576989,135.797820,139.791379,122.966110,32.000000,121.416193,66.727228,56.244415,72.837395,24.012658,36.834384,83.785642,68.559110,17.873418,20.296471,59.552722,30.167824
54.731873,65.208872,101.234451,120.123785,113.882362,110.738284,29.306997,14.183277,99.553216,-0.001373,65.323534,55.726468,119.140041,99.695691,118.035769,99.402125,62.961353,96.921430,-0.000697,0.002280,32.000000,-235.826066,100.236223,-0.024855,18.163149,0.621187,542359.207268,1.003440,20.279284,14.286219,1.848829,0.044727,0.026076,135.403530,32.000000,146.143189,135.939185,137.221063,122.767381,32.000000,121.507659,66.722909,56.234979,72.821138,24.012658,36.824488,83.785642,68.568914,17.873418,20.198326,59.551640,30.091815
54.760082,65.151118,101.347881,120.108783,113.864039,110.758495,29.300161,14.189128,99.529648,-0.001054,65.292149,55.767568,119.071780,99.662555,118.088064,99.393796,62.885735,96.835213,-0.000697,0.002291,32.000000,-235.813003,99.986405,-0.024858,18.172984,0.622879,542416.179822,1.003775,20.216685,14.319858,1.851960,0.043015,0.035347,135.052516,32.000000,146.589806,136.048631,135.422746,122.791184,32.000000,121.600391,66.746258,56.249765,72.840268,24.012658,36.846281,83.785642,68.537870,17.873418,20.109357,59.560334,30.159680
54.758171,65.159369,101.254816,120.105727,113.866961,110.770617,29.291927,14.191839,99.515362,-0.001331,65.240673,55.758584,119.066058,99.644223,118.059144,99.401234,62.912419,96.858656,-0.000699,0.002273,32.000000,-235.816028,100.010327,-0.024896,18.178885,0.622354,542365.392189,1.003473,20.225645,14.298743,1.849643,0.052053,0.046335,134.977561,32.000000,146.706958,135.326773,134.281074,123.382581,32.000000,120.635853,66.729353,56.230115,72.827770,24.012658,36.828115,83.785642,68.557934,17.873418,20.123325,59.555082,30.095777
54.756273,65.140943,101.338941,120.100171,113.928660,110.770444,29.309250,14.190270,99.604173,-0.001388,65.175787,55.835796,119.078637,99.698116,118.133053,99.473168,62.980371,96.929076,-0.000698,0.002278,32.000000,-235.815139,99.978409,-0.024932,18.178046,0.622616,542525.201016,1.003162,20.140731,14.320536,1.850762,0.083135,0.057233,135.095043,32.000000,146.724372,134.963927,136.250190,123.842581,32.000000,120.382163,66.754785,56.253761,72.805613,24.012658,36.875032,83.785642,68.569285,17.873418,20.124450,59.556154,30.160413
54.748661,65.140943,101.244102,120.100171,113.946537,110.778559,29.278407,14.179281,99.597270,-0.001091,65.151705,55.741478,119.084708,99.672120,118.141098,99.558500,62.938491,96.913190,-0.000700,0.002312,32.000000,-235.830717,99.953716,-0.024938,18.147519,0.621595,542540.770914,1.003615,20.150821,14.308491,1.849127,0.068321,0.043429,135.662482,32.000000,146.024664,134.781579,138.351010,124.125488,32.000000,120.398850,66.746650,56.253959,72.791921,24.012658,36.826715,83.785642,68.560749,17.873418,20.096676,59.558652,30.015953
