OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 4, 2019
11:38:44 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.330135,64.911033,85.466246,108.577623,112.820018,111.244918,29.388633,14.214958,83.354579,-0.000854,65.090816,55.479243,107.698143,83.364630,106.882583,83.106296,57.180753,80.150252,-0.000693,0.002493,32.000000,-235.794057,83.891005,-0.153422,14.656570,0.557721,556671.656307,1.003189,19.838504,8.841720,1.559674,0.038409,0.035269,121.316796,32.000000,131.487649,119.735276,123.614955,111.236246,32.000000,108.419231,66.577763,56.148747,63.672749,0.130849,59.239854,83.785642,84.078262,17.873418,23.177910,59.621152,26.461892
54.228673,64.895908,85.507221,108.571246,113.053376,111.265449,29.388355,14.212532,83.314072,-0.001018,65.168146,55.527336,107.690720,83.381780,106.857245,83.142333,57.205433,80.132482,-0.000694,0.002460,32.000000,-235.796320,83.979295,-0.153522,14.677105,0.580007,557001.116026,1.020655,20.663143,8.805522,1.585890,0.113317,0.054493,121.519832,32.000000,131.323134,120.061287,124.713972,111.060985,32.000000,108.403474,66.557480,56.150990,63.673411,0.130849,59.211294,83.785642,84.623493,17.873418,23.153630,59.611318,26.485369
54.313355,64.902508,85.523289,108.572355,112.917880,111.269593,29.377811,14.215814,83.347754,-0.001112,65.253295,55.559207,107.659874,83.288002,106.855403,83.126221,57.153813,80.123521,-0.000694,0.002462,32.000000,-235.796316,83.832798,-0.153655,14.655390,0.569119,556814.202335,1.012683,20.315783,8.849989,1.573091,0.084771,0.038311,121.698903,32.000000,131.249847,120.520251,125.559745,110.371714,32.000000,109.171882,66.555552,56.165912,63.693257,0.130849,59.269413,83.785642,84.417288,17.873418,23.152895,59.604315,26.384342
54.074428,64.902508,85.479529,108.572355,112.780799,111.249361,29.388713,14.214102,83.420242,-0.000842,65.248780,55.440864,107.715042,83.387264,106.861308,83.082623,57.179978,80.101567,-0.000693,0.002462,32.000000,-235.792127,83.861107,-0.153570,14.631104,0.571499,556895.377579,1.014934,20.398992,8.812504,1.576790,0.043801,0.151856,121.581908,32.000000,131.458173,120.587946,124.059705,110.316929,32.000000,109.547047,66.570485,56.157408,63.683686,0.130849,59.193308,83.785642,84.788683,17.873418,23.162512,59.611721,26.539881
54.109921,64.917358,85.566492,108.571523,112.776884,111.265601,29.433841,14.214387,83.288470,-0.000951,65.265969,55.497191,107.680831,83.344974,106.807553,83.059114,57.229888,80.133031,-0.000694,0.002494,32.000000,-235.792497,83.928450,-0.153564,14.667060,0.570530,556991.972348,1.013604,20.323512,8.857667,1.574627,0.074480,0.069657,120.883485,32.000000,131.842625,120.916934,122.165717,109.986253,32.000000,109.311306,66.537945,56.169600,63.664654,0.130849,59.228219,83.785642,84.102399,17.873418,23.185079,59.610501,26.606792
54.530873,64.909108,85.513697,108.567364,112.859630,111.277462,29.440445,14.212246,83.373932,-0.001177,65.241586,55.421466,107.618587,83.334677,106.829182,83.105866,57.210578,80.180189,-0.000694,0.002504,32.000000,-235.795949,83.724319,-0.153878,14.694414,0.576625,556959.600247,1.017993,20.555352,8.815679,1.580775,0.047016,0.032257,120.799318,32.000000,132.083355,120.675121,121.022612,110.332569,32.000000,109.450455,66.552677,56.155829,63.681026,0.130849,59.201192,83.785642,84.487974,17.873418,23.171595,59.587291,26.390432
54.778371,64.909658,85.571243,108.568196,112.815489,111.257049,29.401429,14.214958,83.392660,-0.000916,65.214129,55.549254,107.669036,83.406228,106.867363,83.157145,57.218474,80.115482,-0.000694,0.002488,32.000000,-235.789960,83.865552,-0.154012,14.692945,0.575738,556937.006866,1.015884,20.535711,8.788445,1.581346,0.066186,0.054102,120.683635,32.000000,132.300911,119.903306,120.013104,110.877689,32.000000,108.764021,66.551826,56.187874,63.682173,0.130849,59.225059,83.785642,84.578088,17.873418,23.170953,59.614337,26.260278
53.934755,64.909658,85.398741,108.568196,112.654182,111.252960,29.378150,14.212246,83.309374,-0.000847,65.124395,55.464999,107.674202,83.264532,106.867761,83.135529,57.203510,80.101997,-0.000693,0.002488,32.000000,-235.797588,84.025347,-0.153771,14.668765,0.563602,556805.059422,1.007074,20.119725,8.841729,1.568170,0.069730,0.050602,120.869531,32.000000,132.015757,120.022640,122.054283,110.842172,32.000000,108.523962,66.543493,56.175218,63.650599,0.130849,59.143589,83.785642,84.962844,17.873418,23.171174,59.607561,26.598795
53.976832,64.909108,85.546263,108.570691,112.586199,111.248939,29.368753,14.211247,83.370645,-0.001084,65.155240,55.502173,107.677131,83.326990,106.854778,83.154087,57.216748,80.218531,-0.000694,0.002523,32.000000,-235.794817,83.890232,-0.154002,14.688933,0.558374,556554.992106,1.003187,19.881667,8.787213,1.562136,0.068640,0.034180,121.370612,32.000000,131.387344,119.865120,123.630994,111.050589,32.000000,108.391459,66.577812,56.183812,63.664991,0.130849,59.177703,83.785642,84.191635,17.873418,23.169675,59.627466,26.613028
54.650074,64.900858,85.415950,108.566809,112.796778,111.244965,29.403623,14.213103,83.411235,-0.001173,65.194043,55.444413,107.660231,83.423295,106.881225,83.113731,57.184996,80.116402,-0.000694,0.002521,32.000000,-235.793126,83.715386,-0.154131,14.700840,0.577441,557011.143607,1.021326,20.698393,8.792456,1.583371,0.119797,0.064417,121.491836,32.000000,131.487204,119.973271,124.824583,111.088911,32.000000,108.858257,66.591341,56.181057,63.666090,0.130849,59.136372,83.785642,84.486976,17.873418,23.156132,59.642287,26.345824
54.519136,64.910483,85.621858,108.565145,113.103744,111.273512,29.392555,14.214672,83.329124,-0.000882,65.277337,55.436075,107.684533,83.355047,106.845081,83.182122,57.163090,80.043697,-0.000694,0.002544,32.000000,-235.794507,83.886314,-0.154138,14.688461,0.577772,556941.514255,1.020735,20.656877,8.863170,1.584870,0.046938,0.028376,121.725917,32.000000,131.211088,120.472033,125.679780,110.209622,32.000000,109.209958,66.583907,56.203061,63.686576,0.130849,59.192689,83.785642,84.519837,17.873418,23.155432,59.599388,26.636726
54.026793,64.910483,85.489731,108.565145,113.116155,111.293744,29.387224,14.218525,83.314182,-0.000980,65.292387,55.368942,107.655860,83.341772,106.816768,83.128606,57.181339,80.105664,-0.000694,0.002586,32.000000,-235.791309,83.788356,-0.154083,14.662340,0.558834,556621.540648,1.005586,19.996451,8.821352,1.562961,0.058238,0.047602,121.399565,32.000000,131.510775,120.719134,123.662491,110.142077,32.000000,109.139164,66.564676,56.179370,63.652008,0.130849,59.165025,83.785642,84.978563,17.873418,23.169828,59.612616,26.597328
54.028283,64.932209,85.575105,108.566255,112.731381,111.306811,29.402293,14.217098,83.347077,-0.001141,65.318620,55.466115,107.687128,83.323379,106.836936,83.061662,57.178942,80.092973,-0.000694,0.002589,32.000000,-235.786016,83.750545,-0.153919,14.677682,0.565700,556893.953942,1.008923,20.132434,8.790843,1.570492,0.063438,0.057986,120.854520,32.000000,132.009443,120.878097,121.842862,110.121365,32.000000,109.586921,66.600793,56.201175,63.663844,0.130849,59.179404,83.785642,84.528080,17.873418,23.203219,59.568271,26.295494
54.890075,64.942934,85.417302,108.571246,112.404098,111.314795,29.374367,14.213103,83.364001,-0.000949,65.353407,55.434992,107.638984,83.366690,106.846820,83.126280,57.218101,80.137950,-0.000695,0.002591,32.000000,-235.793782,83.862555,-0.153869,14.693654,0.576976,557216.142591,1.019465,20.609641,8.817271,1.582358,0.079331,0.043295,120.743629,32.000000,132.118363,120.582814,120.600057,110.305003,32.000000,109.074528,66.609892,56.207014,63.673442,0.130849,59.124480,83.785642,84.387850,17.873418,23.219511,59.592071,26.523667
54.536311,64.958609,85.537209,108.574850,112.491474,111.318894,29.409404,14.218668,83.362866,-0.000796,65.297209,55.414243,107.635723,83.336694,106.829231,83.071218,57.211097,80.179755,-0.000696,0.002601,32.000000,-235.788216,83.804326,-0.153819,14.686258,0.577703,557317.248555,1.019090,20.629918,8.810521,1.583895,0.065322,0.056155,120.590958,32.000000,132.280259,120.012570,120.194100,110.818140,32.000000,108.504633,66.605641,56.201865,63.645586,0.130849,59.156329,83.785642,84.796966,17.873418,23.219108,59.600008,26.366661
54.431123,64.958609,85.509017,108.574850,112.856100,111.331066,29.368913,14.213959,83.330536,-0.000949,65.220525,55.434386,107.654210,83.260535,106.881164,83.101875,57.224976,80.112198,-0.000698,0.002595,32.000000,-235.802269,83.774816,-0.153787,14.687412,0.553716,556835.300620,1.002458,19.807522,8.803776,1.556152,0.060235,0.033786,121.035210,32.000000,132.037827,119.843433,122.443503,111.100755,32.000000,108.577567,66.660017,56.241318,63.656852,0.130849,59.157725,83.785642,84.758685,17.873418,23.243290,59.634478,26.338194
55.031890,64.953659,85.577935,108.575682,113.186805,111.317066,29.392990,14.212674,83.387108,-0.000885,65.199959,55.470138,107.671068,83.438364,106.881333,83.105480,57.235243,80.159070,-0.000697,0.002587,32.000000,-235.794374,83.866043,-0.153866,14.688828,0.564417,557080.123230,1.008535,20.163974,8.840896,1.568445,0.064726,0.032917,121.352955,32.000000,131.433632,119.786089,124.025210,111.269717,32.000000,108.413494,66.631032,56.247402,63.672058,0.130849,59.140860,83.785642,85.088033,17.873418,23.235246,59.613884,26.438267
53.961737,64.927259,85.578451,108.570136,113.106661,111.303092,29.388653,14.219952,83.413018,-0.000644,65.176182,55.505030,107.696016,83.381860,106.880055,83.166215,57.197173,80.159981,-0.000698,0.002595,32.000000,-235.791194,83.924226,-0.153747,14.713664,0.566586,557165.891941,1.012195,20.265625,8.778344,1.570958,0.057771,0.045456,121.604149,32.000000,131.305139,120.235576,125.089428,110.671509,32.000000,108.799918,66.643858,56.231705,63.656852,0.130849,59.179314,83.785642,85.152694,17.873418,23.193636,59.582148,26.563212
54.546707,64.902233,85.618350,108.563482,112.671859,111.262559,29.399833,14.219524,83.439720,-0.000799,65.213458,55.472277,107.660215,83.354189,106.831871,83.131887,57.174401,80.086584,-0.000698,0.002582,32.000000,-235.787360,83.883009,-0.153418,14.691031,0.552867,556750.749379,0.999013,19.682108,8.801850,1.555061,0.033375,0.034804,121.719988,32.000000,131.417284,120.416858,125.234288,110.407451,32.000000,109.424267,66.635901,56.242209,63.646377,0.130849,59.153770,83.785642,84.704122,17.873418,23.193123,59.639022,26.413616
54.477200,64.902233,85.445314,108.563482,112.399891,111.222362,29.383368,14.212960,83.295378,-0.001004,65.253002,55.504210,107.687735,83.341100,106.834362,83.119944,57.157729,80.172088,-0.000697,0.002595,32.000000,-235.797203,83.867144,-0.153294,14.675007,0.577964,557287.983204,1.020905,20.689721,8.840577,1.585910,0.069742,0.066162,121.289522,32.000000,131.643710,120.701198,123.056592,110.089450,32.000000,109.329292,66.629343,56.222491,63.647391,0.130849,59.116246,83.785642,84.804677,17.873418,23.153359,59.616736,26.628949
55.005113,64.909383,85.578662,108.558491,112.609712,111.238007,29.366982,14.218811,83.374613,-0.000696,65.285849,55.343075,107.682425,83.335695,106.846949,83.117483,57.221453,80.126681,-0.000696,0.002602,32.000000,-235.786762,83.797942,-0.153205,14.698138,0.564810,556788.483474,1.007988,20.097559,8.810455,1.569634,0.071460,0.052568,120.858011,32.000000,131.991881,120.851316,121.793410,110.093873,32.000000,109.418212,66.627525,56.278441,63.654192,0.130849,59.129642,83.785642,84.919116,17.873418,23.163866,59.620484,26.392633
53.914350,64.918458,85.525052,108.560709,112.937422,111.221743,29.444743,14.211676,83.423373,-0.000617,65.332147,55.436489,107.649507,83.375540,106.847808,82.983877,57.207861,80.053107,-0.000694,0.002608,32.000000,-235.796848,83.779059,-0.152971,14.697247,0.564363,556660.857754,1.009612,20.164702,8.888742,1.568460,0.155857,0.030412,120.732145,32.000000,132.236202,120.091448,120.311378,110.658188,32.000000,109.181437,66.628841,56.249402,63.660770,0.130849,59.143963,83.785642,85.253225,17.873418,23.177417,59.568379,26.386030
54.561657,64.939084,85.522978,108.566809,112.989910,111.225843,29.394201,14.212674,83.366025,-0.000823,65.270389,55.477123,107.613765,83.347013,106.841065,83.087063,57.169507,80.166742,-0.000693,0.002596,32.000000,-235.797980,83.823785,-0.153248,14.706321,0.552704,556334.530289,0.999608,19.663518,8.792304,1.555831,0.076325,0.060335,120.661208,32.000000,132.381169,119.873260,120.808901,110.836653,32.000000,108.671282,66.625530,56.236348,63.621869,0.130849,59.094429,83.785642,84.800635,17.873418,23.176841,59.608190,26.389698
54.476500,64.939084,85.582069,108.566809,112.730127,111.241566,29.367914,14.217669,83.355820,-0.000678,65.183016,55.481630,107.659589,83.388548,106.837610,83.183978,57.169995,80.111501,-0.000691,0.002587,32.000000,-235.791510,83.948375,-0.153450,14.697378,0.578555,556868.795855,1.019180,20.727069,8.752858,1.586313,0.043958,0.030606,121.136450,32.000000,131.622879,119.936914,122.774451,110.978552,32.000000,108.198472,66.642743,56.222139,63.618173,0.130849,59.157247,83.785642,84.884745,17.873418,23.208614,59.584095,26.224915
55.009535,64.953659,85.556536,108.567364,112.521515,111.265617,29.376414,14.217955,83.300863,-0.000540,65.213877,55.505794,107.714402,83.375620,106.867431,83.221259,57.176933,80.163860,-0.000689,0.002582,32.000000,-235.791716,83.880297,-0.153485,14.690795,0.562327,556661.852708,1.007642,20.119975,8.873114,1.567456,0.064452,0.077095,121.440103,32.000000,131.530722,119.789089,124.047718,111.285412,32.000000,108.537639,66.662301,56.235616,63.615024,0.130849,59.140047,83.785642,84.507534,17.873418,23.230900,59.627919,26.423227
53.859771,64.932209,85.587931,108.569305,112.596580,111.274078,29.381121,14.217384,83.323337,-0.000756,65.201753,55.456492,107.682051,83.425782,106.870050,83.094380,57.153233,80.108114,-0.000689,0.002564,32.000000,-235.787534,83.934547,-0.153456,14.695961,0.565685,556783.742151,1.010431,20.202230,8.832822,1.570991,0.067138,0.049390,121.604423,32.000000,131.306569,120.162537,125.611743,110.480042,32.000000,109.149029,66.659211,56.229534,63.610318,0.130849,59.151096,83.785642,85.373900,17.873418,23.197140,59.586278,26.470696
54.414665,64.924509,85.516571,108.565700,112.928914,111.233598,29.366467,14.223235,83.384757,-0.000887,65.190846,55.523906,107.670988,83.386447,106.878468,83.096483,57.160261,80.196401,-0.000689,0.002576,32.000000,-235.781191,83.973683,-0.153225,14.696722,0.552753,556630.676718,0.999565,19.703552,8.863612,1.555304,0.060628,0.052776,121.680626,32.000000,131.231896,120.580079,125.292962,110.171456,32.000000,108.977312,66.676774,56.250693,63.620219,0.130849,59.111798,83.785642,85.004938,17.873418,23.184461,59.633918,26.464680
54.386489,64.903883,85.453304,108.562927,112.993812,111.201149,29.371278,14.217384,83.334778,-0.000713,65.264023,55.529426,107.664567,83.295118,106.822701,83.096499,57.163878,80.131131,-0.000688,0.002570,32.000000,-235.794746,83.747078,-0.153221,14.692237,0.581178,557297.672219,1.023049,20.794010,8.847143,1.589088,0.049836,0.037005,120.994461,32.000000,131.827337,120.718117,122.568385,110.222691,32.000000,109.459472,66.646713,56.243033,63.622554,0.130849,59.171698,83.785642,84.922675,17.873418,23.183928,59.638098,26.578913
54.139858,64.903883,85.524097,108.562927,112.769270,111.211441,29.380086,14.218097,83.396944,-0.000953,65.277918,55.524779,107.650975,83.364018,106.821028,83.117096,57.173370,80.068017,-0.000687,0.002584,32.000000,-235.791082,83.953371,-0.153343,14.699948,0.566192,556777.652289,1.011639,20.247443,8.903722,1.571572,0.064015,0.055221,120.897915,32.000000,132.097365,120.761395,121.503553,110.140833,32.000000,109.745193,66.641212,56.260663,63.613160,0.130849,59.112855,83.785642,85.245753,17.873418,23.151047,59.563255,26.456976
53.876917,64.912133,85.537121,108.560432,112.574095,111.200986,29.390356,14.219810,83.385908,-0.001083,65.233794,55.534776,107.617262,83.388731,106.860482,83.137877,57.195496,80.147432,-0.000687,0.002619,32.000000,-235.790189,83.852620,-0.153365,14.711723,0.565922,556591.177661,1.011702,20.254079,8.853086,1.571223,0.061461,0.066164,120.712808,32.000000,132.236288,120.127214,120.219344,110.647581,32.000000,108.727513,66.630030,56.280134,63.627175,0.130849,59.140139,83.785642,84.542706,17.873418,23.163288,59.607177,26.350373
54.714222,64.917358,85.523439,108.564036,112.554258,111.174501,29.424205,14.218668,83.405033,-0.000886,65.177544,55.521127,107.671346,83.367036,106.857341,83.211379,57.203612,80.117234,-0.000687,0.002656,32.000000,-235.791986,83.726988,-0.153375,14.717441,0.572787,556750.916762,1.016589,20.493160,8.798101,1.579688,0.031334,0.030272,120.722708,32.000000,132.328220,120.011364,120.933156,111.008195,32.000000,108.669765,66.640489,56.273429,63.620179,0.130849,59.104807,83.785642,84.859899,17.873418,23.170838,59.622165,26.531297
54.497866,64.898658,85.483753,108.564314,112.762466,111.174585,29.385202,14.213531,83.408557,-0.000825,65.111952,55.485289,107.636941,83.366955,106.867056,83.159630,57.184543,80.167925,-0.000688,0.002665,32.000000,-235.793190,83.986168,-0.153137,14.705377,0.578968,556802.698949,1.021642,20.757221,8.833214,1.587639,0.065466,0.049891,121.216548,32.000000,131.685112,119.630870,123.355494,111.274577,32.000000,108.623646,66.623165,56.255467,63.589127,0.130849,59.144798,83.785642,84.991307,17.873418,23.170254,59.629089,26.528729
54.227399,64.898658,85.543732,108.564314,113.024845,111.207155,29.367168,14.213388,83.392234,-0.001083,65.152087,55.516334,107.651352,83.354904,106.884270,83.148894,57.198799,80.223937,-0.000688,0.002650,32.000000,-235.794480,83.996631,-0.153141,14.704170,0.557897,556219.137233,1.002987,19.951132,8.803336,1.563093,0.064410,0.048535,121.483914,32.000000,131.424974,119.858507,124.429079,111.097364,32.000000,108.326782,66.671601,56.269077,63.613729,0.130849,59.109673,83.785642,85.248518,17.873418,23.140341,59.575008,26.434012
53.821767,64.885733,85.415418,108.559600,113.058645,111.215464,29.378983,14.212817,83.312560,-0.000999,65.129861,55.489286,107.711478,83.367873,106.871665,83.130395,57.184632,80.097997,-0.000688,0.002663,32.000000,-235.795870,83.823927,-0.153389,14.693129,0.563010,556347.840420,1.008682,20.141156,8.858929,1.568571,0.073527,0.039646,121.668825,32.000000,131.218054,120.376783,125.569079,110.363767,32.000000,108.957182,66.665901,56.271320,63.613467,0.130849,59.116437,83.785642,84.670470,17.873418,23.119384,59.600509,26.451033
54.932123,64.887383,85.459240,108.555441,112.848483,111.207297,29.384612,14.210534,83.306681,-0.000750,65.244370,55.459550,107.687282,83.293488,106.875686,83.179287,57.169596,80.085430,-0.000687,0.002678,32.000000,-235.797662,83.842039,-0.153274,14.680986,0.570736,556623.539127,1.015168,20.402979,8.885011,1.577500,0.180205,0.055865,121.590660,32.000000,131.442533,120.458082,124.383546,110.527572,32.000000,109.444965,66.678026,56.274318,63.628648,0.130849,59.062301,83.785642,84.765977,17.873418,23.121157,59.609124,26.533645
54.454900,64.894533,85.387808,108.555995,112.638009,111.227757,29.403322,14.218525,83.362886,-0.000892,65.267192,55.488172,107.656162,83.412895,106.821446,83.152890,57.162465,80.188917,-0.000687,0.002697,32.000000,-235.786720,83.740388,-0.153287,14.661736,0.579291,556889.158126,1.023256,20.784595,8.808452,1.587005,0.044319,0.030676,120.894043,32.000000,131.842657,120.742630,122.382062,110.042972,32.000000,109.399007,66.673311,56.289791,63.614462,0.130849,59.092534,83.785642,85.229592,17.873418,23.120362,59.603194,26.325648
54.371196,64.894533,85.408322,108.555995,112.580911,111.223951,29.374828,14.213959,83.252249,-0.000968,65.323784,55.480031,107.624541,83.370972,106.820819,83.042388,57.185456,80.148111,-0.000685,0.002718,32.000000,-235.796532,83.801248,-0.153320,14.674273,0.553177,556298.123962,1.000143,19.711577,8.814429,1.555724,0.061942,0.051681,120.877423,32.000000,132.052871,120.732426,121.012919,110.160279,32.000000,109.309735,66.666406,56.298828,63.621811,0.130849,59.028420,83.785642,85.220607,17.873418,23.130781,59.588580,26.571062
54.402753,64.916258,85.569362,108.559323,112.775530,111.203567,29.444852,14.218240,83.359986,-0.000692,65.296454,55.543602,107.633533,83.314897,106.832609,83.084317,57.174943,80.168553,-0.000686,0.002710,32.000000,-235.785038,83.976356,-0.153156,14.686022,0.564578,556678.734319,1.009412,20.178559,8.896127,1.568046,0.082222,0.053073,120.717202,32.000000,132.358509,119.995392,120.006763,110.893462,32.000000,108.730211,66.701244,56.306264,63.640225,0.130849,59.061995,83.785642,85.391237,17.873418,23.164059,59.597470,26.351474
54.747272,64.939634,85.509912,108.565423,112.927949,111.191282,29.455660,14.215100,83.372537,-0.000686,65.270199,55.475000,107.648404,83.348787,106.847499,83.128767,57.222815,80.075794,-0.000685,0.002723,32.000000,-235.801127,83.822784,-0.153091,14.679754,0.566425,556653.148198,1.012077,20.259528,8.843742,1.570838,0.041016,0.037142,120.721761,32.000000,132.159369,119.922250,121.573305,111.038979,32.000000,108.577558,66.690590,56.283665,63.601608,0.130849,59.066590,83.785642,84.988897,17.873418,23.200019,59.631734,26.708479
54.681823,64.943759,85.525421,108.567918,112.928334,111.191282,29.385531,14.211676,83.348355,-0.000904,65.215520,55.514946,107.633557,83.266245,106.891916,83.111815,57.173127,80.134074,-0.000685,0.002750,32.000000,-235.798323,83.850686,-0.152952,14.662497,0.567521,556589.460054,1.008896,20.250717,8.868983,1.572887,0.056141,0.053515,121.305401,32.000000,131.457171,119.790311,123.556878,111.196388,32.000000,108.443183,66.699602,56.285620,63.599540,0.130849,59.049545,83.785642,85.453352,17.873418,23.199593,59.607610,26.302538
54.485224,64.943759,85.495732,108.567918,112.913681,111.207543,29.382467,14.211247,83.386008,-0.000778,65.192313,55.509483,107.685400,83.333841,106.852316,83.013763,57.171442,80.120097,-0.000685,0.002767,32.000000,-235.797604,83.900348,-0.152942,14.650433,0.558448,556276.415907,1.001458,19.941578,8.754262,1.561903,0.070026,0.050969,121.546575,32.000000,131.520495,119.804226,124.739517,111.153820,32.000000,108.723674,66.681886,56.247432,63.610829,0.130849,59.055892,83.785642,85.212226,17.873418,23.205636,59.613461,26.545384
54.515823,64.937159,85.574374,108.564868,112.877368,111.199494,29.377820,14.211818,83.330683,-0.000613,65.226603,55.512165,107.663630,83.303581,106.852798,83.100223,57.174283,80.137645,-0.000685,0.002755,32.000000,-235.797033,83.846097,-0.152695,14.639103,0.560933,556424.493901,1.005189,20.008750,8.845958,1.564056,0.045759,0.042207,121.734360,32.000000,131.062265,120.406947,125.864084,110.352259,32.000000,109.039709,66.704052,56.303202,63.637062,0.130849,59.036562,83.785642,85.436939,17.873418,23.194903,59.640586,26.579500
54.695709,64.915433,85.589578,108.558491,112.717994,111.199570,29.475540,14.215957,83.372412,-0.000860,65.106744,55.502496,107.698534,83.380148,106.847164,83.149995,57.181777,80.150272,-0.000684,0.002783,32.000000,-235.792731,83.840120,-0.152564,14.636559,0.565848,556612.462737,1.009456,20.198474,8.837570,1.569154,0.077998,0.092321,121.513508,32.000000,131.353722,120.694674,124.014560,110.234648,32.000000,109.390918,66.691906,56.303557,63.634047,0.130849,59.085618,83.785642,85.104695,17.873418,23.160488,59.552152,26.541348
54.911600,64.862357,85.540842,108.546013,112.556131,111.191363,29.402101,14.217384,83.267115,-0.001022,65.127533,55.456492,107.642486,83.339488,106.805762,83.189722,57.212597,80.146802,-0.000684,0.002760,32.000000,-235.792123,83.875157,-0.152482,14.614739,0.566651,556540.838006,1.008898,20.162310,8.847374,1.569716,0.058442,0.045136,120.890517,32.000000,131.935673,120.751341,121.842258,110.181790,32.000000,109.718760,66.676053,56.299316,63.598156,0.130849,59.017225,83.785642,85.624129,17.873418,23.159891,59.614720,26.516770
54.348016,64.862357,85.578510,108.546013,112.660051,111.199497,29.383854,14.220381,83.352811,-0.000836,65.104433,55.453641,107.614314,83.422254,106.830076,83.092162,57.178586,80.166123,-0.000683,0.002738,32.000000,-235.786995,83.849928,-0.152412,14.616208,0.562536,556398.893621,1.001836,19.967043,8.848978,1.564832,0.052535,0.040551,120.758987,32.000000,132.032848,120.582068,121.106245,110.320891,32.000000,109.262238,66.666933,56.296830,63.609138,0.130849,59.073303,83.785642,85.396633,17.873418,23.076050,59.647047,26.707159
54.722572,64.847782,85.446513,108.544627,112.961935,111.213542,29.374883,14.218954,83.352037,-0.000989,65.042980,55.659971,107.619064,83.307127,106.844780,83.121212,57.220601,80.062507,-0.000682,0.002744,32.000000,-235.788423,83.752400,-0.152567,14.620273,0.557270,556101.058921,0.999752,19.706265,8.815658,1.557792,0.074393,0.053991,120.666806,32.000000,132.116324,120.004911,120.137829,110.699501,32.000000,108.434536,66.686493,56.303981,63.600665,0.130849,59.011846,83.785642,85.492256,17.873418,23.052253,59.623434,26.645457
54.036408,64.850257,85.532109,108.542131,113.017900,111.213796,29.361138,14.218240,83.350507,-0.001260,65.053585,55.454911,107.649430,83.324032,106.852903,83.152931,57.218741,80.078770,-0.000681,0.002789,32.000000,-235.792414,83.924472,-0.152609,14.617677,0.571611,556511.352008,1.011934,20.249793,8.863588,1.574639,0.037684,0.031582,120.871551,32.000000,132.043955,119.851994,122.077304,111.181453,32.000000,108.660077,66.712910,56.314702,63.600491,0.130849,59.042018,83.785642,85.677120,17.873418,23.055048,59.624683,26.367248
54.009501,64.853832,85.529428,108.538804,112.818909,111.189617,29.394837,14.217526,83.333123,-0.001167,65.067545,55.517548,107.656854,83.335553,106.857154,83.149772,57.184062,80.207180,-0.000680,0.002766,32.000000,-235.793128,83.877258,-0.152526,14.596014,0.560357,556271.632931,1.004667,19.873513,8.746897,1.561449,0.113702,0.103680,121.369599,32.000000,131.392647,119.698701,123.844113,111.061157,32.000000,108.391336,66.703614,56.319630,63.607466,0.130849,59.030977,83.785642,84.914462,17.873418,23.053990,59.570218,26.643916
54.566903,64.853832,85.484921,108.538804,112.620636,111.165206,29.359101,14.217526,83.385096,-0.000894,65.170833,55.438441,107.651585,83.341914,106.847899,83.102020,57.180782,80.125397,-0.000678,0.002760,32.000000,-235.791817,83.760763,-0.152464,14.604537,0.578628,556642.064593,1.019273,20.540064,8.760484,1.582861,0.071208,0.063392,121.565823,32.000000,131.243593,120.043525,125.103915,110.739300,32.000000,108.483964,66.716836,56.300540,63.589576,0.130849,59.014367,83.785642,85.320979,17.873418,23.058540,59.609488,26.645163
54.759967,64.875282,85.575926,108.541022,112.669375,111.173395,29.375007,14.216813,83.250363,-0.001180,65.235200,55.475738,107.667753,83.323583,106.846582,83.119397,57.179231,80.140844,-0.000678,0.002749,32.000000,-235.792694,83.935608,-0.152340,14.600656,0.579994,556616.668115,1.018454,20.569811,8.887682,1.583600,0.037308,0.041762,121.664199,32.000000,131.239838,120.447421,125.533694,110.485100,32.000000,109.296922,66.705459,56.316437,63.612705,0.130849,58.994682,83.785642,85.227004,17.873418,23.091099,59.620326,26.490432
54.214261,64.908283,85.566624,108.550727,112.926695,111.189661,29.399591,14.212674,83.306370,-0.001278,65.345599,55.390543,107.657567,83.328743,106.798581,83.095701,57.190363,80.043169,-0.000678,0.002727,32.000000,-235.796832,83.838632,-0.152420,14.602623,0.565108,556206.506350,1.007959,20.029660,8.832051,1.566608,0.084159,0.051813,121.383285,32.000000,131.477157,120.521329,123.642653,110.136215,32.000000,109.427664,66.720607,56.325026,63.612465,0.130849,59.042522,83.785642,85.603013,17.873418,23.141821,59.617897,26.604885
54.509460,64.939909,85.537338,108.560154,113.160926,111.197676,29.386142,14.213388,83.268676,-0.000964,65.311402,55.452333,107.664469,83.351316,106.803106,83.019326,57.164020,80.213489,-0.000678,0.002724,32.000000,-235.793169,83.799209,-0.152592,14.609599,0.561946,556181.239076,1.003615,19.865007,8.844733,1.562746,0.074469,0.051219,120.804601,32.000000,131.826711,120.889082,121.794351,109.932697,32.000000,109.454864,66.739090,56.336149,63.623950,0.130849,58.984909,83.785642,85.123181,17.873418,23.141173,59.625155,26.584268
54.112129,64.939909,85.565160,108.560154,113.178588,111.205823,29.393553,14.214530,83.372783,-0.000990,65.276881,55.432033,107.621156,83.326846,106.797933,83.188824,57.189588,80.181167,-0.000680,0.002705,32.000000,-235.792519,83.829719,-0.152615,14.624076,0.575295,556572.967534,1.014186,20.425346,8.763190,1.578305,0.051191,0.043830,120.777447,32.000000,132.159658,120.511365,120.499608,110.459014,32.000000,109.238666,66.762833,56.310842,63.631764,0.130849,59.037385,83.785642,85.705089,17.873418,23.190127,59.631862,26.454555
54.185620,64.942109,85.328404,108.561818,112.905073,111.181588,29.363560,14.210391,83.249989,-0.001122,65.254024,55.511225,107.654827,83.360390,106.857512,83.109879,57.172248,80.035009,-0.000681,0.002712,32.000000,-235.794526,83.864902,-0.152607,14.642015,0.567398,556562.389124,1.008733,20.171208,8.912268,1.569220,0.063932,0.063429,120.582252,32.000000,132.285145,119.881841,120.238645,110.871853,32.000000,108.721254,66.764389,56.333507,63.615392,0.130849,58.968506,83.785642,85.324415,17.873418,23.193148,59.641894,26.292633
54.412152,64.936059,85.523239,108.560986,112.643785,111.173463,29.356639,14.213673,83.299687,-0.000940,65.185298,55.499401,107.640504,83.297606,106.856697,83.065571,57.166418,80.109301,-0.000682,0.002700,32.000000,-235.795834,83.784483,-0.152770,14.628534,0.577080,556756.944546,1.016745,20.556118,8.863422,1.581257,0.045111,0.031823,121.023458,32.000000,131.812528,119.995625,122.492816,110.886173,32.000000,108.403291,66.771034,56.321677,63.597061,0.130849,59.008658,83.785642,85.532447,17.873418,23.183279,59.577614,26.422640
54.322451,64.939909,85.356039,108.561541,112.629824,111.185716,29.385438,14.211961,83.334095,-0.000821,65.203925,55.468125,107.676661,83.415955,106.836403,83.029470,57.165131,80.183169,-0.000681,0.002686,32.000000,-235.796890,83.903998,-0.152622,14.636271,0.570928,556635.415158,1.016042,20.486960,8.775419,1.574743,0.046790,0.033767,121.393507,32.000000,131.367978,119.808256,123.818464,111.276652,32.000000,108.218703,66.771865,56.300162,63.588677,0.130849,58.944506,83.785642,85.261994,17.873418,23.182827,59.587360,26.684415
54.327224,64.939909,85.545233,108.561541,112.871858,111.189756,29.391267,14.216242,83.316148,-0.001018,65.292671,55.381278,107.697973,83.371624,106.855754,83.107907,57.157194,80.088852,-0.000682,0.002673,32.000000,-235.793920,83.926879,-0.152608,14.656281,0.568703,556480.339391,1.011514,20.261425,8.834814,1.571767,0.070264,0.058265,121.645681,32.000000,131.332089,120.155821,125.363377,110.780261,32.000000,108.963663,66.811699,56.343032,63.629300,0.130849,59.004049,83.785642,85.637325,17.873418,23.188414,59.623640,26.346852
53.940808,64.955859,85.444491,108.562095,113.097140,111.165495,29.366092,14.209678,83.272974,-0.001060,65.307112,55.442450,107.688373,83.282518,106.813514,83.074451,57.179038,80.123914,-0.000683,0.002692,32.000000,-235.799010,83.765477,-0.152724,14.656491,0.568200,556597.700175,1.012490,20.352102,8.889321,1.571285,0.041208,0.035396,121.649536,32.000000,131.179435,120.494884,125.140734,110.193098,32.000000,109.219998,66.762483,56.327781,63.602061,0.130849,58.938845,83.785642,85.185448,17.873418,23.212969,59.589474,26.319632
54.871480,64.964660,85.537914,108.562927,113.096972,111.124999,29.376296,14.221094,83.296485,-0.000734,65.306433,55.443471,107.658112,83.380065,106.802708,83.066147,57.167816,80.090113,-0.000682,0.002679,32.000000,-235.784643,83.857004,-0.152845,14.660766,0.570136,556631.464553,1.012228,20.347480,8.829299,1.574629,0.077538,0.054634,121.312211,32.000000,131.572932,120.729900,123.026206,110.118485,32.000000,109.228625,66.792407,56.345429,63.597613,0.130849,58.990810,83.785642,85.270750,17.873418,23.226418,59.607285,26.530710
54.418831,64.953659,85.483044,108.561541,112.753730,111.149281,29.384813,14.211961,83.245511,-0.000901,65.313301,55.401688,107.626572,83.308781,106.826832,83.043649,57.148679,80.189535,-0.000684,0.002662,32.000000,-235.794923,83.831229,-0.152913,14.673774,0.578075,556690.187021,1.020941,20.738700,8.832725,1.584042,0.100952,0.066398,120.865553,32.000000,131.994056,120.716782,121.629264,110.148021,32.000000,109.579487,66.820159,56.351177,63.615832,0.130849,58.917470,83.785642,85.640139,17.873418,23.226168,59.550676,26.469008
54.562872,64.953659,85.512185,108.561541,112.384312,111.157364,29.448894,14.215529,83.312656,-0.001120,65.293306,55.454312,107.633267,83.340243,106.837117,83.006798,57.169635,80.074100,-0.000684,0.002696,32.000000,-235.794470,83.693175,-0.153197,14.700787,0.556273,556034.942770,1.001117,19.847118,8.819584,1.558877,0.045946,0.031623,120.734990,32.000000,132.089511,120.370186,120.190259,110.534998,32.000000,108.853662,66.825094,56.354909,63.606527,0.130849,58.971650,83.785642,85.529831,17.873418,23.208666,59.569785,26.514423
54.054467,64.954759,85.465934,108.565700,112.382930,111.146516,29.389192,14.219810,83.434122,-0.000810,65.241984,55.458105,107.631948,83.397540,106.864842,83.135595,57.198766,80.171102,-0.000684,0.002657,32.000000,-235.788386,83.830594,-0.153368,14.705088,0.566097,556419.948607,1.010235,20.272564,8.910360,1.570836,0.063381,0.051534,120.670790,32.000000,132.247298,119.999175,120.545627,110.897679,32.000000,108.607402,66.842455,56.371646,63.619132,0.130849,58.989222,83.785642,85.536017,17.873418,23.210061,59.568999,26.564753
54.924088,64.929184,85.510169,108.564036,112.716609,111.143757,29.375396,14.216956,83.385505,-0.000778,65.111461,55.417566,107.649433,83.366465,106.872402,83.085640,57.194155,80.088423,-0.000684,0.002656,32.000000,-235.794190,83.857924,-0.153515,14.678993,0.562024,556338.119497,1.005166,20.133379,8.806222,1.567223,0.075188,0.038040,121.218826,32.000000,131.753035,119.804785,122.785040,111.157552,32.000000,108.464587,66.821213,56.361945,63.608702,0.130849,58.961878,83.785642,85.303133,17.873418,23.169750,59.617248,26.350887
54.697098,64.903333,85.365800,108.558213,113.060213,111.166447,29.386246,14.218525,83.393449,-0.001067,65.134062,55.404029,107.667377,83.384674,106.847001,83.083787,57.202383,80.142393,-0.000684,0.002650,32.000000,-235.790162,83.753930,-0.153796,14.690847,0.573575,556491.946471,1.017592,20.627006,8.846995,1.581108,0.034950,0.034307,121.487244,32.000000,131.378536,119.888362,124.317508,111.127901,32.000000,108.344307,66.835857,56.379727,63.623976,0.130849,58.987636,83.785642,85.668583,17.873418,23.169250,59.615733,26.591605
54.406482,64.903333,85.563625,108.558213,113.104667,111.162232,29.414135,14.214102,83.308614,-0.001139,65.058192,55.430793,107.674635,83.352682,106.855860,83.161342,57.113047,80.141071,-0.000684,0.002630,32.000000,-235.794750,83.808080,-0.153882,14.704511,0.553940,555992.419362,1.000160,19.761095,8.792029,1.556879,0.111923,0.096758,121.678643,32.000000,131.156313,120.320598,125.434460,110.424256,32.000000,108.970540,66.808894,56.348627,63.603048,0.130849,58.979650,83.785642,85.704500,17.873418,23.128206,59.605112,26.357710
54.849452,64.871157,85.519777,108.552391,112.790514,111.133775,29.403213,14.221522,83.289558,-0.000941,65.031360,55.452671,107.655709,83.379677,106.856405,83.064619,57.158238,80.176243,-0.000683,0.002647,32.000000,-235.787493,83.843727,-0.153872,14.691083,0.556929,556170.606933,1.004520,19.953604,8.822697,1.560701,0.049545,0.041590,121.717104,32.000000,131.352745,120.461305,124.799188,110.431384,32.000000,109.427997,66.797802,56.363545,63.606086,0.130849,58.959577,83.785642,85.814842,17.873418,23.077135,59.578705,26.466807
54.196390,64.836232,85.599791,108.543241,112.436621,111.121563,29.364045,14.214244,83.386553,-0.001200,65.073598,55.570632,107.647906,83.409592,106.789305,83.107375,57.140503,80.085549,-0.000683,0.002651,32.000000,-235.791984,83.824702,-0.153905,14.671938,0.566395,556494.247798,1.009463,20.234184,8.911079,1.572673,0.126353,0.050536,121.095717,32.000000,131.656058,120.728970,122.535420,109.993080,32.000000,109.302666,66.770463,56.364543,63.600610,0.130849,58.988500,83.785642,85.896293,17.873418,23.021613,59.582246,26.612808
54.513288,64.818907,85.433792,108.533259,112.457936,111.137853,29.389130,14.214102,83.342119,-0.001338,65.097656,55.489595,107.660182,83.452026,106.832237,83.006186,57.136308,80.211754,-0.000682,0.002648,32.000000,-235.794258,83.928328,-0.153725,14.674771,0.555298,555975.794594,1.000473,19.774791,8.891226,1.559173,0.069654,0.057840,120.877947,32.000000,131.881533,120.887744,121.424669,110.189784,32.000000,109.326177,66.764587,56.386008,63.596865,0.130849,58.945952,83.785642,85.739889,17.873418,23.020457,59.595838,26.383168
54.147375,64.818907,85.599737,108.533259,112.765855,111.113479,29.386116,14.212960,83.290965,-0.001109,65.116941,55.530525,107.625361,83.389059,106.840740,83.065509,57.175291,80.117729,-0.000681,0.002653,32.000000,-235.794416,83.932244,-0.153526,14.692552,0.573031,556244.155157,1.014967,20.370633,8.843607,1.579437,0.042916,0.032563,120.695975,32.000000,132.174856,120.056360,119.952057,110.726124,32.000000,109.127281,66.774322,56.381103,63.610885,0.130849,58.978814,83.785642,85.984142,17.873418,22.992128,59.616648,26.411488
54.650194,64.827707,85.476075,108.531595,113.012306,111.104816,29.384864,14.220238,83.376693,-0.001064,65.130618,55.488585,107.641738,83.351803,106.836447,83.105709,57.202252,80.165327,-0.000682,0.002628,32.000000,-235.787302,83.754663,-0.153413,14.659586,0.562753,556144.116111,1.007683,20.046508,8.938730,1.567210,0.048701,0.068871,120.778647,32.000000,132.241492,120.004665,121.183792,110.858869,32.000000,108.689184,66.773577,56.389628,63.622592,0.130849,58.971859,83.785642,85.655292,17.873418,23.004630,59.625853,26.638780
54.146625,64.845857,85.521840,108.533813,112.964621,111.112992,29.434435,14.218668,83.304682,-0.001281,65.079815,55.462974,107.656775,83.388568,106.842352,83.057527,57.153563,80.302022,-0.000682,0.002644,32.000000,-235.793625,83.830105,-0.153654,14.630685,0.573362,556129.708732,1.015099,20.400885,8.832015,1.580866,0.061769,0.058960,121.263722,32.000000,131.366263,119.839857,123.147934,110.927275,32.000000,108.233230,66.721026,56.363833,63.593502,0.130849,58.935079,83.785642,86.024806,17.873418,23.031794,59.633918,26.520586
53.877231,64.865107,85.514854,108.535199,112.566743,111.104911,29.400523,14.214387,83.323609,-0.001171,65.168421,55.445373,107.672606,83.322299,106.864969,83.091709,57.133673,80.125196,-0.000682,0.002641,32.000000,-235.792825,83.915398,-0.153584,14.618700,0.560474,555777.553954,1.004761,19.923185,8.839349,1.564058,0.040213,0.046727,121.481726,32.000000,131.493628,119.772315,124.256660,111.323901,32.000000,108.669938,66.732624,56.382746,63.633970,0.130849,58.889533,83.785642,85.773981,17.873418,23.030706,59.586406,26.370182
54.815146,64.865107,85.503016,108.535199,112.287651,111.121159,29.421468,14.213245,83.314459,-0.000902,65.224279,55.463237,107.687913,83.324583,106.839314,83.141743,57.133583,80.166823,-0.000683,0.002616,32.000000,-235.797245,83.831371,-0.153647,14.615920,0.574700,556215.795836,1.013516,20.428562,8.986445,1.579449,0.119861,0.081303,121.661321,32.000000,131.194686,120.310027,125.752530,110.348587,32.000000,109.148328,66.677855,56.377484,63.607541,0.130849,58.920823,83.785642,85.584008,17.873418,23.059809,59.640989,26.420219
55.036598,64.887658,85.381845,108.541022,112.426861,111.129282,29.408087,14.214530,83.333885,-0.001057,65.268373,55.414653,107.683166,83.320811,106.799545,83.114832,57.120272,80.192920,-0.000683,0.002588,32.000000,-235.792355,83.839508,-0.153662,14.602439,0.581727,556386.170203,1.020272,20.709887,8.879014,1.587217,0.067506,0.063881,121.675962,32.000000,131.173029,120.595783,124.409059,110.151272,32.000000,108.893601,66.669128,56.375819,63.615236,0.130849,58.881695,83.785642,85.836583,17.873418,23.094171,59.637616,26.474951
53.875094,64.910208,85.494603,108.542686,112.768824,111.145184,29.365803,14.215529,83.258558,-0.001235,65.324383,55.413702,107.640483,83.315774,106.783463,83.099533,57.138460,80.090261,-0.000683,0.002582,32.000000,-235.787586,83.886029,-0.153850,14.591241,0.558654,555974.084295,1.000416,19.801733,8.909095,1.559843,0.042349,0.046226,120.925389,32.000000,131.785707,120.811164,122.162200,110.141638,32.000000,109.591342,66.661039,56.394622,63.621997,0.130849,58.906234,83.785642,86.300995,17.873418,23.128639,59.609921,26.425061
54.770635,64.934959,85.352274,108.540468,113.005046,111.125177,29.375666,14.214958,83.242951,-0.000906,65.341287,55.467873,107.621659,83.279315,106.804007,82.995960,57.152277,80.116788,-0.000683,0.002574,32.000000,-235.794549,83.753462,-0.154101,14.596565,0.552062,555960.309987,0.996545,19.611594,8.941203,1.551365,0.068602,0.078016,120.806609,32.000000,132.018544,120.637341,121.176368,110.086687,32.000000,109.633523,66.632140,56.378861,63.588463,0.130849,58.870539,83.785642,85.745613,17.873418,23.128005,59.611445,26.389331
54.342093,64.934959,85.403273,108.540468,112.916613,111.104709,29.414999,14.215671,83.255269,-0.000883,65.291062,55.390129,107.598382,83.218693,106.836405,83.030084,57.149238,80.144273,-0.000684,0.002585,32.000000,-235.796786,83.820418,-0.154227,14.622607,0.582862,556643.330403,1.022016,20.757071,8.849048,1.586904,0.057496,0.042803,120.560457,32.000000,132.105461,120.024884,120.061349,110.600445,32.000000,108.462703,66.648564,56.387896,63.586701,0.130849,58.855579,83.785642,85.986928,17.873418,23.166190,59.568920,26.666880
54.753748,64.939359,85.338754,108.545459,112.552509,111.100832,29.407518,14.214102,83.301096,-0.001060,65.303012,55.467504,107.630235,83.252359,106.834479,83.098432,57.205201,80.099281,-0.000683,0.002571,32.000000,-235.792783,83.787033,-0.154274,14.622056,0.558371,556079.206458,1.003101,19.914414,8.854351,1.558358,0.051283,0.036968,120.800586,32.000000,132.156437,119.932613,121.482649,110.957973,32.000000,108.518567,66.659878,56.379950,63.591234,0.130849,58.825854,83.785642,86.053205,17.873418,23.172621,59.628892,26.717283
53.952392,64.968785,85.390684,108.553223,112.313670,111.085909,29.404168,14.217098,83.240352,-0.000906,65.292367,55.428429,107.618606,83.371828,106.851881,83.051883,57.146352,80.229279,-0.000684,0.002545,32.000000,-235.787983,83.751034,-0.154139,14.597955,0.568533,556208.335028,1.010318,20.328130,8.877195,1.571586,0.093381,0.055624,121.276990,32.000000,131.372684,119.736932,123.613870,111.229604,32.000000,108.443939,66.673931,56.373512,63.583419,0.130849,58.838177,83.785642,86.321949,17.873418,23.218205,59.631154,26.416624
54.006074,64.991061,85.249156,108.559600,112.527674,111.081668,29.402942,14.216099,83.230201,-0.000710,65.350751,55.364567,107.663340,83.306883,106.874789,83.021222,57.162742,80.170330,-0.000685,0.002528,32.000000,-235.791604,83.827862,-0.153977,14.611068,0.557495,555858.643780,1.002149,19.935070,8.788808,1.558592,0.050061,0.033429,121.534184,32.000000,131.312186,119.963550,124.789556,110.843482,32.000000,108.386296,66.682087,56.370802,63.630625,0.130849,58.885721,83.785642,85.681452,17.873418,23.217985,59.620562,26.194761
54.613751,64.991061,85.399442,108.559600,112.918202,111.093530,29.396810,14.215529,83.344690,-0.000995,65.382373,55.434494,107.668924,83.351009,106.837011,82.992619,57.153608,80.104789,-0.000686,0.002516,32.000000,-235.791520,83.905118,-0.154004,14.637713,0.578905,556375.662504,1.018683,20.740346,8.941304,1.582704,0.051874,0.055914,121.649395,32.000000,131.204616,120.449810,125.530613,110.273148,32.000000,109.168812,66.648782,56.366185,63.598982,0.130849,58.829967,83.785642,85.882986,17.873418,23.252702,59.582639,26.513469
54.292968,64.998211,85.361945,108.563205,113.021278,111.101761,29.402607,14.219096,83.317205,-0.001130,65.413751,55.416458,107.727252,83.268120,106.821809,83.005314,57.132853,80.202710,-0.000687,0.002531,32.000000,-235.791394,83.727253,-0.153976,14.654996,0.574951,556322.476581,1.017628,20.710373,8.882463,1.578511,0.140916,0.052231,121.609756,32.000000,131.327316,120.543747,123.846987,110.272629,32.000000,109.322227,66.652029,56.363146,63.607233,0.130849,58.834203,83.785642,85.954245,17.873418,23.263836,59.581980,26.365120
54.432276,65.007836,85.353510,108.565700,112.758632,111.101750,29.368226,14.217669,83.256613,-0.000914,65.360501,55.472534,107.639730,83.350050,106.800217,83.101185,57.184873,80.102359,-0.000688,0.002582,32.000000,-235.793313,83.757968,-0.154140,14.643431,0.561264,556081.697810,1.005432,20.121683,8.844373,1.563699,0.036750,0.035066,120.864736,32.000000,131.773497,120.894791,122.041492,110.019344,32.000000,109.515777,66.615257,56.350803,63.598653,0.130849,58.797657,83.785642,86.058585,17.873418,23.278874,59.636357,26.266734
53.872713,64.977310,85.483156,108.559877,112.386903,111.077476,29.390229,14.218097,83.209644,-0.001121,65.280112,55.474424,107.622746,83.349010,106.807880,83.159959,57.149481,80.181633,-0.000688,0.002585,32.000000,-235.792721,83.894308,-0.153849,14.664621,0.567944,556347.552169,1.011900,20.438966,8.935674,1.572247,0.062850,0.049850,120.764438,32.000000,132.085842,120.599268,120.606322,110.314112,32.000000,109.448640,66.605783,56.374953,63.619136,0.130849,58.872244,83.785642,85.619988,17.873418,23.278930,59.628381,26.486470
54.815402,64.977310,85.362432,108.559877,112.249836,111.085683,29.384282,14.211961,83.340142,-0.001331,65.197536,55.436287,107.642614,83.277787,106.856026,83.111774,57.171276,80.143011,-0.000688,0.002582,32.000000,-235.797218,83.886866,-0.153574,14.688408,0.564865,556175.170791,1.010243,20.313738,8.811357,1.568068,0.088368,0.056411,120.692241,32.000000,132.203108,119.912054,120.070863,110.817613,32.000000,108.624803,66.612449,56.377484,63.601883,0.130849,58.793870,83.785642,85.805917,17.873418,23.231108,59.589671,26.538047
54.293754,64.933309,85.397051,108.554609,112.542333,111.077476,29.435101,14.214244,83.285549,-0.001219,65.177732,55.478368,107.655561,83.354945,106.876151,83.132311,57.174735,80.195410,-0.000687,0.002597,32.000000,-235.794115,83.776407,-0.153665,14.700341,0.579580,556380.564072,1.020777,20.826495,8.903866,1.586762,0.030641,0.102343,120.878814,32.000000,131.888070,119.943117,121.897456,110.920269,32.000000,108.309608,66.601026,56.381525,63.596536,0.130849,58.831722,83.785642,86.161847,17.873418,23.162041,59.610137,26.503418
54.983995,64.916808,85.291581,108.549895,112.885349,111.077531,29.381888,14.222378,83.299567,-0.000950,65.159541,55.485527,107.632138,83.351008,106.828824,83.102960,57.160035,80.175793,-0.000685,0.002566,32.000000,-235.784342,83.951779,-0.153725,14.654577,0.553819,555878.843686,1.001658,19.913689,8.854249,1.557271,0.082788,0.097342,121.294015,32.000000,131.309923,119.786744,123.679879,111.152405,32.000000,108.355781,66.566885,56.365099,63.584873,0.130849,58.748410,83.785642,85.718142,17.873418,23.135768,59.592592,26.434746
54.695144,64.921483,85.378609,108.547122,112.935694,111.073545,29.379549,14.214244,83.310064,-0.001236,65.216754,55.495748,107.703075,83.335533,106.860068,83.082766,57.141942,80.115095,-0.000686,0.002580,32.000000,-235.791493,83.845749,-0.153645,14.651692,0.566479,556041.284099,1.010370,20.373303,8.888533,1.572871,0.069161,0.060994,121.525035,32.000000,131.343221,119.950651,125.140241,110.925501,32.000000,109.007211,66.572519,56.378394,63.597857,0.130849,58.803050,83.785642,86.605785,17.873418,23.135181,59.639415,26.441202
54.350736,64.921483,85.340550,108.547122,112.694174,111.085625,29.373159,14.215529,83.329490,-0.001337,65.255751,55.477378,107.654806,83.293752,106.825660,83.087636,57.151255,80.092873,-0.000686,0.002589,32.000000,-235.798568,83.875097,-0.153688,14.660556,0.549823,555686.355251,0.998104,19.691206,8.889105,1.551207,0.092494,0.040167,121.719619,32.000000,131.031406,120.555236,125.477603,110.113830,32.000000,109.105331,66.538156,56.365962,63.592884,0.130849,58.759689,83.785642,86.232255,17.873418,23.141926,59.636524,26.305546
