OSU 80 Ton Compressor Load Stand
54.542408,64.932759,85.456006,108.550450,112.390625,111.061514,29.382499,14.213816,83.294763,-0.001023,65.319349,55.445939,107.682771,83.328580,106.793977,83.167738,57.144716,80.187472,-0.000686,0.002629,32.000000,-235.796510,83.973564,-0.153489,14.688749,0.558226,555862.496288,1.003998,19.973637,8.863465,1.560991,0.157106,0.058377,121.271553,32.000000,131.443658,120.662606,123.274069,110.275530,32.000000,109.346552,66.546229,56.379196,63.602283,0.130849,58.777982,83.785642,86.311342,17.873418,23.159029,59.567051,26.500556
54.636407,64.937984,85.329972,108.552668,112.387087,111.045198,29.377030,14.216385,83.323319,-0.001062,65.275536,55.458417,107.643701,83.384980,106.816529,83.061600,57.163365,80.189878,-0.000686,0.002622,32.000000,-235.789680,83.887374,-0.153460,14.663494,0.565803,556083.835218,1.011369,20.306286,8.838136,1.570182,0.044569,0.039943,120.867457,32.000000,131.992178,120.714098,121.704866,110.285205,32.000000,109.709619,66.518178,56.376107,63.591523,0.130849,58.746505,83.785642,86.058245,17.873418,23.166724,59.587822,26.410608
54.287341,64.932759,85.425594,108.552113,112.679998,111.053331,29.373033,14.214387,83.283567,-0.001166,65.246525,55.595953,107.621177,83.374173,106.828990,83.077367,57.149037,80.156375,-0.000687,0.002647,32.000000,-235.793973,83.910829,-0.153611,14.662182,0.561625,555894.077346,1.006930,20.132235,8.912835,1.566781,0.068153,0.089133,120.700944,32.000000,132.036843,120.443068,120.488530,110.319829,32.000000,109.071915,66.504144,56.356417,63.576884,0.130849,58.768087,83.785642,86.275098,17.873418,23.166286,59.634832,26.604665
55.006550,64.932759,85.334031,108.552113,112.951292,111.045292,29.397457,14.219952,83.269356,-0.000918,65.221162,55.488786,107.649580,83.316935,106.865388,83.080651,57.168331,80.164552,-0.000686,0.002669,32.000000,-235.787915,83.975785,-0.153787,14.672043,0.558371,555730.554812,1.005067,20.046755,8.895920,1.561779,0.063935,0.052611,120.541379,32.000000,132.117708,119.987883,120.335631,110.891819,32.000000,108.538002,66.524759,56.362945,63.570528,0.130849,58.735754,83.785642,85.821787,17.873418,23.157653,59.619657,26.509654
54.406490,64.919008,85.567584,108.551004,112.983767,111.061490,29.400274,14.213388,83.354644,-0.000833,65.123118,55.518608,107.683940,83.427659,106.887856,83.065123,57.196314,80.157498,-0.000686,0.002630,32.000000,-235.795135,83.863493,-0.153695,14.646761,0.568404,555977.512113,1.012416,20.378967,8.886115,1.573582,0.054092,0.034486,121.076713,32.000000,131.914564,119.756998,122.559499,111.232438,32.000000,108.669123,66.543704,56.370314,63.591612,0.130849,58.778815,83.785642,86.082342,17.873418,23.135645,59.619844,26.324841
54.508494,64.900033,85.408015,108.545181,112.829977,111.061448,29.409274,14.209963,83.296794,-0.000965,65.121676,55.517295,107.640733,83.408247,106.878014,83.113688,57.118595,80.111467,-0.000686,0.002610,32.000000,-235.800855,83.775878,-0.153593,14.613612,0.549116,555518.024851,0.996875,19.685515,8.872713,1.551343,0.067934,0.067471,121.377666,32.000000,131.310537,119.732847,124.028043,111.012475,32.000000,108.381032,66.530482,56.332043,63.568833,0.130849,58.764916,83.785642,86.203286,17.873418,23.105402,59.560000,26.391973
54.968821,64.890408,85.438352,108.540190,112.640178,111.049326,29.360023,14.215957,83.419809,-0.000986,65.177864,55.566822,107.716940,83.413589,106.869575,83.158144,57.149171,80.124970,-0.000685,0.002620,32.000000,-235.792567,83.956778,-0.153342,14.606006,0.568208,555833.860475,1.009066,20.249852,8.839647,1.572746,0.071045,0.060153,121.612784,32.000000,131.235823,120.247765,125.368653,110.639856,32.000000,108.674119,66.557059,56.303271,63.580781,0.130849,58.787096,83.785642,86.478966,17.873418,23.104696,59.636750,26.363139
53.848022,64.890408,85.473109,108.540190,112.580533,111.042591,29.355334,14.219239,83.335979,-0.000655,65.142443,55.537454,107.646212,83.368585,106.844906,83.150670,57.175936,80.159431,-0.000685,0.002618,32.000000,-235.789612,83.904586,-0.153240,14.613900,0.564585,555919.284084,1.006617,20.132264,8.884197,1.566875,0.042076,0.042817,121.767597,32.000000,131.187860,120.419535,125.089548,110.416496,32.000000,109.299243,66.526227,56.327314,63.583094,0.130849,58.780699,83.785642,86.739398,17.873418,23.088894,59.640379,26.348906
54.255680,64.893983,85.553574,108.539636,112.813676,111.067122,29.382693,14.216099,83.394292,-0.000826,65.121394,55.535451,107.644141,83.365772,106.795880,83.225760,57.128420,80.188287,-0.000685,0.002637,32.000000,-235.789801,83.868978,-0.153146,14.624233,0.554022,555537.217211,0.998828,19.679369,8.863353,1.554306,0.103701,0.068001,121.156938,32.000000,131.647640,120.689893,123.135986,109.998339,32.000000,109.397977,66.476555,56.314149,63.568966,0.130849,58.718427,83.785642,85.910731,17.873418,23.093718,59.608583,26.395641
54.489262,64.861257,85.397797,108.529931,113.030589,111.101719,29.463009,14.212532,83.377159,-0.000996,65.098356,55.529935,107.640504,83.414405,106.837599,83.196931,57.165247,80.169374,-0.000684,0.002653,32.000000,-235.797303,83.987453,-0.153234,14.606400,0.581748,556035.707085,1.021950,20.763664,8.861418,1.587303,0.063521,0.048541,120.846094,32.000000,131.896976,120.802686,121.433628,109.919800,32.000000,109.471709,66.489825,56.309023,63.589628,0.130849,58.738638,83.785642,86.300286,17.873418,23.041798,59.640212,26.517724
54.770529,64.829082,85.526589,108.519395,113.055311,111.105900,29.379125,14.215671,83.369839,-0.000635,65.056560,55.437886,107.635275,83.432063,106.819630,83.140746,57.188906,80.232097,-0.000685,0.002661,32.000000,-235.796950,83.870019,-0.153133,14.617624,0.572565,556051.703806,1.012757,20.370879,8.929719,1.576859,0.081433,0.022771,120.662011,32.000000,132.140530,120.227030,119.984337,110.646633,32.000000,108.969869,66.494759,56.290396,63.567952,0.130849,58.747116,83.785642,86.808150,17.873418,23.040818,59.636908,26.584195
54.389451,64.829082,85.547747,108.519395,112.897304,111.085615,29.369902,14.217526,83.394575,-0.000631,65.004571,55.533792,107.605493,83.411570,106.852676,83.159388,57.192097,80.226606,-0.000685,0.002653,32.000000,-235.789194,83.907279,-0.153065,14.626882,0.565326,555974.998200,1.005434,20.112070,8.879269,1.567241,0.072399,0.068068,120.612471,32.000000,132.180173,119.953129,120.797410,110.841670,32.000000,108.714818,66.500615,56.293793,63.571956,0.130849,58.793542,83.785642,86.430676,17.873418,22.989375,59.589376,26.511121
54.756696,64.811757,85.541681,108.512186,112.747044,111.089730,29.363228,14.213673,83.437138,-0.000945,64.959388,55.531076,107.632827,83.410653,106.882831,83.211600,57.166399,80.128563,-0.000685,0.002653,32.000000,-235.795997,83.864268,-0.153033,14.647548,0.559908,555750.631527,1.002527,19.808638,8.900779,1.561544,0.056003,0.043765,121.133890,32.000000,131.644517,119.887844,122.888943,110.991964,32.000000,108.283020,66.478859,56.262067,63.565266,0.130849,58.709016,83.785642,86.350320,17.873418,22.961036,59.627801,26.335626
54.736890,64.813407,85.427072,108.511076,112.814224,111.102007,29.373288,14.209963,83.432120,-0.001034,65.060202,55.343649,107.657590,83.342834,106.874204,83.124444,57.185868,80.203045,-0.000686,0.002679,32.000000,-235.799380,83.843916,-0.153012,14.629269,0.569074,555843.112261,1.010435,20.176410,8.893635,1.572874,0.051342,0.060227,121.405731,32.000000,131.417663,119.759723,124.251544,111.172638,32.000000,108.507116,66.476908,56.287089,63.587515,0.130849,58.733648,83.785642,86.188745,17.873418,22.962287,59.599260,26.381701
54.864086,64.829357,85.487373,108.509967,113.127249,111.110164,29.388606,14.214815,83.453970,-0.000864,65.140371,55.518573,107.663738,83.470520,106.835797,83.187806,57.167932,80.212957,-0.000686,0.002669,32.000000,-235.793381,83.987779,-0.152769,14.651325,0.559213,555699.144444,1.003157,19.804629,8.848714,1.562214,0.088951,0.103835,121.627866,32.000000,131.215515,120.264851,125.668253,110.467755,32.000000,108.867664,66.466270,56.262400,63.584348,0.130849,58.727905,83.785642,86.755948,17.873418,22.960969,59.617789,26.443036
54.048101,64.829357,85.656514,108.509967,113.384614,111.134609,29.372508,14.213673,83.311128,-0.001199,65.186527,55.501675,107.679340,83.289939,106.812028,83.100611,57.159663,80.178188,-0.000686,0.002649,32.000000,-235.796161,83.934426,-0.152506,14.669814,0.558749,555732.422686,1.003331,19.825348,8.882900,1.560686,0.041824,0.037929,121.662066,32.000000,131.102513,120.614209,124.714988,110.196066,32.000000,109.027749,66.458464,56.278541,63.586594,0.130849,58.828155,83.785642,86.740993,17.873418,22.984667,59.584783,26.510241
54.956238,64.853832,85.500283,108.519395,113.343076,111.122465,29.386327,14.214815,83.470477,-0.001315,65.226880,55.482187,107.660035,83.396134,106.801451,83.224313,57.180884,80.290170,-0.000683,0.002668,32.000000,-235.791414,83.807325,-0.152437,14.695253,0.555787,555768.188680,1.000350,19.718922,8.907973,1.558166,0.106774,0.035238,121.008315,32.000000,131.701641,120.650880,122.487594,110.063520,32.000000,109.566323,66.442386,56.254251,63.559571,0.130849,58.699942,83.785642,86.599851,17.873418,23.021791,59.634901,26.407013
54.376326,64.869232,85.558793,108.520504,113.090924,111.102013,29.476040,14.217384,83.359457,-0.001065,65.292723,55.479233,107.603192,83.393483,106.805809,83.164950,57.170728,80.078077,-0.000683,0.002678,32.000000,-235.791468,83.914152,-0.152394,14.717362,0.577678,556337.479720,1.017853,20.507794,8.891204,1.584820,0.066274,0.082582,120.860985,32.000000,132.017004,120.647537,121.330271,110.133862,32.000000,109.445142,66.432366,56.271526,63.598831,0.130849,58.773125,83.785642,86.538582,17.873418,23.044840,59.603164,26.450006
53.993827,64.898383,85.541760,108.524940,112.943064,111.110303,29.379055,14.214244,83.395052,-0.001027,65.279419,55.612541,107.595245,83.389202,106.800636,83.113895,57.161415,80.161945,-0.000682,0.002714,32.000000,-235.793951,83.975134,-0.152292,14.697089,0.552181,555790.500157,0.998746,19.654871,8.950598,1.555788,0.031080,0.028834,120.638400,32.000000,132.017107,120.229841,119.900093,110.546474,32.000000,108.594034,66.432366,56.238623,63.565755,0.130849,58.715231,83.785642,86.641203,17.873418,23.043917,59.623808,26.620585
54.793639,64.898383,85.562701,108.524940,112.998051,111.143075,29.383000,14.222521,83.464618,-0.001198,65.224001,55.525142,107.621369,83.435487,106.841119,83.108155,57.177115,80.284491,-0.000684,0.002696,32.000000,-235.782068,83.838526,-0.152035,14.702203,0.566218,556034.635799,1.007323,20.229263,8.807996,1.573457,0.063282,0.089019,120.643990,32.000000,132.201490,119.875904,120.976074,110.934369,32.000000,108.780742,66.419757,56.247795,63.566702,0.130849,58.764809,83.785642,86.292746,17.873418,23.088712,59.583279,26.488157
54.514682,64.911033,85.412138,108.527990,113.265027,111.163344,29.373131,14.213103,83.456343,-0.001120,65.123008,55.424921,107.633225,83.351520,106.857367,83.141926,57.182300,80.191983,-0.000684,0.002682,32.000000,-235.792634,83.936956,-0.151826,14.703357,0.576219,556340.777301,1.018722,20.629614,8.877749,1.584288,0.066978,0.098511,121.266154,32.000000,131.549330,119.670259,123.285326,111.184085,32.000000,108.418533,66.414688,56.238445,63.590246,0.130849,58.737359,83.785642,86.477475,17.873418,23.107805,59.622411,26.446484
54.550305,64.887658,85.585106,108.523277,113.466796,111.150943,29.373708,14.212960,83.404391,-0.000861,65.190782,55.517205,107.642219,83.320872,106.842898,83.171445,57.171992,80.179434,-0.000685,0.002671,32.000000,-235.798186,84.035034,-0.151980,14.691477,0.556952,556051.964120,1.002448,19.855700,8.950279,1.561544,0.042740,0.037302,121.436294,32.000000,131.242130,119.898132,124.498559,110.918006,32.000000,108.288673,66.442038,56.234494,63.585869,0.130849,58.770418,83.785642,86.490931,17.873418,23.070626,59.590419,26.428069
53.874344,64.892058,85.397503,108.521336,113.356503,111.146957,29.393244,14.213959,83.369924,-0.001059,65.181686,55.547768,107.679842,83.412569,106.855504,83.262246,57.139575,80.207694,-0.000685,0.002709,32.000000,-235.796696,83.896369,-0.151794,14.691083,0.561574,556305.588602,1.008684,20.137286,8.878500,1.566773,0.086169,0.081145,121.599953,32.000000,131.125029,120.403798,125.717546,110.458832,32.000000,109.081759,66.451490,56.220861,63.610142,0.130849,58.715825,83.785642,86.241339,17.873418,23.069832,59.606912,26.425428
55.026641,64.892058,85.588693,108.521336,113.091826,111.151022,29.451529,14.216670,83.489657,-0.001228,65.158897,55.542520,107.627851,83.459978,106.794291,83.144516,57.149269,80.176125,-0.000683,0.002705,32.000000,-235.788247,83.834307,-0.151821,14.677761,0.563631,556213.225615,1.007759,20.079509,8.879771,1.568921,0.071022,0.072409,121.634012,32.000000,131.301532,120.453783,124.334772,110.475287,32.000000,109.378734,66.418637,56.197726,63.593422,0.130849,58.761918,83.785642,86.172848,17.873418,23.075940,59.636317,26.502684
54.502755,64.880783,85.421225,108.519949,112.951250,111.155211,29.388761,14.219239,83.423091,-0.000850,65.178851,55.529657,107.614843,83.402842,106.805538,83.175769,57.225161,80.226686,-0.000683,0.002684,32.000000,-235.786498,84.049635,-0.151637,14.674351,0.577465,556625.409269,1.021045,20.739653,8.932540,1.585124,0.043066,0.033496,120.931973,32.000000,131.739349,120.792470,122.172092,109.932456,32.000000,109.215018,66.431248,56.226102,63.632786,0.130849,58.721356,83.785642,86.897946,17.873418,23.057520,59.616166,26.480820
54.538800,64.876658,85.596869,108.515236,113.018603,111.167441,29.399300,14.220666,83.361105,-0.000840,65.213182,55.542130,107.611851,83.392524,106.807316,83.225926,57.157269,80.223869,-0.000682,0.002680,32.000000,-235.788677,83.892471,-0.151856,14.673407,0.552644,556018.832948,0.995481,19.625541,8.900111,1.555405,0.059579,0.056240,120.795189,32.000000,131.968713,120.810242,120.990833,110.240580,32.000000,109.332195,66.433528,56.190021,63.623103,0.130849,58.755780,83.785642,86.576308,17.873418,23.050228,59.616874,26.417284
55.127442,64.876658,85.426503,108.513572,113.219559,111.171551,29.380452,14.212960,83.434627,-0.000973,65.178829,55.537348,107.603924,83.351703,106.821264,83.181713,57.194808,80.161804,-0.000682,0.002660,32.000000,-235.795072,83.956555,-0.151767,14.657671,0.563022,556135.559697,1.008236,20.118558,8.860629,1.567283,0.057406,0.034467,120.594224,32.000000,132.184825,119.788817,119.987253,110.964047,32.000000,108.909717,66.448551,56.187934,63.628165,0.130849,58.697899,83.785642,86.866203,17.873418,23.049357,59.632816,26.460424
53.904549,64.876658,85.747456,108.513572,113.327395,111.208099,29.355559,14.221380,83.379796,-0.000795,65.202976,55.504021,107.640067,83.417380,106.827214,83.235767,57.180175,80.079135,-0.000680,0.002672,32.000000,-235.787144,84.009843,-0.151837,14.637845,0.564833,556317.927129,1.007237,20.079617,8.926492,1.569467,0.093547,0.028952,120.800819,32.000000,132.089499,119.990285,121.785645,110.883157,32.000000,108.477699,66.448115,56.227569,63.609880,0.130849,58.815021,83.785642,87.079528,17.873418,23.048486,59.564809,26.351767
54.258853,64.890683,85.425684,108.516622,113.214864,111.228038,29.387522,14.216813,83.385690,-0.000623,65.194097,55.553546,107.652906,83.418686,106.795108,83.197301,57.172835,80.127622,-0.000680,0.002681,32.000000,-235.792858,83.897429,-0.151829,14.617047,0.548638,555948.073163,0.996011,19.513531,8.844256,1.549618,0.103081,0.078795,121.304737,32.000000,131.261547,119.740124,123.407273,111.046350,32.000000,108.287925,66.462829,56.214623,63.619736,0.130849,58.644861,83.785642,86.434599,17.873418,23.069579,59.599437,26.487203
54.485172,64.916533,85.556424,108.525495,112.934259,111.232140,29.366461,14.211818,83.464211,-0.000942,65.245069,55.452551,107.679676,83.351540,106.833056,83.219360,57.191371,80.169967,-0.000680,0.002654,32.000000,-235.792607,83.921640,-0.152003,14.615002,0.584306,556804.207274,1.022243,20.694817,8.799312,1.590728,0.051339,0.039632,121.515377,32.000000,131.420547,119.865399,124.817921,111.251991,32.000000,108.688731,66.486734,56.205920,63.628098,0.130849,58.726770,83.785642,86.683922,17.873418,23.109229,59.632197,26.344577
54.980239,64.923408,85.372995,108.529654,112.807342,111.240284,29.403907,14.218097,83.392694,-0.001090,65.243001,55.562465,107.641635,83.478696,106.806502,83.191088,57.147140,80.188162,-0.000680,0.002662,32.000000,-235.788131,83.940971,-0.151816,14.610858,0.571689,556754.479009,1.013983,20.364503,8.841600,1.574410,0.144604,0.042796,121.695443,32.000000,131.130499,120.331331,125.657182,110.194965,32.000000,109.137357,66.456843,56.188314,63.622249,0.130849,58.629510,83.785642,86.611006,17.873418,23.108640,59.639248,26.549932
53.860648,64.923408,85.511934,108.529654,112.962879,111.240097,29.454769,14.208393,83.441501,-0.000860,65.293662,55.421511,107.677587,83.449417,106.808681,83.257169,57.154410,80.198210,-0.000681,0.002622,32.000000,-235.799474,83.921967,-0.151782,14.611278,0.568213,556654.136641,1.010157,20.171299,8.853574,1.570270,0.070131,0.087248,121.484162,32.000000,131.363217,120.652164,123.971420,110.035090,32.000000,109.197125,66.509960,56.202436,63.649114,0.130849,58.697528,83.785642,87.168465,17.873418,23.118833,59.608770,26.600776
54.102659,64.920383,85.440052,108.526327,113.297637,111.256513,29.359835,14.220238,83.432099,-0.001116,65.313556,55.602941,107.627037,83.421295,106.789895,83.170575,57.175900,80.253640,-0.000681,0.002649,32.000000,-235.791236,83.883559,-0.151784,14.631104,0.553594,556540.308489,0.998911,19.701411,8.910908,1.552794,0.045579,0.030785,120.823092,32.000000,131.872900,120.746981,121.806204,110.035878,32.000000,109.491865,66.480705,56.219221,63.650373,0.130849,58.662440,83.785642,86.377517,17.873418,23.113555,59.579266,26.378033
54.643490,64.922308,85.465429,108.527990,113.501118,111.256332,29.406563,14.214387,83.386532,-0.001358,65.292577,55.495404,107.608987,83.433388,106.807632,83.164887,57.157099,80.249258,-0.000681,0.002626,32.000000,-235.792333,84.045925,-0.151770,14.654446,0.583201,557112.609140,1.020137,20.784354,8.910876,1.587651,0.076550,0.062293,120.703740,32.000000,132.061466,120.596929,120.723493,110.231300,32.000000,109.385980,66.493862,56.211871,63.662235,0.130849,58.663234,83.785642,86.637674,17.873418,23.116003,59.608967,26.501363
54.756546,64.927534,85.376518,108.528822,113.244695,111.264592,29.383763,14.214244,83.461407,-0.001242,65.261517,55.422002,107.592800,83.345647,106.800973,83.195873,57.184500,80.241770,-0.000680,0.002623,32.000000,-235.793951,83.898613,-0.151645,14.657855,0.575407,557017.798769,1.018521,20.545792,8.929293,1.579221,0.069070,0.049900,120.621471,32.000000,132.222700,119.971509,119.972686,110.698637,32.000000,108.474569,66.507722,56.220420,63.661835,0.130849,58.633129,83.785642,86.680395,17.873418,23.115454,59.590576,26.354702
54.097372,64.927534,85.576932,108.528822,112.865227,111.256474,29.376794,14.220523,83.401167,-0.000981,65.213905,55.440626,107.638185,83.303151,106.827319,83.228228,57.173592,80.227481,-0.000680,0.002622,32.000000,-235.786525,83.817602,-0.151402,14.632442,0.561588,556775.066661,1.005780,20.024250,8.944940,1.564055,0.027279,0.028141,120.908698,32.000000,131.989442,119.764608,122.095767,110.949109,32.000000,108.557325,66.476143,56.200260,63.651845,0.130849,58.699420,83.785642,87.073685,17.873418,23.123100,59.599988,26.482361
53.892157,64.926984,85.486045,108.529654,112.802818,111.256246,29.396230,14.214102,83.398995,-0.001277,65.209567,55.563667,107.641635,83.443869,106.839130,83.263529,57.167918,80.161476,-0.000680,0.002588,32.000000,-235.794586,84.006318,-0.151128,14.632416,0.557427,556705.070279,1.004349,19.920550,8.912147,1.559202,0.102366,0.094216,121.341672,32.000000,131.393574,119.614519,123.945401,111.226011,32.000000,108.463366,66.470177,56.214469,63.676734,0.130849,58.656774,83.785642,86.336322,17.873418,23.121727,59.612281,26.548832
54.963467,64.931109,85.459416,108.532704,113.039045,111.256186,29.444541,14.216242,83.450984,-0.001335,65.216832,55.561259,107.662342,83.386632,106.840368,83.182062,57.132753,80.239524,-0.000680,0.002591,32.000000,-235.793920,83.928184,-0.150854,14.657252,0.577537,557034.819396,1.018062,20.558079,8.912769,1.581906,0.063977,0.060295,121.466777,32.000000,131.221376,120.049665,125.025393,110.720549,32.000000,108.668447,66.430221,56.183299,63.665668,0.130849,58.640005,83.785642,86.463639,17.873418,23.127662,59.619805,26.394687
54.516959,64.934409,85.438030,108.532149,113.372546,111.244079,29.410065,14.218954,83.456964,-0.001071,65.220998,55.489899,107.635279,83.436487,106.839530,83.207264,57.165215,80.326957,-0.000680,0.002609,32.000000,-235.790881,84.002523,-0.150892,14.693916,0.581272,557152.364547,1.021667,20.757218,8.870910,1.586243,0.054646,0.070653,121.622210,32.000000,131.296763,120.330589,125.406581,110.292894,32.000000,109.271105,66.447262,56.227549,63.685340,0.130849,58.616118,83.785642,86.727079,17.873418,23.127176,59.588462,26.492559
54.495319,64.934409,85.543187,108.532149,113.451075,111.256348,29.384040,14.215671,83.374742,-0.001169,65.295544,55.565399,107.664829,83.420644,106.800681,83.244238,57.186234,80.245809,-0.000680,0.002620,32.000000,-235.790885,83.965793,-0.151014,14.662287,0.553612,556671.284410,0.998033,19.725209,8.962278,1.554840,0.060993,0.054941,121.350474,32.000000,131.512702,120.581588,123.431620,110.117890,32.000000,109.272068,66.414494,56.218000,63.671081,0.130849,58.671420,83.785642,86.824792,17.873418,23.131865,59.621428,26.535479
54.036581,64.923133,85.438974,108.527436,113.163310,111.256220,29.364016,14.210677,83.441986,-0.001253,65.282698,55.548871,107.617042,83.493624,106.801374,83.223271,57.189183,80.203922,-0.000681,0.002615,32.000000,-235.795388,83.894719,-0.151003,14.686625,0.562717,556781.069674,1.008165,20.158462,8.992730,1.567183,0.052778,0.035374,120.763357,32.000000,131.846409,120.867877,121.629914,109.938989,32.000000,109.391348,66.383966,56.219157,63.681951,0.130849,58.626615,83.785642,86.523568,17.873418,23.113744,59.589238,26.555508
55.144844,64.930834,85.720842,108.525218,112.798661,111.248191,29.382159,14.216528,83.403873,-0.001025,65.261128,55.581362,107.616184,83.502737,106.845875,83.290076,57.203063,80.276865,-0.000682,0.002614,32.000000,-235.792652,83.922922,-0.151210,14.714634,0.566073,556808.060695,1.009612,20.179369,8.913320,1.569735,0.052601,0.044851,120.672044,32.000000,132.175828,120.306290,120.331769,110.473188,32.000000,109.198902,66.433906,56.260008,63.712030,0.130849,58.741743,83.785642,86.369606,17.873418,23.125242,59.629354,26.401804
54.686777,64.913508,85.371609,108.523831,112.796722,111.213917,29.408519,14.212532,83.446457,-0.000992,65.234673,55.516290,107.609974,83.473946,106.828515,83.265545,57.201023,80.321351,-0.000681,0.002590,32.000000,-235.794353,84.061364,-0.151119,14.705639,0.574850,557025.473098,1.019757,20.612773,8.880216,1.581132,0.062082,0.056457,120.641934,32.000000,132.321150,119.805377,120.495393,110.808499,32.000000,108.592640,66.416975,56.235276,63.697882,0.130849,58.637749,83.785642,87.139841,17.873418,23.124754,59.639947,26.361892
54.613026,64.913508,85.572400,108.523831,113.062084,111.220211,29.370678,14.217098,83.523916,-0.001189,65.135167,55.600288,107.625219,83.442625,106.882773,83.247783,57.206034,80.271069,-0.000680,0.002553,32.000000,-235.790278,83.910930,-0.151443,14.684212,0.550892,556384.427020,0.996436,19.551043,8.918844,1.554467,0.037994,0.030259,121.084966,32.000000,131.685198,119.860409,122.565626,110.933770,32.000000,108.125350,66.419210,56.242601,63.681533,0.130849,58.664462,83.785642,86.793976,17.873418,23.097092,59.610855,26.283756
54.493198,64.907458,85.428135,108.519395,113.256375,111.244582,29.393912,14.210534,83.486789,-0.001177,65.236701,55.547917,107.626577,83.443891,106.839570,83.241382,57.195502,80.241488,-0.000682,0.002558,32.000000,-235.795531,83.983824,-0.151493,14.677551,0.556968,556433.189480,1.004425,19.973724,8.952889,1.561102,0.072244,0.051526,121.384538,32.000000,131.348722,119.738559,123.905660,111.243913,32.000000,108.463058,66.450637,56.257120,63.735881,0.130849,58.654756,83.785642,86.967862,17.873418,23.087007,59.634144,26.419999
55.125122,64.905808,85.466509,108.518840,113.144355,111.244651,29.398469,14.219524,83.486954,-0.000785,65.208610,55.594592,107.684281,83.559403,106.836473,83.269278,57.177477,80.201506,-0.000682,0.002557,32.000000,-235.786377,84.067541,-0.151588,14.705036,0.562580,556492.224472,1.007280,20.044831,8.911703,1.566886,0.070768,0.065669,121.627732,32.000000,131.357043,120.037968,125.473866,110.547110,32.000000,109.118192,66.441144,56.270710,63.725519,0.130849,58.609112,83.785642,86.437893,17.873418,23.083773,59.608259,26.483755
54.910959,64.891508,85.642757,108.517731,112.808814,111.243746,29.383910,14.211105,83.548976,-0.001061,65.094616,55.621422,107.619219,83.501393,106.815092,83.287261,57.169029,80.202554,-0.000681,0.002507,32.000000,-235.794140,83.962531,-0.151811,14.716156,0.563732,556690.913471,1.009137,20.154469,8.900942,1.567684,0.043769,0.025021,121.629668,32.000000,131.148510,120.520825,125.315496,110.153540,32.000000,109.012948,66.417919,56.241715,63.709610,0.130849,58.631347,83.785642,87.290016,17.873418,23.083108,59.593074,26.416844
54.522891,64.891508,85.545795,108.517731,112.613638,111.244624,29.409736,14.218525,83.539562,-0.001279,65.157049,55.547461,107.665416,83.496742,106.791718,83.248559,57.156238,80.217647,-0.000681,0.002483,32.000000,-235.793440,84.030484,-0.151943,14.684474,0.547931,556395.231855,0.996179,19.544905,8.890182,1.550409,0.065818,0.053185,121.066087,32.000000,131.559511,120.639133,122.876246,110.191154,32.000000,109.470350,66.424694,56.256589,63.692736,0.130849,58.636257,83.785642,86.910666,17.873418,23.060014,59.577053,26.493953
55.110439,64.852457,85.449727,108.508026,112.754477,111.228282,29.385153,14.215529,83.495870,-0.000887,65.139007,55.632343,107.650066,83.448396,106.816138,83.248332,57.197299,80.263133,-0.000679,0.002459,32.000000,-235.789881,84.075456,-0.152272,14.689982,0.555248,556500.009882,1.000933,19.736030,8.899386,1.559666,0.052158,0.042807,120.864931,32.000000,131.978606,120.754433,121.380709,110.114369,32.000000,109.652494,66.425682,56.285429,63.726795,0.130849,58.681249,83.785642,87.076787,17.873418,22.998094,59.606508,26.335260
54.006228,64.823582,85.516115,108.497767,112.994510,111.228457,29.379396,14.216385,83.523856,-0.000920,65.081966,55.493503,107.584730,83.580569,106.827909,83.250818,57.196192,80.225628,-0.000680,0.002461,32.000000,-235.792303,83.852622,-0.152526,14.711435,0.564467,556736.611621,1.007944,20.109832,8.923043,1.568989,0.045243,0.032670,120.658992,32.000000,132.087876,120.236822,120.148614,110.541644,32.000000,108.863893,66.423007,56.297907,63.734058,0.130849,58.618073,83.785642,87.315315,17.873418,22.951900,59.596841,26.565560
54.364800,64.809557,85.530906,108.489449,113.072669,111.248989,29.422115,14.213103,83.439673,-0.001213,65.069227,55.638526,107.599473,83.512199,106.804871,83.296593,57.196725,80.216469,-0.000679,0.002449,32.000000,-235.792307,84.116267,-0.152776,14.690638,0.548426,556201.347264,0.996635,19.505617,8.914726,1.550518,0.075626,0.062513,120.726098,32.000000,132.185570,119.984478,120.583843,110.847193,32.000000,108.528202,66.431800,56.292044,63.734587,0.130849,58.639497,83.785642,86.944305,17.873418,22.950654,59.611111,26.520806
54.458739,64.809557,85.522809,108.489449,112.949419,111.245049,29.400664,14.209678,83.450140,-0.001249,64.952900,55.628279,107.616687,83.455432,106.799028,83.283715,57.198984,80.228552,-0.000680,0.002406,32.000000,-235.797862,84.141395,-0.152874,14.679911,0.575471,556743.110557,1.019331,20.542745,8.888835,1.583449,0.064267,0.030422,121.158699,32.000000,131.590007,119.662030,123.125899,111.146879,32.000000,108.504311,66.397345,56.295552,63.682480,0.130849,58.615840,83.785642,87.025113,17.873418,22.927412,59.613088,26.471723
54.638484,64.808457,85.450825,108.486954,112.812323,111.204283,29.411757,14.209250,83.531921,-0.000929,64.987438,55.664562,107.634027,83.570987,106.838275,83.285080,57.185217,80.343371,-0.000679,0.002390,32.000000,-235.798290,83.966224,-0.152913,14.637215,0.567776,556634.680866,1.010580,20.180744,8.881708,1.573277,0.087254,0.087616,121.407475,32.000000,131.366135,119.650675,124.321797,111.023764,32.000000,108.349465,66.424280,56.292024,63.714387,0.130849,58.669610,83.785642,86.794154,17.873418,22.924344,59.601768,26.506206
54.228162,64.785082,85.535389,108.479190,112.856986,111.204296,29.374461,14.217955,83.537684,-0.001103,65.036482,55.654587,107.637079,83.544456,106.812684,83.415693,57.159653,80.284821,-0.000678,0.002393,32.000000,-235.788274,84.005439,-0.153146,14.658799,0.565733,556560.641393,1.009352,20.089871,8.888149,1.570415,0.082596,0.068329,121.595122,32.000000,131.106660,120.268800,125.632424,110.408352,32.000000,108.867693,66.407062,56.305388,63.714102,0.130849,58.612459,83.785642,87.222164,17.873418,22.886440,59.606676,26.531077
54.112625,64.779307,85.470117,108.472535,112.923270,111.216985,29.383186,14.215386,83.454704,-0.001206,65.060787,55.543997,107.600250,83.454615,106.803260,83.279156,57.161185,80.268377,-0.000677,0.002380,32.000000,-235.791007,84.050024,-0.153064,14.671178,0.561719,556291.779804,1.004927,19.915226,8.984533,1.563931,0.051219,0.035957,121.694010,32.000000,131.321624,120.330655,124.626226,110.340118,32.000000,109.309654,66.380941,56.315645,63.716877,0.130849,58.645027,83.785642,86.585303,17.873418,22.884923,59.577368,26.405912
54.765513,64.779307,85.438862,108.472535,112.976523,111.237448,29.406767,14.220523,83.532898,-0.000967,65.176439,55.648546,107.605960,83.483406,106.775554,83.291953,57.207544,80.265679,-0.000678,0.002360,32.000000,-235.787836,83.910766,-0.152956,14.648650,0.572159,556528.527918,1.014566,20.288661,8.967980,1.577324,0.100725,0.055409,120.907364,32.000000,131.789636,120.651363,122.545562,110.081053,32.000000,109.331203,66.375261,56.337735,63.733199,0.130849,58.558181,83.785642,86.856280,17.873418,22.874348,59.591579,26.511121
54.362349,64.806257,85.517921,108.475031,112.992105,111.262425,29.411502,14.219667,83.508343,-0.000931,65.194568,55.687649,107.630742,83.463627,106.788830,83.286370,57.191849,80.310530,-0.000678,0.002339,32.000000,-235.789512,84.013352,-0.153007,14.629295,0.573611,556640.540923,1.016760,20.395033,8.954612,1.579486,0.069708,0.055692,120.843801,32.000000,131.996374,120.764578,121.148458,110.084203,32.000000,109.255409,66.389999,56.329031,63.708427,0.130849,58.637607,83.785642,87.025491,17.873418,22.914994,59.614897,26.570255
55.262558,64.835132,85.533881,108.480576,113.000018,111.311327,29.380569,14.212389,83.625114,-0.001119,65.141935,55.646422,107.568732,83.501698,106.805126,83.264098,57.171207,80.312720,-0.000678,0.002350,32.000000,-235.795151,84.116369,-0.153205,14.625833,0.558118,556299.268148,1.002738,19.763692,8.906313,1.560085,0.035216,0.028696,120.612241,32.000000,132.270578,119.964726,119.910610,110.713175,32.000000,108.891283,66.367476,56.334073,63.705919,0.130849,58.598111,83.785642,86.498209,17.873418,22.958777,59.601237,26.362626
54.809750,64.840907,85.545848,108.481685,113.002040,111.344020,29.373564,14.216242,83.480403,-0.000996,65.134999,55.551026,107.580841,83.558404,106.787009,83.285390,57.206284,80.271356,-0.000679,0.002328,32.000000,-235.789167,83.908279,-0.153245,14.648466,0.570072,556710.445477,1.011108,20.179817,8.954279,1.573109,0.067066,0.050568,120.705603,32.000000,132.097125,119.923505,121.097644,110.892939,32.000000,108.558977,66.383507,56.343129,63.696414,0.130849,58.554345,83.785642,87.019299,17.873418,22.957613,59.626473,26.393440
54.674823,64.840907,85.465192,108.481685,113.030573,111.352211,29.366988,14.212674,83.427150,-0.000758,65.119272,55.535600,107.599852,83.460712,106.797689,83.345221,57.181030,80.249015,-0.000679,0.002337,32.000000,-235.796996,84.001138,-0.153138,14.634173,0.548802,556567.724268,0.994446,19.342721,8.976498,1.547773,0.060335,0.030510,121.286903,32.000000,131.470629,119.679994,123.326672,111.020099,32.000000,108.375573,66.380524,56.331674,63.689329,0.130849,58.557129,83.785642,86.937414,17.873418,22.965506,59.597087,26.544357
54.988502,64.852732,85.620368,108.481963,113.034754,111.340039,29.357785,14.213673,83.423083,-0.000973,65.163918,55.534000,107.586278,83.469541,106.794841,83.293252,57.167855,80.326737,-0.000680,0.002308,32.000000,-235.793703,84.011437,-0.153301,14.610307,0.559259,556902.115492,1.004101,19.782722,8.911657,1.560778,0.052674,0.053295,121.418746,32.000000,131.446670,119.700842,124.465766,111.170216,32.000000,108.603550,66.384209,56.323171,63.708863,0.130849,58.557201,83.785642,87.179883,17.873418,22.982901,59.625440,26.624547
54.132696,64.869232,85.446043,108.485844,113.041238,111.336307,29.364236,14.214672,83.433234,-0.001133,65.210077,55.556766,107.631016,83.411815,106.788706,83.340700,57.166752,80.284804,-0.000680,0.002286,32.000000,-235.797785,83.933304,-0.153256,14.630737,0.561954,557068.056094,1.007144,19.912645,8.920834,1.563154,0.078982,0.054415,121.646732,32.000000,131.114212,120.315247,125.776036,110.307105,32.000000,108.922658,66.405287,56.348724,63.754590,0.130849,58.540479,83.785642,87.362546,17.873418,23.007662,59.599762,26.388744
54.598160,64.884908,85.614220,108.491390,113.072221,111.360670,29.415973,14.213673,83.467211,-0.000747,65.281045,55.611970,107.622755,83.538381,106.808686,83.357954,57.215306,80.294905,-0.000681,0.002294,32.000000,-235.791244,83.919089,-0.153184,14.668005,0.557480,556888.314746,1.001021,19.622804,8.989932,1.557059,0.042721,0.031576,121.536053,32.000000,131.221891,120.547231,124.240880,110.318555,32.000000,109.062306,66.397458,56.346704,63.720417,0.130849,58.564562,83.785642,86.957031,17.873418,23.006739,59.608515,26.366734
54.578831,64.884908,85.466303,108.491390,113.119407,111.376855,29.375940,14.211818,83.459799,-0.000755,65.331209,55.566744,107.597531,83.514830,106.729310,83.235658,57.211120,80.237712,-0.000682,0.002295,32.000000,-235.795230,84.016108,-0.153247,14.647601,0.575098,557346.977741,1.018334,20.465465,8.960869,1.578455,0.057077,0.046848,120.872690,32.000000,131.897321,120.710571,122.005803,110.060484,32.000000,109.572803,66.400593,56.341864,63.714591,0.130849,58.542566,83.785642,87.059145,17.873418,23.030400,59.619313,26.552720
54.866119,64.914333,85.546568,108.496935,113.146750,111.388896,29.415391,14.219667,83.481049,-0.000884,65.345165,55.659710,107.558607,83.505061,106.768726,83.270724,57.196241,80.219605,-0.000683,0.002317,32.000000,-235.788856,83.953146,-0.153286,14.654026,0.564842,557141.782446,1.007225,20.030571,8.919581,1.568079,0.064193,0.055767,120.796171,32.000000,132.020154,120.481042,121.057370,110.155319,32.000000,109.289696,66.414784,56.362553,63.729089,0.130849,58.542213,83.785642,87.019856,17.873418,23.075669,59.605889,26.637386
54.094730,64.939634,85.459416,108.505531,113.141386,111.393011,29.388292,14.216242,83.477788,-0.000663,65.326259,55.606255,107.576806,83.522843,106.800875,83.243016,57.218725,80.237728,-0.000682,0.002306,32.000000,-235.795560,83.804347,-0.153314,14.683793,0.563991,557240.990303,1.009140,20.049223,8.882607,1.565924,0.042907,0.030910,120.615296,32.000000,132.167114,120.004209,119.857939,110.642940,32.000000,108.390144,66.425532,56.375120,63.731335,0.130849,58.529921,83.785642,87.439717,17.873418,23.114626,59.630485,26.419559
54.106466,64.965760,85.557651,108.513572,113.135892,111.401063,29.377885,14.216242,83.488084,-0.000471,65.346668,55.561097,107.561034,83.521701,106.810151,83.274633,57.202403,80.247686,-0.000681,0.002263,32.000000,-235.792117,84.011722,-0.153170,14.697824,0.558026,557225.104974,1.002134,19.801943,8.884450,1.559188,0.068667,0.052754,120.749794,32.000000,132.043996,119.813601,121.836699,110.947095,32.000000,108.707756,66.392325,56.372720,63.682947,0.130849,58.495631,83.785642,86.796912,17.873418,23.114200,59.609174,26.311195
54.603609,64.965760,85.489452,108.513572,113.168548,111.425408,29.390874,14.212960,83.416649,-0.000826,65.349899,55.523215,107.597094,83.491992,106.814027,83.175683,57.223802,80.237874,-0.000682,0.002264,32.000000,-235.794580,83.985271,-0.153047,14.681511,0.574562,557640.987430,1.019000,20.572747,8.875014,1.579810,0.178356,0.050508,121.290243,32.000000,131.377596,119.606185,123.595386,111.134462,32.000000,108.443415,66.401802,56.380203,63.713381,0.130849,58.535402,83.785642,87.098515,17.873418,23.154748,59.617612,26.476859
54.374600,64.986660,85.513478,108.520504,113.147686,111.457876,29.376956,14.215100,83.432845,-0.000945,65.395978,55.545498,107.601652,83.506204,106.818193,83.274144,57.195246,80.181084,-0.000682,0.002273,32.000000,-235.792276,83.944664,-0.153172,14.674718,0.575263,557748.579145,1.019262,20.587469,8.898503,1.581283,0.087888,0.056247,121.434023,32.000000,131.207592,119.927881,124.892946,110.743691,32.000000,108.256844,66.395330,56.386728,63.699674,0.130849,58.502829,83.785642,87.212148,17.873418,23.187238,59.623296,26.644576
55.073914,65.002611,85.421172,108.524386,113.029461,111.490495,29.385992,14.221522,83.405925,-0.000710,65.417324,55.614946,107.636224,83.406104,106.797104,83.169088,57.176087,80.259822,-0.000683,0.002289,32.000000,-235.785034,83.946680,-0.153166,14.682953,0.562801,557561.574417,1.008778,20.106165,8.870041,1.565637,0.080820,0.058908,121.616655,32.000000,131.121673,120.361208,125.516559,110.326624,32.000000,109.179900,66.370327,56.386728,63.701982,0.130849,58.491578,83.785642,86.784131,17.873418,23.212085,59.609193,26.520219
55.099723,65.006736,85.477296,108.528268,112.922777,111.479947,29.370486,14.213959,83.424676,-0.001033,65.426046,55.626388,107.639005,83.504247,106.752935,83.274958,57.157994,80.147131,-0.000684,0.002328,32.000000,-235.791614,83.923127,-0.153383,14.696040,0.569234,557936.496812,1.014312,20.348362,8.857705,1.572673,0.042221,0.031714,121.466743,32.000000,131.390446,120.504931,123.766523,110.234963,32.000000,109.499915,66.360325,56.400646,63.710784,0.130849,58.511829,83.785642,87.669333,17.873418,23.212104,59.615635,26.461818
54.362937,65.006736,85.497486,108.528268,112.942830,111.459620,29.449207,14.216813,83.481791,-0.001248,65.435817,55.597891,107.616231,83.478227,106.784645,83.231363,57.233226,80.265070,-0.000684,0.002326,32.000000,-235.794169,83.895145,-0.153584,14.712510,0.550674,557796.664644,1.000094,19.690770,8.933555,1.551028,0.058560,0.047572,120.788648,32.000000,131.752770,120.775882,121.797110,109.778490,32.000000,109.303750,66.385616,56.419493,63.706012,0.130849,58.518173,83.785642,87.333264,17.873418,23.218592,59.600312,26.610461
54.682490,65.006186,85.566718,108.527436,113.097628,111.459363,29.467762,14.214244,83.518611,-0.001124,65.364290,55.607668,107.598307,83.518561,106.800917,83.298386,57.212316,80.177616,-0.000685,0.002321,32.000000,-235.798705,83.951150,-0.153496,14.703331,0.550341,557774.242812,1.000019,19.670164,8.870498,1.551320,0.081189,0.049020,120.706119,32.000000,132.003285,120.557237,120.433394,110.291026,32.000000,109.376345,66.393073,56.425775,63.711598,0.130849,58.482198,83.785642,87.232120,17.873418,23.217778,59.615192,26.556902
54.532201,64.983635,85.476765,108.520781,113.197876,111.435160,29.452372,14.213673,83.465576,-0.000876,65.286608,55.628051,107.608826,83.485365,106.799911,83.289015,57.250870,80.229119,-0.000684,0.002350,32.000000,-235.792555,83.996264,-0.153431,14.707396,0.567855,557899.395973,1.012133,20.379727,8.880192,1.572716,0.039752,0.030378,120.531556,32.000000,132.302680,119.769010,120.082729,110.931773,32.000000,108.778537,66.412021,56.435673,63.708471,0.130849,58.501094,83.785642,87.235071,17.873418,23.182560,59.602614,26.459837
55.213151,64.955034,85.628120,108.515790,113.157823,111.433733,29.352054,14.216385,83.540200,-0.001199,65.201441,55.548569,107.606860,83.513198,106.840120,83.278362,57.216108,80.204896,-0.000684,0.002350,32.000000,-235.793286,84.058365,-0.153384,14.697928,0.561420,557773.146142,1.004955,20.070533,8.838138,1.564792,0.065943,0.070684,120.939223,32.000000,131.865349,119.792647,122.275518,110.888317,32.000000,108.366127,66.411626,56.415874,63.690694,0.130849,58.481284,83.785642,87.564919,17.873418,23.182444,59.600470,26.568421
54.296830,64.955034,85.481182,108.515790,113.005714,111.457978,29.441282,14.215386,83.467616,-0.001247,65.181857,55.637561,107.601778,83.538462,106.804393,83.280459,57.203362,80.232464,-0.000686,0.002348,32.000000,-235.791990,83.937770,-0.153397,14.695935,0.563448,557616.152094,1.008267,20.192968,8.836672,1.567455,0.070910,0.055425,121.358170,32.000000,131.247236,119.707593,123.703782,111.025390,32.000000,108.354670,66.432550,56.423976,63.696440,0.130849,58.496419,83.785642,87.431283,17.873418,23.137471,59.616146,26.567834
54.575933,64.930009,85.542878,108.513017,112.877486,111.475724,29.466649,14.216099,83.471598,-0.000860,65.159147,55.518558,107.653542,83.544396,106.844686,83.285899,57.196707,80.213915,-0.000686,0.002357,32.000000,-235.794719,84.006684,-0.153162,14.719040,0.549466,557282.853373,0.997817,19.509870,8.853992,1.550865,0.068919,0.075510,121.549696,32.000000,131.250460,119.879112,125.080798,110.999778,32.000000,108.742706,66.460579,56.429992,63.714084,0.130849,58.518655,83.785642,87.242076,17.873418,23.097798,59.598001,26.426895
54.206751,64.912683,85.502968,108.506917,113.081122,111.479674,29.385962,14.214672,83.514789,-0.001068,65.126146,55.604522,107.627021,83.514585,106.797041,83.329291,57.190545,80.199429,-0.000687,0.002331,32.000000,-235.794507,84.065626,-0.153403,14.690585,0.569796,557914.962359,1.013614,20.392048,8.886588,1.574331,0.047507,0.033064,121.707588,32.000000,131.003849,120.434486,125.291596,110.200585,32.000000,109.111240,66.435268,56.416606,63.722182,0.130849,58.453815,83.785642,87.124066,17.873418,23.070171,59.617749,26.428656
54.986292,64.882983,85.557216,108.495272,113.347270,111.516157,29.365888,14.213103,83.461737,-0.001188,65.200157,55.575663,107.629782,83.577939,106.796622,83.281925,57.214803,80.253035,-0.000687,0.002340,32.000000,-235.797552,83.938424,-0.153390,14.706924,0.563020,557833.683563,1.007107,20.097121,8.879887,1.567410,0.068387,0.058106,121.240762,32.000000,131.390891,120.584151,123.159100,110.030109,32.000000,109.315921,66.463998,56.438092,63.712394,0.130849,58.516017,83.785642,86.963939,17.873418,23.023113,59.607010,26.495127
54.209260,64.873632,85.466371,108.493054,113.374949,111.533257,29.387508,14.218525,83.531881,-0.000793,65.200179,55.581248,107.614808,83.453840,106.799136,83.265345,57.249789,80.162472,-0.000689,0.002365,32.000000,-235.791473,83.987410,-0.153540,14.727144,0.572588,558036.659894,1.017471,20.437031,8.875618,1.577349,0.068253,0.060696,120.786814,32.000000,131.941991,120.711893,121.508116,110.097494,32.000000,109.499578,66.486215,56.442865,63.727884,0.130849,58.471022,83.785642,87.444658,17.873418,23.022286,59.606341,26.468421
54.451614,64.873632,85.515346,108.493054,113.146191,111.556941,29.394060,14.214387,83.519080,-0.000822,65.195727,55.585232,107.567395,83.499292,106.780310,83.310426,57.257058,80.232771,-0.000690,0.002369,32.000000,-235.793317,83.995182,-0.153511,14.712090,0.553860,557713.045180,1.002454,19.655177,8.889953,1.555974,0.042372,0.024923,120.588649,32.000000,132.014384,120.324692,120.296861,110.389961,32.000000,109.071910,66.450667,56.444421,63.706252,0.130849,58.488580,83.785642,87.402549,17.873418,23.006795,59.615301,26.430857
54.746464,64.890683,85.497112,108.494994,112.895001,111.589516,29.392866,14.217669,83.491963,-0.000946,65.224824,55.557651,107.558044,83.531284,106.775324,83.326584,57.203228,80.325183,-0.000690,0.002388,32.000000,-235.789543,84.066175,-0.153327,14.680331,0.570775,558117.696731,1.017748,20.395546,8.789755,1.576601,0.069634,0.072652,120.557383,32.000000,132.069871,119.887660,120.494534,110.787432,32.000000,108.546111,66.432528,56.448415,63.679166,0.130849,58.450484,83.785642,87.437862,17.873418,23.032604,59.615320,26.447732
54.573353,64.912683,85.519937,108.501095,112.940695,111.589417,29.373288,14.218240,83.539604,-0.000710,65.187747,55.535805,107.578061,83.427780,106.802530,83.374907,57.198396,80.235318,-0.000690,0.002374,32.000000,-235.791431,83.877808,-0.153063,14.667873,0.566251,558093.584502,1.012729,20.160835,8.833111,1.570483,0.046064,0.035667,121.024597,32.000000,131.660334,119.632054,122.473648,111.124147,32.000000,108.403684,66.443517,56.417784,63.679806,0.130849,58.479926,83.785642,87.342486,17.873418,23.066234,59.600775,26.292266
54.154245,64.932209,85.495734,108.504976,113.188258,111.565001,29.467647,14.214815,83.470967,-0.000522,65.260334,55.627406,107.618405,83.478676,106.787618,83.319166,57.210680,80.231893,-0.000692,0.002385,32.000000,-235.793217,83.961184,-0.152822,14.681799,0.560179,558243.491869,1.007076,19.893405,8.953441,1.561692,0.069174,0.071183,121.351660,32.000000,131.263653,119.729704,124.065128,111.243290,32.000000,108.099429,66.417066,56.426018,63.720007,0.130849,58.569121,83.785642,86.878633,17.873418,23.065617,59.599181,26.440028
54.682355,64.932209,85.542805,108.504976,113.349521,111.573176,29.384482,14.218240,83.508878,-0.000895,65.325738,55.516475,107.673976,83.541806,106.795913,83.308575,57.190813,80.265681,-0.000692,0.002395,32.000000,-235.792578,84.057283,-0.152791,14.679308,0.565261,558375.408084,1.011344,20.082287,8.893607,1.567064,0.105284,0.051871,121.549700,32.000000,131.101548,120.172679,125.398465,110.617461,32.000000,108.796568,66.442838,56.446197,63.713670,0.130849,58.482726,83.785642,87.279573,17.873418,23.095624,59.615153,26.442156
54.619578,64.953659,85.559774,108.505254,113.153073,111.589220,29.373421,14.213816,83.518346,-0.000993,65.288097,55.640215,107.615979,83.463649,106.781209,83.238471,57.191723,80.275133,-0.000693,0.002430,32.000000,-235.793888,84.005706,-0.152776,14.659193,0.574591,558476.575921,1.016569,20.507514,8.878857,1.578745,0.048760,0.032956,121.736863,32.000000,131.179310,120.344253,124.937416,110.462431,32.000000,109.350789,66.409937,56.446217,63.715409,0.130849,58.416035,83.785642,87.249476,17.873418,23.128738,59.611809,26.361305
54.335683,64.961360,85.580825,108.507195,112.807426,111.589081,29.377706,14.216670,83.475438,-0.000735,65.364859,55.597424,107.633024,83.511199,106.755700,83.255667,57.230166,80.220363,-0.000695,0.002424,32.000000,-235.790542,83.963692,-0.152552,14.656727,0.562445,558282.120143,1.008635,19.996685,8.923046,1.564358,0.063583,0.048369,121.058444,32.000000,131.605383,120.600118,122.800968,110.180626,32.000000,109.266627,66.396975,56.428037,63.700884,0.130849,58.493533,83.785642,87.553256,17.873418,23.140451,59.599870,26.436580
54.001600,64.957234,85.501552,108.509413,112.854568,111.564393,29.353672,14.215100,83.552645,-0.001030,65.292391,55.515610,107.590443,83.512729,106.777923,83.201455,57.237372,80.213569,-0.000696,0.002446,32.000000,-235.791128,83.989696,-0.152784,14.669394,0.565114,558425.284762,1.010502,20.078661,8.928936,1.566467,0.047969,0.031935,120.852836,32.000000,131.828194,120.853365,121.314742,110.109423,32.000000,109.234234,66.382326,56.467616,63.703855,0.130849,58.401185,83.785642,86.978913,17.873418,23.140178,59.610403,26.732911
54.754299,64.957234,85.469638,108.509413,113.167079,111.531621,29.391420,14.212817,83.536633,-0.001239,65.279700,55.498545,107.569779,83.492828,106.808164,83.197379,57.221521,80.186637,-0.000696,0.002463,32.000000,-235.796362,83.988391,-0.153029,14.663048,0.572516,558501.914517,1.016215,20.360737,8.851070,1.575039,0.060029,0.045899,120.592034,32.000000,132.126343,120.040154,119.907223,110.805208,32.000000,109.002946,66.395661,56.440203,63.704428,0.130849,58.436958,83.785642,87.267813,17.873418,23.133436,59.567572,26.477152
54.254383,64.932484,85.526482,108.506086,113.318716,111.514701,29.389765,14.216670,83.459421,-0.001099,65.232305,55.561363,107.619326,83.516256,106.809629,83.271965,57.225998,80.366953,-0.000696,0.002487,32.000000,-235.793492,83.996160,-0.152971,14.651744,0.578976,558533.639102,1.023767,20.680900,8.838974,1.583315,0.073194,0.055290,120.668300,32.000000,132.230185,119.869683,120.690530,110.827496,32.000000,108.656943,66.393028,56.444709,63.706363,0.130849,58.417568,83.785642,87.306587,17.873418,23.094373,59.617494,26.561158
