OSU 80 Ton Compressor Load Stand
54.700708,64.919558,85.331280,108.449799,113.793289,111.791054,29.367845,14.216956,83.577871,-0.001030,65.301814,55.752025,107.567491,83.650142,106.752154,83.263124,57.263800,80.380461,0.000535,0.002733,32.000000,-235.794354,84.096625,-0.153087,14.727616,0.568637,559330.284820,1.018717,20.429990,8.914767,1.572271,0.066766,0.062808,120.690924,32.000000,131.826096,120.522892,120.827738,110.075566,32.000000,109.327695,66.450768,56.406988,63.737608,0.130849,58.067661,83.785642,88.417330,17.873418,22.999086,59.613147,26.551620
54.790906,64.919558,85.378604,108.449799,113.857561,111.778725,29.373882,14.215100,83.573238,-0.001240,65.258763,55.673012,107.507063,83.588909,106.740195,83.376168,57.284485,80.410764,0.000534,0.002740,32.000000,-235.790964,84.126260,-0.153093,14.725649,0.546801,558888.957085,0.999324,19.487969,8.910033,1.546692,0.061961,0.050499,120.493464,32.000000,132.094930,119.769898,119.691452,110.746530,32.000000,108.619455,66.442412,56.374068,63.738071,0.130849,57.977471,83.785642,88.088128,17.873418,22.983060,59.605731,26.554335
54.417316,64.925334,85.278066,108.452572,113.720043,111.779024,29.382997,14.212674,83.534038,-0.001110,65.283299,55.718505,107.546094,83.569355,106.772511,83.338213,57.299739,80.413888,0.000593,0.002723,32.000000,-235.797160,84.156302,-0.152959,14.712458,0.558095,559187.364704,1.010767,19.966352,8.932618,1.559967,0.031891,0.031878,120.643637,32.000000,131.957011,119.728222,121.349864,110.878711,32.000000,108.468477,66.460001,56.400307,63.736487,0.130849,57.985496,83.785642,88.204389,17.873418,22.991536,59.618261,26.553381
55.270414,64.938259,85.309505,108.454235,113.509244,111.778462,29.369877,14.219524,83.545791,-0.000925,65.284106,55.717720,107.581986,83.742594,106.780994,83.235704,57.270652,80.287697,0.000594,0.002736,32.000000,-235.786868,83.947946,-0.152566,14.710543,0.556614,559034.383869,1.008607,19.879505,8.933714,1.558262,0.149292,0.069433,121.187731,32.000000,131.268368,119.539519,123.280137,111.038274,32.000000,108.258774,66.438048,56.402128,63.736047,0.130849,57.935605,83.785642,87.742580,17.873418,23.011220,59.610688,26.567761
54.934235,64.969060,85.383116,108.461167,113.532193,111.811043,29.353714,14.218383,83.522259,-0.001263,65.342095,55.758650,107.571507,83.616008,106.779653,83.406016,57.286215,80.408170,0.000566,0.002723,32.000000,-235.792763,84.172126,-0.152731,14.704721,0.564765,559208.884043,1.015976,20.245703,8.920707,1.567113,0.084723,0.035302,121.387413,32.000000,131.262841,119.603359,124.615018,111.063114,32.000000,108.598185,66.417059,56.418420,63.735189,0.130849,58.018364,83.785642,88.639294,17.873418,23.010784,59.626335,26.634085
54.678292,64.969060,85.408204,108.461167,113.790522,111.834480,29.381410,14.221094,83.609794,-0.001286,65.401150,55.763635,107.590750,83.605180,106.752364,83.421603,57.260744,80.401413,0.000480,0.002698,32.000000,-235.789396,84.152322,-0.153154,14.708052,0.544567,558835.601547,0.999103,19.438336,8.859049,1.543493,0.113095,0.051560,121.586890,32.000000,130.907265,120.167069,125.790458,110.137091,32.000000,108.837328,66.397650,56.404259,63.745444,0.130849,57.965035,83.785642,88.203257,17.873418,23.058655,59.575912,26.523520
54.455008,64.997386,85.447095,108.469208,113.822156,111.850739,29.374175,14.213388,83.585908,-0.001002,65.389351,55.738224,107.620009,83.665987,106.728739,83.337297,57.260542,80.358447,0.000480,0.002671,32.000000,-235.795627,84.038073,-0.152992,14.719303,0.554214,559188.830064,1.006809,19.791226,8.930120,1.554279,0.066602,0.065107,121.391349,32.000000,131.132139,120.479970,124.008354,110.118167,32.000000,109.263617,66.372491,56.412537,63.743990,0.130849,57.988917,83.785642,88.201983,17.873418,23.102796,59.616186,26.420879
55.155683,65.007286,85.390093,108.473367,113.507030,111.858856,29.393263,14.216385,83.550660,-0.001218,65.411750,55.762500,107.586755,83.609442,106.724886,83.390817,57.287528,80.361444,0.000480,0.002650,32.000000,-235.792794,84.134886,-0.152885,14.739811,0.560818,559496.298019,1.011286,20.037453,8.950735,1.562013,0.037884,0.027150,120.770982,32.000000,131.754479,120.542899,121.693164,110.179036,32.000000,109.631539,66.385126,56.432493,63.758230,0.130849,57.951107,83.785642,87.855751,17.873418,23.118259,59.596742,26.514056
55.131513,64.993261,85.498785,108.470317,113.377493,111.870966,29.384566,14.219096,83.562688,-0.001265,65.366893,55.606997,107.556971,83.658319,106.738835,83.336975,57.298367,80.398436,0.000481,0.002641,32.000000,-235.786805,84.163866,-0.152864,14.713979,0.566554,559737.308045,1.016350,20.281307,8.920048,1.569132,0.081690,0.047829,120.658035,32.000000,131.880696,120.299096,120.733713,110.116000,32.000000,109.294376,66.357227,56.415224,63.757701,0.130849,58.114774,83.785642,88.295799,17.873418,23.118310,59.617091,26.333132
54.448257,64.993261,85.507734,108.470317,113.648356,111.883248,29.382720,14.216242,83.564083,-0.000975,65.343121,55.684549,107.540364,83.655954,106.783089,83.314563,57.320956,80.360648,0.000481,0.002647,32.000000,-235.792773,84.075027,-0.152858,14.701469,0.547935,559363.872468,1.001515,19.617119,8.895217,1.548165,0.040292,0.032739,120.536802,32.000000,132.012312,119.829742,119.843077,110.730918,32.000000,108.334191,66.365650,56.421218,63.778447,0.130849,57.999072,83.785642,88.370991,17.873418,23.096364,59.619166,26.342303
54.651167,64.980335,85.484295,108.470317,113.851014,111.917400,29.377284,14.215671,83.572174,-0.001033,65.279614,55.702334,107.580457,83.667944,106.776678,83.426285,57.301890,80.307514,0.000481,0.002648,32.000000,-235.789902,84.233210,-0.152693,14.712143,0.551143,559393.126500,1.002369,19.626236,8.910973,1.550815,0.090788,0.077475,120.699319,32.000000,131.893514,119.601523,121.837606,111.101646,32.000000,108.657069,66.378105,56.433401,63.767049,0.130849,57.972629,83.785642,88.220280,17.873418,23.076075,59.586268,26.398502
55.149439,64.977585,85.403848,108.475308,113.642959,111.961832,29.390281,14.215386,83.635139,-0.001185,65.283524,55.688566,107.577175,83.642211,106.795277,83.315826,57.265005,80.385910,0.000483,0.002659,32.000000,-235.791990,84.128503,-0.152730,14.700944,0.568472,559766.615585,1.016478,20.283709,8.861217,1.570440,0.075150,0.109876,121.221642,32.000000,131.240492,119.450873,123.622773,110.965040,32.000000,108.277462,66.370913,56.416001,63.772665,0.130849,57.944147,83.785642,87.860405,17.873418,23.071636,59.628223,26.391459
55.335243,64.973185,85.901450,108.476140,113.428157,111.928877,29.381686,14.220951,83.608998,-0.001082,65.266662,55.731980,107.589955,83.637336,106.804094,83.435639,57.267242,80.438163,0.000483,0.002653,32.000000,-235.788064,84.098337,-0.153034,14.701023,0.562880,559851.468567,1.012764,20.074875,8.842069,1.564181,0.055941,0.039755,121.437903,32.000000,131.104425,119.899157,124.883488,110.747158,32.000000,108.427116,66.357227,56.383592,63.761089,0.130849,57.936493,83.785642,88.670095,17.873418,23.071478,59.625145,26.516697
54.265037,64.973185,85.532260,108.476140,113.421805,111.889611,29.390295,14.216670,83.630213,-0.000643,65.248341,55.668896,107.598174,83.705320,106.752238,83.396807,57.251988,80.451512,0.000483,0.002665,32.000000,-235.792017,84.228009,-0.153058,14.675689,0.550201,559887.044644,1.002584,19.593395,8.935331,1.548590,0.068933,0.065225,121.616332,32.000000,131.109462,120.231258,125.285954,110.380311,32.000000,109.302289,66.363345,56.432803,63.785246,0.130849,57.993939,83.785642,88.526963,17.873418,23.064418,59.601974,26.371723
54.783757,64.975110,85.583556,108.478913,113.536368,111.869208,29.364083,14.219524,83.660524,-0.000898,65.221233,55.764827,107.623609,83.705564,106.736323,83.413514,57.256867,80.357401,0.000424,0.002633,32.000000,-235.788180,84.116162,-0.153051,14.690454,0.552903,559613.618009,0.998840,19.411324,8.970647,1.552382,0.089044,0.062670,121.335075,32.000000,131.346117,120.438922,123.534740,110.124614,32.000000,109.496176,66.356680,56.426058,63.774622,0.130849,57.926063,83.785642,88.194354,17.873418,23.067244,59.625971,26.574511
54.795733,64.937159,85.459987,108.470594,113.578142,111.868744,29.388876,14.216813,83.635259,-0.000958,65.221233,55.731415,107.623609,83.716392,106.736323,83.396297,57.256867,80.437452,0.000423,0.002622,32.000000,-235.791874,84.047209,-0.152997,14.707317,0.574356,560016.394397,1.020014,20.441011,8.995493,1.576195,0.070542,0.082665,121.335075,32.000000,131.346117,120.438922,123.534740,110.124614,32.000000,109.496176,66.356680,56.426058,63.774622,0.130849,58.007205,83.785642,88.160288,17.873418,23.067126,59.605338,26.452647
55.334656,64.893983,85.960314,108.463663,113.581066,111.892918,29.398433,14.214530,83.618593,-0.000523,65.149449,55.761782,107.558895,83.697959,106.754689,83.467354,57.305219,80.458839,0.000423,0.002621,32.000000,-235.792355,84.246426,-0.152940,14.683583,0.561694,559631.223191,1.010057,19.941935,8.922971,1.562207,0.077620,0.059063,120.651477,32.000000,131.993585,120.325192,120.058607,110.485954,32.000000,109.025591,66.356744,56.431605,63.775787,0.130849,57.950702,83.785642,88.555820,17.873418,23.007281,59.602319,26.445677
54.238215,64.893983,85.983882,108.463663,113.564847,111.910336,29.370783,14.217812,83.666493,-0.000627,65.117100,55.776434,107.565527,83.700589,106.749392,83.370079,57.276553,80.459509,0.000306,0.002628,32.000000,-235.786942,84.131418,-0.152936,14.659796,0.558866,559567.696320,1.008854,19.892460,8.980511,1.559610,0.037275,0.034809,120.441797,32.000000,132.101980,119.690359,120.117419,110.904242,32.000000,108.753322,66.342028,56.432317,63.759044,0.130849,58.184760,83.785642,88.568558,17.873418,22.939120,59.610767,26.567100
54.919988,64.867032,85.628541,108.456453,113.539007,111.884494,29.385359,14.214102,83.686808,-0.000965,65.065379,55.676236,107.583055,83.696716,106.767341,83.386415,57.291386,80.364874,0.000159,0.002626,32.000000,-235.794258,84.096055,-0.153028,14.655364,0.554151,559235.980937,0.997750,19.332682,8.947525,1.553462,0.137382,0.075853,120.940675,32.000000,131.689935,119.723228,122.192983,110.894261,32.000000,108.326020,66.382495,56.445858,63.796337,0.130849,57.945734,83.785642,88.191995,17.873418,22.896166,59.604866,26.609140
54.684008,64.867307,85.511017,108.448135,113.459421,111.904530,29.384587,14.211533,83.614452,-0.001015,65.016252,55.688937,107.606082,83.757277,106.773288,83.397699,57.291587,80.472819,0.000129,0.002622,32.000000,-235.798794,84.273940,-0.153280,14.668949,0.582351,559965.754233,1.021223,20.387813,8.976673,1.585301,0.052656,0.039828,121.321145,32.000000,131.308010,119.572597,123.834947,111.098980,32.000000,108.392340,66.370388,56.435714,63.770201,0.130849,57.969840,83.785642,88.242734,17.873418,22.895657,59.626552,26.570695
55.285708,64.848882,85.641482,108.446194,113.438698,111.878228,29.419690,14.216099,83.741923,-0.000846,65.052182,55.710884,107.634964,83.768532,106.819717,83.537701,57.283871,80.433637,0.000158,0.002601,32.000000,-235.790293,84.095443,-0.153520,14.654655,0.560292,559401.803486,1.006399,19.702882,8.893825,1.559151,0.112398,0.102408,121.506993,32.000000,131.110625,119.847783,125.222788,110.793102,32.000000,108.758630,66.405261,56.449075,63.795150,0.130849,57.919221,83.785642,88.349791,17.873418,22.894720,59.585590,26.536726
54.960812,64.848882,85.459326,108.446194,113.427213,111.845826,29.404486,14.213816,83.718066,-0.001279,65.071226,55.720621,107.585292,83.747815,106.746103,83.447735,57.276688,80.449800,0.000246,0.002553,32.000000,-235.794380,84.209492,-0.153834,14.639182,0.563890,559628.933856,1.011417,19.930193,8.971198,1.563730,0.095875,0.059045,121.699562,32.000000,130.911854,120.433560,125.133141,110.186570,32.000000,109.146013,66.407761,56.449919,63.787603,0.130849,57.935521,83.785642,88.031184,17.873418,22.864885,59.601099,26.437607
54.830623,64.824682,85.580649,108.433994,113.399438,111.829588,29.444101,14.218954,83.714051,-0.001330,65.215105,55.619362,107.605224,83.744307,106.727463,83.410661,57.270437,80.327610,0.000303,0.002530,32.000000,-235.788095,84.199782,-0.153842,14.631839,0.551567,559168.278036,0.997755,19.334344,8.950766,1.549071,0.054489,0.036107,121.165991,32.000000,131.444003,120.470543,122.825347,110.162537,32.000000,109.393317,66.388658,56.457998,63.785998,0.130849,57.973707,83.785642,88.244671,17.873418,22.825920,59.580948,26.341129
54.928259,64.835957,85.416351,108.431499,113.403519,111.837580,29.386384,14.218668,83.685164,-0.001061,65.226034,55.701595,107.584226,83.728361,106.740260,83.455032,57.294182,80.505420,0.000303,0.002501,32.000000,-235.788380,84.186280,-0.154021,14.649620,0.557181,559193.396869,1.004521,19.645531,8.969563,1.554914,0.063203,0.057372,120.795193,32.000000,131.848558,120.628702,121.454360,110.145330,32.000000,109.492712,66.403726,56.466922,63.786571,0.130849,57.906337,83.785642,88.055690,17.873418,22.842312,59.630033,26.576565
55.007626,64.860982,85.634862,108.437876,113.405606,111.830166,29.423201,14.216242,83.687968,-0.001135,65.200248,55.695595,107.547120,83.732297,106.739317,83.435493,57.291561,80.496628,0.000245,0.002462,32.000000,-235.793101,84.198049,-0.154247,14.664779,0.562320,559157.692950,1.005596,19.746422,8.887978,1.560818,0.067720,0.047533,120.525129,32.000000,131.923307,120.212874,119.925081,110.346672,32.000000,108.857905,66.425658,56.460439,63.776445,0.130849,57.912256,83.785642,88.609424,17.873418,22.841154,59.610924,26.604151
54.736452,64.860982,85.565179,108.437876,113.385699,111.838315,29.398583,14.214672,83.605334,-0.001321,65.185857,55.663650,107.549505,83.694513,106.745684,83.348197,57.294625,80.407071,0.000244,0.002458,32.000000,-235.792704,84.224053,-0.154404,14.636061,0.556871,559113.227264,1.005690,19.663863,8.992017,1.555053,0.079179,0.048730,120.558547,32.000000,132.133339,119.869211,120.349107,110.842069,32.000000,108.596119,66.417740,56.450318,63.775307,0.130849,57.966600,83.785642,88.208093,17.873418,22.879245,59.607197,26.337754
55.071330,64.872807,85.574552,108.439817,113.424889,111.842393,29.382046,14.213103,83.646094,-0.001171,65.143629,55.704314,107.549025,83.665375,106.732470,83.375637,57.291300,80.428355,0.000245,0.002459,32.000000,-235.793782,84.022288,-0.154509,14.666090,0.557616,559076.574112,1.002828,19.612707,8.988325,1.556782,0.129225,0.056587,121.055363,32.000000,131.538908,119.475715,122.575513,111.013080,32.000000,108.416982,66.403903,56.440531,63.748597,0.130849,57.898953,83.785642,88.406032,17.873418,22.896782,59.614199,26.460498
54.712208,64.872257,85.402166,108.443144,113.492578,111.829366,29.369581,14.215671,83.633300,-0.000983,65.137607,55.731410,107.565277,83.660114,106.753519,83.420091,57.308768,80.427496,0.000247,0.002461,32.000000,-235.793672,84.148857,-0.154508,14.681249,0.564336,559252.676019,1.009249,19.873347,8.920921,1.563221,0.037326,0.031129,121.337899,32.000000,131.166201,119.633402,124.181263,111.138176,32.000000,108.187805,66.440112,56.441752,63.782235,0.130849,57.887771,83.785642,88.224907,17.873418,22.895024,59.628017,26.581627
54.968936,64.866482,85.612890,108.442035,113.549860,111.829287,29.410094,14.217384,83.657403,-0.001260,65.139551,55.650767,107.603824,83.683848,106.743570,83.408603,57.274940,80.367830,0.000190,0.002430,32.000000,-235.789501,84.244875,-0.154499,14.707606,0.555190,559121.386708,1.003087,19.563444,8.939541,1.553886,0.063906,0.111963,121.533535,32.000000,130.956059,120.069402,125.513693,110.459619,32.000000,108.846018,66.437612,56.424039,63.767057,0.130849,57.952640,83.785642,88.482766,17.873418,22.894121,59.631302,26.577225
54.747561,64.866482,85.522488,108.442035,113.622244,111.821140,29.425248,14.216242,83.686824,-0.001340,65.102378,55.722397,107.578349,83.720389,106.735171,83.370465,57.251902,80.516380,0.000190,0.002411,32.000000,-235.786708,84.164112,-0.154493,14.689405,0.560742,559207.393027,1.010691,19.907972,8.921456,1.560934,0.047544,0.139393,121.649524,32.000000,131.087518,120.230620,124.832142,110.418893,32.000000,109.357181,66.387562,56.423994,63.785579,0.130849,57.931798,83.785642,88.214014,17.873418,22.884162,59.618782,26.562405
55.171544,64.845307,85.642048,108.437876,113.557755,111.796646,29.381885,14.217526,83.656729,-0.000913,65.224310,55.740738,107.550278,83.687417,106.736112,83.408582,57.280214,80.491219,0.000188,0.002382,32.000000,-235.790177,84.299187,-0.154496,14.681537,0.556606,559134.664431,1.004064,19.655332,8.912397,1.557478,0.061895,0.058733,120.960448,32.000000,131.524717,120.632537,122.710943,109.981937,32.000000,109.266918,66.396882,56.459152,63.781906,0.130849,57.936660,83.785642,88.437231,17.873418,22.850058,59.620316,26.421686
54.464831,64.837607,85.371306,108.436213,113.517594,111.802020,29.367374,14.215671,83.668766,-0.001001,65.217243,55.711106,107.544925,83.620311,106.739905,83.366145,57.307992,80.446268,0.000188,0.002358,32.000000,-235.790885,84.276121,-0.154702,14.733334,0.561314,559262.723174,1.007968,19.868150,9.042166,1.562124,0.066810,0.056767,120.744177,32.000000,131.729947,120.677169,121.058344,110.098834,32.000000,109.256168,66.365848,56.442084,63.788572,0.130849,57.855157,83.785642,88.430909,17.873418,22.836925,59.611701,26.583021
54.983775,64.864557,85.613886,108.442590,113.467321,111.778809,29.404708,14.214815,83.735736,-0.001068,65.266772,55.729579,107.531832,83.768879,106.752262,83.477255,57.343593,80.389257,0.000188,0.002379,32.000000,-235.791250,84.156811,-0.154815,14.751141,0.552915,558823.649464,1.000591,19.439955,8.995787,1.552287,0.027891,0.023678,120.592741,32.000000,132.117875,119.960604,119.844132,110.710595,32.000000,108.977201,66.410043,56.467410,63.796315,0.130849,57.949464,83.785642,88.265318,17.873418,22.835778,59.614238,26.479867
54.599259,64.864557,85.471798,108.442590,113.503211,111.771837,29.416280,14.215100,83.734877,-0.000795,65.186814,55.701926,107.558208,83.646330,106.761561,83.418869,57.337298,80.444228,0.000189,0.002365,32.000000,-235.793095,84.200660,-0.154873,14.727721,0.564165,559152.479287,1.015506,20.112032,8.935721,1.567457,0.081217,0.056882,120.565722,32.000000,132.156057,119.763982,120.888180,110.803530,32.000000,108.535648,66.401863,56.480218,63.808459,0.130849,57.897090,83.785642,88.330246,17.873418,22.876900,59.614691,26.361158
55.193969,64.884083,85.394892,108.444808,113.546810,111.784183,29.401812,14.215529,83.623841,-0.000629,65.077575,55.734354,107.538359,83.707278,106.781081,83.496060,57.275137,80.425884,0.000104,0.002369,32.000000,-235.790700,84.187709,-0.154732,14.709625,0.554359,558723.719988,1.003489,19.639165,8.859148,1.557075,0.051250,0.045243,121.109266,32.000000,131.297858,119.714127,123.123483,110.931010,32.000000,108.125759,66.391051,56.474336,63.789826,0.130849,57.905314,83.785642,88.287098,17.873418,22.906521,59.621044,26.632544
54.207176,64.879958,85.365912,108.445363,113.617675,111.796392,29.378089,14.216670,83.682022,-0.001055,65.114555,55.700084,107.564545,83.776769,106.774274,83.511054,57.295450,80.429474,0.000076,0.002388,32.000000,-235.791198,84.035318,-0.154619,14.730711,0.562473,558906.836455,1.010856,20.009161,8.904950,1.565439,0.077976,0.069367,121.361933,32.000000,131.357335,119.578999,124.218862,111.218273,32.000000,108.510798,66.413926,56.489895,63.812910,0.130849,57.837690,83.785642,88.627980,17.873418,22.899252,59.611957,26.482801
54.786903,64.858507,85.505335,108.440372,113.523296,111.811887,29.414846,14.216670,83.674831,-0.001102,65.139379,55.645668,107.571720,83.661113,106.755195,83.469006,57.268025,80.391602,0.000192,0.002372,32.000000,-235.794476,84.297188,-0.154687,14.764385,0.547653,558816.929767,0.999455,19.457271,8.953929,1.547178,0.035935,0.033644,121.628886,32.000000,131.060985,120.132426,125.630529,110.413161,32.000000,109.041177,66.404364,56.492448,63.816628,0.130849,57.894696,83.785642,88.206716,17.873418,22.864580,59.568035,26.540175
54.452077,64.860707,85.546816,108.437322,113.477600,111.779344,29.402640,14.215243,83.627969,-0.000929,65.229415,55.717825,107.564693,83.737171,106.736618,83.403691,57.290037,80.451064,0.000249,0.002373,32.000000,-235.790822,84.078597,-0.154955,14.749358,0.570553,559350.368346,1.020537,20.403895,8.936196,1.574808,0.092911,0.068495,121.542084,32.000000,131.139143,120.490580,124.392492,110.104720,32.000000,108.922792,66.400746,56.498486,63.812555,0.130849,57.906723,83.785642,88.273340,17.873418,22.863581,59.602791,26.566513
55.248109,64.860707,85.448546,108.437322,113.538530,111.771349,29.380993,14.214102,83.582208,-0.001360,65.271771,55.700764,107.549110,83.644189,106.694750,83.379570,57.300236,80.412704,0.000247,0.002383,32.000000,-235.792619,84.156750,-0.154954,14.725597,0.557195,559147.575754,1.007418,19.822306,8.936403,1.560689,0.046626,0.036894,120.834908,32.000000,131.714090,120.580795,122.145010,110.104008,32.000000,109.479919,66.409408,56.478154,63.810554,0.130849,57.865552,83.785642,87.866228,17.873418,22.866032,59.606380,26.443256
54.991369,64.878308,85.363233,108.439540,113.698525,111.771572,29.365362,14.219524,83.671311,-0.001388,65.317480,55.758979,107.542751,83.621064,106.739717,83.428508,57.331535,80.419759,0.000159,0.002388,32.000000,-235.788671,84.232005,-0.155280,14.732311,0.566371,559118.411462,1.014407,20.147462,8.957121,1.571048,0.060625,0.114313,120.683012,32.000000,131.963518,120.501308,120.989886,110.119930,32.000000,109.615229,66.426077,56.507252,63.834091,0.130849,57.884004,83.785642,88.712569,17.873418,22.892611,59.613973,26.609727
54.661307,64.907733,85.589097,108.441481,113.809406,111.771292,29.346289,14.217812,83.694605,-0.001082,65.245140,55.753856,107.506899,83.673999,106.728889,83.361441,57.335084,80.501136,0.000129,0.002394,32.000000,-235.789072,84.113308,-0.155335,14.749017,0.546460,558635.721721,0.998900,19.382109,8.919359,1.546633,0.071795,0.046061,120.491162,32.000000,132.075010,119.963453,119.666168,110.548682,32.000000,108.390963,66.444740,56.487764,63.811696,0.130849,57.917638,83.785642,88.314665,17.873418,22.937764,59.596123,26.512442
54.557806,64.907733,85.530027,108.441481,113.729500,111.787527,29.373711,14.216528,83.670112,-0.001040,65.241521,55.766866,107.546933,83.685276,106.759026,83.354615,57.274541,80.468836,0.000128,0.002409,32.000000,-235.792979,84.093750,-0.155335,14.727380,0.551169,558730.372240,1.004652,19.645629,8.893128,1.552302,0.115276,0.051451,120.586104,32.000000,132.017307,119.708903,120.995345,110.880986,32.000000,108.428269,66.460881,56.459398,63.777530,0.130849,57.888658,83.785642,88.398649,17.873418,22.937329,59.604758,26.467834
54.558059,64.907458,85.492331,108.445640,113.461855,111.824049,29.403289,14.207109,83.677037,-0.001376,65.214849,55.647152,107.583034,83.696248,106.771299,83.344219,57.297135,80.401467,0.000216,0.002404,32.000000,-235.798792,84.331843,-0.155398,14.695594,0.561932,558940.183864,1.012106,19.992497,8.948038,1.565808,0.039539,0.032446,121.161833,32.000000,131.416792,119.461491,123.349731,111.236673,32.000000,108.318394,66.499149,56.477043,63.804968,0.130849,57.850335,83.785642,88.667402,17.873418,22.936247,59.550263,26.412369
54.618857,64.919558,85.329058,108.447303,113.373973,111.791070,29.380090,14.218668,83.609656,-0.001367,65.299948,55.748052,107.589247,83.734234,106.801395,83.441994,57.327193,80.398497,0.000274,0.002375,32.000000,-235.788052,84.036501,-0.155429,14.707186,0.564497,559206.174263,1.013431,20.092343,8.985383,1.567695,0.045794,0.043310,121.416498,32.000000,131.193387,119.758983,124.781512,110.948181,32.000000,108.414244,66.515247,56.439355,63.814316,0.130849,57.845897,83.785642,88.306934,17.873418,22.954543,59.586042,26.578692
54.827929,64.937434,85.534153,108.449244,113.550099,111.779310,29.432269,14.215243,83.635323,-0.001078,65.353118,55.780851,107.608135,83.640437,106.731173,83.445088,57.285627,80.353609,0.000245,0.002335,32.000000,-235.790822,84.149081,-0.155544,14.716733,0.565336,559339.061759,1.012737,20.091824,8.914384,1.566997,0.081883,0.113155,121.568912,32.000000,131.077488,120.194207,125.376598,110.361089,32.000000,108.864010,66.501718,56.458135,63.792712,0.130849,57.879196,83.785642,88.233092,17.873418,22.981926,59.611711,26.583095
54.204505,64.964660,85.365651,108.454513,113.794719,111.794708,29.392997,14.215671,83.671871,-0.001290,65.371111,55.736446,107.580525,83.592906,106.724617,83.418136,57.292546,80.428475,0.000158,0.002320,32.000000,-235.793672,84.194868,-0.155394,14.722791,0.560832,559094.236607,1.012022,20.045256,8.882190,1.562264,0.070671,0.056776,121.457507,32.000000,131.221045,120.452710,124.024145,110.305009,32.000000,109.420092,66.496519,56.444439,63.801668,0.130849,57.806239,83.785642,88.072951,17.873418,22.981485,59.592867,26.394394
55.215421,64.964660,85.493549,108.454513,113.932888,111.844958,29.398310,14.213245,83.649996,-0.001313,65.394899,55.683827,107.562937,83.652957,106.723320,83.388003,57.327260,80.337410,0.000130,0.002289,32.000000,-235.797245,84.028630,-0.155469,14.688067,0.558375,559040.717437,1.005907,19.861764,8.891486,1.560047,0.031792,0.027861,120.775028,32.000000,131.731603,120.622811,121.874729,110.100133,32.000000,109.319752,66.489328,56.460777,63.815218,0.130849,57.850156,83.785642,87.951555,17.873418,23.023743,59.606823,26.500703
54.854523,64.976485,85.455547,108.459781,113.775368,111.868115,29.381112,14.219382,83.649431,-0.001007,65.441456,55.765497,107.557018,83.668555,106.735698,83.324222,57.294141,80.361176,0.000160,0.002284,32.000000,-235.790125,84.164804,-0.155672,14.675007,0.571049,559473.005661,1.020291,20.491187,8.938382,1.574881,0.103537,0.053470,120.657238,32.000000,131.958732,120.522329,120.675156,110.161403,32.000000,109.295389,66.463538,56.455761,63.808268,0.130849,57.840920,83.785642,88.746252,17.873418,23.042013,59.626129,26.527702
54.700615,64.994361,85.638950,108.466158,113.391378,111.880536,29.366488,14.218240,83.592394,-0.001220,65.330395,55.748923,107.538277,83.619617,106.741604,83.443684,57.327816,80.378807,0.000160,0.002266,32.000000,-235.792578,84.217831,-0.155782,14.689851,0.549819,559113.687036,0.999904,19.517324,8.838201,1.548364,0.046097,0.035614,120.513008,32.000000,132.249343,119.675340,119.814188,110.750857,32.000000,108.666271,66.490973,56.495757,63.828310,0.130849,57.904204,83.785642,88.352495,17.873418,23.069798,59.619569,26.599969
54.563218,64.978685,85.617502,108.467544,113.174835,111.856005,29.391957,14.216956,83.625595,-0.001291,65.240542,55.716938,107.580191,83.633667,106.771636,83.442726,57.331674,80.392051,0.000131,0.002270,32.000000,-235.789601,84.031362,-0.155903,14.693391,0.558658,559509.502593,1.008023,19.875243,8.888411,1.557858,0.066844,0.040231,120.728592,32.000000,131.875283,119.773687,121.866140,110.885805,32.000000,108.440647,66.479919,56.493004,63.802042,0.130849,57.871238,83.785642,88.294808,17.873418,23.069758,59.616058,26.603124
55.238804,64.978685,85.595802,108.467544,113.344220,111.841244,29.423352,14.212960,83.668506,-0.001177,65.237054,55.725938,107.559758,83.702915,106.747992,83.426344,57.263261,80.346266,0.000074,0.002278,32.000000,-235.797858,84.177309,-0.156080,14.668319,0.564673,559606.496789,1.011828,20.041244,8.867414,1.565594,0.082253,0.058775,121.213755,32.000000,131.290522,119.546651,123.457977,111.085067,32.000000,108.469718,66.485995,56.451921,63.786402,0.130849,57.883044,83.785642,87.949433,17.873418,23.045133,59.607915,26.526968
55.198657,64.958059,85.456981,108.461444,113.711561,111.848536,29.411757,14.215529,83.658000,-0.000884,65.279230,55.753684,107.598974,83.691128,106.794422,83.286958,57.320875,80.410539,0.000074,0.002279,32.000000,-235.790044,84.182325,-0.156273,14.662182,0.567436,559525.449919,1.013504,20.158072,8.873077,1.569143,0.037852,0.038377,121.511633,32.000000,131.253921,119.742993,124.763657,111.036181,32.000000,108.791504,66.516696,56.471186,63.807627,0.130849,57.808031,83.785642,88.883095,17.873418,23.012682,59.609832,26.600409
54.412832,64.961910,85.632548,108.462276,113.921544,111.816475,29.372354,14.211961,83.719317,-0.001018,65.318096,55.725263,107.564840,83.632587,106.709308,83.378570,57.290462,80.393586,0.000045,0.002259,32.000000,-235.795087,84.061446,-0.155945,14.682245,0.551529,559241.709711,0.998589,19.508984,8.908570,1.549559,0.149114,0.059574,121.607461,32.000000,130.931464,120.249566,125.551325,110.179672,32.000000,108.994270,66.506323,56.453940,63.804617,0.130849,57.888408,83.785642,88.578490,17.873418,23.018407,59.610727,26.584782
54.840049,64.969610,85.548142,108.463663,113.716864,111.832715,29.401662,14.220381,83.667428,-0.001084,65.341344,55.749277,107.605061,83.740840,106.720534,83.459189,57.298931,80.388620,0.000075,0.002271,32.000000,-235.786668,84.272019,-0.156030,14.700420,0.550674,559145.290882,0.999797,19.526762,8.897163,1.548171,0.061029,0.038960,121.338153,32.000000,131.278169,120.553992,123.563887,110.195407,32.000000,109.208027,66.503495,56.475959,63.823053,0.130849,57.803415,83.785642,88.305834,17.873418,23.018138,59.604236,26.427116
54.776075,64.969610,85.681336,108.463663,113.326445,111.885648,29.398461,14.224234,83.718024,-0.000642,65.313256,55.695952,107.558439,83.838165,106.728765,83.382042,57.334402,80.435895,0.000074,0.002271,32.000000,-235.782979,84.203920,-0.155644,14.676974,0.571552,559471.582142,1.016876,20.286617,8.915391,1.573756,0.063007,0.034213,120.743276,32.000000,131.801618,120.548673,121.581894,110.040204,32.000000,109.611604,66.504613,56.491428,63.815618,0.130849,57.897236,83.785642,88.325018,17.873418,23.029946,59.602643,26.548538
55.297140,64.969885,85.867220,108.465881,113.191707,111.922270,29.391815,14.218811,83.712601,-0.000870,65.267283,55.726266,107.553399,83.692616,106.720136,83.396339,57.318840,80.382643,0.000075,0.002295,32.000000,-235.788893,84.101091,-0.155818,14.660976,0.559222,559320.311571,1.007276,19.882285,8.903353,1.559957,0.072249,0.052125,120.608114,32.000000,131.943777,120.261042,120.360999,110.286388,32.000000,109.065809,66.497662,56.479333,63.812296,0.130849,57.788048,83.785642,88.723737,17.873418,23.030162,59.612203,26.533425
54.227586,64.940459,85.898991,108.460613,113.417068,111.938788,29.387382,14.220951,83.652962,-0.001056,65.212168,55.671715,107.584794,83.663110,106.765103,83.457152,57.331055,80.351156,0.000017,0.002285,32.000000,-235.788228,84.260843,-0.155700,14.672279,0.563923,559542.075854,1.009166,19.943829,8.901857,1.564211,0.037322,0.032251,120.553644,32.000000,132.010977,119.877021,119.948393,110.708560,32.000000,108.273250,66.533495,56.496201,63.827345,0.130849,57.994995,83.785642,88.736848,17.873418,22.983936,59.614297,26.548392
54.909959,64.928084,85.583233,108.458949,113.773608,111.946636,29.382524,14.214530,83.723520,-0.001047,65.191645,55.748949,107.568879,83.678874,106.743994,83.432966,57.290399,80.409540,-0.000012,0.002288,32.000000,-235.794813,84.193889,-0.155699,14.673512,0.554802,559483.302877,0.999191,19.444422,8.879147,1.552833,0.087783,0.062255,120.875121,32.000000,131.855969,119.541121,122.036009,111.074735,32.000000,108.699955,66.500976,56.510519,63.821274,0.130849,57.763542,83.785642,88.347414,17.873418,22.983516,59.614592,26.579133
54.433454,64.928084,85.541593,108.458949,113.960338,111.946764,29.416780,14.214815,83.669871,-0.000765,65.160647,55.780585,107.561160,83.672634,106.770487,83.412879,57.295539,80.426313,-0.000011,0.002294,32.000000,-235.792397,84.169701,-0.155493,14.655101,0.581074,560062.284330,1.021254,20.444598,8.844292,1.584046,0.077370,0.065605,121.208910,32.000000,131.325575,119.435808,123.889359,111.182256,32.000000,108.427817,66.532049,56.487990,63.830137,0.130849,57.827088,83.785642,88.600132,17.873418,22.963686,59.595454,26.428143
54.322819,64.936609,85.556123,108.457008,113.730361,111.949154,29.398669,14.218525,83.691232,-0.001068,65.174394,55.781696,107.595231,83.673082,106.756852,83.361340,57.276655,80.552291,-0.000011,0.002296,32.000000,-235.787867,84.088242,-0.155303,14.656701,0.559580,559810.714158,1.007424,19.773567,8.926922,1.558610,0.162467,0.034298,121.427077,32.000000,131.045698,119.985216,125.081411,110.538975,32.000000,108.432460,66.521939,56.506012,63.832298,0.130849,57.840427,83.785642,87.940813,17.873418,22.976529,59.607984,26.560791
54.576140,64.921758,85.600378,108.451740,113.316285,111.947383,29.371601,14.215814,83.643249,-0.001065,65.220760,55.809523,107.603013,83.688151,106.764644,83.476136,57.304407,80.406744,-0.000011,0.002277,32.000000,-235.796643,84.176410,-0.155215,14.681118,0.571369,560052.427153,1.016006,20.232846,8.933835,1.571489,0.068580,0.058510,121.585582,32.000000,130.950257,120.317573,125.293827,110.371669,32.000000,109.163108,66.528014,56.524391,63.847715,0.130849,57.850237,83.785642,88.497881,17.873418,22.952860,59.610059,26.619191
54.591013,64.924234,85.581852,108.449244,113.280394,111.914724,29.379618,14.216099,83.704006,-0.000755,65.247326,55.734925,107.585904,83.610136,106.701351,83.482288,57.286339,80.473631,-0.000012,0.002266,32.000000,-235.792096,84.247343,-0.155102,14.689143,0.574285,560178.402956,1.018967,20.348446,9.043192,1.574957,0.045698,0.031998,121.244608,32.000000,131.414010,120.441765,123.002254,110.089439,32.000000,109.594239,66.512576,56.523947,63.849850,0.130849,57.805392,83.785642,88.029942,17.873418,22.952308,59.589809,26.463212
54.601114,64.924234,85.674427,108.449244,113.512412,111.906546,29.399947,14.216956,83.701430,-0.000978,65.205740,55.851112,107.562521,83.701527,106.730464,83.502213,57.299670,80.456531,-0.000041,0.002274,32.000000,-235.793863,84.178531,-0.155386,14.673591,0.567714,559951.198700,1.014614,20.088671,8.910904,1.568458,0.059165,0.045801,120.775224,32.000000,131.743352,120.680154,121.530429,109.888584,32.000000,109.479745,66.497225,56.513050,63.854300,0.130849,57.874879,83.785642,88.482347,17.873418,22.955637,59.616569,26.427042
54.364945,64.911583,85.414331,108.447581,113.637309,111.894330,29.429846,14.220951,83.693985,-0.000976,65.208002,55.838214,107.583625,83.757234,106.763933,83.477688,57.352514,80.411555,-0.000040,0.002301,32.000000,-235.791998,84.213201,-0.155145,14.668555,0.566586,559824.020426,1.013742,20.076793,8.977030,1.567691,0.066421,0.054909,120.607310,32.000000,132.026141,120.099421,119.944930,110.493916,32.000000,109.083961,66.517270,56.556528,63.878735,0.130849,57.803278,83.785642,88.132020,17.873418,22.935291,59.612852,26.612221
55.016934,64.894808,86.097266,108.439540,113.547450,111.859056,29.411263,14.220666,83.756950,-0.000802,65.126927,55.831593,107.545580,83.735253,106.739764,83.510976,57.319396,80.540556,-0.000007,0.002309,32.000000,-235.787694,84.272305,-0.155026,14.673486,0.568278,559748.655224,1.012760,20.067048,8.951416,1.569097,0.032640,0.056012,120.462064,32.000000,132.205207,119.700824,120.378766,110.974999,32.000000,108.700796,66.495713,56.545676,63.839600,0.130849,58.056758,83.785642,88.182708,17.873418,22.908436,59.628843,26.571796
54.535958,64.886283,85.573961,108.435658,113.403466,111.872589,29.370088,14.220381,83.709758,-0.000783,65.093620,55.812303,107.568000,83.794182,106.761419,83.568874,57.324719,80.436286,-0.000008,0.002302,32.000000,-235.782078,84.248198,-0.154955,14.669080,0.570337,559679.410675,1.016449,20.282630,8.866255,1.571129,0.064706,0.054565,120.992434,32.000000,131.440413,119.687446,122.458869,111.039104,32.000000,108.396222,66.497554,56.555129,63.864946,0.130849,57.785781,83.785642,88.351839,17.873418,22.907693,59.599594,26.581994
54.880882,64.886283,85.737313,108.435658,113.380637,111.905067,29.381448,14.217384,83.705781,-0.000929,65.048900,55.826037,107.558821,83.785802,106.756206,83.460593,57.289382,80.439819,-0.000008,0.002294,32.000000,-235.786714,84.180264,-0.154982,14.680121,0.564089,559205.888536,1.003397,19.637603,8.992028,1.564923,0.063984,0.038540,121.348070,32.000000,131.285514,119.590617,123.936058,111.078366,32.000000,108.358162,66.492512,56.540750,63.850361,0.130849,57.892104,83.785642,88.285427,17.873418,22.893579,59.609124,26.659030
54.494582,64.860157,85.524796,108.428172,113.452851,111.909080,29.379483,14.209820,83.765717,-0.000974,65.110287,55.811326,107.613703,83.750508,106.774950,83.535333,57.304590,80.385895,-0.000009,0.002275,32.000000,-235.798047,84.170090,-0.154935,14.689929,0.568341,559502.711598,1.014719,20.091987,8.911821,1.569129,0.057892,0.037004,121.478489,32.000000,131.121351,119.937463,125.451134,110.589376,32.000000,108.890678,66.495473,56.528144,63.861273,0.130849,57.769327,83.785642,88.236315,17.873418,22.851863,59.623640,26.539294
54.610344,64.839257,85.566890,108.424567,113.544982,111.917135,29.402943,14.220809,83.694987,-0.000534,65.091896,55.789015,107.581075,83.660684,106.770929,83.454239,57.313700,80.453528,-0.000038,0.002261,32.000000,-235.787715,84.303937,-0.155033,14.709389,0.562045,559559.284728,1.007565,19.759703,8.949698,1.562244,0.130286,0.055560,121.621228,32.000000,130.968011,120.409217,125.106191,110.252711,32.000000,109.115418,66.520429,56.563942,63.869477,0.130849,57.805405,83.785642,88.498346,17.873418,22.818194,59.609655,26.583608
54.172465,64.845032,85.615035,108.421517,113.568983,111.927503,29.395462,14.210677,83.616538,-0.000664,65.176312,55.819817,107.565618,83.695901,106.697751,83.538797,57.319042,80.438825,-0.000125,0.002271,32.000000,-235.797355,84.150715,-0.155079,14.719172,0.567954,559711.674268,1.015507,20.105829,8.895735,1.569418,0.039780,0.036428,120.822233,32.000000,131.531136,120.528132,122.581745,110.142698,32.000000,109.448432,66.505890,56.551758,63.871434,0.130849,57.756430,83.785642,88.141232,17.873418,22.817059,59.603292,26.624841
54.708815,64.845032,85.546636,108.421517,113.637826,111.949888,29.401233,14.226374,83.698754,-0.000727,65.210819,55.740651,107.552817,83.714371,106.708809,83.542435,57.297251,80.462848,-0.000153,0.002263,32.000000,-235.781821,84.118444,-0.155182,14.701364,0.564996,559641.330349,1.012333,19.973167,8.935227,1.566862,0.061499,0.048419,120.776107,32.000000,131.846663,120.561342,121.180699,110.124365,32.000000,109.494340,66.538301,56.563897,63.883666,0.130849,57.789515,83.785642,88.442700,17.873418,22.824981,59.595375,26.594393
54.845865,64.860157,85.526649,108.420408,113.676662,111.970288,29.377352,14.216099,83.688643,-0.000417,65.216713,55.821179,107.524122,83.715679,106.732604,83.474465,57.305347,80.379931,-0.000094,0.002280,32.000000,-235.795047,84.236249,-0.154889,14.704957,0.576178,559922.695652,1.021758,20.402653,8.919324,1.580416,0.052954,0.044462,120.458790,32.000000,131.949795,120.066407,119.918185,110.510079,32.000000,108.717553,66.543632,56.549895,63.867876,0.130849,57.766154,83.785642,88.608075,17.873418,22.847573,59.603863,26.518238
54.058740,64.884083,85.628344,108.425399,113.585344,111.949660,29.377586,14.212674,83.635860,-0.000402,65.199740,55.719479,107.533157,83.721063,106.738468,83.485383,57.329796,80.426621,-0.000059,0.002300,32.000000,-235.795685,84.241145,-0.154892,14.708261,0.562767,559796.979439,1.010686,19.884015,8.958373,1.563672,0.035367,0.032306,120.531702,32.000000,132.103878,119.842108,120.633199,110.847967,32.000000,108.385631,66.558937,56.553579,63.853264,0.130849,57.823941,83.785642,88.940323,17.873418,22.883997,59.602407,26.534672
54.450397,64.885458,85.526260,108.429003,113.388894,111.929079,29.387757,14.215957,83.697816,-0.000694,65.190644,55.696772,107.534392,83.657789,106.761988,83.444661,57.328976,80.349589,-0.000058,0.002343,32.000000,-235.787485,84.182427,-0.154506,14.694860,0.559112,559829.970651,1.008935,19.767240,8.890691,1.559400,0.112425,0.099803,121.057104,32.000000,131.489369,119.523228,123.018491,111.096667,32.000000,108.485322,66.556065,56.556575,63.845345,0.130849,57.779752,83.785642,88.149629,17.873418,22.883179,59.602614,26.603197
54.793214,64.885458,85.610775,108.429003,113.336913,111.900782,29.361715,14.218097,83.618401,-0.000721,65.265541,55.689328,107.541503,83.648021,106.752395,83.476300,57.298958,80.419638,-0.000058,0.002320,32.000000,-235.789279,84.112125,-0.154539,14.722712,0.579782,560127.766675,1.025067,20.552175,8.899800,1.583987,0.055781,0.081496,121.363237,32.000000,131.106873,119.691022,124.319399,110.944908,32.000000,108.163930,66.559354,56.529121,63.855265,0.130849,57.804463,83.785642,88.418703,17.873418,22.884517,59.605918,26.477299
55.032475,64.925884,85.472694,108.434549,113.469854,111.868369,29.389740,14.216242,83.582878,-0.000565,65.305413,55.727758,107.589486,83.641109,106.757067,83.449998,57.277148,80.452716,-0.000087,0.002333,32.000000,-235.795232,84.195765,-0.154520,14.747102,0.569018,559819.692369,1.016383,20.173836,8.845245,1.570719,0.068855,0.038785,121.524234,32.000000,130.817604,120.148909,125.567012,110.394554,32.000000,108.808226,66.557996,56.540398,63.875422,0.130849,57.766160,83.785642,88.445540,17.873418,22.947016,59.605958,26.256683
54.216112,64.951734,85.514510,108.440372,113.642990,111.856354,29.413024,14.213673,83.610218,-0.000997,65.327679,55.739159,107.572837,83.627774,106.745172,83.486056,57.258923,80.355304,-0.000087,0.002362,32.000000,-235.794522,84.204128,-0.154322,14.750984,0.560666,559562.014063,1.009987,19.843183,8.925619,1.562434,0.076907,0.067725,121.598507,32.000000,131.089373,120.288161,124.439544,110.335993,32.000000,109.388038,66.531375,56.547611,63.886178,0.130849,57.754945,83.785642,88.846434,17.873418,22.986915,59.617966,26.603271
54.319072,64.961635,85.599842,108.447026,113.669669,111.865133,29.391389,14.216385,83.649050,-0.001024,65.385686,55.667799,107.544119,83.653650,106.683783,83.403855,57.296412,80.410743,0.000002,0.002412,32.000000,-235.793942,84.091812,-0.154611,14.734986,0.551791,559380.448432,1.003985,19.653773,8.971196,1.553132,0.046010,0.035501,120.875229,32.000000,131.503149,120.584463,122.535893,109.947574,32.000000,109.326948,66.540848,56.537801,63.863189,0.130849,57.900827,83.785642,88.043253,17.873418,22.986574,59.598385,26.515523
54.753866,64.961635,85.539841,108.447026,113.494315,111.848937,29.381205,14.220809,83.574860,-0.000778,65.389896,55.735086,107.522387,83.624306,106.729673,83.388885,57.344076,80.384477,0.000033,0.002441,32.000000,-235.786403,84.123157,-0.155013,14.743955,0.572170,559828.296586,1.019881,20.467003,8.919409,1.577290,0.077220,0.065010,120.775782,32.000000,131.743520,120.709711,120.994128,109.832458,32.000000,109.239922,66.534730,56.543838,63.862002,0.130849,57.759771,83.785642,88.462263,17.873418,23.001761,59.606990,26.555068
54.809945,64.971260,85.461078,108.455067,113.263858,111.832620,29.390387,14.215814,83.610071,-0.000888,65.423433,55.668527,107.561521,83.695329,106.777214,83.433761,57.342790,80.378503,0.000003,0.002446,32.000000,-235.790743,84.230253,-0.154950,14.740782,0.571569,559752.202742,1.018600,20.377100,8.921773,1.575871,0.065837,0.106934,120.478737,32.000000,132.097198,119.793768,119.674138,110.803113,32.000000,108.896867,66.539926,56.553735,63.866995,0.130849,57.737227,83.785642,88.535954,17.873418,23.016563,59.605230,26.454555
54.493439,64.985560,85.466259,108.461722,113.258242,111.832492,29.409427,14.220381,83.612349,-0.001071,65.363793,55.747978,107.552299,83.638886,106.719830,83.471901,57.312486,80.334750,-0.000083,0.002450,32.000000,-235.789618,84.196151,-0.154899,14.749594,0.559624,559337.514575,1.009859,19.957232,8.855229,1.562261,0.051196,0.036730,120.630808,32.000000,132.046119,119.812615,121.094605,110.813431,32.000000,108.590438,66.494007,56.501359,63.850716,0.130849,57.722293,83.785642,88.658974,17.873418,23.038722,59.589052,26.490798
54.224180,65.000411,85.461047,108.470040,113.535094,111.814290,29.463001,14.221808,83.674575,-0.000932,65.283368,55.731537,107.602349,83.683052,106.747267,83.348324,57.317078,80.395597,-0.000084,0.002437,32.000000,-235.784421,84.110451,-0.154998,14.719906,0.557149,559242.797743,1.008279,19.912888,8.852221,1.559226,0.123792,0.093036,121.196040,32.000000,131.163163,119.672690,123.324085,110.860266,32.000000,108.042084,66.465651,56.538445,63.833956,0.130849,57.727271,83.785642,88.101229,17.873418,23.038620,59.599968,26.604811
54.720780,65.000411,85.515080,108.470040,113.827997,111.828684,29.378342,14.214244,83.638083,-0.000746,65.268600,55.755324,107.580764,83.650693,106.781760,83.387535,57.353033,80.359303,-0.000082,0.002468,32.000000,-235.791984,84.156893,-0.155124,14.744349,0.564626,559496.045840,1.014142,20.232337,8.851064,1.568377,0.078118,0.061572,121.369259,32.000000,131.206094,119.611417,124.277661,111.161517,32.000000,108.526933,66.456352,56.500781,63.857097,0.130849,57.736280,83.785642,88.501016,17.873418,23.061809,59.587478,26.434819
54.595888,64.977310,85.569228,108.468099,113.828857,111.812265,29.375705,14.216385,83.632869,-0.000988,65.268252,55.705809,107.604586,83.658380,106.728018,83.530652,57.263382,80.412212,0.000033,0.002461,32.000000,-235.790991,84.304898,-0.154832,14.751010,0.572240,559559.643790,1.017733,20.507853,8.890221,1.576069,0.131223,0.060179,121.604608,32.000000,130.939970,120.157809,125.603924,110.343320,32.000000,109.095835,66.410909,56.493589,63.851312,0.130849,57.766321,83.785642,88.547130,17.873418,23.025635,59.620828,26.558590
55.190093,64.952009,85.463752,108.461444,113.516246,111.812233,29.367686,14.213816,83.648606,-0.000984,65.274269,55.701778,107.587875,83.632485,106.697355,83.454906,57.293930,80.422866,0.000207,0.002458,32.000000,-235.790118,84.151733,-0.154835,14.749961,0.560010,559290.392709,1.010555,20.027868,8.828174,1.562753,0.084152,0.085998,121.591503,32.000000,131.075022,120.509600,124.060516,110.046267,32.000000,109.088486,66.401719,56.494832,63.849858,0.130849,57.705757,83.785642,88.159866,17.873418,22.985913,59.631410,26.404078
54.653528,64.944034,85.891498,108.457840,113.250442,111.820178,29.392475,14.215671,83.573155,-0.000675,65.312219,55.697461,107.571395,83.618516,106.709902,83.399067,57.337139,80.413620,0.000324,0.002443,32.000000,-235.791705,84.095667,-0.154824,14.735904,0.563482,559435.172854,1.012993,20.125166,8.955859,1.567320,0.039800,0.029617,120.797538,32.000000,131.757729,120.511701,122.143324,110.142331,32.000000,109.482176,66.394855,56.524153,63.847594,0.130849,57.688452,83.785642,88.995050,17.873418,22.985574,59.587026,26.529536
54.770797,64.944034,85.576315,108.457840,113.384021,111.820202,29.382870,14.216956,83.630498,-0.000888,65.332919,55.787599,107.516239,83.640355,106.700834,83.458861,57.335436,80.319246,0.000325,0.002449,32.000000,-235.789273,84.158462,-0.154594,14.754000,0.547504,559018.486758,1.001128,19.528905,8.932968,1.548534,0.074167,0.052605,120.757559,32.000000,131.882026,120.374133,120.870614,110.155411,32.000000,109.422282,66.371607,56.509904,63.839634,0.130849,57.749622,83.785642,88.496942,17.873418,22.972727,59.618212,26.524841
55.138206,64.953384,85.645337,108.460335,113.779992,111.807935,29.391684,14.215529,83.668786,-0.000944,65.287860,55.744750,107.555604,83.706788,106.763331,83.466886,57.311114,80.392583,0.000209,0.002455,32.000000,-235.795781,84.243183,-0.154630,14.756255,0.567403,559236.332719,1.011215,20.036299,8.883114,1.571564,0.059173,0.051914,120.513145,32.000000,132.044777,119.897926,119.853219,110.757796,32.000000,108.502903,66.410384,56.530168,63.855625,0.130849,57.725730,83.785642,88.537109,17.873418,22.986974,59.620228,26.612515
54.230679,64.955309,85.579560,108.463385,113.958203,111.787459,29.367372,14.223520,83.633467,-0.000652,65.271875,55.742995,107.547845,83.664211,106.755960,83.461188,57.330669,80.431427,0.000035,0.002461,32.000000,-235.785823,84.216422,-0.154640,14.736061,0.559199,559176.826331,1.009149,19.923333,8.816961,1.562444,0.030889,0.025086,120.661438,32.000000,131.905809,119.697139,121.355249,110.968903,32.000000,108.554143,66.377245,56.527839,63.810659,0.130849,57.739175,83.785642,88.906245,17.873418,22.989655,59.607246,26.432178
54.591287,64.958884,85.487046,108.464217,113.750535,111.779273,29.412889,14.218668,83.604263,-0.000502,65.247122,55.745128,107.557152,83.645656,106.777216,83.490724,57.325726,80.455958,-0.000110,0.002471,32.000000,-235.790183,84.096380,-0.154685,14.685996,0.551184,558988.397897,1.001319,19.579949,8.894018,1.553285,0.124978,0.049154,121.222095,32.000000,131.328629,119.439686,123.600700,111.279594,32.000000,108.344377,66.373668,56.525063,63.830834,0.130849,57.743629,83.785642,88.270587,17.873418,22.989340,59.627486,26.449566
