OSU 80 Ton Compressor Load Stand
54.665528,64.958884,85.622425,108.464217,113.376493,111.770993,29.413694,14.216099,83.706458,-0.000893,65.311175,55.787879,107.594886,83.699203,106.751333,83.455071,57.317544,80.349242,-0.000197,0.002488,32.000000,-235.795047,84.078964,-0.155020,14.686048,0.573003,559326.850841,1.020544,20.456448,8.902381,1.578065,0.051080,0.047481,121.404005,32.000000,131.103088,119.809565,124.759262,110.895103,32.000000,108.365783,66.399486,56.556248,63.841106,0.130849,57.755380,83.785642,88.587697,17.873418,22.994631,59.634931,26.618164
54.888043,64.974285,85.472898,108.464772,113.214654,111.789321,29.377971,14.220381,83.591429,-0.000870,65.347289,55.739856,107.590785,83.666291,106.739666,83.468316,57.324772,80.476443,-0.000197,0.002503,32.000000,-235.790438,84.238246,-0.154916,14.685838,0.564662,559111.485312,1.011458,20.111179,8.924947,1.565947,0.049246,0.065149,121.607248,32.000000,131.012365,120.267497,125.573443,110.159357,32.000000,109.152893,66.387685,56.534608,63.835739,0.130849,57.643083,83.785642,88.462338,17.873418,23.018459,59.594559,26.558883
54.390403,64.997111,85.582544,108.472813,113.398383,111.774586,29.382016,14.213103,83.648873,-0.000584,65.376487,55.788456,107.630524,83.623452,106.773490,83.474076,57.362034,80.477654,-0.000139,0.002502,32.000000,-235.796404,84.156078,-0.154999,14.681144,0.564824,559046.948969,1.009836,20.039581,8.856428,1.566296,0.073541,0.056928,121.424610,32.000000,131.304835,120.414796,123.873140,110.248841,32.000000,109.315869,66.358514,56.594907,63.858089,0.130849,57.730860,83.785642,88.792602,17.873418,23.053969,59.618320,26.588891
54.327841,64.977585,85.990552,108.469485,113.764906,111.766177,29.395023,14.219810,83.698891,-0.000996,65.257985,55.768686,107.561439,83.674040,106.735748,83.514683,57.296331,80.435552,-0.000053,0.002493,32.000000,-235.784616,84.190522,-0.155231,14.669762,0.557285,559029.826991,1.006734,19.840826,8.940617,1.557223,0.053369,0.036028,120.773685,32.000000,131.669639,120.706272,121.816027,109.777038,32.000000,109.343157,66.342741,56.597923,63.848061,0.130849,57.712823,83.785642,88.113779,17.873418,23.053949,59.626670,26.492926
55.025332,64.977585,85.631997,108.469485,113.835461,111.778394,29.395980,14.219524,83.621953,-0.001176,65.208843,55.822167,107.555941,83.734601,106.746159,83.555142,57.381588,80.436899,-0.000023,0.002519,32.000000,-235.787852,84.306569,-0.155537,14.666483,0.571257,559172.041301,1.016720,20.343518,8.904224,1.573486,0.086902,0.058006,120.649642,32.000000,131.909907,120.437633,120.510921,110.401509,32.000000,109.225521,66.359480,56.597150,63.847399,0.130849,57.746754,83.785642,88.329066,17.873418,23.023305,59.596310,26.644283
54.721864,64.920108,85.558384,108.457563,113.493858,111.774297,29.383357,14.217098,83.682941,-0.001014,65.099303,55.830950,107.528978,83.709989,106.762933,83.557931,57.331336,80.430392,-0.000070,0.002494,32.000000,-235.788966,84.320132,-0.155714,14.672096,0.579207,559275.753834,1.017435,20.384558,8.939682,1.582808,0.066345,0.054097,120.502959,32.000000,132.173335,119.666564,119.856006,110.826357,32.000000,108.736784,66.359544,56.601431,63.817591,0.130849,57.704656,83.785642,88.563784,17.873418,22.933136,59.607433,26.437314
55.209300,64.875832,85.666308,108.448967,113.305898,111.769818,29.374785,14.217812,83.717159,-0.000864,65.027138,55.818181,107.548745,83.756215,106.756464,83.538436,57.354878,80.445797,-0.000233,0.002483,32.000000,-235.787433,84.318235,-0.155666,14.659507,0.556997,558783.858194,1.003248,19.712325,8.855393,1.556229,0.035234,0.028287,120.751353,32.000000,131.700584,119.689690,122.271022,110.793864,32.000000,108.336146,66.369021,56.597948,63.815039,0.130849,57.755555,83.785642,88.186390,17.873418,22.863339,59.607305,26.459030
54.748835,64.843382,86.036927,108.440372,113.531383,111.798312,29.412098,14.227088,83.733299,-0.001197,65.045552,55.737466,107.563973,83.780173,106.767732,83.445035,57.328943,80.438259,-0.000379,0.002494,32.000000,-235.779141,84.125847,-0.155737,14.639471,0.562973,558948.582578,1.009652,19.946522,8.900968,1.563514,0.070271,0.070074,121.260329,32.000000,131.233831,119.656365,123.618011,111.159769,32.000000,108.192786,66.367069,56.598082,63.839043,0.130849,57.665411,83.785642,88.872685,17.873418,22.862462,59.629305,26.545677
54.803464,64.843382,85.671984,108.440372,113.861747,111.794231,29.362409,14.217955,83.691806,-0.001192,65.060540,55.763095,107.621237,83.700732,106.763792,83.488055,57.328168,80.398927,-0.000467,0.002495,32.000000,-235.789258,84.158972,-0.155945,14.647548,0.553109,558552.721514,0.999916,19.434352,8.888496,1.551664,0.067046,0.049614,121.373945,32.000000,131.322471,119.805330,125.001966,110.932804,32.000000,108.893088,66.371278,56.627640,63.874638,0.130849,57.753688,83.785642,88.501738,17.873418,22.810690,59.607797,26.486029
54.960102,64.849982,85.663931,108.436213,113.845045,111.757632,29.370512,14.213959,83.731284,-0.000923,65.062829,55.713454,107.573342,83.707666,106.725383,83.487808,57.331336,80.471001,-0.000554,0.002501,32.000000,-235.793253,84.408362,-0.155754,14.651299,0.570680,558946.762248,1.008124,19.843823,8.909015,1.571484,0.050806,0.041180,121.611391,32.000000,131.028073,120.275938,125.285945,110.095359,32.000000,109.129693,66.350223,56.615191,63.860645,0.130849,57.695587,83.785642,88.722728,17.873418,22.819920,59.593379,26.470256
54.936298,64.829082,85.583371,108.430667,113.566982,111.745373,29.373151,14.215529,83.641983,-0.001154,65.113394,55.799654,107.599823,83.697164,106.699371,83.507305,57.330915,80.399439,-0.000640,0.002517,32.000000,-235.790372,84.272062,-0.155833,14.638290,0.563600,558899.064526,1.008679,19.791245,8.881525,1.563259,0.077440,0.071999,121.194807,32.000000,131.357079,120.551516,123.435238,110.072808,32.000000,109.150368,66.339236,56.623471,63.843507,0.130849,57.713455,83.785642,88.395590,17.873418,22.786180,59.618831,26.598208
55.343639,64.804882,85.654723,108.421240,113.370372,111.729143,29.388071,14.219382,83.678523,-0.001182,65.092036,55.800583,107.565584,83.683236,106.725174,83.455583,57.337430,80.479525,-0.000707,0.002499,32.000000,-235.789142,84.177694,-0.156044,14.645660,0.559335,558636.478810,1.004907,19.647312,8.930145,1.558657,0.038666,0.053044,120.710830,32.000000,131.849649,120.503229,121.617532,110.226901,32.000000,109.690933,66.358340,56.640269,63.859169,0.130849,57.674510,83.785642,88.816795,17.873418,22.784973,59.609459,26.501070
54.246218,64.804882,85.980288,108.421240,113.454679,111.696112,29.457841,14.211390,83.716131,-0.000865,65.121207,55.721606,107.554727,83.664968,106.724650,83.478557,57.355702,80.386159,-0.000660,0.002477,32.000000,-235.798772,84.179818,-0.156041,14.659953,0.559126,558557.138482,1.005132,19.649268,8.879145,1.557866,0.071177,0.046186,120.554239,32.000000,131.977929,120.279941,120.246621,110.302323,32.000000,109.128984,66.333619,56.613150,63.865598,0.130849,57.886784,83.785642,88.907258,17.873418,22.745810,59.599142,26.611194
54.676842,64.804057,85.616420,108.417081,113.669229,111.683690,29.391554,14.224234,83.696450,-0.000963,65.057224,55.761090,107.535820,83.775687,106.730788,83.457501,57.324798,80.424142,-0.000602,0.002492,32.000000,-235.784945,84.296431,-0.156040,14.662943,0.549894,558212.419339,0.996222,19.235002,8.930172,1.547689,0.060724,0.063834,120.460820,32.000000,132.017579,119.815861,120.139758,110.616680,32.000000,108.335623,66.323794,56.603209,63.838691,0.130849,57.664182,83.785642,88.230536,17.873418,22.743141,59.617661,26.502390
54.671138,64.820007,85.621314,108.420408,113.718118,111.691905,29.369399,14.216956,83.665474,-0.001135,65.075986,55.718075,107.517726,83.664661,106.772359,83.429851,57.351025,80.404947,-0.000603,0.002470,32.000000,-235.793207,84.228294,-0.156054,14.651902,0.580833,558587.494207,1.015848,20.290952,8.844812,1.585001,0.032390,0.057312,120.928371,32.000000,131.786187,119.592821,122.373913,111.016841,32.000000,108.476743,66.325240,56.632501,63.853014,0.130849,57.716837,83.785642,88.602205,17.873418,22.766698,59.607246,26.554555
55.243806,64.828532,85.636017,108.422349,113.482470,111.695191,29.384875,14.214815,83.663987,-0.001001,65.042501,55.781397,107.530990,83.726466,106.734308,83.511807,57.307309,80.374892,-0.000664,0.002476,32.000000,-235.791086,84.185201,-0.155833,14.636507,0.564663,558363.061997,1.009157,19.873847,8.903015,1.565863,0.069435,0.090242,121.206930,32.000000,131.282875,119.483983,124.037257,111.031323,32.000000,108.358635,66.316229,56.587122,63.844325,0.130849,57.674059,83.785642,88.700514,17.873418,22.765427,59.615625,26.469448
54.085757,64.828532,85.989068,108.422349,113.304702,111.727743,29.388917,14.213531,83.726770,-0.000563,65.136630,55.808377,107.596707,83.639377,106.766686,83.491780,57.321675,80.512036,-0.000667,0.002463,32.000000,-235.796796,84.218506,-0.156141,14.669578,0.565355,558374.017453,1.010153,19.895296,8.862996,1.566115,0.056776,0.037424,121.432119,32.000000,131.089875,120.077752,125.126258,110.292521,32.000000,108.638130,66.345553,56.616370,63.874465,0.130849,57.880356,83.785642,89.037289,17.873418,22.777526,59.606420,26.579426
54.705436,64.843932,85.585773,108.425399,113.448917,111.727808,29.408001,14.218668,83.705267,-0.000832,65.123235,55.811078,107.572550,83.680076,106.734538,83.402879,57.299638,80.444205,-0.000752,0.002470,32.000000,-235.789528,84.285644,-0.156219,14.657331,0.552253,558194.001342,0.998087,19.354049,8.885106,1.550147,0.063242,0.054601,121.648085,32.000000,131.068216,120.318502,124.993310,110.227571,32.000000,109.108102,66.311051,56.592003,63.863882,0.130849,57.677062,83.785642,88.277728,17.873418,22.800432,59.616854,26.597254
54.766670,64.845032,85.565893,108.424844,113.792416,111.735894,29.399867,14.215386,83.688747,-0.000908,65.249591,55.733724,107.590056,83.710398,106.722222,83.482227,57.350980,80.466388,-0.000838,0.002469,32.000000,-235.792810,84.243530,-0.156367,14.652977,0.584765,558940.398935,1.021925,20.470364,8.969274,1.589865,0.093164,0.057481,121.077565,32.000000,131.515070,120.533430,122.879867,110.001002,32.000000,109.345107,66.323993,56.611843,63.885990,0.130849,57.680911,83.785642,88.545752,17.873418,22.801050,59.594215,26.490432
54.173747,64.863182,85.490140,108.426231,113.793161,111.756129,29.389775,14.218811,83.639381,-0.000485,65.232666,55.662590,107.567655,83.729809,106.714116,83.375641,57.304294,80.445327,-0.000983,0.002408,32.000000,-235.788237,84.156239,-0.156558,14.676790,0.564009,558681.818147,1.008515,19.886169,8.942592,1.564484,0.041888,0.034066,120.676870,32.000000,131.772679,120.713354,121.524844,109.905129,32.000000,109.382459,66.319254,56.575846,63.875608,0.130849,57.681728,83.785642,88.380536,17.873418,22.799956,59.615842,26.529390
55.337246,64.863182,85.870070,108.426231,113.454710,111.743899,29.389904,14.214530,83.622352,-0.000611,65.265536,55.714512,107.500934,83.786211,106.728885,83.433944,57.312010,80.382932,-0.001070,0.002372,32.000000,-235.794813,84.277753,-0.156421,14.692421,0.562423,558580.850036,1.007622,19.828303,8.907187,1.562372,0.065020,0.053183,120.452056,32.000000,132.045497,120.099420,119.799042,110.421409,32.000000,108.831158,66.310132,56.593603,63.882847,0.130849,57.813608,83.785642,88.125743,17.873418,22.827328,59.606430,26.589918
54.928105,64.883258,85.548660,108.426508,113.225880,111.723528,29.402746,14.223235,83.687116,-0.000902,65.297593,55.806223,107.516202,83.790348,106.721092,83.442975,57.318480,80.435875,-0.001042,0.002347,32.000000,-235.784469,84.347479,-0.155995,14.699895,0.575094,559122.733078,1.020414,20.419557,8.938743,1.578073,0.044241,0.034550,120.471402,32.000000,132.170794,119.754989,120.557127,110.731474,32.000000,108.528530,66.320308,56.564262,63.862935,0.130849,57.678074,83.785642,88.775802,17.873418,22.857800,59.613560,26.591532
54.924682,64.917358,85.550312,108.433717,113.427669,111.735700,29.372707,14.212960,83.697598,-0.000890,65.213692,55.755176,107.525864,83.634728,106.752255,83.331816,57.312807,80.445679,-0.000957,0.002354,32.000000,-235.798186,84.188730,-0.155846,14.675400,0.551637,558429.255203,0.996576,19.299408,8.886185,1.551759,0.094994,0.060372,120.926517,32.000000,131.454416,119.649847,122.761577,110.911259,32.000000,108.062648,66.329190,56.562707,63.846855,0.130849,57.668097,83.785642,88.419143,17.873418,22.910299,59.609193,26.378913
54.989933,64.928634,85.446344,108.439263,113.836962,111.747972,29.375834,14.215957,83.590601,-0.000793,65.296676,55.736731,107.533562,83.615866,106.752402,83.382892,57.314179,80.335224,-0.000899,0.002364,32.000000,-235.789780,84.055326,-0.155590,14.708261,0.556438,558559.154709,1.004236,19.711311,8.917764,1.557466,0.069681,0.043447,121.277146,32.000000,131.339283,119.590141,124.055449,111.217245,32.000000,108.368402,66.333095,56.535032,63.867026,0.130849,57.684596,83.785642,88.871666,17.873418,22.909715,59.597283,26.522493
54.690873,64.928634,85.830325,108.439263,113.918032,111.738853,29.427305,14.216956,83.616279,-0.001223,65.268110,55.690623,107.560670,83.611481,106.756068,83.373134,57.283878,80.401029,-0.000860,0.002385,32.000000,-235.788945,84.151447,-0.155564,14.722843,0.557586,558683.924093,1.005534,19.748701,8.930483,1.557593,0.046514,0.049153,121.487425,32.000000,131.168455,119.947487,125.582329,110.470350,32.000000,108.934161,66.359438,56.521628,63.870396,0.130849,57.781611,83.785642,88.610243,17.873418,22.926815,59.615222,26.612148
54.584738,64.941009,85.519373,108.442035,113.593551,111.750810,29.392168,14.220381,83.609898,-0.001239,65.241831,55.735307,107.566673,83.704137,106.733826,83.426104,57.303500,80.337525,-0.000774,0.002366,32.000000,-235.787159,84.247546,-0.155606,14.730554,0.553303,558723.313575,1.004247,19.697334,8.849711,1.553854,0.071514,0.058466,121.637583,32.000000,130.928251,120.452884,124.908613,110.070956,32.000000,108.900891,66.344896,56.522516,63.878582,0.130849,57.689612,83.785642,88.754053,17.873418,22.945691,59.614150,26.546264
54.569410,64.929184,85.559410,108.437876,113.218371,111.759510,29.411539,14.220951,83.631879,-0.001010,65.379986,55.705990,107.531722,83.519232,106.696440,83.375663,57.326841,80.363888,-0.000687,0.002326,32.000000,-235.788719,84.151527,-0.155700,14.708891,0.565641,558901.949497,1.008479,19.984904,8.927326,1.569372,0.047301,0.038085,120.822436,32.000000,131.616688,120.552775,122.451867,110.087954,32.000000,109.438865,66.357421,56.511574,63.865380,0.130849,57.655715,83.785642,88.723436,17.873418,22.926784,59.606154,26.546558
55.187872,64.942109,85.455440,108.440649,113.303601,111.747309,29.376069,14.220381,83.593064,-0.001154,65.366507,55.680404,107.496541,83.529754,106.681507,83.471575,57.339254,80.444448,-0.000774,0.002335,32.000000,-235.789454,84.051918,-0.155375,14.714110,0.563433,558993.221218,1.012000,20.099624,8.862046,1.566727,0.061054,0.054868,120.725847,32.000000,131.900845,120.514290,121.172058,110.121565,32.000000,109.626382,66.383874,56.494907,63.884385,0.130849,57.648228,83.785642,88.779086,17.873418,22.926284,59.610826,26.419559
53.920967,64.942109,85.864423,108.440649,113.666275,111.750808,29.364989,14.212817,83.513751,-0.001337,65.394095,55.774364,107.524319,83.592009,106.725638,83.380241,57.370247,80.274787,-0.000863,0.002342,32.000000,-235.792756,84.134582,-0.155333,14.749174,0.565246,558977.466533,1.011694,20.102592,8.857662,1.567901,0.063845,0.060714,120.543866,32.000000,131.979420,120.085823,119.901918,110.446893,32.000000,108.561340,66.389664,56.479259,63.871672,0.130849,57.788310,83.785642,89.215510,17.873418,22.946056,59.607915,26.579206
54.547829,64.986110,85.283530,108.447581,113.902025,111.783354,29.403829,14.213959,83.644172,-0.001186,65.396691,55.629799,107.533814,83.541766,106.737534,83.457494,57.349299,80.345469,-0.000834,0.002354,32.000000,-235.793909,84.208655,-0.155256,14.753160,0.548437,558582.739043,1.000279,19.521131,8.903151,1.548446,0.038316,0.029513,120.495767,32.000000,132.104096,119.839584,120.932354,110.791951,32.000000,108.504187,66.409205,56.488070,63.874291,0.130849,57.651486,83.785642,88.301388,17.873418,23.014554,59.619628,26.575831
54.591885,65.005086,85.463006,108.453681,113.799539,111.791498,29.392029,14.215529,83.630379,-0.001059,65.321762,55.667430,107.550569,83.537789,106.792113,83.289403,57.325779,80.289088,-0.000748,0.002358,32.000000,-235.793651,84.051308,-0.155427,14.726830,0.584144,559201.287426,1.026735,20.744274,8.750165,1.592413,0.088494,0.057368,121.133246,32.000000,131.415480,119.534705,123.229625,111.102707,32.000000,108.577538,66.373433,56.485607,63.855131,0.130849,57.599092,83.785642,88.736427,17.873418,23.044128,59.604876,26.470476
55.065099,65.008661,85.400021,108.460058,113.526580,111.803502,29.374507,14.222378,83.619577,-0.001335,65.346509,55.679153,107.550361,83.575470,106.773202,83.327708,57.334087,80.290225,-0.000604,0.002369,32.000000,-235.782703,84.227517,-0.155423,14.718621,0.560207,559142.294112,1.012773,20.180352,8.821958,1.563463,0.110016,0.034970,121.330895,32.000000,131.186976,119.611675,124.414131,110.935294,32.000000,108.197582,66.394468,56.462613,63.911442,0.130849,57.631608,83.785642,88.612835,17.873418,23.044164,59.602899,26.632838
54.173113,65.008661,85.490399,108.460058,113.370671,111.807617,29.387411,14.216242,83.635342,-0.001368,65.328608,55.694783,107.601291,83.552858,106.757348,83.334284,57.328947,80.323593,-0.000518,0.002347,32.000000,-235.794576,84.380950,-0.155431,14.741962,0.562867,559237.593072,1.012400,20.156805,8.804922,1.565489,0.045736,0.054200,121.644791,32.000000,130.941227,120.246896,125.584531,110.363626,32.000000,108.664902,66.377032,56.444967,63.865798,0.130849,57.602145,83.785642,89.052713,17.873418,23.049807,59.613707,26.600262
54.739080,64.999036,85.504285,108.462276,113.451697,111.819669,29.396220,14.213531,83.547152,-0.000960,65.348060,55.673716,107.595288,83.615723,106.737012,83.357649,57.316289,80.375893,-0.000431,0.002344,32.000000,-235.793681,84.081779,-0.155012,14.737530,0.550803,559035.019832,1.003488,19.705270,8.797432,1.550892,0.100756,0.056947,121.553173,32.000000,131.162791,120.280504,124.447141,110.333008,32.000000,109.262072,66.370320,56.435223,63.874972,0.130849,57.641081,83.785642,88.477413,17.873418,23.034795,59.614297,26.439221
54.716810,64.983910,85.430521,108.462276,113.670189,111.799434,29.389219,14.220666,83.594984,-0.001107,65.381731,55.670293,107.581713,83.546515,106.701532,83.364458,57.323561,80.255048,-0.000402,0.002345,32.000000,-235.787694,84.127909,-0.154857,14.714477,0.573066,559538.757267,1.021376,20.565652,8.826576,1.578096,0.045153,0.044612,120.811550,32.000000,131.622543,120.657448,122.390510,109.840236,32.000000,109.324272,66.361502,56.436843,63.888458,0.130849,57.566271,83.785642,88.660929,17.873418,23.011136,59.609449,26.482508
54.733479,64.972910,85.506182,108.455622,113.877678,111.795831,29.391261,14.219239,83.555149,-0.001160,65.320475,55.599180,107.570984,83.634319,106.759233,83.351460,57.334580,80.313367,-0.000459,0.002327,32.000000,-235.786334,84.306936,-0.154647,14.721479,0.559604,559313.613520,1.009481,20.008868,8.876846,1.562034,0.054241,0.046882,120.670954,32.000000,131.865248,120.622473,120.846195,109.848460,32.000000,109.328931,66.357752,56.452447,63.899810,0.130849,57.595447,83.785642,88.643199,17.873418,22.993784,59.619166,26.529536
55.230805,64.943209,85.560204,108.451185,113.766264,111.807762,29.392619,14.217812,83.635277,-0.000731,65.280652,55.641286,107.507419,83.669921,106.717073,83.303747,57.373284,80.335610,-0.000518,0.002318,32.000000,-235.791859,84.084918,-0.154575,14.736140,0.559804,559185.035866,1.009953,20.015191,8.782644,1.561321,0.049552,0.043168,120.471447,32.000000,132.126267,119.840477,119.617296,110.707299,32.000000,108.732578,66.364442,56.417887,63.886390,0.130849,57.592756,83.785642,88.927238,17.873418,22.993593,59.606902,26.471870
54.021603,64.943209,85.495090,108.451185,113.567737,111.841268,29.378114,14.216385,83.650030,-0.000846,65.222615,55.637423,107.549042,83.638316,106.752782,83.407278,57.316401,80.298596,-0.000460,0.002306,32.000000,-235.795417,84.084960,-0.154411,14.748781,0.560218,559118.640857,1.009480,19.988137,8.813589,1.562228,0.064736,0.059345,120.544713,32.000000,131.979441,119.685834,121.286797,110.872348,32.000000,108.511334,66.328908,56.442236,63.869231,0.130849,57.580620,83.785642,89.188691,17.873418,22.946819,59.610983,26.585002
54.542586,64.938534,85.628728,108.452294,113.556380,111.890387,29.456044,14.221665,83.574409,-0.001149,65.239539,55.737079,107.538081,83.630546,106.764488,83.325690,57.324758,80.386150,-0.000356,0.002331,32.000000,-235.790629,84.216198,-0.154329,14.727485,0.548437,558788.652725,0.999398,19.481158,8.790883,1.549139,0.044513,0.025567,121.177334,32.000000,131.298546,119.628919,123.275796,111.022393,32.000000,108.200743,66.352837,56.418795,63.896333,0.130849,57.543079,83.785642,88.585213,17.873418,22.939096,59.595621,26.386323
54.667349,64.955034,85.368424,108.457008,113.596819,111.898854,29.373612,14.222378,83.601436,-0.001129,65.319188,55.688736,107.602754,83.590315,106.754835,83.277021,57.344644,80.404656,-0.000251,0.002341,32.000000,-235.788440,84.182322,-0.154680,14.715264,0.576675,559718.339472,1.024996,20.647414,8.821143,1.582609,0.065509,0.056741,121.398265,32.000000,131.207429,119.639051,124.781216,110.990648,32.000000,108.653761,66.356063,56.432603,63.899347,0.130849,57.516775,83.785642,88.733315,17.873418,22.964464,59.614052,26.615009
54.135912,64.988860,85.475054,108.465326,113.593191,111.878645,29.371239,14.215529,83.574320,-0.000994,65.407005,55.619673,107.610054,83.586075,106.756176,83.359158,57.315137,80.311942,-0.000164,0.002350,32.000000,-235.792339,84.075945,-0.154690,14.701364,0.566898,559664.030642,1.011924,20.137839,8.875750,1.569943,0.071439,0.063706,121.569327,32.000000,131.046394,120.205091,125.857478,110.326521,32.000000,109.104805,66.377471,56.436133,63.904341,0.130849,57.562023,83.785642,88.483839,17.873418,22.964146,59.603932,26.431151
54.802368,64.988860,85.432615,108.465326,113.573817,111.879812,29.387945,14.219810,83.607366,-0.001415,65.482195,55.749518,107.604638,83.568497,106.709765,83.268911,57.301022,80.311163,-0.000076,0.002377,32.000000,-235.791500,84.132111,-0.154704,14.713953,0.560513,559622.455687,1.012323,20.033976,8.869168,1.561598,0.050893,0.045189,121.443460,32.000000,131.031977,120.511922,124.021445,109.994705,32.000000,109.232485,66.361373,56.431651,63.896185,0.130849,57.536353,83.785642,88.652484,17.873418,23.016881,59.612311,26.428730
54.441133,65.035062,85.610984,108.481131,113.629630,111.908831,29.392151,14.221380,83.500250,-0.001393,65.532101,55.684326,107.569207,83.525696,106.730394,83.414554,57.331967,80.318119,0.000099,0.002381,32.000000,-235.783374,84.177407,-0.154785,14.720693,0.575675,559914.821711,1.023310,20.581968,8.832008,1.578897,0.070010,0.058024,120.731999,32.000000,131.706648,120.522319,121.815465,110.048826,32.000000,109.726110,66.356305,56.465322,63.901815,0.130849,57.583516,83.785642,88.737792,17.873418,23.089156,59.609174,26.452501
54.942749,65.055688,85.413089,108.490004,113.745263,111.904834,29.386752,14.223520,83.536222,-0.001139,65.498285,55.685005,107.583326,83.613968,106.710708,83.349385,57.341811,80.307527,0.000273,0.002384,32.000000,-235.785987,84.166006,-0.154880,14.691556,0.558187,559598.383127,1.008990,19.937779,8.845562,1.558922,0.049651,0.034378,120.669845,32.000000,131.935551,120.462024,120.685393,110.239528,32.000000,109.302579,66.381947,56.456689,63.905732,0.130849,57.515629,83.785642,88.569945,17.873418,23.121656,59.611367,26.568641
54.271492,65.058713,85.616721,108.491390,113.793615,111.900719,29.370518,14.225518,83.547209,-0.001285,65.443816,55.664262,107.545887,83.640761,106.734898,83.352686,57.335292,80.334991,0.000399,0.002415,32.000000,-235.784809,84.116119,-0.154693,14.712563,0.569639,559935.427909,1.016645,20.332397,8.819620,1.572542,0.150082,0.054906,120.400036,32.000000,131.917844,119.810916,119.809347,110.673482,32.000000,108.440616,66.396444,56.432983,63.881708,0.130849,57.555205,83.785642,88.628579,17.873418,23.122049,59.618458,26.619338
55.256412,65.058713,85.354083,108.491390,113.683565,111.921384,29.380402,14.213816,83.469642,-0.001470,65.339279,55.674651,107.552935,83.542112,106.749118,83.322568,57.337689,80.328676,0.000351,0.002420,32.000000,-235.793396,84.239186,-0.154829,14.724627,0.555545,559659.233018,1.006582,19.869678,8.802156,1.554583,0.064047,0.057512,120.691087,32.000000,131.902398,119.607385,121.790622,111.018475,32.000000,108.593128,66.402168,56.439619,63.872383,0.130849,57.486330,83.785642,88.334713,17.873418,23.127187,59.622421,26.347879
54.585215,65.051013,85.574192,108.493054,113.436372,111.901028,29.378840,14.219382,83.573760,-0.001314,65.355743,55.736583,107.585584,83.486179,106.777434,83.315095,57.335892,80.236133,0.000265,0.002412,32.000000,-235.786519,84.060872,-0.155069,14.721270,0.574208,560012.932555,1.020901,20.520282,8.828431,1.577563,0.091558,0.037631,121.257783,32.000000,131.274525,119.489651,123.624663,111.151468,32.000000,108.358415,66.425987,56.458664,63.913651,0.130849,57.550195,83.785642,88.497304,17.873418,23.115542,59.584223,26.468715
54.653958,65.043588,85.481241,108.491667,113.350659,111.864390,29.384984,14.223806,83.519510,-0.001188,65.341981,55.707382,107.587864,83.687986,106.758627,83.408016,57.280624,80.403635,0.000236,0.002425,32.000000,-235.783898,84.016022,-0.155125,14.676056,0.545920,559589.642917,1.000627,19.572177,8.821492,1.544691,0.077775,0.065692,121.449166,32.000000,131.060143,119.855521,124.850616,110.842898,32.000000,108.285236,66.432127,56.428609,63.889738,0.130849,57.531614,83.785642,88.778893,17.873418,23.104292,59.601620,26.598648
54.929871,65.037262,85.503831,108.491944,113.621093,111.852952,29.393897,14.210248,83.488301,-0.001453,65.365643,55.725825,107.598114,83.675245,106.750984,83.425262,57.295412,80.323802,0.000322,0.002402,32.000000,-235.796308,84.218650,-0.155276,14.680173,0.565518,559833.779939,1.014108,20.209169,8.756698,1.567717,0.044576,0.031385,121.600709,32.000000,131.060349,120.200783,125.181557,110.327317,32.000000,109.287318,66.437042,56.455092,63.914025,0.130849,57.489452,83.785642,88.679498,17.873418,23.104600,59.606203,26.507746
54.115859,65.037262,85.569865,108.491944,113.911507,111.839521,29.374356,14.220095,83.568426,-0.001460,65.316512,55.714068,107.592466,83.536809,106.731799,83.450918,57.284639,80.386212,0.000352,0.002403,32.000000,-235.788100,84.192765,-0.155163,14.695044,0.563998,559725.271870,1.012134,20.135437,8.932453,1.564045,0.087137,0.060473,121.291584,32.000000,131.344142,120.385187,123.690551,110.110703,32.000000,109.487015,66.433620,56.463859,63.902499,0.130849,57.565411,83.785642,89.182510,17.873418,23.094987,59.612763,26.295641
54.292158,65.003986,85.593727,108.484181,113.792684,111.811100,29.450685,14.213959,83.589584,-0.001146,65.325645,55.725799,107.567012,83.592009,106.742920,83.391161,57.324251,80.377791,0.000438,0.002437,32.000000,-235.793417,84.101786,-0.155173,14.674246,0.557365,559479.796857,1.006082,19.863620,8.860263,1.556600,0.063854,0.060593,120.738535,32.000000,131.596737,120.772787,121.605755,109.920072,32.000000,109.245075,66.463600,56.492513,63.926341,0.130849,57.497039,83.785642,88.339680,17.873418,23.043138,59.602211,26.546337
54.676385,64.970710,85.501712,108.475863,113.424742,111.766324,29.394708,14.219810,83.592493,-0.001378,65.311257,55.696564,107.560822,83.574696,106.733538,83.373055,57.287301,80.333853,0.000466,0.002463,32.000000,-235.786583,84.240285,-0.155265,14.654236,0.577706,559867.521398,1.023395,20.649848,8.915914,1.581235,0.033419,0.050494,120.683397,32.000000,131.919743,120.328435,120.167318,110.375121,32.000000,109.154661,66.455859,56.464437,63.905976,0.130849,57.524225,83.785642,88.789072,17.873418,22.991133,59.614435,26.639367
54.329324,64.952834,85.554571,108.472258,113.368116,111.737751,29.441047,14.221522,83.621826,-0.001399,65.184365,55.741972,107.555572,83.635297,106.751759,83.406385,57.301532,80.447385,0.000525,0.002498,32.000000,-235.787985,84.231066,-0.155092,14.655888,0.574308,559497.565787,1.016730,20.445526,8.870248,1.576539,0.083367,0.067582,120.560271,32.000000,132.099701,119.667653,119.991209,110.887654,32.000000,108.833151,66.443270,56.501880,63.919680,0.130849,57.536830,83.785642,88.552107,17.873418,22.990926,59.607364,26.517798
54.874451,64.952834,85.544320,108.472258,113.694402,111.758010,29.371460,14.218525,83.688944,-0.001082,65.113363,55.794041,107.563122,83.571454,106.754146,83.391328,57.308559,80.407170,0.000467,0.002527,32.000000,-235.788031,84.149590,-0.155267,14.671545,0.563984,559100.599775,1.010256,20.040941,8.875603,1.563778,0.040637,0.036536,120.904154,32.000000,131.725706,119.675127,122.191954,110.799754,32.000000,108.290821,66.437436,56.462660,63.888618,0.130849,57.533643,83.785642,88.657289,17.873418,22.962684,59.618654,26.609727
54.484216,64.907458,85.551409,108.459781,113.934965,111.745636,29.388278,14.222664,83.614306,-0.000951,65.055248,55.757083,107.609743,83.663681,106.775761,83.384058,57.311839,80.350419,0.000322,0.002556,32.000000,-235.782909,84.267450,-0.155270,14.668136,0.573059,559086.013047,1.015488,20.358371,8.942983,1.574740,0.069803,0.057392,121.260091,32.000000,131.169139,119.557134,123.764099,111.204522,32.000000,108.219018,66.493405,56.491893,63.949132,0.130849,57.547681,83.785642,88.753772,17.873418,22.891290,59.616943,26.621612
55.067191,64.861257,85.522701,108.445085,113.701038,111.724994,29.397209,14.218668,83.562750,-0.001113,65.078309,55.687138,107.618883,83.643698,106.787698,83.418688,57.294417,80.366829,0.000236,0.002542,32.000000,-235.792642,84.245344,-0.155502,14.640179,0.559041,558882.913628,1.006893,19.832436,8.907058,1.558910,0.093687,0.054492,121.538325,32.000000,131.084236,119.767736,125.261352,110.923359,32.000000,108.830436,66.497155,56.478820,63.942712,0.130849,57.522030,83.785642,88.512980,17.873418,22.818394,59.608770,26.507159
54.337967,64.858232,85.539215,108.442590,113.298953,111.733075,29.380924,14.218954,83.565487,-0.000922,65.174833,55.671992,107.586445,83.729952,106.752829,83.342210,57.298163,80.321733,0.000208,0.002544,32.000000,-235.790062,84.045270,-0.155846,14.640074,0.568703,558952.819598,1.014062,20.163149,8.862979,1.570205,0.033326,0.024189,121.705035,32.000000,130.875155,120.318840,125.250248,110.176787,32.000000,109.083842,66.514393,56.500062,63.918426,0.130849,57.516592,83.785642,88.790468,17.873418,22.817414,59.599122,26.532031
54.830390,64.858232,85.557998,108.442590,113.265764,111.738077,29.367447,14.220523,83.639623,-0.000506,65.221530,55.740648,107.613133,83.610481,106.686833,83.419239,57.273597,80.357584,0.000255,0.002556,32.000000,-235.786033,84.142777,-0.156041,14.636087,0.554907,558511.653944,1.001570,19.555861,8.892200,1.553061,0.072277,0.082584,121.245294,32.000000,131.351239,120.531892,123.057741,109.959407,32.000000,109.307053,66.492792,56.496755,63.947131,0.130849,57.528389,83.785642,88.706771,17.873418,22.811690,59.614750,26.560057
54.041562,64.868132,85.589336,108.441203,113.642458,111.737880,29.374367,14.215100,83.615568,-0.000868,65.226961,55.636301,107.615265,83.558078,106.743487,83.320104,57.307761,80.368158,0.000256,0.002594,32.000000,-235.795226,84.158239,-0.156034,14.648938,0.573073,558925.225148,1.017088,20.255399,8.856024,1.574207,0.047786,0.034723,120.755324,32.000000,131.829769,120.443132,121.553201,110.086858,32.000000,109.518682,66.507527,56.531910,63.933384,0.130849,57.479256,83.785642,88.800321,17.873418,22.826192,59.603371,26.373704
54.518211,64.888208,85.457510,108.443422,113.961723,111.745468,29.462051,14.220238,83.674313,-0.000977,65.271371,55.678636,107.566220,83.656361,106.732974,83.374135,57.336474,80.430103,0.000198,0.002613,32.000000,-235.789105,84.066297,-0.156022,14.638841,0.561417,558742.961356,1.007491,19.780195,8.906372,1.560412,0.059646,0.054818,120.592779,32.000000,131.968934,120.161850,120.142639,110.361669,32.000000,109.088418,66.523603,56.519504,63.937216,0.130849,57.475445,83.785642,88.974942,17.873418,22.856653,59.593782,26.482875
54.639589,64.915708,85.570640,108.448967,113.847951,111.782079,29.392603,14.216813,83.639508,-0.000821,65.257238,55.651496,107.526792,83.636786,106.741246,83.393853,57.333481,80.321388,0.000198,0.002596,32.000000,-235.792038,84.272368,-0.156000,14.629269,0.580863,559100.702316,1.023556,20.552927,8.879812,1.583769,0.073783,0.051326,120.543753,32.000000,132.033669,119.863144,120.227011,110.762275,32.000000,108.596329,66.531848,56.506764,63.927559,0.130849,57.510187,83.785642,88.906006,17.873418,22.855863,59.610826,26.412442
54.915582,64.915708,85.403648,108.448967,113.469020,111.777985,29.367479,14.218383,83.585346,-0.000713,65.154812,55.719178,107.538130,83.609809,106.731907,83.452139,57.291293,80.337976,0.000199,0.002585,32.000000,-235.793583,84.238043,-0.156236,14.648046,0.567567,558854.136462,1.010771,20.111054,8.895623,1.567504,0.091024,0.025664,120.974668,32.000000,131.557400,119.506216,122.524968,111.049406,32.000000,108.312436,66.504153,56.512470,63.887786,0.130849,57.445631,83.785642,88.692018,17.873418,22.898205,59.593526,26.576491
54.557704,64.914058,85.963446,108.452294,113.182110,111.741400,29.373164,14.222949,83.667381,-0.000978,65.125951,55.638139,107.581760,83.658746,106.756096,83.394285,57.309558,80.401799,0.000098,0.002611,32.000000,-235.785246,84.050245,-0.156287,14.657881,0.566868,559018.118848,1.011075,20.021412,8.820459,1.566092,0.076640,0.059716,121.346073,32.000000,131.182722,119.588538,124.118661,111.146346,32.000000,108.314358,66.526564,56.521658,63.933913,0.130849,57.653370,83.785642,88.927431,17.873418,22.895026,59.606479,26.446484
55.012574,64.892333,85.539150,108.449522,113.230341,111.745384,29.382819,14.215814,83.653055,-0.000920,65.195316,55.717096,107.605980,83.633667,106.766421,83.346568,57.295815,80.355486,-0.000017,0.002616,32.000000,-235.794349,84.108863,-0.156051,14.639785,0.556868,558942.991853,1.006274,19.755789,8.874577,1.555181,0.062717,0.059332,121.562330,32.000000,130.906918,120.033412,125.545738,110.576576,32.000000,108.659534,66.543625,56.510671,63.926545,0.130849,57.503943,83.785642,88.630143,17.873418,22.860447,59.614071,26.556536
54.972897,64.894533,85.971530,108.451740,113.531482,111.745426,29.381258,14.220951,83.661134,-0.000683,65.211566,55.560446,107.592198,83.607647,106.740682,83.343882,57.274422,80.363562,-0.000075,0.002625,32.000000,-235.785441,84.187258,-0.155934,14.636140,0.573379,558908.060581,1.013051,20.098766,8.902200,1.575643,0.044057,0.036656,121.631699,32.000000,131.080282,120.272301,125.108804,110.301732,32.000000,109.320815,66.538757,56.511227,63.918275,0.130849,57.475493,83.785642,89.119564,17.873418,22.859687,59.610462,26.400777
54.699437,64.894533,85.541635,108.451740,113.776433,111.761787,29.374900,14.218668,83.617501,-0.000926,65.306135,55.669757,107.567225,83.626407,106.695380,83.408909,57.248816,80.301206,-0.000016,0.002625,32.000000,-235.793953,84.028506,-0.156078,14.630265,0.556643,558684.773343,1.003429,19.639309,8.882647,1.554902,0.074233,0.103409,121.011158,32.000000,131.390469,120.502211,122.873745,110.027695,32.000000,109.277801,66.483824,56.496534,63.910005,0.130849,57.496534,83.785642,88.875271,17.873418,22.862377,59.611563,26.441569
55.342569,64.926434,85.625670,108.459503,113.762335,111.760425,29.370700,14.214672,83.635243,-0.000957,65.336383,55.638959,107.558837,83.635951,106.701307,83.438161,57.261874,80.297373,0.000071,0.002642,32.000000,-235.793359,84.213611,-0.156349,14.635615,0.564163,558756.019755,1.004291,19.679581,8.909846,1.563889,0.045913,0.074032,120.751431,32.000000,131.735800,120.772816,121.329777,109.974016,32.000000,109.410132,66.549196,56.528539,63.914184,0.130849,57.480566,83.785642,88.988179,17.873418,22.911590,59.610482,26.471356
54.214903,64.944859,85.542930,108.467267,113.492007,111.748363,29.466837,14.221808,83.592693,-0.000623,65.336471,55.730562,107.512843,83.587949,106.736432,83.277428,57.283447,80.411105,0.000158,0.002619,32.000000,-235.783601,84.163314,-0.156327,14.643824,0.564796,559036.462650,1.010218,19.942550,8.890605,1.563849,0.070786,0.054497,120.458793,32.000000,132.065944,119.961328,119.860544,110.771928,32.000000,109.116029,66.548889,56.513048,63.908004,0.130849,57.489005,83.785642,89.236395,17.873418,22.939882,59.611544,26.527702
54.630416,64.958059,85.519827,108.470317,113.192111,111.736340,29.381816,14.215671,83.576097,-0.000757,65.341007,55.621765,107.553608,83.655709,106.750986,83.391244,57.313752,80.410845,0.000157,0.002614,32.000000,-235.788099,84.092730,-0.156365,14.628272,0.550212,558708.619548,0.997438,19.357576,8.874789,1.547194,0.103126,0.057113,120.609258,32.000000,132.131200,119.750169,120.675747,110.825228,32.000000,108.489106,66.561629,56.514134,63.903802,0.130849,57.487826,83.785642,89.005987,17.873418,22.939493,59.601522,26.591899
54.663783,64.958059,85.508944,108.470317,113.085468,111.708077,29.369086,14.224091,83.512931,-0.000893,65.334747,55.650814,107.604977,83.620574,106.751888,83.381084,57.317077,80.322790,0.000215,0.002638,32.000000,-235.784269,84.110939,-0.156289,14.640992,0.576238,559225.955800,1.017042,20.461299,8.934998,1.577849,0.030303,0.026732,121.036247,32.000000,131.303384,119.687558,123.056365,110.949330,32.000000,108.028935,66.581321,56.530270,63.912952,0.130849,57.469033,83.785642,88.928850,17.873418,22.959806,59.597028,26.612735
55.010528,64.984460,85.835833,108.474199,113.338770,111.668835,29.379213,14.217669,83.487714,-0.000757,65.390529,55.538808,107.581781,83.550207,106.744179,83.369447,57.275641,80.336283,0.000214,0.002641,32.000000,-235.794296,84.028159,-0.156010,14.655967,0.566201,558899.865053,1.011335,20.072608,8.904507,1.565425,0.071743,0.062238,121.395595,32.000000,131.204643,119.519326,124.237165,111.159243,32.000000,108.401954,66.579917,56.493426,63.932859,0.130849,57.466659,83.785642,89.092092,17.873418,23.000855,59.601335,26.580233
54.073149,65.016361,85.754440,108.481408,113.643735,111.629273,29.379314,14.214102,83.543147,-0.000368,65.484274,55.603464,107.608575,83.546802,106.755092,83.277708,57.276599,80.210448,0.000215,0.002658,32.000000,-235.796553,83.991960,-0.155930,14.655600,0.564580,558732.784263,1.010834,20.040437,8.837871,1.564271,0.053693,0.069145,121.653685,32.000000,131.075813,120.051761,125.861731,110.437434,32.000000,109.011122,66.564261,56.510473,63.919182,0.130849,57.574377,83.785642,89.386771,17.873418,23.050628,59.611298,26.516110
54.706427,65.052938,85.520332,108.492776,113.689739,111.621239,29.450919,14.213103,83.589872,-0.000622,65.512114,55.612211,107.595816,83.558690,106.692175,83.281925,57.293533,80.315229,0.000243,0.002648,32.000000,-235.792962,84.209920,-0.155789,14.634566,0.560238,558481.742681,1.003154,19.733400,8.889011,1.560353,0.037222,0.027692,121.731654,32.000000,130.837050,120.499014,124.538646,110.035956,32.000000,108.830521,66.548384,56.507054,63.884575,0.130849,57.456550,83.785642,88.748871,17.873418,23.050744,59.621300,26.405472
54.515690,65.052938,85.496423,108.492776,113.548029,111.637812,29.351531,14.216242,83.542182,-0.000627,65.495676,55.602356,107.597803,83.591193,106.679441,83.308207,57.286086,80.315431,0.000330,0.002640,32.000000,-235.796707,84.089875,-0.155699,14.632547,0.581930,558822.386219,1.022133,20.670448,8.797500,1.585897,0.074415,0.054932,120.889913,32.000000,131.482643,120.678140,122.399431,110.005476,32.000000,109.457081,66.503802,56.525609,63.908533,0.130849,57.451218,83.785642,89.076295,17.873418,23.108225,59.614111,26.455655
54.902193,65.062564,85.518861,108.500540,113.279421,111.667610,29.361294,14.220238,83.492407,-0.000196,65.520924,55.610900,107.549468,83.611175,106.750820,83.314810,57.294909,80.299184,0.000330,0.002611,32.000000,-235.787138,84.101376,-0.155424,14.637110,0.563674,558465.603329,1.006628,20.094221,8.855975,1.563259,0.046999,0.036217,120.744545,32.000000,131.814730,120.532158,121.073597,110.275177,32.000000,109.718618,66.516456,56.520705,63.905167,0.130849,57.424050,83.785642,88.793647,17.873418,23.123673,59.606833,26.483755
54.153116,65.058988,85.483235,108.501649,113.044395,111.656660,29.394181,14.218668,83.540522,-0.000331,65.457016,55.698021,107.565888,83.599165,106.752538,83.270051,57.315858,80.297451,0.000270,0.002588,32.000000,-235.789691,84.236044,-0.155447,14.661212,0.568159,558665.333754,1.014098,20.278217,8.863568,1.568290,0.143324,0.067037,120.530099,32.000000,132.000458,120.107520,119.607493,110.518344,32.000000,108.536462,66.540755,56.519996,63.927207,0.130849,57.434581,83.785642,89.357287,17.873418,23.118524,59.615006,26.455142
54.291830,65.043313,85.851024,108.505808,113.142375,111.656563,29.394747,14.216385,83.569946,-0.000583,65.367767,55.663088,107.592932,83.688233,106.765691,83.393425,57.274403,80.267907,0.000182,0.002574,32.000000,-235.791811,84.079086,-0.155584,14.674037,0.559001,558605.197331,1.006160,19.915508,8.843058,1.557658,0.064549,0.065045,120.608312,32.000000,131.943257,119.872347,120.835022,110.885632,32.000000,108.457944,66.532861,56.509054,63.896941,0.130849,57.447591,83.785642,88.644383,17.873418,23.118941,59.607531,26.570769
55.044948,65.043313,85.477013,108.505808,113.417750,111.664701,29.378100,14.217241,83.608229,-0.000509,65.262603,55.627071,107.594792,83.605894,106.779492,83.269765,57.259746,80.362300,0.000035,0.002542,32.000000,-235.790463,84.093974,-0.156024,14.673512,0.575909,558895.659759,1.020315,20.635392,8.820861,1.578547,0.036053,0.035596,121.205396,32.000000,131.309624,119.443588,123.340499,111.195252,32.000000,108.576250,66.534811,56.513980,63.891592,0.130849,57.429494,83.785642,88.706113,17.873418,23.094772,59.603499,26.543916
54.484119,64.999036,85.603664,108.494163,113.597036,111.665147,29.372389,14.218240,83.530942,-0.000407,65.296913,55.627582,107.616001,83.640823,106.779639,83.330740,57.280301,80.355627,-0.000052,0.002536,32.000000,-235.795201,84.192868,-0.156019,14.688802,0.577405,558887.561700,1.017371,20.485172,8.841056,1.581288,0.071414,0.050134,121.338063,32.000000,131.134814,119.709891,124.495062,111.006723,32.000000,108.343890,66.552465,56.504859,63.898195,0.130849,57.461184,83.785642,89.028127,17.873418,23.025739,59.611504,26.343330
54.761944,64.983910,85.432062,108.490835,113.585593,111.641091,29.352755,14.223806,83.540757,-0.000785,65.305244,55.669859,107.577307,83.568741,106.729751,83.462451,57.300143,80.442486,-0.000081,0.002520,32.000000,-235.784718,84.150628,-0.155747,14.684422,0.553481,558563.888269,1.002619,19.759241,8.923615,1.552858,0.060690,0.056114,121.704526,32.000000,130.864529,120.346508,125.442296,110.240826,32.000000,108.917796,66.523978,56.502594,63.910778,0.130849,57.397215,83.785642,88.938000,17.873418,23.002081,59.601011,26.399383
54.611471,64.973735,85.839364,108.487231,113.359259,111.657415,29.384216,14.216528,83.581039,-0.000737,65.299813,55.695556,107.613512,83.585769,106.775157,83.331961,57.282407,80.429168,-0.000081,0.002527,32.000000,-235.793143,84.145471,-0.155748,14.705088,0.568397,558752.831697,1.014130,20.254818,8.898263,1.571167,0.045343,0.042959,121.524815,32.000000,131.136017,120.356903,124.230488,110.425691,32.000000,109.199745,66.490689,56.484927,63.913659,0.130849,57.456797,83.785642,89.006406,17.873418,23.001967,59.606656,26.418311
55.011828,64.973735,85.447971,108.487231,113.085977,111.657489,29.394341,14.222378,83.573651,-0.000464,65.256652,55.698320,107.606127,83.606627,106.722398,83.382468,57.291606,80.380007,-0.000081,0.002511,32.000000,-235.786145,84.239428,-0.155497,14.678049,0.559078,558421.665475,1.008854,19.971730,8.940852,1.560063,0.072286,0.054058,120.864883,32.000000,131.563066,120.725404,122.001443,110.000968,32.000000,109.358560,66.439194,56.490164,63.911503,0.130849,57.401435,83.785642,88.756304,17.873418,22.985895,59.617238,26.624547
54.809816,64.934684,85.608117,108.480299,113.090924,111.656219,29.390435,14.221094,83.608160,-0.000632,65.234645,55.724813,107.571512,83.713170,106.748620,83.345818,57.290298,80.389170,-0.000053,0.002498,32.000000,-235.787593,84.032400,-0.155733,14.676449,0.568067,558605.801894,1.010968,20.106557,8.949019,1.571819,0.044149,0.049002,120.735946,32.000000,131.804460,120.613464,120.731015,110.136656,32.000000,109.459043,66.426232,56.477468,63.919818,0.130849,57.591447,83.785642,89.223084,17.873418,22.924554,59.608682,26.436360
54.671901,64.912683,85.521474,108.473090,113.355175,111.693033,29.382076,14.214244,83.618307,-0.000823,65.170697,55.676866,107.546268,83.676631,106.738463,83.372704,57.285113,80.386075,-0.000024,0.002499,32.000000,-235.795263,84.217914,-0.155748,14.700735,0.553551,558374.686954,1.002481,19.721428,8.904486,1.553265,0.115241,0.073457,120.595547,32.000000,132.107567,119.816040,119.654833,110.787581,32.000000,108.637974,66.423097,56.489055,63.902970,0.130849,57.435217,83.785642,89.011248,17.873418,22.889691,59.615271,26.569448
55.131121,64.898658,85.696332,108.471703,113.685970,111.717459,29.401748,14.217098,83.637015,-0.000669,65.129469,55.619943,107.573312,83.624837,106.761962,83.411577,57.285333,80.384848,-0.000023,0.002500,32.000000,-235.790114,84.231374,-0.155846,14.693916,0.560830,558420.957116,1.006590,19.876436,8.912380,1.561912,0.080310,0.064746,120.650219,32.000000,131.785770,119.775580,121.641030,110.922567,32.000000,108.401266,66.396866,56.469257,63.878528,0.130849,57.438786,83.785642,89.032790,17.873418,22.889074,59.605318,26.611047
54.371202,64.898658,85.762770,108.471703,113.688622,111.750173,29.390263,14.220095,83.646386,-0.000584,65.151875,55.656402,107.609143,83.639416,106.760436,83.310756,57.281990,80.397313,-0.000084,0.002505,32.000000,-235.784167,84.108738,-0.155945,14.682927,0.562140,558657.009801,1.009962,19.987236,8.915340,1.564267,0.039569,0.035048,121.216285,32.000000,131.099819,119.597582,123.347345,111.063618,32.000000,108.335428,66.403185,56.456253,63.878136,0.130849,57.533190,83.785642,89.243750,17.873418,22.866461,59.606626,26.606719
54.868286,64.908283,85.564457,108.470040,113.319141,111.774591,29.375289,14.215671,83.674323,-0.000846,65.185726,55.665298,107.587410,83.637929,106.754591,83.382280,57.279749,80.380319,-0.000143,0.002497,32.000000,-235.793344,84.186547,-0.155774,14.694729,0.553920,558515.286832,1.000162,19.532009,8.914239,1.554409,0.100704,0.058079,121.508252,32.000000,131.069065,119.751596,124.710964,111.086044,32.000000,108.652540,66.421234,56.443732,63.901409,0.130849,57.436230,83.785642,88.790901,17.873418,22.880818,59.613580,26.328657
54.315032,64.919833,85.625055,108.472258,113.049683,111.799109,29.383716,14.214672,83.640800,-0.000801,65.255302,55.683792,107.573586,83.707400,106.732789,83.347871,57.276335,80.341285,-0.000143,0.002459,32.000000,-235.799424,84.201374,-0.155687,14.706111,0.574053,559087.837580,1.016342,20.263648,8.926542,1.577356,0.064592,0.043883,121.655396,32.000000,130.828889,120.313602,125.580699,110.204387,32.000000,109.055128,66.420489,56.426109,63.934383,0.130849,57.467499,83.785642,89.288963,17.873418,22.898231,59.599467,26.430124
54.909964,64.914333,85.602099,108.470872,113.248087,111.831834,29.382122,14.215814,83.651257,-0.000540,65.224637,55.666091,107.604059,83.613602,106.723510,83.419582,57.267910,80.361689,-0.000143,0.002463,32.000000,-235.794513,84.128278,-0.155841,14.717309,0.558623,558965.977946,1.006916,19.793811,8.916568,1.559452,0.045830,0.029316,121.455359,32.000000,131.044527,120.644133,123.754502,110.125267,32.000000,109.308015,66.415773,56.405731,63.919337,0.130849,57.447352,83.785642,88.850976,17.873418,22.897665,59.610708,26.505472
54.148671,64.914333,85.653932,108.470872,113.651598,111.807649,29.410340,14.221665,83.722320,-0.000808,65.230201,55.687861,107.539117,83.606403,106.699069,83.475467,57.297996,80.454711,-0.000087,0.002446,32.000000,-235.785547,84.120587,-0.155713,14.704957,0.572764,559404.736177,1.018235,20.339212,8.891915,1.576452,0.070712,0.113103,120.771708,32.000000,131.676120,120.605856,121.558377,110.015200,32.000000,109.734901,66.410181,56.435077,63.924948,0.130849,57.471073,83.785642,89.430219,17.873418,22.888473,59.608938,26.297109
