OSU 80 Ton Compressor Load Stand
54.607879,64.903058,85.951448,108.471981,113.825487,111.807665,29.419619,14.217098,83.624921,-0.000832,65.266513,55.765162,107.563693,83.669697,106.768247,83.435698,57.292364,80.314818,-0.000087,0.002436,32.000000,-235.790442,84.203800,-0.155705,14.677708,0.557601,559264.142673,1.006367,19.759811,8.915012,1.558954,0.050309,0.039113,120.655584,32.000000,131.829650,120.372069,120.334832,110.277370,32.000000,109.155581,66.432201,56.428684,63.951123,0.130849,57.356912,83.785642,88.698234,17.873418,22.870211,59.612862,26.463139
54.657932,64.900858,85.641097,108.472258,113.663794,111.816031,29.361651,14.223092,83.691713,-0.000542,65.135147,55.671257,107.540519,83.655137,106.765736,83.391331,57.281837,80.486011,-0.000086,0.002401,32.000000,-235.788546,84.111409,-0.155438,14.709756,0.577382,559482.392181,1.020832,20.495051,8.951781,1.581829,0.065200,0.066371,120.530582,32.000000,131.890177,119.915055,119.709152,110.700632,32.000000,108.401916,66.433321,56.409574,63.933156,0.130849,57.463284,83.785642,89.058176,17.873418,22.866086,59.600411,26.555582
54.261543,64.867307,85.738457,108.464772,113.310347,111.799870,29.395050,14.222093,83.640866,-0.000436,65.045749,55.719152,107.594250,83.715637,106.787305,83.452101,57.311874,80.479462,-0.000087,0.002376,32.000000,-235.785283,84.282543,-0.155405,14.721060,0.571519,559233.169740,1.010993,20.039345,8.856849,1.573975,0.071150,0.055233,120.823402,32.000000,131.834156,119.566883,121.812051,111.112613,32.000000,108.566033,66.477576,56.402069,63.923672,0.130849,57.414327,83.785642,89.012904,17.873418,22.865386,59.612291,26.568274
55.104866,64.867307,85.886191,108.464772,113.134761,111.783713,29.393332,14.215529,83.727951,-0.000804,64.997622,55.691958,107.587076,83.599940,106.760623,83.489215,57.282765,80.465551,-0.000086,0.002366,32.000000,-235.793651,84.213488,-0.155389,14.710858,0.564509,559270.348851,1.012032,19.988875,8.990424,1.566856,0.035870,0.029605,121.314119,32.000000,131.191963,119.519826,123.774997,111.212797,32.000000,108.241619,66.467137,56.403734,63.939092,0.130849,57.569655,83.785642,88.745784,17.873418,22.812065,59.597087,26.460644
54.521634,64.816157,85.696788,108.452572,113.344713,111.785431,29.445267,14.215957,83.656630,-0.000759,65.018961,55.645929,107.617614,83.794815,106.802344,83.411902,57.277069,80.474305,-0.000114,0.002358,32.000000,-235.795353,84.154690,-0.155386,14.699817,0.575099,559284.902937,1.018816,20.338521,8.955684,1.580096,0.073947,0.052591,121.535122,32.000000,130.924957,119.949318,125.083148,110.698007,32.000000,108.417551,66.502491,56.412948,63.967294,0.130849,57.548215,83.785642,89.102537,17.873418,22.731025,59.606626,26.305913
54.830336,64.796907,85.508404,108.442035,113.751508,111.838338,29.363144,14.225518,83.632360,-0.000641,65.176044,55.752465,107.587747,83.752829,106.727471,83.458622,57.266117,80.474072,-0.000159,0.002343,32.000000,-235.784481,84.244362,-0.155371,14.727931,0.556998,558820.840939,1.001485,19.525806,8.974801,1.558595,0.058658,0.046142,121.341715,32.000000,131.245985,120.431299,123.207547,110.110167,32.000000,109.461094,66.457423,56.386310,63.922992,0.130849,57.465074,83.785642,88.830780,17.873418,22.699148,59.615192,26.451840
54.334218,64.824957,85.712339,108.446749,113.733482,111.830289,29.449242,14.216385,83.687784,-0.001039,65.230072,55.643920,107.558361,83.648756,106.712768,83.481433,57.269644,80.405519,-0.000218,0.002337,32.000000,-235.790172,84.168334,-0.155334,14.731472,0.568773,559075.015656,1.011444,20.035696,8.986784,1.571794,0.070816,0.049022,120.740634,32.000000,131.589695,120.721782,121.571237,109.805024,32.000000,109.289437,66.457862,56.378319,63.947388,0.130849,57.486063,83.785642,89.325551,17.873418,22.741575,59.620847,26.581701
54.767474,64.855207,85.702988,108.452572,113.468328,111.834388,29.367216,14.221665,83.611346,-0.001005,65.234349,55.770704,107.530355,83.653710,106.742029,83.519146,57.273148,80.485726,-0.000306,0.002321,32.000000,-235.786039,84.249809,-0.155762,14.694965,0.557590,559172.162465,1.008378,19.718922,8.997569,1.559509,0.057033,0.037037,120.592253,32.000000,131.880357,120.334423,119.893345,110.329265,32.000000,109.078586,66.462250,56.400052,63.927460,0.130849,57.467538,83.785642,88.834677,17.873418,22.740339,59.618743,26.580527
54.452779,64.855207,85.664547,108.452572,113.226559,111.813996,29.363958,14.225518,83.671585,-0.000763,65.210966,55.757826,107.557168,83.687741,106.760123,83.450473,57.278866,80.489416,-0.000452,0.002329,32.000000,-235.781858,84.317457,-0.155668,14.669631,0.572613,559426.941608,1.015598,20.225754,8.944787,1.577502,0.061976,0.045008,120.579547,32.000000,132.017903,119.681265,119.866782,110.885556,32.000000,108.742531,66.473696,56.399407,63.932298,0.130849,57.455727,83.785642,89.254324,17.873418,22.786547,59.602909,26.456536
54.647345,64.885733,85.581035,108.457563,113.244058,111.791049,29.363241,14.223520,83.620882,-0.000898,65.216357,55.671523,107.565306,83.610705,106.774240,83.421095,57.284767,80.392576,-0.000625,0.002305,32.000000,-235.786970,84.116895,-0.155684,14.661841,0.563334,559255.840622,1.009642,19.837704,8.998908,1.564852,0.068293,0.053700,120.949014,32.000000,131.678077,119.671600,122.194305,110.833819,32.000000,108.240782,66.474311,56.431239,63.950274,0.130849,57.463258,83.785642,88.702990,17.873418,22.833328,59.610196,26.265120
54.534172,64.903883,85.667755,108.460058,113.499057,111.786934,29.392013,14.219382,83.652864,-0.001073,65.276665,55.712055,107.568193,83.640497,106.763999,83.537887,57.270670,80.361829,-0.000742,0.002308,32.000000,-235.787339,84.227131,-0.155952,14.677026,0.571366,559308.345432,1.016029,20.141283,8.995839,1.573190,0.059527,0.045968,121.323237,32.000000,131.146162,119.612330,123.735864,111.107407,32.000000,108.102913,66.463588,56.395080,63.929598,0.130849,57.455900,83.785642,89.189893,17.873418,22.860902,59.614760,26.471503
54.377853,64.929734,85.564033,108.462831,113.788907,111.786942,29.467936,14.214387,83.598347,-0.000902,65.292909,55.717781,107.603935,83.555244,106.755619,83.353942,57.277916,80.316677,-0.000655,0.002323,32.000000,-235.795612,84.208920,-0.155958,14.657907,0.565574,559121.560349,1.011927,19.983957,8.920359,1.566060,0.067663,0.071842,121.474837,32.000000,131.064418,119.752777,125.285862,110.760530,32.000000,108.914921,66.482731,56.385777,63.941386,0.130849,57.405443,83.785642,88.787939,17.873418,22.860224,59.620208,26.555215
54.896909,64.929734,85.626787,108.462831,113.925171,111.795086,29.381048,14.216528,83.597546,-0.000829,65.274156,55.689058,107.570243,83.591152,106.716310,83.403835,57.214622,80.424924,-0.000626,0.002333,32.000000,-235.794782,84.122303,-0.155946,14.623787,0.569060,559217.342155,1.013270,20.111312,8.912353,1.570900,0.083589,0.045089,121.699820,32.000000,130.887752,120.325307,125.073013,110.103661,32.000000,109.062612,66.445320,56.370685,63.917038,0.130849,57.431242,83.785642,88.929598,17.873418,22.900089,59.626139,26.383755
54.779357,64.940734,85.608769,108.467544,113.738942,111.791170,29.419875,14.217812,83.604714,-0.001065,65.343813,55.707074,107.596197,83.600266,106.737923,83.374805,57.272377,80.381480,-0.000655,0.002327,32.000000,-235.788581,84.269451,-0.155951,14.625676,0.572144,559321.853890,1.013944,20.288287,8.872634,1.573509,0.037716,0.020598,121.184243,32.000000,131.367905,120.476641,122.825566,109.953866,32.000000,109.197166,66.467951,56.386843,63.932128,0.130849,57.374230,83.785642,89.252168,17.873418,22.916819,59.610963,26.322860
54.255981,64.930284,85.637446,108.468653,113.471538,111.779060,29.372216,14.219810,83.630410,-0.001034,65.318185,55.707934,107.541735,83.671104,106.738700,83.368654,57.272861,80.342342,-0.000742,0.002326,32.000000,-235.791664,84.196232,-0.155992,14.656518,0.561698,559226.224868,1.006380,19.787754,9.013755,1.559774,0.067203,0.044691,120.764392,32.000000,131.786940,120.468369,121.354470,110.103265,32.000000,109.511302,66.463764,56.388089,63.910875,0.130849,57.429780,83.785642,89.424812,17.873418,22.900060,59.607177,26.410314
54.709964,64.929184,85.478804,108.468653,113.361336,111.774903,29.456174,14.219524,83.629635,-0.000771,65.387729,55.706350,107.529918,83.588113,106.734030,83.372117,57.291749,80.324426,-0.000829,0.002340,32.000000,-235.788671,84.073252,-0.155707,14.632022,0.564229,559159.631520,1.007435,19.911794,8.924774,1.562793,0.066385,0.035188,120.471221,32.000000,131.850160,120.112150,119.939623,110.265072,32.000000,108.873813,66.483459,56.368799,63.912898,0.130849,57.375317,83.785642,89.192669,17.873418,22.899567,59.605279,26.564533
54.632952,64.929184,85.551657,108.468653,113.381980,111.762385,29.387641,14.218240,83.616093,-0.001016,65.356764,55.676639,107.527281,83.521252,106.738950,83.393650,57.272063,80.341262,-0.000917,0.002345,32.000000,-235.790611,84.266616,-0.155718,14.594073,0.576269,559359.069443,1.019705,20.406888,8.896148,1.578396,0.045523,0.047027,120.474852,32.000000,132.055480,119.815822,120.284378,110.627734,32.000000,108.413419,66.488611,56.347021,63.920951,0.130849,57.380794,83.785642,89.175027,17.873418,22.897350,59.609105,26.361305
54.694940,64.961360,85.580342,108.476417,113.592260,111.774541,29.388640,14.214958,83.562798,-0.001042,65.329571,55.645255,107.538829,83.594965,106.738974,83.402917,57.278539,80.334388,-0.000829,0.002378,32.000000,-235.794385,84.087285,-0.155729,14.595385,0.563646,559055.212010,1.007428,19.967060,8.864376,1.562399,0.113697,0.057724,120.953406,32.000000,131.496905,119.491236,122.432994,110.965785,32.000000,108.427926,66.498219,56.367713,63.906477,0.130849,57.361353,83.785642,89.051160,17.873418,22.947238,59.619441,26.459177
54.283129,64.991336,85.652352,108.483904,113.835021,111.778536,29.366119,14.218240,83.683429,-0.000746,65.385569,55.654872,107.600468,83.630710,106.779207,83.345571,57.228474,80.348934,-0.000741,0.002396,32.000000,-235.789628,84.087957,-0.155703,14.635851,0.568032,559076.119753,1.011240,20.041288,8.896168,1.565935,0.048973,0.041274,121.298502,32.000000,131.132929,119.507919,124.104021,110.976287,32.000000,108.386040,66.499930,56.342451,63.919079,0.130849,57.424195,83.785642,89.441777,17.873418,22.993838,59.607462,26.454482
54.710664,65.008936,85.809127,108.488340,113.885564,111.772385,29.451551,14.214815,83.610216,-0.000655,65.408405,55.657457,107.575914,83.638540,106.747059,83.257886,57.212937,80.416519,-0.000683,0.002398,32.000000,-235.794200,84.161380,-0.155438,14.620562,0.566999,559136.770381,1.010134,20.013709,8.884750,1.564685,0.073764,0.066225,121.543247,32.000000,130.781466,120.004533,125.313528,110.395257,32.000000,108.685080,66.494185,56.326512,63.916620,0.130849,57.364712,83.785642,89.635073,17.873418,22.993777,59.605731,26.532618
54.647696,65.008936,85.644180,108.488340,113.765879,111.756179,29.371490,14.221380,83.611714,-0.000832,65.437710,55.657037,107.598647,83.595025,106.745549,83.360282,57.265481,80.349298,-0.000626,0.002413,32.000000,-235.788783,84.010170,-0.155186,14.610307,0.576719,559526.679745,1.019514,20.441626,8.945277,1.577882,0.075939,0.057084,121.536096,32.000000,130.978429,120.279428,124.859256,110.133767,32.000000,109.378804,66.505937,56.332504,63.926539,0.130849,57.412451,83.785642,89.221544,17.873418,23.021320,59.604522,26.346852
55.093431,65.005086,85.590893,108.492222,113.641758,111.719321,29.361156,14.219239,83.645530,-0.000669,65.429446,55.673252,107.601013,83.594842,106.747520,83.344288,57.257921,80.315979,-0.000540,0.002405,32.000000,-235.791415,84.186198,-0.154956,14.595568,0.569104,559330.362713,1.007765,20.046137,9.009400,1.568417,0.033068,0.038961,120.880565,32.000000,131.326295,120.488240,122.583782,109.987401,32.000000,109.347364,66.491751,56.323204,63.886019,0.130849,57.382598,83.785642,89.331398,17.873418,23.015354,59.615832,26.528509
54.369793,65.004536,85.643756,108.495272,113.558405,111.755602,29.372458,14.220095,83.592288,-0.000371,65.433501,55.618879,107.569869,83.594719,106.740608,83.337159,57.302481,80.397966,-0.000511,0.002431,32.000000,-235.789904,84.232739,-0.154971,14.616811,0.568510,559167.855879,1.011654,20.106822,8.908531,1.567206,0.062167,0.063737,120.710448,32.000000,131.647370,120.755052,120.787962,109.862876,32.000000,109.349305,66.491596,56.344138,63.920203,0.130849,57.408305,83.785642,89.433804,17.873418,23.014530,59.600529,26.474364
54.758075,65.000961,85.464955,108.493885,113.586089,111.767740,29.409334,14.218954,83.660934,-0.000738,65.344360,55.741028,107.575914,83.633054,106.770537,83.478460,57.301576,80.398130,-0.000541,0.002396,32.000000,-235.786947,84.142839,-0.154690,14.632547,0.557164,558758.723861,1.002607,19.674542,8.892128,1.553559,0.062640,0.053642,120.389435,32.000000,132.036675,119.848933,119.447252,110.549860,32.000000,109.047934,66.510851,56.326090,63.902587,0.130849,57.367193,83.785642,89.314048,17.873418,23.014562,59.622991,26.599676
54.527309,65.000961,85.608655,108.493885,113.730665,111.779915,29.469946,14.224091,83.619982,-0.000871,65.271101,55.574469,107.575309,83.698059,106.766349,83.358104,57.297870,80.357886,-0.000627,0.002411,32.000000,-235.782138,84.184035,-0.154700,14.588959,0.575100,559226.367792,1.017325,20.370890,8.906521,1.575208,0.086218,0.065460,120.516107,32.000000,131.938648,119.722171,120.668152,110.633764,32.000000,108.409934,66.488133,56.303514,63.905179,0.130849,57.381784,83.785642,89.347080,17.873418,23.008987,59.615999,26.435846
54.941006,64.977860,85.406829,108.493054,113.821592,111.792030,29.374379,14.217384,83.675545,-0.000700,65.249403,55.761874,107.615884,83.670961,106.790664,83.313912,57.325096,80.322612,-0.000627,0.002412,32.000000,-235.789828,84.192338,-0.154676,14.598584,0.562306,559078.962494,1.008181,19.992505,8.907543,1.560774,0.073084,0.074242,120.966541,32.000000,131.269463,119.568089,123.019800,110.929707,32.000000,108.030702,66.543593,56.336881,63.914223,0.130849,57.389588,83.785642,89.126983,17.873418,22.972817,59.598532,26.495421
54.173960,64.957234,85.709952,108.483349,113.796476,111.806935,29.373105,14.222236,83.648036,-0.000849,65.274839,55.672350,107.613605,83.595066,106.805890,83.345656,57.278502,80.436182,-0.000569,0.002403,32.000000,-235.788419,84.115121,-0.154942,14.636035,0.571889,559269.136454,1.010930,20.215019,8.882317,1.570014,0.044114,0.037004,121.274132,32.000000,131.194543,119.538131,124.004078,111.129524,32.000000,108.505170,66.492038,56.293547,63.903934,0.130849,57.419997,83.785642,89.619050,17.873418,22.940409,59.609164,26.586836
54.194761,64.958334,85.760502,108.484458,113.693067,111.827254,29.362798,14.218811,83.599993,-0.001101,65.355049,55.627828,107.613792,83.563094,106.761113,83.356410,57.287590,80.438308,-0.000541,0.002390,32.000000,-235.788237,84.125075,-0.154811,14.613061,0.558360,559018.214548,1.005816,19.793524,8.829724,1.554519,0.063914,0.058351,121.536287,32.000000,130.883926,120.069751,125.597845,110.323270,32.000000,109.026155,66.498067,56.315679,63.922564,0.130849,57.366858,83.785642,88.824085,17.873418,22.940107,59.606636,26.318972
54.940657,64.958334,85.699366,108.484458,113.613227,111.839505,29.371918,14.224804,83.618081,-0.001028,65.329073,55.726411,107.592041,83.647225,106.775146,83.335349,57.267923,80.368721,-0.000454,0.002397,32.000000,-235.780932,84.282317,-0.154990,14.596801,0.580369,559570.186462,1.021709,20.513404,8.957964,1.582125,0.073432,0.069303,121.469073,32.000000,130.939862,120.430527,124.299123,109.986507,32.000000,108.891348,66.496511,56.289639,63.906811,0.130849,57.414187,83.785642,89.061735,17.873418,22.941530,59.584970,26.384049
54.640883,64.971260,85.618818,108.490558,113.559339,111.851880,29.362937,14.220238,83.580336,-0.000875,65.349904,55.694718,107.574201,83.588337,106.715498,83.291830,57.246555,80.382274,-0.000365,0.002389,32.000000,-235.784352,84.111818,-0.155007,14.569526,0.581626,559643.085379,1.021823,20.494317,8.950403,1.582450,0.033214,0.035512,120.777537,32.000000,131.506432,120.568191,122.095261,110.090070,32.000000,109.396557,66.491555,56.297698,63.912777,0.130849,57.383944,83.785642,89.132757,17.873418,22.961477,59.615320,26.387937
54.513988,64.966860,85.661076,108.489172,113.487291,111.872285,29.350506,14.219096,83.652578,-0.001166,65.414275,55.655078,107.582149,83.667127,106.769617,83.377719,57.328846,80.319754,-0.000325,0.002409,32.000000,-235.787132,84.149019,-0.154977,14.616916,0.563002,559350.854243,1.006282,19.774333,8.920055,1.559853,0.091316,0.043544,120.623301,32.000000,131.784546,120.456932,120.920072,109.922433,32.000000,109.697226,66.515305,56.320053,63.932155,0.130849,57.392329,83.785642,89.383402,17.873418,22.954394,59.614947,26.365927
53.996270,64.967410,85.598882,108.488894,113.365063,111.856212,29.395964,14.215671,83.600612,-0.001159,65.320243,55.666273,107.561192,83.601388,106.754601,83.424166,57.251364,80.404969,-0.000412,0.002397,32.000000,-235.797933,84.191278,-0.155110,14.607055,0.570315,559637.071804,1.012852,20.075714,8.951166,1.566937,0.064862,0.064289,120.428550,32.000000,131.909330,119.969354,119.482592,110.367238,32.000000,108.406867,66.502915,56.307511,63.904174,0.130849,57.465946,83.785642,88.848436,17.873418,22.954160,59.612744,26.578913
55.240193,64.967410,85.618190,108.488894,113.281978,111.831952,29.388244,14.222807,83.641416,-0.000935,65.309056,55.710931,107.583028,83.677852,106.805911,83.411418,57.298542,80.377170,-0.000497,0.002387,32.000000,-235.787520,84.108350,-0.155009,14.576738,0.572325,559620.465589,1.016065,20.193784,8.823916,1.571360,0.045914,0.042055,120.487731,32.000000,131.893739,119.721390,120.984314,110.838942,32.000000,108.583455,66.497476,56.302427,63.912951,0.130849,57.366098,83.785642,88.861821,17.873418,22.954789,59.612862,26.472530
54.575760,64.968785,85.565105,108.488894,113.366078,111.823803,29.387155,14.221237,83.624810,-0.001111,65.252180,55.702214,107.569498,83.650508,106.789180,83.385238,57.263051,80.349972,-0.000554,0.002396,32.000000,-235.786303,84.163723,-0.155023,14.603646,0.584574,559984.073377,1.025108,20.696263,8.962670,1.585274,0.119204,0.058504,121.101162,32.000000,131.242634,119.469912,123.147112,111.095124,32.000000,108.390062,66.469956,56.289753,63.864359,0.130849,57.386493,83.785642,89.478779,17.873418,22.956712,59.617858,26.393733
54.675608,64.974010,85.692946,108.488617,113.555961,111.791136,29.373188,14.221950,83.624869,-0.001263,65.303431,55.737202,107.587965,83.667208,106.801305,83.373565,57.301669,80.442263,-0.000554,0.002405,32.000000,-235.785426,84.286642,-0.155037,14.629924,0.555219,559101.916609,0.999640,19.496381,8.895511,1.549926,0.053368,0.039961,121.337174,32.000000,131.009462,119.706176,124.647057,110.731692,32.000000,108.406846,66.494320,56.308511,63.902680,0.130849,57.393914,83.785642,89.297092,17.873418,22.964662,59.612390,26.450300
54.384250,64.989135,85.645109,108.490558,113.838383,111.784956,29.370305,14.220095,83.662403,-0.001107,65.395635,55.682392,107.614571,83.583627,106.781789,83.456622,57.264825,80.367113,-0.000526,0.002418,32.000000,-235.788100,84.130112,-0.155026,14.647338,0.569638,559491.049320,1.013093,20.136065,8.911445,1.567823,0.042933,0.049764,121.513565,32.000000,130.929401,120.170641,125.372267,110.275451,32.000000,108.958425,66.502633,56.277699,63.920874,0.130849,57.337988,83.785642,89.367291,17.873418,22.964478,59.602093,26.354188
55.245922,64.989135,85.699533,108.490558,113.950093,111.780881,29.392192,14.216242,83.662309,-0.000791,65.429084,55.657097,107.606894,83.631485,106.725156,83.320756,57.228065,80.431168,-0.000487,0.002459,32.000000,-235.792773,84.138496,-0.155034,14.625282,0.567915,559200.078159,1.011245,20.044990,8.939165,1.567298,0.085437,0.051648,121.361163,32.000000,131.028885,120.341436,123.967962,110.188141,32.000000,109.444726,66.488334,56.279674,63.886908,0.130849,57.395579,83.785642,88.885650,17.873418,22.988017,59.615930,26.435553
55.069712,65.004811,85.594900,108.496381,113.747440,111.748452,29.405797,14.225090,83.660370,-0.001039,65.399668,55.702656,107.586625,83.579650,106.723164,83.352747,57.269347,80.371292,-0.000458,0.002460,32.000000,-235.784581,84.194334,-0.155027,14.600682,0.573683,559424.587586,1.017326,20.341497,8.921997,1.574815,0.040232,0.031041,120.728996,32.000000,131.564820,120.559469,121.797383,109.875112,32.000000,109.302043,66.471664,56.281781,63.882310,0.130849,57.320469,83.785642,89.642726,17.873418,23.012489,59.613894,26.440102
54.479684,65.011961,85.594819,108.496658,113.330107,111.727937,29.408493,14.220951,83.626485,-0.001022,65.431376,55.611776,107.590538,83.566702,106.737827,83.348283,57.279259,80.351972,-0.000370,0.002447,32.000000,-235.789375,84.092626,-0.155007,14.631839,0.554225,559029.083380,0.998993,19.512629,9.004797,1.551237,0.065276,0.049934,120.587750,32.000000,131.820233,120.514998,120.428384,110.081059,32.000000,109.221317,66.464517,56.270327,63.900923,0.130849,57.340121,83.785642,89.464378,17.873418,23.023704,59.605908,26.311268
54.732100,65.014436,85.539262,108.496381,113.054658,111.704576,29.392126,14.213959,83.600698,-0.000667,65.370754,55.687789,107.560378,83.615988,106.767316,83.356284,57.288813,80.380239,-0.000282,0.002417,32.000000,-235.794565,84.144371,-0.154989,14.628036,0.557759,558892.285072,1.001823,19.696999,8.920479,1.554301,0.066527,0.055820,120.359137,32.000000,132.033162,119.683388,119.509212,110.748686,32.000000,108.571194,66.474562,56.282183,63.897028,0.130849,57.359936,83.785642,89.156465,17.873418,23.023788,59.619687,26.447585
54.424158,65.014436,85.675463,108.496381,113.101798,111.711707,29.388810,14.222664,83.650752,-0.000799,65.321164,55.682524,107.593154,83.612133,106.790187,83.383080,57.293160,80.388944,-0.000138,0.002418,32.000000,-235.788482,84.214913,-0.154966,14.598846,0.570928,559090.709742,1.013581,20.272031,8.896675,1.571133,0.043793,0.032240,120.562670,32.000000,131.767636,119.680726,121.747949,110.849765,32.000000,108.360430,66.501844,56.323721,63.884204,0.130849,57.371517,83.785642,89.514870,17.873418,23.027755,59.604797,26.356316
54.409105,65.009486,85.542535,108.492499,113.474961,111.699857,29.373021,14.218954,83.662732,-0.001024,65.284003,55.709027,107.597757,83.604834,106.788827,83.429893,57.291609,80.373970,0.000037,0.002409,32.000000,-235.791701,84.049349,-0.154706,14.621191,0.563943,558823.904723,1.008767,20.030991,8.907446,1.562872,0.082475,0.051269,121.158262,32.000000,131.226526,119.449285,123.354377,111.097273,32.000000,108.323116,66.481670,56.317639,63.885591,0.130849,57.369390,83.785642,88.895646,17.873418,23.020104,59.619667,26.373631
54.763291,64.991611,85.542965,108.490281,113.857739,111.704237,29.370680,14.214958,83.674590,-0.000956,65.284070,55.671245,107.609279,83.554347,106.792008,83.387434,57.268509,80.400664,0.000209,0.002405,32.000000,-235.796024,84.046985,-0.154700,14.644191,0.574722,559012.622060,1.015264,20.328189,8.909357,1.574218,0.072848,0.079062,121.401886,32.000000,131.111955,119.682437,124.596130,110.857037,32.000000,108.623432,66.453749,56.289376,63.905303,0.130849,57.307430,83.785642,89.266677,17.873418,22.992220,59.608180,26.394907
54.730621,64.972910,85.610387,108.487785,114.009014,111.716470,29.461030,14.217955,83.594724,-0.000897,65.320252,55.629571,107.629797,83.613296,106.758040,83.371362,57.263588,80.353872,0.000268,0.002408,32.000000,-235.789094,84.199109,-0.154577,14.647260,0.572163,558957.266508,1.015999,20.337799,8.900143,1.572210,0.049762,0.030086,121.524551,32.000000,130.877221,120.198230,125.469094,110.140850,32.000000,108.931982,66.430679,56.317905,63.925498,0.130849,57.369848,83.785642,89.441855,17.873418,22.992160,59.613521,26.456976
54.771651,64.972910,85.663445,108.487785,113.843970,111.735134,29.389508,14.224662,83.572829,-0.001285,65.359549,55.696543,107.633792,83.668452,106.750102,83.395834,57.302695,80.440894,0.000210,0.002421,32.000000,-235.785665,84.128642,-0.154400,14.626541,0.562563,558815.897961,1.008802,19.978134,8.942432,1.562049,0.115772,0.074267,121.312285,32.000000,131.237708,120.464079,123.436368,110.075539,32.000000,109.301089,66.423617,56.333112,63.919162,0.130849,57.353086,83.785642,89.278593,17.873418,22.962771,59.611445,26.388524
54.698698,64.975935,85.626976,108.485567,113.411405,111.763589,29.362940,14.219667,83.638766,-0.001198,65.351760,55.696584,107.592381,83.627243,106.723356,83.264857,57.289723,80.429043,0.000037,0.002397,32.000000,-235.787217,84.214200,-0.154422,14.606085,0.564286,558877.447952,1.006433,19.990889,8.913714,1.564214,0.076658,0.052073,120.724048,32.000000,131.736108,120.500010,121.375117,109.946185,32.000000,109.490571,66.387274,56.327539,63.916739,0.130849,57.308812,83.785642,89.337027,17.873418,22.967317,59.616923,26.371576
54.302895,64.978685,85.759536,108.486954,113.052164,111.775824,29.372123,14.215386,83.649685,-0.001014,65.325374,55.862050,107.557536,83.595230,106.750940,83.344999,57.269638,80.309677,-0.000138,0.002402,32.000000,-235.791171,84.253646,-0.154696,14.613166,0.564968,558865.162503,1.008214,19.951386,8.937157,1.564011,0.029214,0.032644,120.484353,32.000000,131.800571,120.313235,120.248163,110.135845,32.000000,109.034518,66.397408,56.334000,63.916872,0.130849,57.394464,83.785642,89.636881,17.873418,22.971448,59.603322,26.405325
54.168271,64.969610,85.766188,108.483904,112.985724,111.780065,29.380914,14.220809,83.678152,-0.001225,65.208147,55.729238,107.552077,83.553183,106.756219,83.414798,57.269262,80.405372,-0.000196,0.002400,32.000000,-235.787715,84.093136,-0.154657,14.593077,0.567149,559078.742614,1.010882,20.024665,8.941613,1.565430,0.136322,0.050870,120.355838,32.000000,132.125052,119.701970,119.676474,110.659314,32.000000,108.465328,66.399185,56.315131,63.894765,0.130849,57.339858,83.785642,88.852621,17.873418,22.971297,59.613452,26.322420
55.192926,64.969610,85.610319,108.483904,113.213749,111.760056,29.385130,14.219239,83.634743,-0.001346,65.129713,55.752034,107.587656,83.580161,106.788661,83.381285,57.294427,80.414739,-0.000196,0.002404,32.000000,-235.790760,84.128440,-0.154669,14.564936,0.578688,559395.343502,1.018836,20.409821,8.875876,1.579281,0.048386,0.066837,120.722155,32.000000,131.859328,119.460567,121.837884,111.061145,32.000000,108.535464,66.399406,56.327165,63.910540,0.130849,57.321742,83.785642,88.985752,17.873418,22.956913,59.606459,26.440835
54.548693,64.933309,85.633516,108.471703,113.572343,111.760029,29.375169,14.218954,83.684306,-0.001204,65.218662,55.746551,107.594244,83.607444,106.778942,83.392408,57.297641,80.295778,-0.000108,0.002381,32.000000,-235.789406,84.167966,-0.154666,14.556596,0.582947,559476.197341,1.021345,20.531300,8.945063,1.583329,0.048489,0.064033,121.183843,32.000000,131.117569,119.448425,123.748444,110.999792,32.000000,108.271807,66.464235,56.347654,63.938806,0.130849,57.376802,83.785642,89.513018,17.873418,22.899850,59.615576,26.423007
55.056983,64.914333,85.676519,108.463108,113.790134,111.735674,29.389010,14.220523,83.682280,-0.001192,65.246078,55.712546,107.586296,83.632504,106.782126,83.315585,57.255164,80.391701,-0.000078,0.002356,32.000000,-235.787345,84.185362,-0.154640,14.569080,0.556360,558780.334397,1.000057,19.543795,8.926629,1.551110,0.083817,0.091031,121.371863,32.000000,130.913844,119.849054,124.954572,110.687442,32.000000,108.426815,66.417982,56.303787,63.918811,0.130849,57.348044,83.785642,89.092955,17.873418,22.869708,59.613117,26.396668
54.622546,64.919283,85.635207,108.461999,113.681055,111.703062,29.384580,14.224947,83.628847,-0.001437,65.257333,55.592868,107.593030,83.705114,106.735149,83.381778,57.255231,80.385841,-0.000107,0.002341,32.000000,-235.784232,84.128764,-0.154782,14.581800,0.572794,559059.236184,1.013388,20.126717,8.837874,1.569855,0.043623,0.035876,121.446706,32.000000,130.982708,120.088129,125.202481,110.320445,32.000000,109.224102,66.415459,56.323589,63.910936,0.130849,57.363114,83.785642,89.571588,17.873418,22.869103,59.601493,26.415377
54.956088,64.919283,85.720585,108.461999,113.298025,111.701106,29.375011,14.222664,83.647974,-0.001393,65.371238,55.603580,107.584580,83.646063,106.747778,83.416653,57.297730,80.420123,-0.000194,0.002320,32.000000,-235.784220,84.272834,-0.155158,14.568844,0.560293,558733.917154,1.002294,19.618723,8.949335,1.556143,0.049313,0.047782,121.172569,32.000000,131.281226,120.334860,123.059807,109.892918,32.000000,109.334935,66.410349,56.311245,63.943074,0.130849,57.361727,83.785642,89.183633,17.873418,22.876261,59.610698,26.423447
54.837582,64.929459,85.593888,108.466713,112.969449,111.721212,29.387006,14.218668,83.624039,-0.001155,65.404560,55.733433,107.557725,83.564419,106.736008,83.265488,57.292012,80.445511,-0.000194,0.002321,32.000000,-235.793461,84.006806,-0.155032,14.553475,0.569705,558806.688572,1.010995,20.041423,8.945055,1.567763,0.149745,0.094057,120.585899,32.000000,131.656129,120.604047,121.293078,109.755672,32.000000,109.237279,66.427610,56.332514,63.924444,0.130849,57.358684,83.785642,89.643126,17.873418,22.891626,59.603764,26.366147
54.979159,64.956684,85.623744,108.469763,112.931306,111.773956,29.386010,14.218525,83.605918,-0.001398,65.400831,55.701615,107.548419,83.648123,106.704405,83.386438,57.274742,80.323754,-0.000194,0.002326,32.000000,-235.790162,84.051368,-0.155139,14.561055,0.563272,558529.490928,1.004513,19.720467,8.927196,1.559801,0.032965,0.033266,120.350355,32.000000,131.975358,119.957018,119.785639,110.346055,32.000000,109.072384,66.420352,56.312092,63.925698,0.130849,57.317279,83.785642,89.169001,17.873418,22.933700,59.602279,26.295641
54.883914,64.990511,85.584291,108.473922,113.297702,111.774279,29.376628,14.215957,83.613973,-0.001387,65.357807,55.709279,107.560718,83.625327,106.754922,83.383870,57.283234,80.390399,-0.000194,0.002328,32.000000,-235.792239,84.180143,-0.155135,14.559350,0.564995,558720.448423,1.006715,19.844504,8.951155,1.560862,0.079199,0.050361,120.299460,32.000000,132.003093,119.594472,120.112934,110.649790,32.000000,108.471664,66.429081,56.298993,63.928690,0.130849,57.319813,83.785642,89.779751,17.873418,22.933394,59.604443,26.314863
54.792723,64.990511,85.577882,108.473922,113.798810,111.774172,29.416223,14.222949,83.570627,-0.001090,65.296417,55.599479,107.569942,83.612744,106.765352,83.393959,57.255365,80.439834,-0.000137,0.002363,32.000000,-235.783115,84.221562,-0.155097,14.533675,0.561979,558984.915712,1.004426,19.735722,8.880899,1.557385,0.061888,0.078778,120.793959,32.000000,131.559876,119.551094,122.189144,110.737894,32.000000,108.083410,66.448754,56.292334,63.917757,0.130849,57.286950,83.785642,89.329877,17.873418,22.986141,59.614691,26.472016
54.988326,64.998211,85.582873,108.477249,113.981879,111.790359,29.401893,14.220809,83.626343,-0.001027,65.343195,55.696101,107.596002,83.615008,106.794232,83.335265,57.271749,80.417452,-0.000051,0.002354,32.000000,-235.791485,84.133599,-0.155337,14.556963,0.563841,559069.459632,1.006772,19.861019,8.920329,1.559369,0.065108,0.022702,121.153112,32.000000,131.165276,119.366466,123.736382,111.149900,32.000000,108.264308,66.459412,56.286671,63.920220,0.130849,57.355613,83.785642,89.650377,17.873418,22.998133,59.609567,26.429757
54.885040,64.994636,85.686849,108.476417,113.797168,111.782355,29.384539,14.216099,83.636343,-0.001142,65.336632,55.722255,107.603741,83.598717,106.784474,83.365270,57.220424,80.466775,-0.000021,0.002349,32.000000,-235.793735,84.193827,-0.155088,14.578521,0.566992,559177.677826,1.007269,19.948708,8.983725,1.561848,0.079843,0.063665,121.330175,32.000000,130.919538,119.872071,125.182988,110.354528,32.000000,108.706204,66.451276,56.253127,63.920287,0.130849,57.334892,83.785642,89.261416,17.873418,22.992530,59.601453,26.289992
55.162294,64.994361,85.610977,108.475863,113.393888,111.729337,29.372808,14.218668,83.640709,-0.000937,65.377171,55.640193,107.584938,83.572575,106.758482,83.402227,57.268800,80.499870,-0.000097,0.002306,32.000000,-235.790019,84.070274,-0.154933,14.587910,0.561446,559131.105683,1.003957,19.768452,8.951257,1.556383,0.067072,0.062729,121.490638,32.000000,130.876066,120.307609,124.687173,110.057226,32.000000,108.935165,66.440727,56.276615,63.947387,0.130849,57.322261,83.785642,89.614078,17.873418,22.992492,59.616127,26.445237
54.150800,64.994361,85.736059,108.475863,113.119234,111.692624,29.447647,14.226089,83.617404,-0.000637,65.421066,55.738579,107.615034,83.643126,106.697890,83.416167,57.269620,80.385023,-0.000126,0.002280,32.000000,-235.779156,84.210343,-0.154558,14.598742,0.564649,559251.862515,1.006562,19.864062,9.038020,1.561206,0.088979,0.042811,121.012485,32.000000,131.463448,120.332654,122.416422,109.965218,32.000000,109.323579,66.443533,56.260474,63.952380,0.130849,57.349649,83.785642,89.819736,17.873418,22.992023,59.609075,26.360278
54.942953,64.999036,85.710769,108.475585,113.242366,111.680283,29.397644,14.222807,83.569830,-0.000947,65.408355,55.719703,107.564463,83.642454,106.731612,83.325691,57.283234,80.373253,-0.000125,0.002257,32.000000,-235.783750,84.168066,-0.154657,14.606977,0.556118,558735.772578,1.000884,19.597864,9.013413,1.551984,0.061710,0.061792,120.615351,32.000000,131.708275,120.569032,121.164104,109.887562,32.000000,109.276416,66.460093,56.251506,63.939139,0.130849,57.305694,83.785642,89.376823,17.873418,22.999304,59.609203,26.446851
54.505397,64.994636,85.667689,108.478081,113.641500,111.651787,29.372353,14.216242,83.573399,-0.001005,65.425804,55.751961,107.549006,83.656770,106.769856,83.389696,57.303080,80.417456,-0.000126,0.002267,32.000000,-235.791626,84.170312,-0.154802,14.611566,0.582295,559083.178176,1.018663,20.573012,8.930078,1.583283,0.057642,0.041523,120.386915,32.000000,131.894262,119.991346,119.556774,110.318531,32.000000,108.689197,66.480972,56.265050,63.932500,0.130849,57.320040,83.785642,89.561767,17.873418,22.992417,59.611770,26.414863
54.963838,65.000961,85.672871,108.481408,114.059534,111.606961,29.426174,14.220809,83.673903,-0.000826,65.374054,55.695776,107.566868,83.689557,106.779385,83.380899,57.290063,80.356889,-0.000102,0.002258,32.000000,-235.785256,84.094278,-0.154746,14.618831,0.561990,558579.849618,1.004033,19.812830,8.908002,1.559996,0.095263,0.030311,120.355596,32.000000,132.020967,119.630237,120.367811,110.816611,32.000000,108.679378,66.481783,56.244779,63.917494,0.130849,57.349597,83.785642,89.373126,17.873418,22.992379,59.607875,26.312662
54.340082,65.000961,85.506217,108.481408,114.282710,111.602824,29.388251,14.220381,83.676744,-0.000974,65.257685,55.723774,107.612128,83.697938,106.771782,83.427408,57.304451,80.460609,-0.000020,0.002278,32.000000,-235.789126,84.139535,-0.154473,14.609048,0.571762,558619.910637,1.013560,20.229860,8.919930,1.571729,0.074693,0.052856,120.818065,32.000000,131.354168,119.410228,122.536836,110.928771,32.000000,108.194615,66.507572,56.243469,63.903350,0.130849,57.239986,83.785642,89.697592,17.873418,23.002262,59.610285,26.493733
54.789745,64.993811,85.648140,108.474476,114.104633,111.647472,29.381515,14.224234,83.572074,-0.001217,65.272912,55.694328,107.590796,83.661499,106.773898,83.408118,57.319086,80.451076,0.000124,0.002296,32.000000,-235.783142,84.225620,-0.154182,14.632809,0.560103,558190.406743,1.001985,19.794705,8.889408,1.558713,0.050301,0.042155,121.213571,32.000000,131.068462,119.555247,124.009789,110.925852,32.000000,108.060204,66.523538,56.221245,63.916200,0.130849,57.295622,83.785642,89.316573,17.873418,22.991071,59.614189,26.375832
54.736346,64.978410,85.673439,108.468376,113.684504,111.676021,29.395954,14.217812,83.686596,-0.001088,65.334392,55.615296,107.581466,83.605323,106.785248,83.403978,57.277121,80.524806,0.000212,0.002314,32.000000,-235.790220,83.988002,-0.153907,14.648099,0.573303,558469.121209,1.015992,20.396079,8.949563,1.573539,0.053295,0.051588,121.366039,32.000000,130.863683,119.924971,125.350608,110.377468,32.000000,109.011780,66.532506,56.233278,63.926387,0.130849,57.308912,83.785642,89.412106,17.873418,22.966946,59.602771,26.275832
54.798631,64.977585,85.623151,108.468376,113.306166,111.708691,29.401717,14.222236,83.631202,-0.001007,65.384307,55.706787,107.584543,83.571086,106.762464,83.377599,57.291219,80.376436,0.000182,0.002320,32.000000,-235.790386,84.154606,-0.153894,14.646420,0.563645,558413.059413,1.007385,19.954873,8.928081,1.563215,0.072110,0.079756,121.367789,32.000000,130.996648,120.140261,124.632985,110.055290,32.000000,109.185207,66.502815,56.237387,63.930344,0.130849,57.312442,83.785642,89.249406,17.873418,22.966793,59.608043,26.410755
54.349364,64.977585,85.853663,108.468376,113.044857,111.735181,29.391050,14.221237,83.683484,-0.001252,65.438497,55.677849,107.597551,83.547739,106.734503,83.424842,57.286079,80.437632,0.000095,0.002327,32.000000,-235.793351,84.298981,-0.153860,14.650774,0.564860,558652.688402,1.008194,19.990875,9.022997,1.565202,0.062277,0.034369,120.764541,32.000000,131.298681,120.499105,122.231679,109.705001,32.000000,109.035797,66.503121,56.233057,63.917721,0.130849,57.384486,83.785642,89.703617,17.873418,22.965347,59.615271,26.400630
54.189531,64.996836,85.631635,108.471981,113.148609,111.727229,29.380799,14.222236,83.575797,-0.001232,65.385351,55.764777,107.565655,83.684948,106.748724,83.444420,57.281329,80.521068,0.000031,0.002334,32.000000,-235.787599,84.092932,-0.153799,14.614241,0.562803,558749.723786,1.007020,19.930098,8.902307,1.562505,0.051904,0.057669,120.538731,32.000000,131.765036,120.457958,120.786724,110.051512,32.000000,109.609038,66.497178,56.250663,63.923457,0.130849,57.344230,83.785642,89.120441,17.873418,22.995336,59.599132,26.421393
55.118747,65.002336,85.672309,108.474199,113.489158,111.757957,29.365489,14.218525,83.643018,-0.000936,65.351376,55.677249,107.536875,83.588419,106.765668,83.427346,57.303232,80.458754,-0.000032,0.002323,32.000000,-235.789178,84.175532,-0.154032,14.621139,0.577240,559131.852922,1.016845,20.363716,8.951430,1.579663,0.063440,0.045414,120.252607,32.000000,132.014386,119.691429,119.551386,110.471980,32.000000,108.951272,66.529920,56.268625,63.917187,0.130849,57.301837,83.785642,89.143445,17.873418,23.003914,59.603804,26.297182
54.628868,64.987210,85.666782,108.472535,113.912994,111.762007,29.405892,14.221237,83.616311,-0.001098,65.291492,55.661280,107.579250,83.688354,106.765521,83.447333,57.302170,80.513376,-0.000120,0.002335,32.000000,-235.783517,84.284786,-0.153814,14.586861,0.579326,559216.118759,1.020497,20.537893,9.016105,1.580225,0.039751,0.024708,120.426439,32.000000,131.859518,119.776151,120.708364,110.506053,32.000000,108.212801,66.527266,56.250752,63.885204,0.130849,57.341963,83.785642,89.396667,17.873418,23.003930,59.599368,26.420512
54.973333,64.987210,85.691908,108.472535,114.193153,111.780377,29.401690,14.220666,83.633228,-0.001236,65.261375,55.686537,107.597594,83.688272,106.786674,83.430627,57.269870,80.464812,-0.000208,0.002348,32.000000,-235.786054,84.175389,-0.153866,14.574955,0.556987,558838.399320,1.002288,19.647538,8.949450,1.554323,0.095715,0.117849,120.967281,32.000000,131.259677,119.442443,122.937618,111.131149,32.000000,108.157717,66.534415,56.267270,63.897040,0.130849,57.304843,83.785642,89.251713,17.873418,22.980224,59.607118,26.417798
54.708294,64.970985,85.644933,108.467544,114.122007,111.794621,29.387336,14.222378,83.630364,-0.001055,65.245518,55.679153,107.599517,83.624734,106.780244,83.468358,57.280710,80.425061,-0.000293,0.002359,32.000000,-235.786473,84.314318,-0.153792,14.566510,0.570221,559098.425599,1.010849,20.103253,8.989741,1.568160,0.070013,0.057292,121.169277,32.000000,131.086964,119.403312,124.265779,111.023955,32.000000,108.441389,66.525183,56.253283,63.871851,0.130849,57.318330,83.785642,89.737328,17.873418,22.954724,59.611917,26.385883
54.695389,64.974560,85.697394,108.465603,113.779743,111.790711,29.455232,14.217669,83.636605,-0.000811,65.283796,55.716352,107.609265,83.587726,106.768915,83.473427,57.282552,80.425413,-0.000380,0.002340,32.000000,-235.790854,84.240755,-0.153919,14.570365,0.562675,559077.806926,1.004148,19.771841,8.987164,1.558790,0.043734,0.032636,121.337415,32.000000,130.819825,120.119398,125.586006,110.096032,32.000000,108.787479,66.532486,56.282612,63.911714,0.130849,57.304315,83.785642,89.475157,17.873418,22.960110,59.618556,26.425795
54.997405,64.965210,85.542118,108.458949,113.310095,111.839201,29.400541,14.220381,83.621829,-0.001022,65.348546,55.735632,107.625139,83.639375,106.762925,83.433764,57.259918,80.414412,-0.000435,0.002366,32.000000,-235.783881,84.110166,-0.153916,14.573302,0.568871,559241.036402,1.010113,20.010470,8.947764,1.565484,0.049717,0.038199,121.346133,32.000000,130.929170,120.314669,123.901080,110.043753,32.000000,109.179610,66.532464,56.296932,63.921856,0.130849,57.230198,83.785642,89.266551,17.873418,22.945249,59.603882,26.401217
54.889314,64.965210,85.822259,108.458949,113.250578,111.831186,29.400008,14.223520,83.545538,-0.000963,65.373512,55.745107,107.579900,83.616904,106.713246,83.517415,57.257498,80.405798,-0.000377,0.002363,32.000000,-235.784184,84.218706,-0.154135,14.557068,0.569810,559229.498967,1.008023,20.026478,8.946176,1.566812,0.067973,0.051761,120.600031,32.000000,131.474133,120.422642,121.905733,109.865546,32.000000,109.400371,66.522947,56.315980,63.899393,0.130849,57.351300,83.785642,89.345676,17.873418,22.945085,59.606971,26.444797
55.187471,64.973185,85.742351,108.457008,113.485077,111.824660,29.387679,14.213816,83.628993,-0.000526,65.375213,55.701778,107.571366,83.647982,106.761605,83.389389,57.291662,80.422376,-0.000262,0.002360,32.000000,-235.796019,84.186813,-0.154426,14.539523,0.560177,559347.231112,1.004169,19.726739,8.960905,1.555385,0.072935,0.054179,120.469964,32.000000,131.665164,120.425861,120.532854,109.854529,32.000000,109.154884,66.515666,56.316622,63.926187,0.130849,57.320678,83.785642,89.126031,17.873418,22.957266,59.603017,26.274732
54.235998,64.978410,85.665557,108.460058,113.674186,111.800331,29.380415,14.220381,83.640134,-0.000719,65.342657,55.661236,107.525185,83.562869,106.730484,83.431646,57.264040,80.354829,-0.000203,0.002378,32.000000,-235.787979,84.177877,-0.154401,14.543903,0.567609,559369.901809,1.006306,19.830529,8.957133,1.563551,0.067779,0.060826,120.221229,32.000000,131.934022,119.628442,119.368327,110.501071,32.000000,108.467930,66.525580,56.294602,63.879552,0.130849,57.281728,83.785642,89.838891,17.873418,22.965310,59.603892,26.409507
54.699959,64.996286,85.642639,108.461722,113.942036,111.791865,29.468230,14.218240,83.705329,-0.000857,65.336486,55.733817,107.550806,83.721408,106.766087,83.370507,57.311683,80.332447,-0.000086,0.002422,32.000000,-235.789956,84.228600,-0.154427,14.546053,0.559757,559117.945073,1.000668,19.552590,8.934882,1.553656,0.072018,0.117881,120.463118,32.000000,131.847556,119.474140,121.164762,110.813485,32.000000,108.465024,66.545775,56.323061,63.905093,0.130849,57.270965,83.785642,89.496060,17.873418,22.993059,59.608780,26.380747
55.197668,65.002886,85.712223,108.462553,113.953503,111.808205,29.399095,14.219096,83.607143,-0.000676,65.275094,55.730287,107.568376,83.605629,106.756621,83.340071,57.270758,80.388315,-0.000113,0.002416,32.000000,-235.788444,84.134661,-0.154432,14.538212,0.581833,559565.126756,1.020161,20.474391,8.913949,1.579496,0.091407,0.053021,120.912482,32.000000,130.989692,119.418614,123.290232,110.863972,32.000000,108.025938,66.526697,56.332430,63.887054,0.130849,57.273448,83.785642,89.535938,17.873418,22.993032,59.609508,26.437680
54.095179,65.002886,85.634401,108.462553,113.732753,111.824440,29.378062,14.226232,83.614932,-0.000833,65.368170,55.651980,107.564486,83.641801,106.759491,83.353726,57.294190,80.348763,-0.000200,0.002396,32.000000,-235.779997,84.093827,-0.154465,14.553659,0.569867,559200.884289,1.007554,20.043801,8.850209,1.565680,0.127441,0.033222,121.201390,32.000000,130.971679,119.518081,124.655449,110.816257,32.000000,108.425712,66.579699,56.325770,63.924097,0.130849,57.260272,83.785642,89.952537,17.873418,23.003358,59.621093,26.358957
54.223727,64.990235,85.731710,108.458394,113.500378,111.792064,29.453262,14.223092,83.576490,-0.001031,65.343525,55.749389,107.580485,83.597064,106.707862,83.415126,57.250180,80.321301,-0.000346,0.002403,32.000000,-235.786415,84.223499,-0.154689,14.604747,0.559079,559118.365214,1.000007,19.572533,8.931307,1.552823,0.069283,0.064703,121.335515,32.000000,130.844002,120.005446,125.452058,110.138590,32.000000,109.018218,66.541476,56.301415,63.892550,0.130849,57.336132,83.785642,89.050491,17.873418,22.983567,59.599909,26.417945
54.831865,64.999036,85.589530,108.461722,113.356670,111.775625,29.390817,14.225375,83.722925,-0.000880,65.375217,55.693845,107.608136,83.640618,106.742317,83.337061,57.311042,80.515719,-0.000435,0.002409,32.000000,-235.785443,84.209793,-0.154619,14.596853,0.584655,559731.678479,1.023466,20.635563,8.879439,1.583032,0.070773,0.052128,121.190037,32.000000,130.856632,120.417697,123.739349,109.879177,32.000000,108.975987,66.552552,56.341310,63.925773,0.130849,57.234072,83.785642,89.426947,17.873418,22.997259,59.601896,26.397035
54.413328,64.985560,85.765942,108.460613,113.460562,111.767586,29.390096,14.212817,83.655615,-0.000783,65.352231,55.720922,107.539073,83.642415,106.719719,83.386923,57.254397,80.420887,-0.000407,0.002416,32.000000,-235.795870,84.161666,-0.154835,14.597614,0.580675,559577.423436,1.017849,20.498117,8.903697,1.581074,0.037706,0.029038,120.494863,32.000000,131.404715,120.491542,121.515823,109.784979,32.000000,109.417744,66.545140,56.339290,63.903003,0.130849,57.267083,83.785642,89.362116,17.873418,22.997252,59.623109,26.466734
54.585730,64.985560,85.616001,108.460613,113.822006,111.743128,29.385491,14.222093,83.583009,-0.001046,65.411069,55.676918,107.544513,83.495253,106.717605,83.373056,57.272935,80.346094,-0.000320,0.002425,32.000000,-235.784463,84.311422,-0.154538,14.618464,0.563766,559057.203237,1.007379,19.919581,8.982550,1.560945,0.069436,0.087879,120.437255,32.000000,131.749221,120.217740,120.244789,110.120544,32.000000,109.493689,66.534178,56.354765,63.926831,0.130849,57.247621,83.785642,89.612569,17.873418,22.976111,59.615960,26.410241
54.471180,64.985285,85.728753,108.456731,114.147668,111.739231,29.404686,14.220381,83.686223,-0.001004,65.384985,55.772668,107.551185,83.582281,106.761294,83.423008,57.298227,80.322018,-0.000261,0.002432,32.000000,-235.790438,84.122403,-0.154660,14.629059,0.576624,559339.638160,1.015872,20.309788,8.971079,1.576194,0.081010,0.067339,120.246772,32.000000,131.753769,119.743951,119.850239,110.502845,32.000000,108.371625,66.546589,56.336960,63.931446,0.130849,57.276631,83.785642,89.638455,17.873418,22.975578,59.611790,26.388598
54.856487,65.004261,85.705193,108.465603,114.219396,111.735176,29.410991,14.223377,83.633815,-0.000834,65.304606,55.688761,107.558106,83.611052,106.763449,83.410522,57.287279,80.403370,-0.000260,0.002431,32.000000,-235.784490,84.143837,-0.154573,14.612589,0.569203,559084.914182,1.012260,20.143219,8.898772,1.568469,0.041716,0.034855,120.467062,32.000000,131.631412,119.549800,121.639626,110.809069,32.000000,108.299765,66.540513,56.337137,63.918494,0.130849,57.279012,83.785642,89.443810,17.873418,23.005146,59.618399,26.279574
54.337660,64.999311,85.687962,108.466713,113.892423,111.747089,29.372926,14.218811,83.641016,-0.001018,65.313872,55.717819,107.578961,83.593272,106.805022,83.377108,57.323235,80.415127,-0.000260,0.002441,32.000000,-235.788729,84.192134,-0.154633,14.600735,0.573261,559070.696110,1.013917,20.253574,8.856165,1.573837,0.152924,0.077916,120.995754,32.000000,131.074201,119.323682,123.421925,111.137614,32.000000,108.512887,66.583625,56.361379,63.921153,0.130849,57.287988,83.785642,89.493434,17.873418,23.005176,59.602722,26.351400
55.130828,64.999311,85.780913,108.466713,113.368693,111.735207,29.357927,14.222378,83.617616,-0.001141,65.301071,55.652838,107.591782,83.619677,106.755786,83.337160,57.287898,80.343278,-0.000374,0.002419,32.000000,-235.785489,84.093564,-0.154670,14.626489,0.564096,558899.624550,1.005838,19.901132,8.925607,1.562353,0.057183,0.062602,121.198282,32.000000,130.892535,119.700806,124.889051,110.546029,32.000000,108.432779,66.556654,56.325217,63.926213,0.130849,57.313400,83.785642,89.244657,17.873418,22.997443,59.616264,26.427702
