OSU 80 Ton Compressor Load Stand
54.698060,64.988035,85.658582,108.461722,112.986204,111.733676,29.389169,14.225946,83.576238,-0.000916,65.325977,55.667451,107.551916,83.682297,106.731386,83.388481,57.242028,80.419324,-0.000548,0.002433,32.000000,-235.779955,84.263227,-0.154668,14.645660,0.577129,559148.740851,1.017882,20.396775,8.898100,1.576953,0.038223,0.056859,121.407029,32.000000,130.673007,120.212026,124.915060,110.062050,32.000000,108.838788,66.539023,56.341111,63.912883,0.130849,57.234813,83.785642,89.853300,17.873418,22.979780,59.618448,26.429023
54.722093,64.978685,85.705766,108.457563,112.908965,111.725534,29.363783,14.219524,83.626203,-0.000899,65.376306,55.710735,107.603557,83.546842,106.722212,83.409276,57.334473,80.345647,-0.000723,0.002419,32.000000,-235.789491,84.166742,-0.154925,14.636035,0.557971,558745.343406,1.002091,19.632943,8.881785,1.555952,0.074916,0.087842,120.972911,32.000000,131.158512,120.185618,123.258831,110.076572,32.000000,109.422715,66.550250,56.361756,63.924781,0.130849,57.274386,83.785642,89.565274,17.873418,22.965075,59.600991,26.278180
54.824680,64.967135,85.549583,108.454790,113.239752,111.770203,29.388102,14.219239,83.682466,-0.001128,65.315750,55.713211,107.558254,83.535464,106.766382,83.381611,57.311665,80.428778,-0.000792,0.002445,32.000000,-235.785678,84.087977,-0.154696,14.599895,0.565963,559049.710402,1.009755,20.037379,8.982324,1.566026,0.052572,0.037241,120.540698,32.000000,131.535499,120.512559,121.413887,109.722182,32.000000,109.372773,66.568583,56.365130,63.954393,0.130849,57.273409,83.785642,89.668281,17.873418,22.964924,59.619185,26.304005
55.049084,64.967135,85.702029,108.454790,113.647491,111.814982,29.371262,14.220951,83.638907,-0.001051,65.329314,55.740914,107.520563,83.551368,106.730632,83.404673,57.304392,80.434245,-0.000792,0.002450,32.000000,-235.788719,84.284175,-0.154690,14.606898,0.566395,558782.358515,1.010038,20.004877,8.836914,1.566200,0.047519,0.039131,120.312486,32.000000,131.656384,120.251561,119.804953,109.978747,32.000000,108.846667,66.556983,56.356340,63.928787,0.130849,57.265922,83.785642,89.329118,17.873418,22.946658,59.617002,26.443403
55.115983,64.964935,85.690364,108.450353,113.840463,111.823100,29.378715,14.213959,83.683397,-0.000757,65.297082,55.615667,107.488161,83.634259,106.744349,83.384316,57.307431,80.382525,-0.000707,0.002460,32.000000,-235.798007,84.065402,-0.154548,14.602833,0.563153,558984.690303,1.007483,19.894590,8.919480,1.560421,0.069444,0.090004,120.164387,32.000000,131.992343,119.556903,119.688708,110.761979,32.000000,108.608738,66.562179,56.377205,63.936399,0.130849,57.200188,83.785642,90.025760,17.873418,22.942981,59.611947,26.418898
54.406355,64.951459,85.695010,108.447858,113.781343,111.839238,29.466738,14.227088,83.712706,-0.000875,65.262909,55.737791,107.611170,83.589967,106.786342,83.434441,57.315236,80.416875,-0.000621,0.002468,32.000000,-235.781927,84.077062,-0.154379,14.563468,0.559889,559106.235281,1.003913,19.679097,8.930682,1.556829,0.042860,0.044636,120.735634,32.000000,131.472691,119.465534,122.218059,110.755288,32.000000,108.395557,66.584897,56.385864,63.920739,0.130849,57.256641,83.785642,89.822430,17.873418,22.921662,59.612626,26.391606
54.665991,64.952834,85.699452,108.445085,113.516763,111.839272,29.388879,14.212104,83.623848,-0.001061,65.254250,55.712898,107.544534,83.576777,106.753838,83.406256,57.278635,80.355694,-0.000564,0.002442,32.000000,-235.797567,84.184284,-0.154393,14.544637,0.558292,559100.993942,1.002376,19.612785,8.890471,1.554728,0.051330,0.086641,121.011468,32.000000,130.991391,119.350490,123.688846,110.864519,32.000000,108.098788,66.595029,56.357318,63.937502,0.130849,57.261706,83.785642,89.279557,17.873418,22.921319,59.611858,26.407820
54.849521,64.952834,85.750857,108.445085,113.253705,111.814867,29.345659,14.217526,83.618157,-0.000777,65.328265,55.671377,107.561267,83.719063,106.772185,83.380550,57.292375,80.542967,-0.000566,0.002430,32.000000,-235.790341,84.168170,-0.154429,14.553003,0.577407,559520.287908,1.013931,20.282433,8.907356,1.575092,0.079071,0.064389,121.358683,32.000000,130.779251,119.721494,124.930297,110.583167,32.000000,108.605397,66.587574,56.361158,63.963672,0.130849,57.281240,83.785642,89.487278,17.873418,22.923133,59.602358,26.306279
54.280624,64.955584,85.731574,108.446194,113.119334,111.782281,29.371922,14.217669,83.678282,-0.000718,65.355307,55.692474,107.578439,83.634217,106.736456,83.513031,57.300490,80.421821,-0.000683,0.002409,32.000000,-235.789871,84.269471,-0.154473,14.575112,0.571786,559463.386606,1.011280,20.033084,8.899976,1.567692,0.042047,0.039189,121.294572,32.000000,130.778661,120.101288,125.060752,110.070192,32.000000,109.186634,66.558914,56.359982,63.954171,0.130849,57.245562,83.785642,89.647731,17.873418,22.927107,59.616461,26.360718
55.252413,64.976485,85.810087,108.447581,113.179223,111.774151,29.368625,14.223520,83.610586,-0.001032,65.366785,55.589329,107.546710,83.679218,106.707469,83.435600,57.309630,80.516475,-0.000858,0.002411,32.000000,-235.785167,84.256396,-0.154476,14.566510,0.567575,559217.601118,1.008799,19.856401,9.020781,1.563384,0.044201,0.057217,120.941581,32.000000,131.092843,120.439049,122.644581,109.590698,32.000000,109.032132,66.548981,56.380294,63.961569,0.130849,57.300158,83.785642,89.212463,17.873418,22.959475,59.595218,26.629389
54.709087,64.981160,85.750231,108.448967,113.350035,111.750307,29.379625,14.223663,83.670873,-0.000873,65.406424,55.735016,107.554722,83.628629,106.727430,83.437536,57.321286,80.392229,-0.001004,0.002398,32.000000,-235.785352,84.085711,-0.154475,14.566615,0.580342,559340.257477,1.019302,20.408303,8.925657,1.579414,0.062836,0.071939,120.462255,32.000000,131.577173,120.466155,121.103200,109.826303,32.000000,109.530081,66.523631,56.393436,63.953491,0.130849,57.252607,83.785642,89.796511,17.873418,22.959309,59.621388,26.475244
54.977028,64.981160,85.803092,108.448967,113.592470,111.726531,29.391512,14.220951,83.661134,-0.000719,65.364383,55.674639,107.519749,83.658543,106.743347,83.421297,57.333303,80.408127,-0.001092,0.002390,32.000000,-235.787736,84.235553,-0.154767,14.587517,0.557905,558797.985509,0.999570,19.493772,8.984506,1.553056,0.036189,0.026179,120.311952,32.000000,131.788991,119.959242,119.712948,110.242098,32.000000,108.952011,66.529465,56.403558,63.980460,0.130849,57.300525,83.785642,89.409725,17.873418,22.966475,59.611042,26.424548
55.195736,64.977035,85.675644,108.449244,113.743650,111.742480,29.385375,14.219524,83.664774,-0.000945,65.326766,55.688969,107.530311,83.670492,106.747556,83.459963,57.321178,80.481137,-0.001179,0.002386,32.000000,-235.788835,84.153526,-0.154889,14.624233,0.570206,558945.825373,1.009989,20.019880,8.883592,1.567386,0.085369,0.067406,120.218738,32.000000,131.743787,119.699324,120.214983,110.613068,32.000000,108.355034,66.525121,56.400427,63.965922,0.130849,57.260475,83.785642,89.887290,17.873418,22.959882,59.612311,26.360058
54.272508,64.978960,85.782307,108.448690,113.770411,111.742409,29.415070,14.218240,83.688168,-0.001081,65.315120,55.789370,107.567733,83.665945,106.789801,83.354209,57.316079,80.381745,-0.001208,0.002388,32.000000,-235.791759,84.115857,-0.154774,14.601784,0.563486,558659.543281,1.003921,19.762245,8.883001,1.560708,0.130038,0.061446,120.694886,32.000000,131.376032,119.402552,122.117706,110.933696,32.000000,108.315528,66.535190,56.418632,63.965041,0.130849,57.285857,83.785642,89.942795,17.873418,22.962730,59.613707,26.379280
54.825364,64.995461,85.754172,108.452017,113.697203,111.715408,29.387451,14.218383,83.677524,-0.000931,65.376200,55.771158,107.556980,83.588113,106.793359,83.412698,57.286347,80.458938,-0.001208,0.002371,32.000000,-235.787846,84.310811,-0.154733,14.607527,0.554919,558645.297338,0.999855,19.548533,8.947582,1.552215,0.041300,0.045761,121.019814,32.000000,130.960328,119.383000,123.917243,110.978906,32.000000,108.157518,66.482249,56.387819,63.949751,0.130849,57.249468,83.785642,89.443644,17.873418,22.962581,59.613265,26.416110
54.691910,64.995461,85.795724,108.452017,113.564443,111.654368,29.362403,14.219239,83.738525,-0.001004,65.391729,55.699404,107.615625,83.662703,106.758969,83.424800,57.251587,80.566716,-0.001210,0.002365,32.000000,-235.788793,84.247057,-0.154699,14.633071,0.580064,559145.368752,1.017675,20.439545,8.881263,1.580585,0.083657,0.064984,121.189195,32.000000,130.738102,119.938316,125.246128,110.333100,32.000000,108.694265,66.474989,56.382158,63.978371,0.130849,57.291037,83.785642,89.633767,17.873418,22.988312,59.603361,26.299897
55.183521,65.004261,85.779122,108.456453,113.450795,111.621695,29.364669,14.220095,83.675314,-0.001190,65.343688,55.673458,107.571476,83.650998,106.748186,83.446843,57.304684,80.425880,-0.001126,0.002354,32.000000,-235.784822,84.273692,-0.155045,14.654288,0.565671,558806.702730,1.007074,19.922257,8.966467,1.564133,0.070107,0.053043,121.397532,32.000000,130.842439,120.230088,124.515195,110.114400,32.000000,109.136058,66.463280,56.417543,63.985916,0.130849,57.239208,83.785642,90.081657,17.873418,23.002062,59.607600,26.286250
54.648396,64.984460,85.821580,108.450631,113.426447,111.621556,29.465570,14.223948,83.647460,-0.001055,65.395197,55.666103,107.553635,83.763493,106.681771,83.381756,57.277860,80.401166,-0.001039,0.002369,32.000000,-235.783264,84.322740,-0.154877,14.656386,0.568252,558648.458989,1.010104,20.050730,9.078615,1.568710,0.111253,0.032446,120.675006,32.000000,131.248268,120.323860,122.349371,109.716850,32.000000,109.320628,66.426655,56.406200,63.973511,0.130849,57.296924,83.785642,89.686776,17.873418,22.971130,59.605082,26.289185
54.800195,64.981160,85.782507,108.448690,113.439441,111.580101,29.378913,14.215243,83.707236,-0.000898,65.426249,55.708079,107.578231,83.713191,106.748583,83.480128,57.311114,80.436046,-0.001011,0.002375,32.000000,-235.791149,84.208308,-0.154731,14.636691,0.555056,558122.493493,0.999797,19.587446,8.924379,1.554434,0.076971,0.056133,120.507266,32.000000,131.531230,120.592103,120.800945,109.726139,32.000000,109.189875,66.392440,56.394768,64.003579,0.130849,57.249418,83.785642,89.731955,17.873418,22.971020,59.601571,26.406132
54.775259,64.981160,85.850205,108.448690,113.392902,111.595617,29.395897,14.220238,83.725469,-0.001126,65.424812,55.749297,107.529979,83.786373,106.749213,83.413086,57.355985,80.396966,-0.001098,0.002371,32.000000,-235.787794,84.275466,-0.154395,14.654419,0.568616,558432.280437,1.007129,20.081671,8.933442,1.570432,0.054710,0.068604,120.209188,32.000000,131.817691,119.840071,119.415237,110.499705,32.000000,108.854820,66.386848,56.408089,63.984577,0.130849,57.310356,83.785642,89.598858,17.873418,22.965734,59.610511,26.388084
54.101358,65.003161,85.698973,108.450631,113.353416,111.613242,29.395958,14.217526,83.747763,-0.001129,65.425226,55.792555,107.532969,83.661969,106.731514,83.453238,57.306283,80.360953,-0.001185,0.002357,32.000000,-235.787883,84.202597,-0.154601,14.665303,0.564874,558069.005556,1.006620,19.932168,8.925254,1.565369,0.041036,0.063334,120.249958,32.000000,131.908151,119.559470,120.584778,110.678222,32.000000,108.602998,66.400402,56.390174,63.978726,0.130849,57.247695,83.785642,89.935316,17.873418,23.000055,59.614406,26.466294
54.774310,65.024337,85.876755,108.459781,113.451694,111.645760,29.376805,14.225518,83.632033,-0.000876,65.400345,55.721765,107.572668,83.734232,106.772459,83.486166,57.296994,80.344458,-0.001273,0.002331,32.000000,-235.786284,84.141898,-0.154609,14.621217,0.565871,558062.179382,1.006685,19.956164,8.852297,1.567317,0.072640,0.074041,120.845996,32.000000,131.114939,119.480288,122.643416,110.739289,32.000000,107.964832,66.386606,56.390129,63.964076,0.130849,57.318368,83.785642,89.647219,17.873418,23.033190,59.626453,26.431004
54.471153,65.048813,85.776880,108.465326,113.700558,111.674314,29.378930,14.221665,83.748960,-0.000903,65.409416,55.758034,107.589485,83.693676,106.765821,83.528273,57.260302,80.496500,-0.001361,0.002284,32.000000,-235.785383,84.429120,-0.154402,14.613664,0.579922,558645.893326,1.020783,20.629835,8.876109,1.584045,0.057297,0.070761,121.086465,32.000000,130.972322,119.438695,123.831704,110.949978,32.000000,108.343374,66.363818,56.371284,63.984928,0.130849,57.286937,83.785642,89.473257,17.873418,23.033362,59.611308,26.379500
55.464204,65.048813,85.795873,108.465326,113.920335,111.678345,29.360868,14.222093,83.706404,-0.001011,65.395572,55.737507,107.596388,83.688884,106.787456,83.479155,57.295511,80.547207,-0.001392,0.002282,32.000000,-235.787906,84.182363,-0.154659,14.630947,0.567892,558503.328646,1.007928,20.000253,8.873538,1.567829,0.059079,0.052045,121.273888,32.000000,130.880977,119.783244,125.392174,110.356711,32.000000,109.012818,66.345636,56.363848,63.976396,0.130849,57.282605,83.785642,89.125179,17.873418,23.071921,59.606095,26.453454
54.994812,65.037812,85.676741,108.461999,114.015618,111.657780,29.367204,14.229228,83.667613,-0.000781,65.396334,55.848278,107.587163,83.723098,106.685500,83.413765,57.266800,80.496718,-0.001392,0.002306,32.000000,-235.780770,84.248399,-0.154746,14.644926,0.574350,558923.564677,1.014389,20.317127,9.019492,1.574721,0.069797,0.069291,121.371324,32.000000,130.714071,120.299023,124.338348,109.811869,32.000000,108.949094,66.316791,56.386112,63.962538,0.130849,57.261999,83.785642,90.069583,17.873418,23.055039,59.612635,26.272457
54.709617,65.017187,85.855226,108.456453,113.915729,111.661727,29.388199,14.220095,83.732681,-0.000594,65.436694,55.595001,107.604188,83.692595,106.701753,83.475528,57.319206,80.457059,-0.001393,0.002307,32.000000,-235.792034,84.390677,-0.154581,14.616024,0.549755,558344.288974,0.994944,19.363904,9.020687,1.546869,0.050558,0.036381,120.557512,32.000000,131.307221,120.421520,121.989525,109.819609,32.000000,109.296096,66.304222,56.370440,63.972324,0.130849,57.305775,83.785642,89.688841,17.873418,23.023054,59.623916,26.453014
54.636246,65.021862,85.696013,108.454235,113.669764,111.690793,29.368905,14.219239,83.628205,-0.000901,65.454993,55.733841,107.528013,83.691087,106.712226,83.510038,57.326859,80.512521,-0.001481,0.002308,32.000000,-235.789448,84.116530,-0.154711,14.608707,0.558711,558533.899245,1.003927,19.801831,9.013151,1.557906,0.063501,0.081715,120.373375,32.000000,131.708757,120.269685,120.574614,109.911842,32.000000,109.588681,66.278931,56.362982,63.969469,0.130849,57.255605,83.785642,89.742226,17.873418,23.023175,59.610727,26.271723
55.001268,65.021862,85.870120,108.454235,113.431567,111.711791,29.360141,14.216670,83.738245,-0.000956,65.420625,55.718277,107.522973,83.740555,106.787163,83.456131,57.311714,80.454776,-0.001568,0.002311,32.000000,-235.797098,84.309588,-0.154516,14.617572,0.569433,558560.082808,1.008981,20.055397,8.932259,1.569289,0.067371,0.055891,120.191505,32.000000,131.820809,119.709877,119.489019,110.336877,32.000000,108.628972,66.301570,56.375347,63.984951,0.130849,57.313268,83.785642,89.477105,17.873418,23.030629,59.614130,26.453601
55.329228,65.028187,85.772127,108.453681,113.338348,111.744440,29.387531,14.217526,83.744821,-0.000795,65.366591,55.818545,107.533788,83.674040,106.735915,83.507999,57.299324,80.505584,-0.001567,0.002290,32.000000,-235.785096,84.117591,-0.154442,14.613612,0.569306,558735.748670,1.011420,20.130789,8.964439,1.568483,0.038759,0.030252,120.298754,32.000000,131.785695,119.591538,120.664616,110.616325,32.000000,108.149785,66.272067,56.365314,63.944655,0.130849,57.222958,83.785642,89.968904,17.873418,23.040689,59.608701,26.429463
54.438208,65.034512,85.850987,108.458394,113.405533,111.736220,29.384824,14.219667,83.769843,-0.000946,65.313969,55.799082,107.537112,83.586461,106.782220,83.481782,57.290478,80.541679,-0.001569,0.002294,32.000000,-235.788529,84.125442,-0.154377,14.578574,0.562720,558679.558728,1.004480,19.779685,8.938112,1.561239,0.076364,0.059813,120.884205,32.000000,131.114085,119.323653,123.012764,110.990689,32.000000,108.247981,66.290557,56.346066,63.941312,0.130849,57.301497,83.785642,89.894017,17.873418,23.050779,59.614091,26.378620
54.695895,65.029837,85.803019,108.458672,113.606727,111.719945,29.384483,14.223092,83.735514,-0.001120,65.349056,55.765958,107.597098,83.700975,106.816021,83.499874,57.266755,80.475727,-0.001512,0.002279,32.000000,-235.784776,84.316336,-0.154445,14.554813,0.553613,558706.657680,0.997264,19.472070,8.986993,1.550214,0.062946,0.061059,121.132021,32.000000,130.931755,119.529846,124.116861,110.641577,32.000000,108.332385,66.287201,56.352371,63.980882,0.130849,57.280384,83.785642,89.677710,17.873418,23.051022,59.617317,26.424548
54.751330,65.029837,85.938352,108.458672,113.775221,111.687504,29.364189,14.225518,83.762946,-0.000948,65.381048,55.778943,107.585450,83.791979,106.760189,83.543371,57.269372,80.498068,-0.001512,0.002289,32.000000,-235.781694,84.214993,-0.154503,14.584920,0.577949,559165.315133,1.015389,20.334677,9.021752,1.577035,0.040025,0.032674,121.319290,32.000000,130.667736,119.943606,125.522731,110.122061,32.000000,108.670243,66.272483,56.331572,63.957567,0.130849,57.334843,83.785642,89.683952,17.873418,23.043934,59.615153,26.412956
55.267453,65.018287,85.845996,108.457840,113.900724,111.707705,29.363177,14.221808,83.756130,-0.000905,65.490640,55.782055,107.585137,83.688598,106.725255,83.490604,57.306238,80.434448,-0.001563,0.002308,32.000000,-235.785568,84.354373,-0.154619,14.575322,0.571701,558990.912116,1.009949,20.081267,8.998119,1.568729,0.100116,0.050273,121.342204,32.000000,130.895404,120.202901,123.776072,109.985831,32.000000,109.153773,66.284242,56.364982,63.974920,0.130849,57.243616,83.785642,89.861185,17.873418,23.026056,59.597057,26.275098
54.316672,65.027637,85.945883,108.455899,113.915110,111.721411,29.397338,14.219524,83.789967,-0.001178,65.485738,55.721456,107.599693,83.668045,106.735852,83.408461,57.323158,80.496482,-0.001564,0.002282,32.000000,-235.788016,84.286663,-0.154514,14.553738,0.571018,558793.683589,1.009222,20.027875,9.011547,1.569612,0.050880,0.036402,120.476538,32.000000,131.382057,120.423547,121.920724,109.780423,32.000000,109.326313,66.276168,56.368621,63.977081,0.130849,57.342881,83.785642,89.999171,17.873418,23.040806,59.608377,26.451767
54.912672,65.032587,85.780384,108.455344,113.857188,111.753771,29.399904,14.217669,83.792034,-0.001141,65.448299,55.810891,107.545689,83.743838,106.726742,83.428119,57.328056,80.497402,-0.001565,0.002320,32.000000,-235.793641,84.248424,-0.154596,14.538317,0.557458,558525.654841,0.998972,19.521195,8.928982,1.553283,0.041754,0.034640,120.396046,32.000000,131.633406,120.387842,120.173418,109.871180,32.000000,109.116792,66.264126,56.342938,63.980687,0.130849,57.277780,83.785642,89.450369,17.873418,23.041001,59.618418,26.415157
54.355507,65.032587,85.811391,108.455344,113.699700,111.770122,29.377944,14.216956,83.764680,-0.000992,65.369187,55.724573,107.556964,83.741820,106.750367,83.393832,57.326814,80.478895,-0.001564,0.002322,32.000000,-235.794518,84.306774,-0.154451,14.562156,0.583288,559074.435426,1.017315,20.445428,8.956622,1.582311,0.062431,0.053595,120.188310,32.000000,131.846678,119.603499,119.378692,110.552738,32.000000,108.569740,66.239689,56.336345,63.954797,0.130849,57.281862,83.785642,89.972534,17.873418,23.048960,59.605092,26.354922
54.573255,65.016912,85.723661,108.450353,113.567729,111.737712,29.378476,14.218240,83.798325,-0.001185,65.260038,55.858244,107.537762,83.701343,106.747455,83.469272,57.346857,80.533233,-0.001652,0.002291,32.000000,-235.787497,84.129073,-0.154604,14.582429,0.566849,558917.256968,1.005321,19.875464,8.952385,1.562124,0.046203,0.039414,120.362588,32.000000,131.640254,119.494024,121.241001,110.757909,32.000000,108.292945,66.227053,56.331993,63.937906,0.130849,57.247077,83.785642,89.714078,17.873418,23.024642,59.619303,26.313763
55.296639,64.992711,85.912996,108.446749,113.537863,111.721469,29.433582,14.219096,83.756361,-0.001297,65.172227,55.726713,107.569910,83.661255,106.793174,83.473877,57.306045,80.458672,-0.001797,0.002292,32.000000,-235.785002,84.262740,-0.154691,14.557567,0.580235,559296.002863,1.017639,20.412771,8.940336,1.578706,0.059045,0.067509,120.936680,32.000000,130.993605,119.340568,123.139042,110.849356,32.000000,108.223001,66.237846,56.324778,63.941294,0.130849,57.328402,83.785642,89.280580,17.873418,22.986919,59.616087,26.450373
54.620944,64.947334,85.763404,108.436767,113.639093,111.692794,29.384385,14.228229,83.740325,-0.001093,65.155474,55.733410,107.580934,83.701545,106.747708,83.549831,57.283120,80.624842,-0.001853,0.002270,32.000000,-235.781278,84.307932,-0.154449,14.571545,0.572537,558953.726552,1.012794,20.186609,8.959311,1.570800,0.071737,0.116063,121.144103,32.000000,130.974371,119.487851,124.433007,110.678795,32.000000,108.515827,66.211896,56.340275,63.957416,0.130849,57.292368,83.785642,89.725380,17.873418,22.986867,59.601424,26.346632
55.341402,64.947334,85.905758,108.436767,113.694114,111.664271,29.354842,14.220095,83.799854,-0.000899,65.145395,55.803246,107.551734,83.746264,106.765425,83.552290,57.306153,80.510928,-0.001853,0.002257,32.000000,-235.785314,84.318234,-0.154493,14.620430,0.558454,558542.376300,0.996054,19.467727,8.946578,1.553675,0.044404,0.034640,121.362877,32.000000,130.684389,120.026720,125.367559,109.941288,32.000000,108.773437,66.210447,56.329108,63.956865,0.130849,57.318936,83.785642,89.246500,17.873418,22.915648,59.609803,26.329464
55.178853,64.897008,85.846844,108.422349,113.703189,111.706144,29.395585,14.224376,83.792204,-0.001047,65.202701,55.859182,107.600553,83.773057,106.727959,83.553638,57.295317,80.574955,-0.001795,0.002254,32.000000,-235.785295,84.420411,-0.154544,14.639969,0.572050,558740.750329,1.011017,20.071018,9.088782,1.570156,0.064818,0.044701,121.055573,32.000000,130.881579,120.354734,123.489506,109.860290,32.000000,109.047958,66.211217,56.343806,63.981220,0.130849,57.314507,83.785642,90.253794,17.873418,22.836464,59.603430,26.310461
54.381060,64.876933,85.851052,108.410704,113.710191,111.770274,29.372801,14.222807,83.793739,-0.000944,65.214476,55.903745,107.559245,83.755827,106.720021,83.465038,57.298441,80.547757,-0.001794,0.002242,32.000000,-235.791618,84.350967,-0.154486,14.647889,0.554509,558166.289417,0.997198,19.379591,8.984000,1.552287,0.071374,0.058420,120.469609,32.000000,131.537212,120.309698,121.293065,109.864693,32.000000,109.578002,66.198317,56.330753,63.959661,0.130849,57.294119,83.785642,89.971152,17.873418,22.804345,59.615261,26.405986
54.871775,64.878033,85.791956,108.409040,113.767400,111.770274,29.379582,14.218668,83.781756,-0.000681,65.194566,55.779890,107.489760,83.782845,106.704962,83.558034,57.351073,80.497748,-0.001794,0.002240,32.000000,-235.787561,84.350255,-0.154661,14.638369,0.556964,558411.727783,0.999307,19.484661,9.040795,1.555792,0.034058,0.031864,120.347697,32.000000,131.705465,120.129925,120.086797,109.968334,32.000000,108.964833,66.202135,56.348957,63.975942,0.130849,57.332823,83.785642,89.594799,17.873418,22.803476,59.594136,26.522860
54.562209,64.878033,85.812423,108.409040,113.904000,111.786430,29.378646,14.223520,83.720252,-0.000821,65.187693,55.780681,107.510553,83.756867,106.751250,83.586518,57.353354,80.549776,-0.001793,0.002243,32.000000,-235.785003,84.359349,-0.154615,14.649882,0.576559,559117.469339,1.016866,20.232381,9.018152,1.578694,0.057012,0.085878,120.153422,32.000000,131.788661,119.603565,119.472140,110.405023,32.000000,108.247360,66.237696,56.338546,63.958981,0.130849,57.276603,83.785642,89.842500,17.873418,22.804332,59.614474,26.417431
55.483819,64.872257,85.938299,108.407654,114.011881,111.809582,29.376284,14.219810,83.793521,-0.000988,65.068833,55.862737,107.532743,83.762291,106.744021,83.544345,57.334490,80.483545,-0.001793,0.002238,32.000000,-235.786255,84.242733,-0.154504,14.651823,0.563991,558745.495053,1.006578,19.760207,8.929615,1.563499,0.061652,0.068291,120.463959,32.000000,131.644683,119.324692,121.689048,110.954515,32.000000,108.402726,66.205116,56.361253,63.966174,0.130849,57.317423,83.785642,89.689695,17.873418,22.794427,59.609754,26.396448
54.162937,64.866757,85.817663,108.402940,114.022309,111.817705,29.403615,14.220523,83.787697,-0.000793,65.094355,55.800750,107.530861,83.750444,106.795061,83.580425,57.309038,80.603261,-0.001794,0.002213,32.000000,-235.786361,84.360757,-0.154654,14.622791,0.571525,558986.061302,1.013080,20.058391,8.964688,1.572745,0.051348,0.035566,120.999787,32.000000,131.086683,119.290803,123.447402,110.907643,32.000000,108.095965,66.211062,56.329309,63.950533,0.130849,57.283346,83.785642,90.121963,17.873418,22.784924,59.617002,26.426602
54.746567,64.848607,85.859492,108.397672,113.852415,111.813707,29.402327,14.223377,83.765055,-0.000809,65.069424,55.745127,107.519149,83.785597,106.740358,83.514502,57.311924,80.603830,-0.001793,0.002204,32.000000,-235.787113,84.291822,-0.154423,14.583766,0.550981,558645.735835,0.994726,19.168652,8.936000,1.548889,0.084363,0.064343,121.183024,32.000000,130.733590,119.748249,124.674081,110.491735,32.000000,108.163096,66.206281,56.297897,63.943365,0.130849,57.318664,83.785642,89.381460,17.873418,22.783984,59.615153,26.387497
54.565487,64.848607,85.799825,108.397672,113.546109,111.857178,29.366169,14.218668,83.747761,-0.001100,65.134187,55.786225,107.542094,83.727872,106.708020,83.536684,57.294762,80.537089,-0.001794,0.002205,32.000000,-235.790839,84.221033,-0.154416,14.609730,0.582695,559433.697567,1.020731,20.433626,9.047383,1.584435,0.071453,0.061883,121.266535,32.000000,130.801004,120.029785,124.939704,110.133863,32.000000,109.026183,66.166572,56.299051,63.953085,0.130849,57.273749,83.785642,89.830387,17.873418,22.754576,59.615281,26.350006
54.768519,64.848882,85.888800,108.389354,113.367851,111.930474,29.401715,14.218383,83.778529,-0.000903,65.203706,55.795523,107.593005,83.698224,106.697717,83.487668,57.324139,80.537293,-0.001795,0.002218,32.000000,-235.790633,84.391901,-0.154677,14.607317,0.570355,559071.381113,1.008658,19.851232,9.044907,1.568308,0.050733,0.045694,120.886913,32.000000,131.158025,120.212568,123.194646,109.776762,32.000000,109.331377,66.167453,56.329890,63.957575,0.130849,57.295359,83.785642,89.540631,17.873418,22.753938,59.607275,26.435039
55.276437,64.854107,85.820761,108.387967,113.528002,111.971117,29.382220,14.219810,83.738443,-0.000772,65.269873,55.745295,107.542430,83.777951,106.728254,83.570259,57.315576,80.548351,-0.001853,0.002229,32.000000,-235.785108,84.415192,-0.154494,14.590769,0.573137,559421.012962,1.014005,20.025801,9.014174,1.572419,0.126718,0.053204,120.431859,32.000000,131.480199,120.512650,121.158279,109.507330,32.000000,109.255440,66.144416,56.356350,63.973319,0.130849,57.285324,83.785642,89.289319,17.873418,22.761041,59.613884,26.348319
54.813167,64.886833,85.893748,108.389354,113.977703,111.943688,29.397117,14.220381,83.745224,-0.001021,65.309243,55.714515,107.483464,83.711967,106.710199,83.499119,57.321056,80.453263,-0.002026,0.002220,32.000000,-235.790929,84.178366,-0.154303,14.560399,0.569934,559617.299465,1.009286,19.830373,8.984943,1.568215,0.063308,0.052868,120.253515,32.000000,131.794861,120.007927,119.579640,110.148629,32.000000,108.777039,66.138842,56.329622,63.947830,0.130849,57.298121,83.785642,89.978278,17.873418,22.760010,59.612527,26.295054
55.112676,64.886833,85.838233,108.389354,114.380221,111.971872,29.409160,14.217241,83.729663,-0.001136,65.348999,55.788046,107.491142,83.696756,106.686050,83.474792,57.323982,80.512482,-0.002201,0.002211,32.000000,-235.791118,84.381133,-0.154378,14.575217,0.557336,559577.891625,1.000057,19.348428,9.001444,1.552574,0.035097,0.029872,120.076288,32.000000,131.982079,119.458621,119.894024,110.650472,32.000000,108.509672,66.140225,56.308244,63.952823,0.130849,57.291729,83.785642,89.412925,17.873418,22.810306,59.615684,26.436140
54.611186,64.939634,85.918683,108.403772,114.433080,111.961814,29.386777,14.221094,83.793008,-0.000979,65.274347,55.766722,107.511579,83.681360,106.732779,83.558179,57.302855,80.496582,-0.002259,0.002212,32.000000,-235.786774,84.203717,-0.154461,14.572279,0.570868,559720.282185,1.008755,19.825361,8.927682,1.567028,0.069696,0.056714,120.643008,32.000000,131.392182,119.358092,122.014296,110.657518,32.000000,108.119194,66.139568,56.334152,63.943143,0.130849,57.279816,83.785642,89.235844,17.873418,22.892196,59.617504,26.481187
54.987447,64.968785,85.821659,108.409872,114.226457,111.964350,29.390830,14.224519,83.716838,-0.001116,65.306104,55.843406,107.527287,83.693104,106.723834,83.411989,57.333871,80.507353,-0.002201,0.002221,32.000000,-235.784004,84.258537,-0.154213,14.563808,0.562247,559697.781247,1.002526,19.537851,8.967287,1.557504,0.053220,0.046177,120.958249,32.000000,131.082099,119.278312,123.599426,110.950083,32.000000,108.131386,66.141871,56.314970,63.955948,0.130849,57.282373,83.785642,89.484703,17.873418,22.937352,59.608151,26.290505
54.463175,64.969610,85.854776,108.407654,113.761464,111.980787,29.382795,14.223948,83.752714,-0.001321,65.304883,55.780297,107.562114,83.680625,106.729658,83.490952,57.344002,80.478868,-0.002086,0.002229,32.000000,-235.781625,84.355045,-0.154210,14.558458,0.575944,560035.892482,1.013549,20.072732,8.976999,1.573280,0.036817,0.045494,121.263757,32.000000,130.831321,119.599630,125.066933,110.416105,32.000000,108.572177,66.116291,56.348138,63.966837,0.130849,57.281626,83.785642,89.484695,17.873418,22.937131,59.604414,26.305106
54.926576,64.969610,85.839697,108.407654,113.370650,111.980769,29.374910,14.223377,83.750509,-0.001188,65.331230,55.705005,107.537809,83.718389,106.699749,83.494456,57.294546,80.518944,-0.001970,0.002236,32.000000,-235.785802,84.268164,-0.154145,14.579098,0.565597,559825.002678,1.005837,19.739870,8.953715,1.560750,0.114527,0.052143,121.369707,32.000000,130.695438,120.103373,124.764041,109.965272,32.000000,108.818886,66.059946,56.315171,63.939497,0.130849,57.291597,83.785642,89.526084,17.873418,22.938205,59.620602,26.456683
54.478719,64.972635,85.872175,108.415417,113.283382,112.009237,29.367491,14.215529,83.756062,-0.001063,65.404064,55.699917,107.550881,83.663234,106.714431,83.554080,57.312148,80.537214,-0.001883,0.002271,32.000000,-235.791684,84.347768,-0.154362,14.609494,0.579347,560164.281972,1.016989,20.245635,8.923129,1.576382,0.049008,0.044935,120.757053,32.000000,131.276287,120.285177,122.308035,109.772885,32.000000,109.323135,66.071992,56.353088,63.974515,0.130849,57.248933,83.785642,89.609963,17.873418,22.942728,59.617730,26.472530
55.297309,64.977585,85.825662,108.419853,113.501852,112.045951,29.405485,14.215243,83.740904,-0.001350,65.379051,55.740728,107.526723,83.692800,106.720485,83.574493,57.370537,80.541499,-0.001854,0.002267,32.000000,-235.792461,84.358088,-0.154451,14.608786,0.566865,560025.523788,1.007767,19.799132,9.001363,1.562808,0.058182,0.057892,120.470851,32.000000,131.637332,120.342428,120.977208,109.700739,32.000000,109.286659,66.071246,56.349803,63.959732,0.130849,57.285627,83.785642,89.248230,17.873418,22.950275,59.617268,26.349493
54.579742,64.984735,85.871449,108.418190,113.824566,112.070280,29.446171,14.217384,83.679794,-0.001280,65.397700,55.758788,107.497524,83.690210,106.692839,83.526273,57.344849,80.490260,-0.001854,0.002277,32.000000,-235.787370,84.211917,-0.154555,14.610884,0.577357,560372.366100,1.017464,20.233635,8.996878,1.576252,0.062651,0.074142,120.201567,32.000000,131.723534,119.813735,119.470108,110.058579,32.000000,108.433146,66.071884,56.328093,63.945526,0.130849,57.267305,83.785642,89.727972,17.873418,22.950117,59.596624,26.272971
55.130097,64.984735,85.799182,108.418190,113.995798,112.086509,29.391037,14.220238,83.733477,-0.001003,65.381211,55.762779,107.558140,83.689312,106.762687,83.528638,57.372733,80.593018,-0.001853,0.002286,32.000000,-235.791236,84.357698,-0.154584,14.611881,0.556786,560003.378935,0.999847,19.451960,8.941565,1.552077,0.040337,0.027048,120.136959,32.000000,131.896292,119.493706,120.272550,110.667278,32.000000,108.466958,66.088777,56.357839,63.958567,0.130849,57.271895,83.785642,89.370809,17.873418,22.961173,59.624054,26.444797
54.695171,65.003436,85.902425,108.424844,113.912139,112.077183,29.411471,14.222664,83.763034,-0.000988,65.357003,55.775764,107.520259,83.748343,106.796781,83.459191,57.370869,80.546961,-0.001968,0.002292,32.000000,-235.788646,84.230903,-0.154770,14.626489,0.575126,560569.884029,1.013253,20.148172,8.930463,1.573321,0.061240,0.083285,120.688257,32.000000,131.331488,119.185946,122.378234,110.767368,32.000000,108.353264,66.108238,56.391447,63.977196,0.130849,57.227066,83.785642,89.754354,17.873418,22.990351,59.612203,26.353675
55.320745,65.008936,85.877976,108.424567,113.650004,112.101449,29.378276,14.219239,83.756340,-0.001090,65.323771,55.765516,107.541491,83.764820,106.705426,83.451039,57.323189,80.495544,-0.002199,0.002300,32.000000,-235.788465,84.256846,-0.154812,14.642172,0.560554,560300.246534,1.004084,19.619066,8.976340,1.556304,0.062028,0.067150,121.079922,32.000000,130.926778,119.430647,123.927174,110.677686,32.000000,108.021039,66.074231,56.345652,63.960812,0.130849,57.305624,83.785642,89.223954,17.873418,22.998975,59.604492,26.433205
54.878773,65.008386,85.796521,108.424567,113.400398,112.117965,29.388331,14.219667,83.717707,-0.000864,65.338970,55.807204,107.567741,83.730339,106.772698,83.342761,57.324318,80.492707,-0.002372,0.002320,32.000000,-235.788365,84.397754,-0.154560,14.611723,0.572188,560515.604671,1.012192,20.055563,8.945154,1.570567,0.069457,0.033224,121.265819,32.000000,130.764957,119.739979,125.193204,110.368080,32.000000,108.728911,66.103434,56.347783,63.974053,0.130849,57.276003,83.785642,89.923499,17.873418,22.999039,59.617582,26.400483
54.592038,65.008386,85.958333,108.424567,113.284334,112.134103,29.412639,14.225090,83.787524,-0.000699,65.414488,55.823185,107.574475,83.741471,106.723334,83.492257,57.318954,80.554937,-0.002545,0.002348,32.000000,-235.786220,84.275587,-0.154561,14.643352,0.556040,560415.892912,1.000883,19.460921,8.955918,1.552365,0.080249,0.067897,121.410797,32.000000,130.801618,120.016683,124.461221,109.968009,32.000000,109.229968,66.096742,56.358727,63.985448,0.130849,57.340260,83.785642,89.770670,17.873418,22.998239,59.612458,26.372677
55.130063,65.002336,85.895178,108.420963,113.397589,112.150293,29.367436,14.217384,83.679467,-0.000980,65.389259,55.817590,107.543186,83.728708,106.690807,83.434516,57.328266,80.487975,-0.002517,0.002344,32.000000,-235.793271,84.317481,-0.154333,14.667323,0.566871,560729.169800,1.009619,19.883836,8.952751,1.563383,0.070043,0.065789,120.618059,32.000000,131.197675,120.418881,122.170382,109.510798,32.000000,109.053776,66.084763,56.338172,63.967103,0.130849,57.291493,83.785642,89.634176,17.873418,22.988823,59.607816,26.560717
54.164570,64.996836,85.903147,108.421794,113.606282,112.142155,29.405548,14.221665,83.710225,-0.001003,65.418671,55.788247,107.502315,83.742451,106.756929,83.540822,57.390597,80.549717,-0.002381,0.002326,32.000000,-235.785055,84.438747,-0.154562,14.655888,0.575191,560974.879146,1.014797,20.159957,9.002792,1.574558,0.034489,0.035709,120.370368,32.000000,131.613588,120.469298,120.637808,109.728771,32.000000,109.222265,66.090666,56.352579,63.993846,0.130849,57.315984,83.785642,90.090542,17.873418,22.980239,59.609301,26.359324
54.707089,64.997661,85.919073,108.421794,113.797727,112.133861,29.400941,14.216813,83.789053,-0.000825,65.384305,55.840086,107.493487,83.773486,106.730979,83.514294,57.366612,80.557924,-0.002206,0.002339,32.000000,-235.795972,84.169741,-0.154557,14.657462,0.560209,560740.725742,1.005511,19.636701,8.945405,1.558046,0.063222,0.063509,120.102249,32.000000,131.908460,119.506035,119.350661,110.385763,32.000000,108.829189,66.090160,56.331401,63.983838,0.130849,57.294408,83.785642,89.369876,17.873418,22.980217,59.600283,26.293734
54.738244,64.997661,85.958829,108.421794,113.875879,112.142050,29.382740,14.224234,83.743847,-0.000989,65.394495,55.805922,107.547118,83.740615,106.740110,83.474288,57.360545,80.494988,-0.002089,0.002338,32.000000,-235.780356,84.327920,-0.154341,14.638133,0.584495,561069.788744,1.023946,20.562119,8.927402,1.585966,0.056948,0.043495,120.272627,32.000000,131.848527,119.523773,120.519337,110.513428,32.000000,108.237274,66.103061,56.337705,63.963608,0.130849,57.340233,83.785642,89.671642,17.873418,22.981489,59.618536,26.441202
55.092885,65.010586,85.849808,108.425676,113.779874,112.133741,29.396405,14.221808,83.815458,-0.001122,65.350814,55.756227,107.549918,83.746835,106.750475,83.518474,57.325407,80.469545,-0.002003,0.002340,32.000000,-235.787371,84.416537,-0.154291,14.646552,0.571210,560793.163937,1.012807,20.038307,8.957278,1.570529,0.033691,0.042429,120.845391,32.000000,131.078372,119.327514,122.728900,110.753008,32.000000,108.031035,66.097245,56.343630,63.957162,0.130849,57.308353,83.785642,89.551796,17.873418,23.001714,59.620562,26.422200
54.424933,65.017187,85.971592,108.432053,113.630988,112.149918,29.400690,14.224947,83.792284,-0.000915,65.368433,55.791692,107.579015,83.691901,106.770060,83.562521,57.338684,80.596748,-0.001974,0.002359,32.000000,-235.779151,84.313297,-0.154244,14.637713,0.571838,560830.550777,1.012870,20.008299,8.918162,1.570361,0.063873,0.053546,121.096680,32.000000,131.005858,119.192079,124.124748,111.044034,32.000000,108.306651,66.127767,56.369450,63.978276,0.130849,57.346376,83.785642,89.896751,17.873418,23.012109,59.601335,26.288158
54.434334,65.026812,85.892857,108.427894,113.427863,112.141751,29.426071,14.218383,83.784249,-0.000945,65.433745,55.793574,107.559416,83.778156,106.752823,83.423129,57.338952,80.497299,-0.001973,0.002379,32.000000,-235.794402,84.342464,-0.154206,14.626751,0.561166,560695.466729,1.005145,19.680566,8.935028,1.558274,0.049097,0.042446,121.280990,32.000000,130.770669,119.769291,125.343606,110.073911,32.000000,108.791126,66.081362,56.334730,63.973528,0.130849,57.293792,83.785642,89.211718,17.873418,23.012231,59.608711,26.411048
54.861329,65.026812,85.861409,108.427894,113.258861,112.166237,29.373300,14.221237,83.820935,-0.001196,65.424304,55.783595,107.591563,83.737944,106.704630,83.523118,57.306188,80.457547,-0.002031,0.002372,32.000000,-235.789581,84.390024,-0.154416,14.615369,0.579840,561113.513355,1.018826,20.330189,9.013065,1.579636,0.078583,0.049983,121.277158,32.000000,130.747637,120.157732,124.100464,109.784742,32.000000,109.019171,66.087988,56.325828,63.963586,0.130849,57.297432,83.785642,89.572864,17.873418,23.027448,59.619166,26.344430
54.553888,65.028462,85.936286,108.428449,113.364531,112.210898,29.383390,14.224804,83.802438,-0.001139,65.470767,55.949926,107.542767,83.774300,106.706306,83.599374,57.358901,80.626641,-0.002206,0.002399,32.000000,-235.786997,84.396365,-0.154409,14.630239,0.578845,561079.367501,1.017705,20.330723,8.941414,1.577917,0.087362,0.053143,120.526647,32.000000,131.341152,120.237519,121.812878,109.878915,32.000000,109.367337,66.094746,56.355443,63.978694,0.130849,57.314163,83.785642,89.418377,17.873418,23.030222,59.607482,26.383755
54.644401,65.020212,86.038488,108.428726,113.618236,112.214040,29.383207,14.222378,83.776967,-0.000893,65.415013,55.804067,107.516598,83.831579,106.714724,83.539580,57.345602,80.600219,-0.002381,0.002412,32.000000,-235.786473,84.510434,-0.154371,14.641831,0.568409,561045.868862,1.010976,19.919028,8.945629,1.565063,0.045651,0.044814,120.407670,32.000000,131.644040,120.326874,120.360976,109.795634,32.000000,109.245129,66.093976,56.341588,63.998514,0.130849,57.377889,83.785642,89.734843,17.873418,23.017522,59.607629,26.426088
54.662202,64.996561,85.844846,108.420963,113.886871,112.173943,29.392583,14.222378,83.852476,-0.001140,65.297689,55.916799,107.497690,83.699446,106.751901,83.551477,57.352274,80.598913,-0.002468,0.002438,32.000000,-235.785817,84.305344,-0.154318,14.619880,0.576749,561322.919565,1.017344,20.216854,9.014292,1.575255,0.058320,0.057840,120.110073,32.000000,131.814593,119.677299,119.250429,110.309910,32.000000,108.430823,66.080396,56.321521,63.970029,0.130849,57.333816,83.785642,89.679508,17.873418,23.017665,59.612616,26.408920
55.142377,64.996561,85.919559,108.420963,113.957615,112.180998,29.404177,14.222093,83.752003,-0.001259,65.238083,55.883214,107.513253,83.701281,106.745597,83.470843,57.337178,80.550961,-0.002496,0.002456,32.000000,-235.787906,84.313706,-0.154165,14.604485,0.575586,561306.818658,1.015492,20.121275,9.008637,1.574516,0.064313,0.050543,120.304975,32.000000,131.934483,119.401362,120.790883,110.698823,32.000000,108.421546,66.065871,56.323697,63.935406,0.130849,57.328823,83.785642,89.365250,17.873418,22.980714,59.609714,26.281628
54.564255,64.960810,85.862239,108.412922,113.736784,112.176757,29.377366,14.219239,83.772194,-0.001041,65.182270,55.877273,107.488215,83.752749,106.762708,83.454136,57.341945,80.659274,-0.002409,0.002460,32.000000,-235.787318,84.257825,-0.154326,14.611199,0.572886,561047.432256,1.014375,20.080463,9.001029,1.570461,0.030914,0.024061,120.776543,32.000000,131.059153,119.163242,123.130889,110.904854,32.000000,108.053045,66.058784,56.335507,63.947242,0.130849,57.328524,83.785642,89.574987,17.873418,22.924702,59.604591,26.444944
55.185058,64.941009,85.911385,108.407376,113.420572,112.164611,29.418734,14.221665,83.791944,-0.000888,65.208202,55.914786,107.528563,83.744571,106.770079,83.534466,57.334606,80.576325,-0.002322,0.002447,32.000000,-235.790137,84.297941,-0.154503,14.616024,0.562834,560860.558920,1.004266,19.619132,8.981716,1.558140,0.099577,0.108915,121.112080,32.000000,130.874919,119.422487,124.248945,110.705494,32.000000,108.180809,66.091936,56.321809,63.975484,0.130849,57.325459,83.785642,89.326653,17.873418,22.893463,59.588206,26.450079
55.362576,64.929734,85.934409,108.402940,113.264330,112.180878,29.374643,14.219239,83.794094,-0.001048,65.202577,55.782897,107.546762,83.822404,106.736571,83.604076,57.316252,80.595447,-0.002206,0.002477,32.000000,-235.787973,84.437789,-0.154331,14.598846,0.575853,561084.436867,1.016845,20.139194,9.054649,1.573599,0.080237,0.047726,121.408286,32.000000,130.762367,119.829135,125.200738,110.161341,32.000000,109.021949,66.088098,56.304006,63.965631,0.130849,57.318221,83.785642,89.792168,17.873418,22.893047,59.607669,26.403785
54.557242,64.929734,85.913321,108.402940,113.324636,112.189055,29.363090,14.219667,83.801060,-0.000918,65.255532,55.874290,107.575918,83.730502,106.687371,83.540128,57.307738,80.612689,-0.002033,0.002471,32.000000,-235.790496,84.305896,-0.154254,14.592736,0.561059,560679.904237,1.002612,19.522724,9.002489,1.556787,0.051752,0.044153,121.203413,32.000000,130.859778,120.120211,123.795631,109.815391,32.000000,109.108176,66.048646,56.307534,63.952169,0.130849,57.329546,83.785642,89.771537,17.873418,22.874946,59.601139,26.272164
54.985918,64.916258,85.968790,108.394899,113.519331,112.172553,29.398994,14.219810,83.794502,-0.000690,65.329180,55.792564,107.526555,83.803725,106.685296,83.524951,57.321947,80.686943,-0.001859,0.002467,32.000000,-235.788714,84.351723,-0.154440,14.614477,0.557797,560691.172242,1.000664,19.341775,9.034563,1.552211,0.078716,0.080792,120.457383,32.000000,131.338457,120.425293,121.484491,109.726282,32.000000,109.086855,66.061898,56.326004,63.965014,0.130849,57.396653,83.785642,89.677416,17.873418,22.853347,59.608279,26.303565
54.401887,64.939084,85.914700,108.399335,113.641527,112.147904,29.380168,14.222521,83.813720,-0.000843,65.338794,55.833124,107.472965,83.786862,106.694115,83.565962,57.368364,80.597913,-0.001743,0.002468,32.000000,-235.786166,84.498503,-0.154438,14.612091,0.577548,561177.733201,1.017511,20.114889,9.055446,1.574737,0.034867,0.028133,120.312439,32.000000,131.708427,120.066663,120.030590,110.027260,32.000000,109.335285,66.079474,56.337038,63.958411,0.130849,57.330788,83.785642,89.898360,17.873418,22.888448,59.599880,26.277299
54.354640,64.954484,85.964503,108.399890,113.521243,112.138876,29.408483,14.220809,83.843551,-0.000924,65.292826,55.901584,107.497543,83.818916,106.732254,83.549581,57.355334,80.473607,-0.001684,0.002456,32.000000,-235.788862,84.251237,-0.154435,14.620194,0.566847,560817.901602,1.007316,19.688811,9.094483,1.563469,0.087112,0.068746,120.087829,32.000000,131.901528,119.505288,119.369533,110.358460,32.000000,108.353593,66.071487,56.344563,63.970140,0.130849,57.341141,83.785642,89.105662,17.873418,22.888017,59.605023,26.411268
54.973559,64.954484,85.913620,108.399890,113.299037,112.138477,29.385164,14.217384,83.821821,-0.000708,65.210208,55.861448,107.506476,83.769000,106.763483,83.555283,57.369076,80.553598,-0.001685,0.002434,32.000000,-235.789828,84.294475,-0.154444,14.615264,0.580447,560936.123628,1.019784,20.274379,8.984220,1.579260,0.062468,0.074658,120.351516,32.000000,131.533491,119.389795,121.215684,110.590095,32.000000,108.172341,66.098782,56.348982,63.966223,0.130849,57.333116,83.785642,89.468941,17.873418,22.911741,59.612881,26.415010
54.478517,64.948709,85.922988,108.394899,113.210305,112.153107,29.366527,14.216670,83.818983,-0.000752,65.096894,55.935131,107.554395,83.872851,106.780823,83.490682,57.344051,80.646911,-0.001685,0.002465,32.000000,-235.788083,84.441257,-0.154417,14.615946,0.582030,560965.427059,1.019741,20.335507,8.908017,1.581549,0.035623,0.110237,120.933637,32.000000,131.101982,119.216821,123.155322,111.068600,32.000000,108.263378,66.116114,56.353021,63.965214,0.130849,57.336812,83.785642,89.518348,17.873418,22.902376,59.611219,26.438121
55.467131,64.911858,85.858759,108.387413,113.317166,112.151429,29.405707,14.214530,83.820275,-0.001023,65.080183,55.851772,107.558035,83.765004,106.733532,83.511684,57.321593,80.595308,-0.001684,0.002459,32.000000,-235.793010,84.374343,-0.154288,14.621217,0.566181,560606.563978,1.007839,19.738897,8.951709,1.562817,0.135503,0.054942,121.143061,32.000000,130.823016,119.386819,124.810506,110.533608,32.000000,108.447729,66.080329,56.325250,63.950034,0.130849,57.313487,83.785642,89.088420,17.873418,22.844390,59.621329,26.392853
55.237686,64.882158,85.928830,108.379095,113.530194,112.141119,29.392501,14.224234,83.777515,-0.000761,65.140518,55.882268,107.494656,83.817937,106.688773,83.579246,57.322678,80.557672,-0.001800,0.002499,32.000000,-235.784618,84.382742,-0.154479,14.605665,0.578557,560989.035285,1.018744,20.209906,9.043678,1.577190,0.058412,0.047609,121.306192,32.000000,130.482745,120.051000,125.176864,109.857607,32.000000,108.673769,66.068875,56.317035,63.950275,0.130849,57.343673,83.785642,89.999196,17.873418,22.843768,59.598641,26.450520
54.731890,64.882158,85.950590,108.379095,113.705895,112.136872,29.383248,14.220666,83.780322,-0.000638,65.218691,55.830456,107.524734,83.745367,106.683473,83.601429,57.327997,80.562757,-0.001975,0.002500,32.000000,-235.787366,84.471848,-0.154278,14.597325,0.553109,560450.147800,0.997208,19.224160,9.029122,1.547921,0.058637,0.037337,120.983731,32.000000,130.847947,120.204689,123.050792,109.936502,32.000000,109.267071,66.072911,56.327867,63.948029,0.130849,57.354944,83.785642,89.625700,17.873418,22.796564,59.609488,26.445091
54.792337,64.886833,85.956340,108.378263,113.702869,112.136712,29.394018,14.222236,83.822097,-0.000864,65.238820,55.897001,107.509382,83.835188,106.668896,83.571381,57.361934,80.556164,-0.002119,0.002532,32.000000,-235.788746,84.308464,-0.154328,14.625807,0.560218,560473.899158,1.002079,19.413526,9.001032,1.555620,0.086200,0.058022,120.404839,32.000000,131.367389,120.341682,121.254532,109.640501,32.000000,109.374764,66.066396,56.305247,63.960808,0.130849,57.365140,83.785642,89.675071,17.873418,22.803053,59.614268,26.416697
55.040092,64.905258,85.903244,108.379927,113.621043,112.136778,29.383717,14.218811,83.814586,-0.000963,65.320761,55.879119,107.488236,83.737965,106.695875,83.537642,57.352139,80.635666,-0.002207,0.002533,32.000000,-235.790860,84.331471,-0.154256,14.648151,0.573253,560709.495377,1.012622,19.898914,8.999362,1.570393,0.047395,0.039231,120.237755,32.000000,131.591404,120.087773,119.948966,109.928092,32.000000,108.948359,66.100911,56.316127,63.987030,0.130849,57.333156,83.785642,89.402597,17.873418,22.831065,59.612016,26.297622
