OSU 80 Ton Compressor Load Stand
55.277916,64.919558,86.004810,108.381036,113.603339,112.132458,29.411974,14.220666,83.842101,-0.000771,65.258821,55.880162,107.462234,83.813227,106.714410,83.576004,57.394056,80.578917,-0.002266,0.002520,32.000000,-235.786546,84.357963,-0.153931,14.649410,0.570744,560609.743363,1.011026,19.845402,8.960692,1.568766,0.068411,0.075142,120.078002,32.000000,131.818012,119.424979,119.565434,110.473092,32.000000,108.431152,66.108238,56.331554,63.967188,0.130849,57.345705,83.785642,89.799826,17.873418,22.830396,59.605338,26.319045
55.056121,64.919558,85.902996,108.381036,113.658743,112.144494,29.388013,14.223235,83.779295,-0.000961,65.230845,55.887279,107.495324,83.831293,106.742369,83.479319,57.395946,80.541982,-0.002265,0.002507,32.000000,-235.784141,84.278953,-0.153867,14.638999,0.563035,560527.652046,1.006390,19.625843,9.027526,1.560739,0.060363,0.045785,120.426692,32.000000,131.518220,119.302909,121.788651,110.789169,32.000000,108.139204,66.097924,56.317744,63.967810,0.130849,57.334923,83.785642,89.372515,17.873418,22.852155,59.616904,26.426308
54.608693,64.929184,86.052882,108.379372,113.793525,112.155880,29.371850,14.220666,83.812846,-0.001148,65.301352,55.831431,107.510384,83.773751,106.746306,83.496308,57.373687,80.619564,-0.002264,0.002486,32.000000,-235.784087,84.437748,-0.153678,14.640205,0.558706,560309.454768,1.000631,19.412466,8.944901,1.555862,0.045416,0.033127,120.918110,32.000000,130.928930,119.260173,123.364555,110.788018,32.000000,108.041123,66.119974,56.315169,63.961603,0.130849,57.333724,83.785642,89.486277,17.873418,22.866660,59.619028,26.434159
54.848362,64.944859,85.918874,108.385195,113.922318,112.175364,29.401263,14.219810,83.786657,-0.001000,65.348086,55.825539,107.540170,83.839124,106.726786,83.475894,57.369807,80.566634,-0.002206,0.002493,32.000000,-235.787730,84.354823,-0.153437,14.664989,0.563061,560483.086704,1.006027,19.624775,8.916502,1.560281,0.084356,0.061894,121.183974,32.000000,130.799655,119.565621,124.678149,110.580646,32.000000,108.507184,66.128706,56.305867,63.984501,0.130849,57.341756,83.785642,89.527136,17.873418,22.890672,59.604650,26.396154
54.623401,64.968510,85.965078,108.387413,113.920117,112.158993,29.388387,14.220523,83.797830,-0.000876,65.399745,55.802374,107.541154,83.815695,106.734537,83.472533,57.352825,80.564246,-0.002092,0.002492,32.000000,-235.785541,84.326984,-0.153457,14.643116,0.576296,560840.235898,1.015845,20.064686,8.994429,1.575809,0.048936,0.053104,121.292321,32.000000,130.658872,119.960522,124.829845,109.895769,32.000000,108.921160,66.103893,56.306068,63.973501,0.130849,57.315962,83.785642,89.525234,17.873418,22.890282,59.612242,26.467174
55.119015,64.968510,85.926586,108.387413,113.860105,112.126187,29.382915,14.222236,83.795130,-0.001123,65.428879,55.862077,107.530924,83.788534,106.652661,83.467400,57.383284,80.616400,-0.001920,0.002474,32.000000,-235.785304,84.352844,-0.153618,14.628744,0.567565,560841.592701,1.010139,19.849540,8.960335,1.566480,0.106213,0.062498,120.828708,32.000000,131.067039,120.309473,122.668594,109.706658,32.000000,108.943005,66.113171,56.314613,63.989934,0.130849,57.348332,83.785642,89.320662,17.873418,22.926986,59.599840,26.442303
54.551775,64.978960,85.822757,108.386581,113.899245,112.101892,29.368932,14.226232,83.784416,-0.001069,65.470635,55.868347,107.523752,83.823850,106.691245,83.518171,57.407623,80.508250,-0.001746,0.002460,32.000000,-235.784423,84.141633,-0.153584,14.648256,0.574600,560950.387088,1.015106,20.089825,8.975603,1.573777,0.077110,0.055985,120.276067,32.000000,131.497506,120.246386,120.952134,109.754266,32.000000,109.517912,66.131910,56.322186,64.000293,0.130849,57.335436,83.785642,89.453554,17.873418,22.943129,59.611052,26.424768
55.479718,65.004811,85.950844,108.391572,113.897427,112.093879,29.416296,14.218954,83.772889,-0.000810,65.494971,55.880886,107.480743,83.775301,106.721004,83.489869,57.388984,80.574430,-0.001629,0.002464,32.000000,-235.791373,84.374525,-0.153573,14.662681,0.562252,560458.684089,1.004897,19.613455,8.982562,1.558928,0.044874,0.075928,120.130523,32.000000,131.698840,119.907557,119.463530,110.154195,32.000000,108.817147,66.123066,56.305222,64.001022,0.130849,57.360344,83.785642,89.037006,17.873418,22.983403,59.614789,26.420439
55.228892,65.032587,85.902381,108.397395,113.794158,112.089927,29.409614,14.215243,83.811836,-0.000852,65.436050,55.853947,107.477521,83.740596,106.691912,83.448836,57.351826,80.514075,-0.001714,0.002459,32.000000,-235.792297,84.367225,-0.153732,14.659507,0.573771,560599.123088,1.016765,20.169393,8.880608,1.573235,0.073284,0.056807,120.083779,32.000000,131.700496,119.572704,119.642530,110.403569,32.000000,108.052457,66.113434,56.295475,63.967077,0.130849,57.313014,83.785642,89.994962,17.873418,22.983437,59.602879,26.272971
54.522380,65.032587,85.942069,108.397395,113.594988,112.093848,29.379089,14.223948,83.800765,-0.000941,65.411632,55.843647,107.491474,83.788778,106.720606,83.544083,57.345113,80.514944,-0.001801,0.002467,32.000000,-235.781953,84.274608,-0.153682,14.643483,0.552449,560146.797729,0.996337,19.305114,8.946753,1.549230,0.053610,0.030763,120.511859,32.000000,131.374358,119.271365,121.884772,110.836940,32.000000,108.270125,66.118480,56.310705,63.965432,0.130849,57.354131,83.785642,89.748611,17.873418,23.027035,59.597873,26.417064
54.831277,65.044688,85.851689,108.400445,113.428889,112.073553,29.402062,14.218525,83.790766,-0.000690,65.466073,55.837900,107.538893,83.698856,106.740232,83.482759,57.394983,80.473935,-0.001910,0.002468,32.000000,-235.792948,84.298228,-0.153785,14.644611,0.557965,560380.056771,1.001621,19.572365,8.940588,1.555388,0.064971,0.043168,120.925383,32.000000,130.893598,119.157288,123.832049,110.836274,32.000000,108.284947,66.149460,56.321384,63.992348,0.130849,57.282885,83.785642,89.592771,17.873418,23.046215,59.611819,26.400043
54.844966,65.051288,85.895347,108.400722,113.457370,112.069577,29.384747,14.220381,83.830375,-0.000585,65.421876,55.812140,107.529732,83.720775,106.704794,83.581423,57.355948,80.491625,-0.001939,0.002468,32.000000,-235.791421,84.348867,-0.153887,14.654419,0.576507,560788.506510,1.017092,20.251405,8.947925,1.576271,0.078997,0.078031,121.156990,32.000000,130.581735,119.751115,125.037758,110.043651,32.000000,108.345917,66.111087,56.290992,63.964898,0.130849,57.334417,83.785642,89.512079,17.873418,23.056851,59.616677,26.448245
54.396341,65.047988,85.885261,108.402385,113.581160,112.059390,29.419669,14.221237,83.826655,-0.000818,65.408053,55.803738,107.552887,83.781989,106.695746,83.454830,57.376855,80.472076,-0.001881,0.002496,32.000000,-235.790073,84.260313,-0.153984,14.618201,0.567418,560432.477020,1.009813,19.965798,8.868603,1.565743,0.047011,0.064135,121.306438,32.000000,130.609713,120.033143,124.385502,110.000111,32.000000,108.902984,66.119952,56.331175,63.963493,0.130849,57.350255,83.785642,89.085246,17.873418,23.057213,59.612458,26.439955
54.924188,65.047988,86.020395,108.402385,113.704484,112.059243,29.372159,14.222236,83.791534,-0.000763,65.413788,55.856554,107.544436,83.761292,106.663804,83.631194,57.386896,80.554695,-0.001706,0.002501,32.000000,-235.784485,84.257722,-0.153894,14.613585,0.567351,560500.099696,1.010111,19.959235,8.920345,1.566148,0.192041,0.049566,120.725109,32.000000,131.158734,120.181530,122.163536,109.782246,32.000000,109.404696,66.148604,56.333172,63.979726,0.130849,57.391294,83.785642,89.442960,17.873418,23.052400,59.608013,26.405546
54.253681,65.019387,85.908089,108.400167,113.802126,112.030780,29.375268,14.220951,83.798258,-0.000610,65.368755,55.857706,107.514146,83.739127,106.691973,83.536523,57.359649,80.484033,-0.001533,0.002503,32.000000,-235.786916,84.368691,-0.154062,14.629610,0.579626,560636.800803,1.018022,20.388651,8.885396,1.578879,0.109974,0.045878,120.333728,32.000000,131.446449,120.376600,120.933407,109.579066,32.000000,109.358137,66.153932,56.320848,63.971496,0.130849,57.346610,83.785642,89.322304,17.873418,23.007948,59.621733,26.432031
55.164932,64.990511,85.952509,108.396563,113.850474,111.994261,29.460251,14.222093,83.837481,-0.000809,65.255876,55.905143,107.470639,83.704218,106.698551,83.534242,57.381376,80.595363,-0.001417,0.002501,32.000000,-235.785283,84.233595,-0.154007,14.661343,0.568786,560335.189280,1.008828,19.879803,8.934676,1.566166,0.048418,0.033492,120.085018,32.000000,131.653389,119.610898,119.249143,110.238468,32.000000,108.566509,66.154986,56.314744,63.965054,0.130849,57.364801,83.785642,89.261559,17.873418,22.962932,59.612685,26.301804
54.929813,64.955034,85.919220,108.386858,113.719641,111.989962,29.396517,14.224091,83.837354,-0.000983,65.257208,55.877902,107.498899,83.762984,106.726449,83.505600,57.387362,80.527004,-0.001358,0.002506,32.000000,-235.785252,84.393530,-0.154250,14.635458,0.582869,560564.630797,1.022186,20.498221,8.911191,1.583452,0.070921,0.048766,120.208599,32.000000,131.773823,119.383342,120.211283,110.667560,32.000000,108.503374,66.172538,56.349798,63.982278,0.130849,57.354503,83.785642,89.804670,17.873418,22.962865,59.604935,26.332545
55.036021,64.955034,85.888804,108.386858,113.503741,111.985642,29.384912,14.217526,83.760838,-0.000841,65.190726,55.845510,107.486849,83.759682,106.716772,83.534239,57.378759,80.507380,-0.001357,0.002525,32.000000,-235.790505,84.413724,-0.154384,14.617178,0.559637,559810.547098,1.000216,19.591489,8.969380,1.558101,0.045481,0.068686,120.596461,32.000000,131.107320,119.184159,122.362373,110.738235,32.000000,108.152473,66.163235,56.336167,63.943232,0.130849,57.338630,83.785642,89.351647,17.873418,22.907158,59.599417,26.331078
54.616196,64.941834,85.863301,108.384363,113.355097,111.970034,29.442977,14.219810,83.714744,-0.000961,65.286038,55.791265,107.505258,83.771590,106.698593,83.539782,57.356858,80.585081,-0.001357,0.002494,32.000000,-235.787566,84.261822,-0.154552,14.628298,0.565802,559847.585163,1.007004,19.781446,8.914333,1.564164,0.208612,0.065443,121.024280,32.000000,130.864075,119.301640,123.678500,110.798186,32.000000,107.991332,66.200465,56.303822,63.941978,0.130849,57.370949,83.785642,89.489935,17.873418,22.886168,59.614966,26.426162
55.402210,64.959434,85.951097,108.385749,113.341836,111.963595,29.385134,14.221665,83.819238,-0.001178,65.353755,55.899029,107.563030,83.726301,106.727392,83.559401,57.337662,80.519191,-0.001416,0.002493,32.000000,-235.788662,84.318499,-0.154718,14.634802,0.563435,559788.382429,1.005210,19.679523,8.908847,1.560593,0.070927,0.069621,121.170534,32.000000,130.637302,119.601792,125.359973,110.304564,32.000000,108.748645,66.209790,56.335192,63.975173,0.130849,57.367755,83.785642,89.068602,17.873418,22.913279,59.592474,26.278693
54.617062,64.986110,85.881454,108.392404,113.358800,111.955396,29.412648,14.220381,83.805042,-0.001101,65.404889,55.787612,107.541589,83.738556,106.670902,83.542960,57.389643,80.496848,-0.001503,0.002505,32.000000,-235.789946,84.289641,-0.154446,14.623892,0.572832,559961.902777,1.011592,20.070099,8.986519,1.572122,0.045378,0.036879,121.242753,32.000000,130.724913,120.106522,124.356680,109.868553,32.000000,108.945906,66.203557,56.343225,63.974929,0.130849,57.253925,83.785642,90.035454,17.873418,22.912992,59.610521,26.378693
54.820642,64.986110,85.920149,108.392404,113.311307,111.939171,29.379581,14.222807,83.785077,-0.000824,65.416336,55.846079,107.518789,83.704931,106.658019,83.496818,57.389907,80.514456,-0.001590,0.002507,32.000000,-235.784570,84.162519,-0.154669,14.595594,0.554665,559580.122155,0.997657,19.333650,8.958424,1.551402,0.117216,0.060186,120.537471,32.000000,131.167155,120.346069,121.822237,109.537068,32.000000,109.302641,66.184645,56.335477,63.955548,0.130849,57.352625,83.785642,89.521016,17.873418,22.954544,59.612045,26.463066
54.264694,65.005086,85.760280,108.398781,113.230031,111.939208,29.366962,14.218097,83.754545,-0.001075,65.404038,55.859238,107.481891,83.735294,106.694297,83.491294,57.424998,80.461590,-0.001763,0.002520,32.000000,-235.789279,84.382642,-0.154712,14.624417,0.573255,559881.230932,1.012605,20.113540,8.890402,1.572429,0.071187,0.063696,120.315367,32.000000,131.610415,120.158771,120.351640,109.800463,32.000000,109.442358,66.202218,56.345245,63.995385,0.130849,57.373036,83.785642,89.176469,17.873418,22.984162,59.614288,26.323814
55.317857,64.997936,85.904873,108.394899,113.278202,111.931140,29.373202,14.220809,83.765918,-0.001172,65.378394,55.768386,107.478064,83.716147,106.691659,83.546322,57.404406,80.565511,-0.001936,0.002520,32.000000,-235.787059,84.386659,-0.154667,14.638133,0.569831,559691.447451,1.009433,19.917450,8.902780,1.567296,0.039523,0.027451,120.062544,32.000000,131.617387,119.600323,119.096097,110.269000,32.000000,108.423582,66.202789,56.350884,63.994593,0.130849,57.344915,83.785642,89.146392,17.873418,22.973018,59.606980,26.432912
54.935695,64.991611,85.955635,108.390740,113.589115,111.906520,29.390956,14.219810,83.802837,-0.000921,65.325513,55.767062,107.466517,83.722978,106.745360,83.505556,57.434465,80.537251,-0.001963,0.002551,32.000000,-235.787566,84.269001,-0.154589,14.638107,0.580102,559938.190220,1.021371,20.473245,8.829722,1.580407,0.062404,0.092291,120.253227,32.000000,131.672930,119.440026,120.516807,110.542564,32.000000,108.344721,66.247366,56.375325,63.975942,0.130849,57.352726,83.785642,89.792410,17.873418,22.973003,59.598483,26.341643
55.002932,64.991611,85.952987,108.390740,113.903722,111.906418,29.377098,14.224662,83.755552,-0.000855,65.268634,55.808462,107.494316,83.740064,106.708331,83.631175,57.404451,80.544715,-0.001875,0.002573,32.000000,-235.783698,84.234695,-0.154514,14.628036,0.555796,559374.931242,0.999564,19.452680,8.924930,1.552932,0.047093,0.040124,120.648186,32.000000,131.064182,119.069035,122.650853,110.866828,32.000000,108.138840,66.203996,56.357588,63.971652,0.130849,57.367981,83.785642,89.373150,17.873418,22.963068,59.605240,26.369375
55.284754,64.980335,85.892536,108.385749,113.950618,111.927581,29.371134,14.224947,83.845728,-0.001002,65.352573,55.791692,107.540041,83.818977,106.714321,83.483150,57.427014,80.438731,-0.001729,0.002575,32.000000,-235.786035,84.360287,-0.154403,14.627407,0.565736,559379.110559,1.006423,19.812376,8.874587,1.564659,0.053152,0.045926,121.059756,32.000000,130.718686,119.292590,124.157195,110.730828,32.000000,107.959126,66.207352,56.348753,64.000729,0.130849,57.370477,83.785642,89.898265,17.873418,22.945351,59.604679,26.363139
54.482889,64.998211,85.947933,108.390740,113.684514,111.931041,29.398903,14.219239,83.693907,-0.000831,65.352992,55.822694,107.534288,83.749486,106.695030,83.526824,57.368897,80.506481,-0.001639,0.002564,32.000000,-235.788301,84.272509,-0.154654,14.645424,0.564440,559408.557050,1.005534,19.747837,8.909959,1.562698,0.107382,0.051017,121.294733,32.000000,130.506349,119.890962,125.128069,110.071229,32.000000,108.714211,66.210488,56.346443,64.000733,0.130849,57.369824,83.785642,89.755303,17.873418,22.973164,59.610364,26.424328
54.796735,64.997111,85.890102,108.389908,113.089822,111.948860,29.415861,14.216242,83.760044,-0.000671,65.372268,55.776327,107.551334,83.803094,106.681855,83.433212,57.389333,80.612692,-0.001524,0.002537,32.000000,-235.794740,84.215670,-0.154770,14.630737,0.556781,559298.562000,1.000218,19.466707,8.811283,1.553639,0.101518,0.062369,121.123021,32.000000,130.811973,119.945596,123.676385,109.983752,32.000000,109.379415,66.212528,56.337541,64.018921,0.130849,57.347237,83.785642,89.520764,17.873418,22.971427,59.613019,26.298576
54.785904,64.977860,86.010757,108.384917,112.863297,111.955317,29.376391,14.215671,83.686417,-0.000919,65.328585,55.851127,107.525776,83.772671,106.690486,83.519508,57.402210,80.567393,-0.001524,0.002491,32.000000,-235.787935,84.417090,-0.154751,14.633937,0.576590,559892.765706,1.015651,20.255183,8.918063,1.577522,0.059497,0.040457,120.518743,32.000000,131.303008,120.352586,121.612304,109.535334,32.000000,109.145382,66.194058,56.348376,63.994087,0.130849,57.323844,83.785642,89.541396,17.873418,22.971407,59.614622,26.444724
55.200667,64.977860,85.978207,108.384917,112.965208,111.939103,29.363700,14.217669,83.791707,-0.000845,65.248850,55.757611,107.479296,83.879886,106.681750,83.533567,57.404980,80.475691,-0.001524,0.002488,32.000000,-235.789215,84.214650,-0.154703,14.630501,0.568673,559771.128849,1.008792,19.951447,8.973853,1.567431,0.037474,0.098600,120.199124,32.000000,131.424756,120.241365,120.102189,109.844347,32.000000,109.207383,66.196162,56.342913,63.999342,0.130849,57.388292,83.785642,89.214085,17.873418,22.941194,59.607275,26.417578
55.204485,64.929734,86.073318,108.376599,113.359841,111.935103,29.402932,14.223520,83.821583,-0.000681,65.213365,55.824864,107.466433,83.868445,106.689166,83.544144,57.415244,80.498682,-0.001524,0.002471,32.000000,-235.783692,84.288538,-0.154803,14.637451,0.570608,559752.568049,1.010374,19.942620,8.928475,1.569943,0.063576,0.098181,120.114195,32.000000,131.820941,119.411075,119.096736,110.644063,32.000000,108.596155,66.197677,56.321669,64.007856,0.130849,57.373622,83.785642,89.963017,17.873418,22.865670,59.612449,26.436800
54.719305,64.915708,85.969978,108.371608,113.743191,111.936874,29.370503,14.223948,83.844076,-0.000844,65.189351,55.759667,107.483104,83.762678,106.707053,83.507576,57.415688,80.538614,-0.001524,0.002430,32.000000,-235.783428,84.361409,-0.154652,14.654183,0.560031,559444.729320,1.002257,19.544638,8.859869,1.557557,0.041298,0.038231,120.265150,32.000000,131.521797,119.305356,120.952805,110.648648,32.000000,108.227078,66.170561,56.341471,63.978205,0.130849,57.383708,83.785642,89.576933,17.873418,22.843243,59.609016,26.420219
54.977155,64.925884,85.990649,108.371054,113.770589,111.932554,29.363221,14.224947,83.783459,-0.000936,65.198667,55.825316,107.490195,83.814899,106.714152,83.511345,57.388513,80.461747,-0.001522,0.002440,32.000000,-235.782265,84.213770,-0.154786,14.661055,0.560993,559330.131562,1.000678,19.492860,8.866116,1.559173,0.055842,0.066837,120.784992,32.000000,130.864297,119.237115,123.015296,110.785343,32.000000,107.799254,66.166327,56.332125,63.977987,0.130849,57.328507,83.785642,89.545550,17.873418,22.842647,59.595238,26.445604
55.005809,64.925884,85.939562,108.371054,113.549991,111.942219,29.382444,14.225375,83.768360,-0.000660,65.158137,55.823308,107.516112,83.823809,106.723787,83.513403,57.371752,80.588197,-0.001521,0.002458,32.000000,-235.785771,84.282398,-0.154666,14.637766,0.570667,559575.283739,1.011603,19.944586,8.894343,1.571109,0.071286,0.058549,121.064765,32.000000,130.739418,119.311221,124.397041,110.860925,32.000000,108.450247,66.192259,56.317030,64.003983,0.130849,57.371990,83.785642,89.355357,17.873418,22.858011,59.607895,26.419339
54.904405,64.905258,85.963176,108.366063,113.245377,111.898387,29.442179,14.223663,83.796884,-0.000748,65.252931,55.772052,107.572649,83.804642,106.691261,83.554228,57.412919,80.555469,-0.001521,0.002464,32.000000,-235.786172,84.322455,-0.154642,14.630055,0.564381,559489.492580,1.006589,19.706846,8.866320,1.564116,0.036878,0.023393,121.240115,32.000000,130.656967,119.826044,125.273309,109.948133,32.000000,109.079138,66.194870,56.336544,64.028533,0.130849,57.365583,83.785642,89.673417,17.873418,22.825187,59.618949,26.422200
54.508910,64.896183,85.868887,108.358854,113.107363,111.886994,29.368321,14.217526,83.785190,-0.001016,65.276353,55.780535,107.524247,83.729666,106.670251,83.495613,57.405557,80.545089,-0.001463,0.002443,32.000000,-235.788374,84.363145,-0.154841,14.629662,0.563879,559560.674852,1.005437,19.679351,8.973863,1.562372,0.073690,0.056762,121.074660,32.000000,130.739113,120.207526,123.247844,109.733200,32.000000,108.903689,66.184952,56.334100,63.984452,0.130849,57.345085,83.785642,89.722979,17.873418,22.810328,59.607285,26.369742
54.724803,64.924509,85.996418,108.365509,113.155059,111.903305,29.441600,14.226660,83.759511,-0.000917,65.384063,55.855293,107.526737,83.751197,106.650458,83.547772,57.408904,80.551773,-0.001316,0.002470,32.000000,-235.783339,84.175998,-0.154871,14.636900,0.566755,559275.163696,1.005001,19.756076,8.909210,1.565688,0.066810,0.052294,120.364672,32.000000,131.347256,120.257416,121.248670,109.758683,32.000000,109.532246,66.185479,56.356566,64.013266,0.130849,57.325678,83.785642,89.181289,17.873418,22.809595,59.617690,26.381628
54.562658,64.924509,85.929976,108.365509,113.236935,111.919637,29.365646,14.216528,83.692993,-0.000864,65.417953,55.799516,107.498520,83.736824,106.648070,83.599409,57.442511,80.482874,-0.001285,0.002487,32.000000,-235.792815,84.303409,-0.154864,14.624443,0.575020,559430.649686,1.015495,20.128012,8.909121,1.575318,0.050526,0.049233,120.188585,32.000000,131.601668,120.017392,119.915830,109.941769,32.000000,109.161253,66.212989,56.355301,64.016525,0.130849,57.374918,83.785642,89.676124,17.873418,22.853287,59.611229,26.350153
54.626725,64.970160,85.855979,108.373272,113.259958,111.945406,29.403699,14.221094,83.700502,-0.001153,65.414352,55.835108,107.446037,83.765533,106.685060,83.539110,57.420741,80.588977,-0.001315,0.002502,32.000000,-235.786282,84.036153,-0.154825,14.630449,0.571425,559432.028253,1.008769,19.948091,8.910571,1.571434,0.068361,0.063056,120.005214,32.000000,131.611656,119.556465,119.261797,110.271458,32.000000,108.356154,66.215468,56.313521,64.017072,0.130849,57.303719,83.785642,89.304670,17.873418,22.924245,59.614652,26.395714
54.421848,65.003711,85.902008,108.379927,113.292160,111.962892,29.375674,14.224091,83.762990,-0.001233,65.373052,55.824135,107.480970,83.807028,106.693773,83.538033,57.396448,80.460728,-0.001402,0.002482,32.000000,-235.784269,84.277198,-0.155023,14.646080,0.575008,559526.052292,1.014853,20.104435,8.827496,1.574886,0.048495,0.035449,120.369543,32.000000,131.489013,119.239570,121.169932,110.789405,32.000000,108.189092,66.192916,56.310524,63.988787,0.130849,57.358033,83.785642,89.794675,17.873418,22.976498,59.614189,26.414276
54.337302,65.018012,86.032701,108.385749,113.485352,111.978991,29.352524,14.224091,83.702191,-0.000958,65.385786,55.788236,107.495801,83.751728,106.709817,83.560035,57.384544,80.689592,-0.001432,0.002479,32.000000,-235.786236,84.344746,-0.154728,14.655678,0.572292,559736.417299,1.012581,20.088269,8.925433,1.571685,0.068289,0.045618,120.878849,32.000000,130.947505,119.147902,123.219564,110.934917,32.000000,108.122926,66.206803,56.314454,63.987840,0.130849,57.345094,83.785642,89.070617,17.873418,22.976524,59.591382,26.407306
54.965226,65.018012,85.873106,108.385749,113.760785,111.987955,29.372195,14.225803,83.775653,-0.001086,65.369257,55.814639,107.518873,83.788839,106.716205,83.530781,57.371111,80.576709,-0.001518,0.002489,32.000000,-235.785671,84.334711,-0.154666,14.651325,0.577574,560032.687422,1.018020,20.319698,8.857652,1.578447,0.063080,0.106717,121.071219,32.000000,130.614299,119.476515,124.647666,110.360307,32.000000,108.396744,66.214328,56.320803,63.982451,0.130849,57.345880,83.785642,89.392621,17.873418,22.998979,59.614583,26.377739
54.449738,65.021312,85.912344,108.385749,113.910570,111.968927,29.378492,14.222378,83.795436,-0.001218,65.387399,55.832169,107.524563,83.750831,106.677332,83.545121,57.358807,80.580467,-0.001554,0.002484,32.000000,-235.779752,84.305996,-0.154753,14.639654,0.581335,560207.352230,1.020762,20.415823,9.033785,1.583308,0.037313,0.027442,121.286527,32.000000,130.622585,119.896761,124.909188,109.982352,32.000000,108.938386,66.208208,56.350041,64.031258,0.130849,57.385020,83.785642,89.481171,17.873418,23.004274,59.614956,26.373264
55.340756,65.005086,85.978782,108.384363,113.899389,111.957993,29.378060,14.217384,83.785538,-0.001045,65.438012,55.789164,107.536922,83.828705,106.656678,83.544853,57.366877,80.487322,-0.001611,0.002483,32.000000,-235.798188,84.441155,-0.154637,14.653895,0.563733,559947.777411,1.007271,19.810423,8.966260,1.562317,0.125119,0.050428,120.897282,32.000000,131.000502,119.991246,122.936117,109.945464,32.000000,109.188360,66.210751,56.328150,64.013355,0.130849,57.397254,83.785642,89.108275,17.873418,22.979053,59.613412,26.415597
55.161052,64.997386,85.931030,108.384086,113.830334,111.960025,29.387250,14.226802,83.771912,-0.000904,65.402337,55.844552,107.489987,83.772057,106.676536,83.548893,57.403053,80.605132,-0.001728,0.002497,32.000000,-235.782377,84.250704,-0.154632,14.647470,0.577345,560157.199236,1.017448,20.310327,8.981260,1.577828,0.059318,0.029994,120.347859,32.000000,131.394742,120.294098,120.978658,109.701018,32.000000,109.144107,66.219879,56.367756,64.017490,0.130849,57.313797,83.785642,89.836516,17.873418,22.979089,59.600588,26.419265
54.757065,64.997386,85.925785,108.384086,113.777471,111.968321,29.386072,14.222664,83.783464,-0.001053,65.389255,55.830992,107.453214,83.803480,106.695828,83.491949,57.416288,80.620256,-0.001903,0.002479,32.000000,-235.782581,84.249503,-0.154584,14.630108,0.555897,559587.727251,0.999199,19.437960,8.906326,1.553625,0.069678,0.047761,120.179071,32.000000,131.787557,119.842103,119.618530,110.162952,32.000000,109.051737,66.226746,56.365848,64.020175,0.130849,57.372395,83.785642,89.535339,17.873418,22.967048,59.605643,26.456903
55.186184,64.993261,85.879348,108.384086,113.789872,111.992758,29.398515,14.219382,83.747657,-0.001101,65.352269,55.819913,107.493480,83.815695,106.736145,83.510017,57.417861,80.573389,-0.002075,0.002490,32.000000,-235.787011,84.320131,-0.154555,14.642408,0.559794,559605.418898,1.002491,19.602077,8.954712,1.557821,0.078215,0.055603,120.148779,32.000000,131.845129,119.320618,119.445787,110.537287,32.000000,108.341815,66.238964,56.383272,64.023825,0.130849,57.354069,83.785642,89.754562,17.873418,22.960569,59.605722,26.374438
54.275146,64.979510,85.933392,108.378540,113.806102,112.025304,29.383043,14.221665,83.839504,-0.000793,65.235897,55.828207,107.521278,83.789268,106.684788,83.465037,57.400239,80.523109,-0.002191,0.002517,32.000000,-235.784564,84.320457,-0.154719,14.652505,0.570300,559831.593116,1.010801,19.989904,8.952325,1.569218,0.045697,0.034502,120.452243,32.000000,131.266733,119.236911,121.985416,110.631450,32.000000,108.041013,66.212266,56.385780,63.982936,0.130849,57.375047,83.785642,89.902289,17.873418,22.939020,59.616078,26.322934
54.846069,64.960260,85.952096,108.373549,113.886013,112.029516,29.363694,14.222664,83.751920,-0.000897,65.238820,55.903439,107.504818,83.796955,106.707305,83.443871,57.421740,80.520516,-0.002219,0.002529,32.000000,-235.784876,84.310198,-0.154654,14.667742,0.558764,559716.458078,1.001883,19.573897,8.917129,1.556175,0.084351,0.070221,120.843324,32.000000,130.915279,119.119977,123.235527,110.932878,32.000000,108.138756,66.207924,56.388556,64.007197,0.130849,57.367215,83.785642,89.317499,17.873418,22.938876,59.603627,26.294761
55.297667,64.960260,85.932007,108.373549,114.003929,112.025330,29.363776,14.224091,83.794860,-0.001107,65.255572,55.856298,107.512430,83.822199,106.712938,83.538196,57.372222,80.608134,-0.002073,0.002520,32.000000,-235.781974,84.447536,-0.154540,14.664595,0.581705,560379.972377,1.021310,20.437537,8.898660,1.583292,0.070142,0.060068,121.125125,32.000000,130.732362,119.480254,124.931484,110.410048,32.000000,108.693944,66.192565,56.371750,64.001106,0.130849,57.376416,83.785642,89.132422,17.873418,22.908539,59.615596,26.417945
54.705889,64.942109,85.992888,108.367172,114.080176,112.045568,29.472219,14.219810,83.845984,-0.000800,65.262705,55.802636,107.486723,83.786597,106.670483,83.533914,57.368521,80.661477,-0.001899,0.002533,32.000000,-235.790517,84.292986,-0.154423,14.644532,0.567307,560022.878238,1.010205,19.867146,8.875298,1.567151,0.086028,0.067687,121.247785,32.000000,130.548345,119.927553,124.722144,109.886621,32.000000,108.815952,66.189363,56.372306,64.004956,0.130849,57.320134,83.785642,89.307237,17.873418,22.879834,59.612301,26.305619
54.716090,64.936334,85.913552,108.363845,114.076050,112.048715,29.373002,14.218668,83.830951,-0.000778,65.328369,55.833494,107.517512,83.803399,106.624107,83.527231,57.388092,80.565982,-0.001783,0.002527,32.000000,-235.790511,84.249423,-0.154281,14.649961,0.556105,559871.394462,1.001030,19.434293,8.987695,1.553990,0.069831,0.069989,120.781074,32.000000,131.083983,120.185488,122.548051,109.788231,32.000000,109.320637,66.194978,56.371239,63.994286,0.130849,57.372153,83.785642,89.543368,17.873418,22.870394,59.605849,26.345678
54.308723,64.933584,85.990308,108.363568,114.089227,112.085201,29.362918,14.223377,83.790715,-0.001047,65.309437,55.886447,107.495906,83.741390,106.671719,83.563070,57.390328,80.627010,-0.001697,0.002540,32.000000,-235.786457,84.449107,-0.154315,14.649856,0.572297,560268.188786,1.009436,19.983911,9.029654,1.571913,0.079652,0.044814,120.389716,32.000000,131.476296,120.158667,120.805325,109.769431,32.000000,109.479537,66.204829,56.401874,64.001520,0.130849,57.360055,83.785642,89.109095,17.873418,22.869945,59.606774,26.256390
55.261222,64.933584,85.967196,108.363568,114.109344,112.097473,29.403531,14.218954,83.869644,-0.001129,65.283221,55.887871,107.468712,83.828317,106.673540,83.571358,57.407905,80.544883,-0.001667,0.002533,32.000000,-235.790553,84.455451,-0.154307,14.641254,0.570673,560226.308925,1.012650,19.968308,8.941582,1.570170,0.081431,0.052614,120.124614,32.000000,131.599711,119.840121,119.312089,109.958795,32.000000,108.538083,66.207154,56.391151,64.010185,0.130849,57.399564,83.785642,89.129193,17.873418,22.865182,59.610845,26.416331
54.640895,64.924234,86.046293,108.355527,114.147894,112.089229,29.383146,14.222807,83.842934,-0.000962,65.188610,55.826424,107.452293,83.839837,106.688140,83.517843,57.393034,80.626439,-0.001666,0.002525,32.000000,-235.786373,84.342156,-0.154208,14.631341,0.582052,560616.980057,1.021732,20.359075,8.983129,1.583361,0.094050,0.103054,120.030784,32.000000,131.784154,119.407936,119.792377,110.498672,32.000000,108.280071,66.214943,56.382585,63.990832,0.130849,57.356118,83.785642,89.451797,17.873418,22.850070,59.612714,26.425428
54.789622,64.901958,86.020204,108.346654,114.169154,112.113582,29.453779,14.223520,83.825833,-0.001200,65.133098,55.804397,107.495675,83.816408,106.718446,83.443749,57.423380,80.569365,-0.001665,0.002533,32.000000,-235.783200,84.372565,-0.153961,14.645371,0.558710,560134.120476,1.000979,19.442449,8.906625,1.555651,0.050472,0.040567,120.685389,32.000000,131.356900,119.060584,122.141421,110.862657,32.000000,108.326098,66.218758,56.386867,63.990854,0.130849,57.422578,83.785642,89.479321,17.873418,22.814703,59.610088,26.595567
54.425147,64.891783,85.975142,108.342218,114.097659,112.142265,29.371314,14.223948,83.818906,-0.001337,65.162215,55.837312,107.479382,83.805091,106.714469,83.515073,57.385162,80.684552,-0.001781,0.002538,32.000000,-235.781297,84.403504,-0.154063,14.647076,0.575405,560441.280121,1.014176,20.028677,8.980014,1.574760,0.053149,0.047487,120.869239,32.000000,130.896530,119.139848,123.779549,110.712527,32.000000,108.055982,66.229181,56.386869,64.015200,0.130849,57.394783,83.785642,89.454147,17.873418,22.814011,59.603155,26.383755
55.341616,64.891783,85.957069,108.342218,114.004757,112.149614,29.350684,14.223948,83.838682,-0.001172,65.259826,55.899363,107.479653,83.825318,106.684496,83.514584,57.367280,80.662841,-0.001954,0.002536,32.000000,-235.785395,84.368098,-0.154258,14.648886,0.570892,560384.901747,1.008863,19.863140,8.908722,1.570009,0.074684,0.056077,121.165568,32.000000,130.610810,119.665211,124.855603,110.161367,32.000000,108.467824,66.209459,56.345823,63.995367,0.130849,57.397072,83.785642,89.072861,17.873418,22.797360,59.609911,26.404518
54.817232,64.912408,85.984607,108.346377,113.922601,112.158492,29.380817,14.220381,83.815666,-0.001077,65.278645,55.771206,107.497099,83.860086,106.662565,83.551109,57.403675,80.625645,-0.002100,0.002564,32.000000,-235.788799,84.282951,-0.154253,14.646289,0.579280,560791.228456,1.019429,20.204578,9.029554,1.579695,0.128223,0.030466,121.241311,32.000000,130.830616,119.844456,124.322989,110.060295,32.000000,109.205294,66.225670,56.363493,64.012257,0.130849,57.346636,83.785642,89.697460,17.873418,22.828896,59.622932,26.364827
54.964042,64.923683,85.952937,108.347209,113.927941,112.172595,29.362301,14.222521,83.818296,-0.001296,65.333452,55.822890,107.472226,83.793550,106.638455,83.579163,57.397049,80.633336,-0.002188,0.002580,32.000000,-235.783708,84.383966,-0.154317,14.639943,0.556518,560379.751520,1.001520,19.323836,9.031872,1.553208,0.062992,0.115163,120.553129,32.000000,131.198949,120.106564,122.037867,109.632667,32.000000,109.144360,66.224594,56.372948,64.022816,0.130849,57.395949,83.785642,89.349910,17.873418,22.845908,59.606971,26.305913
55.375789,64.936059,85.982451,108.350813,114.077118,112.160344,29.366954,14.217241,83.810074,-0.001213,65.349065,55.843438,107.507013,83.792674,106.660953,83.527597,57.419236,80.573534,-0.002275,0.002604,32.000000,-235.793413,84.454065,-0.154127,14.626803,0.569901,560653.052257,1.011237,19.847027,8.968802,1.568569,0.063484,0.055659,120.321764,32.000000,131.509897,120.302830,120.560331,109.575019,32.000000,108.982316,66.263160,56.390464,64.032294,0.130849,57.377390,83.785642,89.464432,17.873418,22.845369,59.600283,26.356389
54.389077,64.936059,86.069146,108.350813,114.277711,112.164301,29.380953,14.221808,83.803527,-0.000925,65.320298,55.770684,107.442920,83.823015,106.671592,83.524504,57.407686,80.595404,-0.002303,0.002616,32.000000,-235.783110,84.303631,-0.153928,14.626882,0.566162,560676.822203,1.009040,19.717231,8.980946,1.563803,0.046389,0.049823,120.021290,32.000000,131.736338,119.412457,119.219393,110.263907,32.000000,108.720621,66.241376,56.387400,64.033370,0.130849,57.453852,83.785642,89.750853,17.873418,22.864240,59.610649,26.359397
54.828870,64.945409,85.933583,108.351368,114.475541,112.188743,29.403071,14.220381,83.811416,-0.001032,65.319055,55.782252,107.454678,83.817836,106.675406,83.461960,57.374413,80.507949,-0.002273,0.002621,32.000000,-235.788635,84.289314,-0.154112,14.620221,0.557031,560366.890199,1.000495,19.335487,8.915856,1.552708,0.142390,0.060197,120.129506,32.000000,131.790004,119.327539,120.319001,110.501884,32.000000,108.353585,66.246204,56.374149,64.018743,0.130849,57.403730,83.785642,89.262375,17.873418,22.878431,59.611160,26.389331
54.705961,64.962735,85.919912,108.353863,114.593517,112.196903,29.391749,14.221094,83.776337,-0.001073,65.305535,55.781179,107.457771,83.783477,106.680493,83.583114,57.411212,80.548167,-0.002129,0.002630,32.000000,-235.787757,84.318417,-0.154231,14.616103,0.582571,560935.452899,1.020163,20.283751,8.943099,1.582471,0.052691,0.035259,120.673676,32.000000,131.011333,119.221956,122.479824,110.562082,32.000000,107.980187,66.251948,56.377431,64.031018,0.130849,57.387767,83.785642,89.516679,17.873418,22.905137,59.620385,26.447292
55.346258,64.975110,85.915154,108.353031,114.557322,112.193926,29.453669,14.225803,83.718450,-0.000802,65.329718,55.813827,107.481077,83.769264,106.707809,83.554576,57.375565,80.535736,-0.001956,0.002645,32.000000,-235.784851,84.458712,-0.154241,14.623525,0.570087,560909.095880,1.010597,19.868834,8.913601,1.567305,0.051093,0.035074,120.872848,32.000000,130.930374,119.156064,123.761709,110.795434,32.000000,108.180839,66.255133,56.335102,64.028662,0.130849,57.394479,83.785642,89.650746,17.873418,22.904874,59.604305,26.394761
54.189238,64.975110,85.975735,108.353031,114.405079,112.198991,29.368920,14.220238,83.797054,-0.000767,65.440607,55.819145,107.517222,83.760273,106.699033,83.570524,57.387205,80.576694,-0.001783,0.002660,32.000000,-235.792056,84.239082,-0.154115,14.636559,0.573130,560961.178101,1.013621,20.004466,8.905675,1.570577,0.088246,0.084661,121.143757,32.000000,130.613099,119.698514,125.235819,110.070959,32.000000,108.693695,66.265947,56.351108,64.023496,0.130849,57.414890,83.785642,89.899868,17.873418,22.924020,59.622854,26.440175
54.656494,64.996561,85.829425,108.359686,114.211150,112.164493,29.384808,14.216670,83.772567,-0.000952,65.418887,55.799983,107.503186,83.730768,106.640007,83.564674,57.411875,80.584226,-0.001636,0.002650,32.000000,-235.792673,84.301267,-0.154287,14.619224,0.557097,560702.022623,0.998544,19.402730,8.932399,1.552321,0.040914,0.027883,121.108343,32.000000,130.737319,120.043004,123.999496,109.803133,32.000000,108.902249,66.257062,56.355613,64.048810,0.130849,57.400057,83.785642,89.586085,17.873418,22.957437,59.607334,26.456609
55.139151,65.005086,85.880751,108.360518,114.110949,112.193923,29.375644,14.221522,83.787715,-0.000841,65.461886,55.865425,107.516720,83.695327,106.643610,83.535790,57.395360,80.482645,-0.001549,0.002629,32.000000,-235.786837,84.353762,-0.154280,14.600971,0.586000,561317.205264,1.025167,20.516451,8.950155,1.586583,0.054997,0.045342,120.482975,32.000000,131.310006,120.173072,121.624855,109.689231,32.000000,109.190639,66.280424,56.364071,64.030752,0.130849,57.371017,83.785642,89.216614,17.873418,22.970743,59.606725,26.266661
55.123439,65.017462,85.891061,108.365509,114.059828,112.202051,29.399368,14.216956,83.725619,-0.000652,65.473618,55.862320,107.486555,83.702506,106.685437,83.539861,57.385807,80.582553,-0.001491,0.002647,32.000000,-235.786814,84.283279,-0.154270,14.589930,0.572776,560874.335773,1.014675,20.085965,8.930890,1.570343,0.060366,0.088409,120.273011,32.000000,131.519028,120.133700,120.266599,109.710872,32.000000,109.185709,66.248790,56.365379,64.052197,0.130849,57.394705,83.785642,89.929546,17.873418,22.970779,59.608318,26.417211
54.515292,65.017462,85.892374,108.365509,114.064085,112.210179,29.441427,14.224662,83.801478,-0.000806,65.459273,55.837701,107.454091,83.786392,106.679594,83.479279,57.414603,80.521861,-0.001549,0.002639,32.000000,-235.787796,84.255416,-0.154346,14.601600,0.562548,560812.056003,1.005445,19.630748,8.874484,1.557528,0.034939,0.027289,120.046160,32.000000,131.696759,119.517526,119.091366,110.299097,32.000000,108.375511,66.249339,56.329239,64.009309,0.130849,57.376003,83.785642,89.689147,17.873418,22.990225,59.616677,26.439221
55.123825,65.031487,85.939011,108.368558,114.144450,112.206264,29.405215,14.224947,83.788362,-0.000853,65.405590,55.777884,107.461956,83.741165,106.698611,83.483965,57.402569,80.598380,-0.001723,0.002634,32.000000,-235.777184,84.243954,-0.154158,14.573381,0.563564,560901.149912,1.005057,19.658171,8.955757,1.558159,0.107101,0.069326,120.185903,32.000000,131.751729,119.246371,120.620842,110.615250,32.000000,108.513280,66.240915,56.332524,64.009069,0.130849,57.399476,83.785642,89.360734,17.873418,23.012312,59.621998,26.408260
55.002874,65.030937,85.798073,108.368281,114.211056,112.218200,29.382685,14.216670,83.723372,-0.000497,65.368645,55.848552,107.496930,83.692596,106.737212,83.588958,57.397443,80.488078,-0.001839,0.002630,32.000000,-235.791361,84.207940,-0.154392,14.561317,0.578167,561201.256384,1.016097,20.243126,8.883400,1.575565,0.068973,0.056719,120.712588,32.000000,131.050392,119.068021,122.926241,110.762830,32.000000,107.942757,66.230495,56.341382,64.004819,0.130849,57.341762,83.785642,89.298524,17.873418,23.011675,59.608328,26.278913
54.543874,65.033962,85.771275,108.370499,114.236410,112.235885,29.371246,14.223806,83.779212,-0.000680,65.454279,55.703808,107.462416,83.603160,106.700266,83.570343,57.418371,80.506313,-0.001751,0.002646,32.000000,-235.786521,84.157644,-0.154555,14.557199,0.564958,560906.956438,1.004925,19.671826,8.950352,1.559018,0.051621,0.037181,120.968288,32.000000,130.797260,119.303064,124.071189,110.631281,32.000000,107.960196,66.258070,56.324577,64.034779,0.130849,57.403264,83.785642,89.426684,17.873418,23.011893,59.608220,26.365927
55.170715,65.033962,85.855057,108.370499,114.165582,112.231917,29.412350,14.225090,83.677694,-0.000902,65.521978,55.730920,107.497680,83.728747,106.643250,83.393003,57.369269,80.544490,-0.001664,0.002652,32.000000,-235.784581,84.101823,-0.154702,14.575269,0.566354,561039.671466,1.008252,19.787219,8.876301,1.559883,0.066976,0.059930,121.126688,32.000000,130.770492,119.740087,125.049413,110.028938,32.000000,109.027488,66.191685,56.320245,64.013222,0.130849,57.363020,83.785642,89.177293,17.873418,23.016856,59.615055,26.413983
54.458491,65.058988,85.786512,108.374381,114.122757,112.204873,29.463425,14.217526,83.681898,-0.000801,65.560437,55.844860,107.548532,83.717921,106.652384,83.468232,57.399106,80.628015,-0.001491,0.002651,32.000000,-235.790014,84.200312,-0.154556,14.557042,0.577560,561330.792827,1.018213,20.232024,8.868470,1.572519,0.066083,0.045580,121.128975,32.000000,130.888576,119.993682,123.536013,109.771894,32.000000,109.017027,66.200835,56.328661,64.032379,0.130849,57.355324,83.785642,89.449837,17.873418,23.056288,59.605476,26.324328
55.214675,65.064764,85.943520,108.379649,114.136846,112.226430,29.386783,14.224662,83.751140,-0.000774,65.534123,55.881072,107.506824,83.713312,106.650018,83.423378,57.407730,80.575894,-0.001374,0.002667,32.000000,-235.785173,84.283153,-0.154307,14.541857,0.562608,561085.421015,1.003972,19.629404,8.944978,1.556171,0.040717,0.035391,120.285184,32.000000,131.280924,120.256549,121.490951,109.529781,32.000000,109.114036,66.207943,56.338385,64.031325,0.130849,57.399401,83.785642,89.146565,17.873418,23.065735,59.610698,26.412882
54.810687,65.045788,85.811729,108.375490,114.157110,112.244066,29.389174,14.222949,83.748283,-0.001039,65.452270,55.766303,107.467812,83.589254,106.667465,83.500058,57.421382,80.484889,-0.001316,0.002659,32.000000,-235.784263,84.189582,-0.154328,14.547548,0.579800,561300.808045,1.016575,20.339542,8.975073,1.575264,0.076506,0.055288,120.235562,32.000000,131.675031,120.059906,119.827366,109.872956,32.000000,109.179277,66.203292,56.343801,64.022723,0.130849,57.337978,83.785642,89.654813,17.873418,23.066192,59.602712,26.397108
54.528514,65.045788,85.946679,108.375490,114.126229,112.272633,29.401282,14.219952,83.721915,-0.001120,65.407939,55.803266,107.495675,83.728993,106.677456,83.560786,57.428542,80.516825,-0.001317,0.002612,32.000000,-235.790702,84.193112,-0.154456,14.568241,0.564175,560997.290047,1.003993,19.618141,8.929055,1.556534,0.050284,0.035995,119.944638,32.000000,131.821023,119.275782,119.391148,110.367608,32.000000,108.544228,66.238765,56.363669,64.037767,0.130849,57.403875,83.785642,89.655389,17.873418,23.036888,59.608701,26.285296
54.738440,65.026812,85.923888,108.375490,113.958942,112.268442,29.409265,14.216956,83.693748,-0.000830,65.330679,55.873041,107.470342,83.655362,106.711783,83.509873,57.427923,80.493587,-0.001317,0.002640,32.000000,-235.792715,84.287521,-0.154394,14.536901,0.571982,561240.901527,1.012217,19.986701,8.850072,1.565602,0.123479,0.039150,120.265563,32.000000,131.528320,119.355913,121.055367,110.505176,32.000000,108.127317,66.242207,56.352390,64.014169,0.130849,57.383336,83.785642,89.556133,17.873418,23.007495,59.614307,26.419632
55.080210,65.011961,85.822533,108.368004,113.729039,112.288769,29.393365,14.221950,83.717212,-0.000818,65.322917,55.808187,107.505297,83.774383,106.668785,83.436964,57.384656,80.536943,-0.001318,0.002652,32.000000,-235.784606,84.226600,-0.154472,14.531472,0.580341,561518.248698,1.017855,20.258681,8.865846,1.576179,0.069933,0.066730,120.802168,32.000000,130.870726,119.109793,123.052655,110.863992,32.000000,108.087137,66.210510,56.334656,64.019712,0.130849,57.349261,83.785642,89.252893,17.873418,22.984463,59.614897,26.456756
55.415782,65.006461,85.930900,108.361627,113.469870,112.309064,29.387234,14.224091,83.793880,-0.000961,65.319139,55.795871,107.516278,83.760374,106.702862,83.487835,57.380816,80.574833,-0.001231,0.002627,32.000000,-235.782957,84.175877,-0.154278,14.566116,0.575977,561358.611474,1.013172,20.037261,8.849777,1.569718,0.038738,0.038485,120.968613,32.000000,130.828472,119.255000,124.574104,110.696847,32.000000,108.589110,66.242450,56.310879,64.044320,0.130849,57.404637,83.785642,89.740606,17.873418,22.984547,59.605407,26.397402
54.319115,65.006461,85.868656,108.361627,113.380097,112.329191,29.386460,14.218525,83.801226,-0.000760,65.298597,55.802976,107.470152,83.775199,106.654288,83.477543,57.378047,80.569594,-0.001144,0.002589,32.000000,-235.790654,84.143879,-0.154306,14.581878,0.566306,561351.911301,1.006899,19.694087,8.924174,1.558137,0.069141,0.065085,121.226489,32.000000,130.414402,119.879151,125.076547,109.777024,32.000000,108.682803,66.218251,56.326038,63.998528,0.130849,57.371802,83.785642,89.807913,17.873418,22.976005,59.592012,26.294614
54.804623,64.978685,85.859556,108.356081,113.539235,112.329839,29.407032,14.222949,83.790777,-0.000659,65.282331,55.828029,107.532277,83.783212,106.672323,83.507555,57.426373,80.446201,-0.001174,0.002587,32.000000,-235.783607,84.338383,-0.154380,14.587018,0.558447,561276.282917,1.000519,19.367728,8.955208,1.550658,0.094202,0.056614,120.814725,32.000000,130.888757,120.068757,123.068492,109.803007,32.000000,109.056499,66.247976,56.373412,64.033108,0.130849,57.386129,83.785642,89.199265,17.873418,22.932553,59.605820,26.290359
54.644690,64.940734,85.845529,108.347763,113.823528,112.313790,29.392559,14.221094,83.726652,-0.000824,65.228500,55.759737,107.486618,83.785598,106.666796,83.560786,57.364502,80.529067,-0.001261,0.002600,32.000000,-235.783987,84.291659,-0.154461,14.565067,0.584088,561964.995355,1.023119,20.421885,8.954219,1.580818,0.042988,0.039039,120.252397,32.000000,131.393679,120.130330,121.125244,109.795094,32.000000,109.422310,66.220097,56.380208,64.041088,0.130849,57.361081,83.785642,89.565951,17.873418,22.873059,59.607059,26.416991
54.795478,64.909108,85.891614,108.336673,114.049439,112.313898,29.399749,14.220951,83.828331,-0.000863,65.268458,55.879798,107.462832,83.807967,106.634620,83.539782,57.396691,80.583121,-0.001290,0.002561,32.000000,-235.793145,84.148426,-0.154352,14.552715,0.571641,561562.779650,1.012317,19.925434,8.817291,1.566648,0.089592,0.057850,120.104764,32.000000,131.483001,119.966663,119.992151,109.859953,32.000000,108.940869,66.219327,56.376898,64.024968,0.130849,57.375703,83.785642,89.559547,17.873418,22.872640,59.619077,26.450740
54.444805,64.909108,85.899821,108.336673,114.098596,112.297665,29.396580,14.218954,83.750825,-0.000546,65.157348,55.802104,107.482641,83.719185,106.659630,83.581952,57.429071,80.640869,-0.001202,0.002534,32.000000,-235.791209,84.399488,-0.154472,14.575951,0.576116,561646.404164,1.015849,20.041518,8.938676,1.570977,0.065752,0.039042,119.937288,32.000000,131.724638,119.380591,119.499082,110.421534,32.000000,108.300052,66.227597,56.388640,64.026591,0.130849,57.387842,83.785642,89.724941,17.873418,22.822620,59.613629,26.438634
54.539032,64.903058,85.961321,108.334732,113.946846,112.277247,29.424562,14.213816,83.772818,-0.000687,65.130457,55.826855,107.434068,83.781093,106.700535,83.474464,57.444281,80.458778,-0.001087,0.002536,32.000000,-235.794052,84.351277,-0.154222,14.539025,0.573506,561451.206120,1.012422,19.864654,8.945281,1.567495,0.073869,0.045695,120.334491,32.000000,131.421022,119.150278,121.670090,110.756324,32.000000,108.240916,66.188328,56.375898,63.991952,0.130849,57.382067,83.785642,89.070516,17.873418,22.812504,59.616333,26.441936
54.766221,64.904708,85.866428,108.335841,113.690263,112.285585,29.401690,14.217526,83.676995,-0.000900,65.206430,55.753083,107.459234,83.754951,106.669621,83.458454,57.396825,80.540191,-0.000972,0.002525,32.000000,-235.790833,84.217607,-0.154120,14.527380,0.581332,561487.662531,1.019604,20.202894,8.954326,1.577741,0.092255,0.058494,120.808394,32.000000,130.812192,119.148253,123.397694,110.658424,32.000000,108.101036,66.194296,56.362957,64.016743,0.130849,57.374840,83.785642,89.482082,17.873418,22.814399,59.609567,26.383682
54.826625,64.934959,85.921027,108.338336,113.385120,112.277441,29.379744,14.219382,83.708759,-0.000590,65.298857,55.823324,107.520794,83.727280,106.712160,83.385502,57.411584,80.518866,-0.000887,0.002522,32.000000,-235.791109,84.217831,-0.154108,14.541438,0.581263,561290.823817,1.016486,20.105794,8.808419,1.576143,0.043336,0.029706,121.000362,32.000000,130.700037,119.526791,124.641872,110.448726,32.000000,108.452000,66.196753,56.370504,64.016761,0.130849,57.343656,83.785642,89.768462,17.873418,22.813726,59.606489,26.301877
