OSU 80 Ton Compressor Load Stand
54.751017,64.934959,85.816559,108.338336,113.275170,112.269559,29.424186,14.224091,83.717227,-0.000557,65.363977,55.761109,107.479733,83.701974,106.679800,83.481968,57.418389,80.536961,-0.000801,0.002513,32.000000,-235.781974,84.328430,-0.153930,14.563887,0.574700,561317.930769,1.012687,19.888411,8.914338,1.567872,0.075525,0.064171,121.160614,32.000000,130.652657,119.785209,124.818520,109.914786,32.000000,108.974725,66.187033,56.392302,64.041901,0.130849,57.347709,83.785642,89.515986,17.873418,22.860498,59.605289,26.313396
54.978056,64.960810,85.852324,108.342773,113.437224,112.264437,29.386571,14.218668,83.747761,-0.000832,65.389141,55.847951,107.493998,83.735539,106.597774,83.518920,57.406064,80.416127,-0.000627,0.002485,32.000000,-235.789691,84.222338,-0.154045,14.560609,0.573479,561257.204956,1.012216,19.860542,8.884270,1.567141,0.070656,0.053868,120.769583,32.000000,131.006373,120.177151,122.833758,109.614442,32.000000,109.072954,66.128215,56.390571,64.023403,0.130849,57.375027,83.785642,89.550279,17.873418,22.900522,59.603558,26.401070
54.965704,64.959984,85.725064,108.345822,113.778903,112.270273,29.399400,14.220381,83.768596,-0.000903,65.412409,55.806780,107.459963,83.784558,106.644483,83.450551,57.425504,80.487870,-0.000455,0.002486,32.000000,-235.787159,84.223072,-0.154206,14.535432,0.572858,561243.382024,1.012161,19.933298,8.890455,1.567397,0.042642,0.036987,120.216661,32.000000,131.357345,120.230384,120.930269,109.584614,32.000000,109.377571,66.133786,56.384398,64.002992,0.130849,57.308900,83.785642,89.345554,17.873418,22.898955,59.601758,26.531737
55.479450,64.969335,85.909503,108.347763,114.096747,112.291698,29.375463,14.224947,83.741619,-0.000759,65.345504,55.770575,107.438127,83.699894,106.651272,83.421381,57.386135,80.541246,-0.000368,0.002469,32.000000,-235.781773,84.339565,-0.153994,14.543955,0.567917,561160.405346,1.008848,19.740908,8.815991,1.561574,0.127957,0.055690,120.111797,32.000000,131.713325,119.752801,119.471143,110.098866,32.000000,108.930820,66.145482,56.380205,64.008225,0.130849,57.355253,83.785642,89.898468,17.873418,22.898673,59.604709,26.409214
54.272107,64.969335,85.801832,108.347763,114.172448,112.306100,29.410869,14.218954,83.768803,-0.001053,65.284178,55.747038,107.450111,83.729789,106.640190,83.504863,57.388241,80.528722,-0.000281,0.002437,32.000000,-235.789898,84.269124,-0.153972,14.559507,0.567323,561154.331691,1.008709,19.751937,8.848092,1.559610,0.056570,0.029165,120.049455,32.000000,131.537452,119.434613,119.820611,110.442011,32.000000,108.228435,66.094272,56.368882,63.977299,0.130849,57.341687,83.785642,89.861710,17.873418,22.913055,59.613255,26.421980
54.758054,64.957234,85.916316,108.341663,113.962911,112.273541,29.407916,14.219096,83.728086,-0.001203,65.248805,55.801272,107.439714,83.715250,106.655648,83.512991,57.394827,80.546005,-0.000281,0.002434,32.000000,-235.789427,84.307446,-0.154259,14.547653,0.557285,561088.807576,0.999392,19.269893,8.925784,1.548492,0.057175,0.097117,120.482087,32.000000,131.185891,119.252746,121.992597,110.690611,32.000000,108.137683,66.085035,56.365441,63.983416,0.130849,57.344234,83.785642,89.328605,17.873418,22.893889,59.612547,26.425135
54.798710,64.938534,85.900142,108.334455,113.547536,112.249144,29.386028,14.220381,83.684752,-0.000987,65.184920,55.807917,107.486134,83.752748,106.674668,83.516721,57.369910,80.542229,-0.000281,0.002432,32.000000,-235.789782,84.204145,-0.154263,14.529269,0.584971,561797.186695,1.022937,20.430308,8.914689,1.580956,0.068630,0.052957,120.875815,32.000000,130.802579,119.102411,123.556380,110.852583,32.000000,108.229812,66.101624,56.340469,64.002156,0.130849,57.388212,83.785642,89.470741,17.873418,22.864345,59.601001,26.280528
54.815802,64.908008,85.888817,108.329741,113.097292,112.236806,29.388303,14.222949,83.696637,-0.001002,65.214172,55.698241,107.519139,83.677342,106.684636,83.450023,57.372262,80.572549,-0.000397,0.002399,32.000000,-235.783279,84.329899,-0.154198,14.525046,0.574865,561344.271193,1.012674,19.948800,8.920508,1.569017,0.041980,0.056046,121.034689,32.000000,130.560794,119.609116,125.128231,110.128470,32.000000,108.462265,66.117901,56.343019,64.010341,0.130849,57.401694,83.785642,89.472976,17.873418,22.863911,59.612508,26.381188
54.435622,64.908008,85.796459,108.329741,112.808082,112.224699,29.379606,14.215671,83.735121,-0.001228,65.248171,55.727512,107.492261,83.719002,106.651354,83.485120,57.381968,80.515319,-0.000513,0.002385,32.000000,-235.792852,84.377932,-0.154150,14.564753,0.574190,561226.708211,1.012325,19.890971,8.942716,1.567558,0.092059,0.132367,121.139671,32.000000,130.525221,120.003769,124.406220,109.947024,32.000000,108.856581,66.125142,56.335162,64.010777,0.130849,57.339717,83.785642,89.749382,17.873418,22.815601,59.601709,26.324034
54.279839,64.908283,85.825532,108.325027,112.888405,112.216702,29.393429,14.220523,83.759586,-0.001161,65.335996,55.754943,107.490503,83.792041,106.625715,83.446457,57.429958,80.507439,-0.000571,0.002369,32.000000,-235.790951,84.102803,-0.154291,14.535196,0.573651,561106.138980,1.011703,19.844002,8.962124,1.566862,0.068020,0.102724,120.562981,32.000000,131.148325,120.003189,122.073609,109.879439,32.000000,109.534056,66.128301,56.354807,64.016605,0.130849,57.341767,83.785642,89.000193,17.873418,22.815382,59.618743,26.294761
54.920885,64.921483,85.785646,108.326691,113.228091,112.232914,29.357081,14.226374,83.739614,-0.000923,65.360728,55.764367,107.434005,83.653851,106.627644,83.424927,57.420562,80.488803,-0.000571,0.002341,32.000000,-235.782149,84.137860,-0.154146,14.529400,0.580085,561226.608948,1.019717,20.210673,8.911339,1.576109,0.043318,0.030420,120.280271,32.000000,131.422036,120.236652,120.824885,109.574695,32.000000,109.188727,66.112813,56.325639,63.984297,0.130849,57.329346,83.785642,89.397014,17.873418,22.835375,59.613048,26.598575
54.390145,64.964110,85.799566,108.332514,113.595221,112.200444,29.390769,14.221237,83.660766,-0.001095,65.406608,55.693280,107.441178,83.655892,106.607763,83.393876,57.382124,80.489053,-0.000486,0.002351,32.000000,-235.786139,84.338139,-0.154171,14.521322,0.585553,561165.395304,1.022401,20.361761,8.857690,1.581168,0.078798,0.067491,119.975926,32.000000,131.475983,119.725032,119.123543,110.026012,32.000000,108.397344,66.105329,56.296976,63.960781,0.130849,57.339352,83.785642,89.391086,17.873418,22.834821,59.610137,26.412075
55.059663,64.964110,85.837926,108.332514,113.834905,112.208081,29.393143,14.221237,83.670899,-0.001190,65.439793,55.728042,107.447390,83.600265,106.656170,83.433154,57.417964,80.410861,-0.000434,0.002323,32.000000,-235.785484,84.322313,-0.154189,14.537661,0.569325,560945.251733,1.010635,19.756471,8.853704,1.561986,0.059162,0.041035,120.050857,32.000000,131.792706,119.301240,120.171596,110.655188,32.000000,108.437764,66.122266,56.324237,63.990913,0.130849,57.353766,83.785642,89.293644,17.873418,22.901121,59.615645,26.386837
54.660131,65.013886,85.804833,108.344159,113.844638,112.191922,29.411815,14.221094,83.692984,-0.000924,65.421850,55.738295,107.476490,83.684785,106.691277,83.338973,57.429626,80.441897,-0.000435,0.002337,32.000000,-235.786118,84.244343,-0.154253,14.526227,0.582949,561211.153708,1.020205,20.310767,8.892322,1.577484,0.045977,0.038294,120.590496,32.000000,130.970574,119.119063,122.464505,110.539829,32.000000,108.145378,66.127776,56.322642,63.984515,0.130849,57.311876,83.785642,89.543804,17.873418,22.978819,59.603420,26.327263
54.799489,65.049913,85.743080,108.354695,113.693600,112.175632,29.455929,14.223520,83.705216,-0.000970,65.484059,55.805696,107.509246,83.616741,106.655229,83.460536,57.384208,80.490030,-0.000378,0.002350,32.000000,-235.782381,84.242201,-0.154436,14.511802,0.566313,560815.124320,1.006470,19.665929,8.800306,1.558998,0.090676,0.081435,120.915360,32.000000,130.686361,119.184911,123.841180,110.594015,32.000000,107.838584,66.137537,56.306368,63.984581,0.130849,57.308618,83.785642,89.490124,17.873418,23.035251,59.618192,26.435773
55.287489,65.074939,85.858805,108.360518,113.379838,112.151371,29.383067,14.225518,83.702474,-0.001130,65.516870,55.755714,107.515081,83.738800,106.666643,83.368658,57.398192,80.571200,-0.000321,0.002350,32.000000,-235.781858,84.233920,-0.154439,14.539208,0.576147,560994.516552,1.013964,20.099785,8.810946,1.569788,0.048860,0.038226,121.041177,32.000000,130.693813,119.593070,125.097851,110.238688,32.000000,108.794201,66.140740,56.297376,64.018517,0.130849,57.351850,83.785642,89.507375,17.873418,23.035603,59.604266,26.289332
54.330996,65.074939,85.705796,108.360518,113.041206,112.139343,29.386218,14.221522,83.671348,-0.000972,65.545524,55.783231,107.485107,83.690923,106.630261,83.464405,57.390682,80.528353,-0.000381,0.002354,32.000000,-235.788640,84.155687,-0.154383,14.546971,0.572302,560990.991992,1.009547,20.001600,8.890938,1.564669,0.064928,0.049105,121.110176,32.000000,130.576909,119.950952,124.400487,109.700136,32.000000,108.996801,66.144317,56.329678,63.978468,0.130849,57.294580,83.785642,89.820375,17.873418,23.075207,59.613491,26.385590
54.712498,65.082364,85.839460,108.368004,112.836843,112.123006,29.401174,14.221665,83.683421,-0.000792,65.581404,55.742602,107.494520,83.702648,106.641676,83.348507,57.434322,80.413574,-0.000438,0.002348,32.000000,-235.784400,84.132661,-0.154417,14.539313,0.560868,560618.815347,1.002011,19.558700,8.935226,1.552952,0.073439,0.058708,120.372650,32.000000,131.072003,120.329389,121.854111,109.534866,32.000000,109.079442,66.147520,56.328701,63.973293,0.130849,57.338872,83.785642,89.466988,17.873418,23.087364,59.608082,26.472310
54.820370,65.081539,85.685301,108.370222,112.746158,112.123019,29.375839,14.218240,83.615929,-0.001080,65.540659,55.757045,107.477472,83.596942,106.629779,83.434883,57.359202,80.522622,-0.000437,0.002326,32.000000,-235.788808,84.207552,-0.154594,14.535038,0.581857,561081.148807,1.021338,20.478856,8.911983,1.577475,0.064945,0.039247,120.249424,32.000000,131.410987,120.211358,120.362669,109.837788,32.000000,109.128607,66.154233,56.318200,63.978993,0.130849,57.284096,83.785642,89.467478,17.873418,23.086656,59.610718,26.482875
54.187310,65.068614,85.782081,108.372163,112.971626,112.136064,29.359840,14.226374,83.735528,-0.001114,65.458440,55.763230,107.446155,83.651568,106.689556,83.418245,57.386802,80.427098,-0.000410,0.002301,32.000000,-235.783624,84.274097,-0.154543,14.554498,0.574593,560712.259024,1.012820,20.117800,8.785898,1.568919,0.077754,0.051562,119.952047,32.000000,131.619843,119.418418,119.329739,110.303612,32.000000,108.588498,66.147233,56.330941,63.971274,0.130849,57.368487,83.785642,89.243862,17.873418,23.087232,59.615635,26.430637
55.285610,65.068614,85.757388,108.372163,113.326262,112.111793,29.370257,14.218525,83.685675,-0.000797,65.360724,55.753757,107.469773,83.590050,106.649132,83.288162,57.414662,80.526172,-0.000359,0.002265,32.000000,-235.792129,84.191195,-0.154541,14.595594,0.569777,560818.420245,1.011483,20.013140,8.939348,1.563019,0.073470,0.069161,120.149723,32.000000,131.587639,119.388931,120.563746,110.406975,32.000000,108.236209,66.140323,56.334072,63.947096,0.130849,57.315090,83.785642,89.123454,17.873418,23.067535,59.609242,26.349126
55.015224,65.030387,85.921174,108.363568,113.654452,112.079318,29.388480,14.226660,83.774875,-0.001024,65.316261,55.750683,107.486758,83.723139,106.690018,83.441347,57.419586,80.504923,-0.000273,0.002274,32.000000,-235.779241,84.214014,-0.154564,14.591582,0.586274,561139.090937,1.025205,20.611825,8.843137,1.583066,0.040674,0.021329,120.636797,32.000000,130.938872,119.168987,122.669879,110.748272,32.000000,108.106133,66.159804,56.342396,63.974969,0.130849,57.330790,83.785642,89.856555,17.873418,23.008155,59.604689,26.416844
54.735685,65.007286,85.866535,108.360795,113.892287,112.055057,29.377777,14.216528,83.713260,-0.001267,65.337913,55.751597,107.527672,83.659176,106.702333,83.461203,57.400741,80.554047,-0.000243,0.002282,32.000000,-235.792652,84.279424,-0.154413,14.570391,0.557019,560376.157445,1.002115,19.554169,8.886437,1.551170,0.060161,0.050464,120.943665,32.000000,130.782463,119.196647,124.074246,110.732222,32.000000,108.360518,66.169369,56.330986,63.996390,0.130849,57.363069,83.785642,89.532816,17.873418,22.972247,59.611377,26.378400
54.658646,64.987760,85.908976,108.352477,113.838858,112.046795,29.369201,14.223806,83.691609,-0.001171,65.312377,55.686915,107.500123,83.706583,106.694248,83.472556,57.374785,80.459300,-0.000243,0.002271,32.000000,-235.783734,84.261250,-0.154418,14.582350,0.566002,560290.160823,1.006553,19.774822,8.866256,1.561771,0.066435,0.054053,121.068369,32.000000,130.479503,119.848515,125.175553,109.911779,32.000000,108.762547,66.151313,56.333382,63.980247,0.130849,57.337234,83.785642,89.607587,17.873418,22.972299,59.606439,26.397475
54.568708,64.987760,85.702262,108.352477,113.622449,112.014189,29.464420,14.215529,83.675814,-0.000935,65.334554,55.690009,107.488013,83.724080,106.657846,83.494593,57.364054,80.506688,-0.000301,0.002283,32.000000,-235.791847,84.123914,-0.154403,14.605088,0.572738,560324.349556,1.012334,20.020389,8.920366,1.568749,0.034675,0.045935,121.038414,32.000000,130.655165,119.979516,123.629320,109.885634,32.000000,109.190774,66.144864,56.307454,63.959150,0.130849,57.291166,83.785642,89.668733,17.873418,22.941726,59.604689,26.421173
55.177115,64.980610,85.773543,108.350813,113.384580,111.992141,29.389328,14.217098,83.675913,-0.001219,65.348950,55.779132,107.502510,83.719451,106.625799,83.466500,57.374055,80.419945,-0.000388,0.002311,32.000000,-235.788147,84.237084,-0.154382,14.602990,0.574734,560350.253621,1.014081,20.075090,8.878289,1.571736,0.066466,0.078348,120.342039,32.000000,131.131173,120.270077,121.675524,109.534743,32.000000,109.349904,66.178827,56.324949,63.962387,0.130849,57.357902,83.785642,89.764078,17.873418,22.930443,59.602801,26.422493
54.605064,64.970985,85.808054,108.347763,113.205136,112.010123,29.358823,14.220381,83.650430,-0.001286,65.340443,55.781602,107.443123,83.771508,106.650703,83.479235,57.389415,80.542066,-0.000475,0.002304,32.000000,-235.788471,84.251461,-0.154357,14.585104,0.572813,560258.342456,1.012353,20.161848,8.923055,1.570539,0.059751,0.060616,120.154448,32.000000,131.290322,120.213135,120.322896,109.689307,32.000000,109.021679,66.171147,56.320553,63.956313,0.130849,57.333063,83.785642,89.653788,17.873418,22.915255,59.611937,26.386617
55.193836,64.973735,85.889353,108.346100,113.169825,112.050795,29.379519,14.222378,83.719928,-0.000989,65.275692,55.884636,107.459377,83.695857,106.680509,83.414575,57.400253,80.491011,-0.000561,0.002296,32.000000,-235.788440,84.291475,-0.154339,14.619040,0.558894,559792.722998,1.002339,19.569926,8.850744,1.554513,0.042821,0.079859,119.955160,32.000000,131.651852,119.410825,119.178907,110.394611,32.000000,108.439065,66.191528,56.325991,63.998831,0.130849,57.331484,83.785642,89.538077,17.873418,22.915050,59.602663,26.424988
54.275537,64.973735,85.837680,108.346100,113.286495,112.058918,29.374424,14.221237,83.743792,-0.001023,65.199487,55.884469,107.424966,83.709397,106.708932,83.481233,57.397771,80.538352,-0.000648,0.002309,32.000000,-235.790237,84.099438,-0.154323,14.635012,0.574228,560139.881804,1.015163,20.109988,8.923094,1.571430,0.095921,0.057160,120.217112,32.000000,131.473210,119.229838,120.913070,110.635799,32.000000,108.350024,66.230885,56.329544,63.983830,0.130849,57.347975,83.785642,89.892931,17.873418,22.919158,59.623277,26.448245
54.846312,64.940184,85.930167,108.338891,113.497924,112.083328,29.392938,14.223235,83.702969,-0.001150,65.053798,55.728903,107.461177,83.709601,106.671566,83.402882,57.397130,80.627846,-0.000822,0.002334,32.000000,-235.783650,84.273405,-0.154440,14.605324,0.559873,560011.018370,1.002843,19.547049,8.875599,1.556140,0.058234,0.047461,120.713080,32.000000,130.734333,119.203256,123.044502,110.624020,32.000000,107.882191,66.200918,56.300485,63.973582,0.130849,57.350946,83.785642,89.461870,17.873418,22.866431,59.618281,26.406132
54.946186,64.877758,85.872088,108.326691,113.646148,112.099723,29.381925,14.224662,83.687889,-0.000944,65.032328,55.842736,107.477343,83.718368,106.681784,83.446521,57.375735,80.508149,-0.000996,0.002365,32.000000,-235.784353,84.436849,-0.154498,14.578102,0.581127,560545.095768,1.021893,20.431384,8.912071,1.581517,0.046182,0.039390,120.978773,32.000000,130.674854,119.325135,124.246171,110.760113,32.000000,108.286417,66.188696,56.275883,63.970741,0.130849,57.360478,83.785642,89.403687,17.873418,22.768394,59.608780,26.419705
54.306391,64.837057,85.881504,108.310332,113.643436,112.085369,29.385701,14.222521,83.719907,-0.000874,65.096053,55.762788,107.471718,83.752768,106.640335,83.481539,57.374785,80.558898,-0.001053,0.002388,32.000000,-235.786822,84.123891,-0.154492,14.561579,0.569632,560317.320986,1.009625,19.846836,8.976926,1.566745,0.132104,0.058539,121.102052,32.000000,130.625436,119.747081,125.186227,109.896862,32.000000,109.054802,66.186548,56.288473,64.022038,0.130849,57.418978,83.785642,89.357106,17.873418,22.767530,59.608849,26.428436
55.284825,64.837057,85.808225,108.310332,113.610552,112.087165,29.417607,14.218954,83.698688,-0.001038,65.152617,55.741677,107.509601,83.761761,106.643645,83.510730,57.377514,80.526111,-0.000995,0.002368,32.000000,-235.788095,84.037275,-0.154507,14.577997,0.567360,560299.073786,1.007950,19.688448,8.912423,1.562840,0.056178,0.035688,120.891114,32.000000,130.753167,120.114318,123.386260,109.686510,32.000000,108.931175,66.187514,56.304636,64.015134,0.130849,57.337022,83.785642,89.144410,17.873418,22.702833,59.603745,26.399896
54.826219,64.833757,85.828885,108.304232,113.487598,112.119913,29.395210,14.226089,83.700757,-0.001022,65.196040,55.829057,107.412561,83.669389,106.606569,83.410788,57.364364,80.435954,-0.000907,0.002380,32.000000,-235.779156,84.296817,-0.154667,14.565644,0.583872,560509.719952,1.020727,20.264808,8.949803,1.581425,0.047508,0.044790,120.277357,32.000000,131.282347,120.267396,121.126274,109.663696,32.000000,109.104779,66.166606,56.273355,64.003339,0.130849,57.339179,83.785642,89.861379,17.873418,22.696514,59.601198,26.426088
55.048382,64.860707,85.794005,108.301737,113.401872,112.139925,29.456075,14.222807,83.681948,-0.000678,65.249520,55.719540,107.441533,83.810474,106.679755,83.421522,57.371125,80.562285,-0.000876,0.002384,32.000000,-235.787684,84.299898,-0.154649,14.544113,0.557997,559993.705941,0.999675,19.323363,8.923540,1.552112,0.068031,0.060758,120.099392,32.000000,131.606736,119.975469,120.019386,109.964400,32.000000,109.371950,66.201992,56.299462,64.030107,0.130849,57.327847,83.785642,89.324351,17.873418,22.737482,59.598975,26.346632
54.628181,64.881333,85.832182,108.306728,113.398255,112.147487,29.390851,14.214387,83.761621,-0.000860,65.227799,55.752542,107.407246,83.737783,106.628709,83.511216,57.389061,80.503098,-0.000964,0.002395,32.000000,-235.796267,84.165357,-0.154573,14.575479,0.570196,560422.432448,1.009998,19.759732,8.871939,1.565472,0.046020,0.030436,119.976502,32.000000,131.656821,119.470396,119.350332,110.245547,32.000000,108.191974,66.205633,56.290071,63.994411,0.130849,57.305454,83.785642,89.573441,17.873418,22.736498,59.605928,26.458517
54.454401,64.881333,85.912704,108.306728,113.447519,112.135928,29.377319,14.224091,83.721313,-0.001026,65.182192,55.701495,107.456134,83.790226,106.655772,83.485716,57.366295,80.527493,-0.000994,0.002388,32.000000,-235.784760,84.120729,-0.154632,14.584711,0.565181,560431.254845,1.003659,19.573343,8.955896,1.558520,0.056604,0.036877,120.203495,32.000000,131.396469,119.382445,121.379465,110.607235,32.000000,108.118823,66.173121,56.274464,63.980180,0.130849,57.376797,83.785642,89.780003,17.873418,22.767863,59.602535,26.316844
55.238928,64.894533,85.905933,108.308114,113.533323,112.103552,29.458803,14.225803,83.760780,-0.000652,65.199509,55.674943,107.424232,83.727340,106.635767,83.419793,57.353991,80.559895,-0.000994,0.002414,32.000000,-235.784523,84.362122,-0.154472,14.608340,0.574970,560682.727223,1.014581,19.998038,8.895471,1.571207,0.068692,0.041680,120.709387,32.000000,130.858252,119.025332,123.129967,110.909464,32.000000,108.265410,66.173427,56.243558,63.986778,0.130849,57.327874,83.785642,89.577429,17.873418,22.787697,59.616156,26.488377
54.293147,64.909933,85.826948,108.312828,113.589286,112.095175,29.447472,14.220095,83.660115,-0.000673,65.299400,55.808931,107.472242,83.670573,106.684636,83.386867,57.389813,80.478607,-0.000938,0.002416,32.000000,-235.789248,84.329003,-0.154247,14.601312,0.580053,560767.509312,1.018529,20.165841,8.935753,1.577700,0.079351,0.031158,121.096052,32.000000,130.668490,119.503498,124.720538,110.427975,32.000000,108.291416,66.231696,56.267094,64.031517,0.130849,57.341182,83.785642,89.895630,17.873418,22.811033,59.604807,26.451180
54.935728,64.932209,85.750714,108.317264,113.589409,112.071722,29.416880,14.217384,83.668680,-0.000955,65.337106,55.731661,107.471947,83.714190,106.621063,83.477868,57.341377,80.454674,-0.000851,0.002443,32.000000,-235.791959,84.167048,-0.154268,14.608419,0.559571,560235.587494,0.999497,19.424713,8.971315,1.555170,0.046477,0.139286,121.124642,32.000000,130.448358,119.931137,124.901254,109.826413,32.000000,108.800527,66.219717,56.237253,63.998084,0.130849,57.317691,83.785642,89.423826,17.873418,22.810397,59.597155,26.469522
54.518691,64.932209,85.843603,108.317264,113.549309,112.083714,29.413572,14.224947,83.684089,-0.001040,65.392253,55.792341,107.446782,83.603976,106.597057,83.467015,57.367532,80.543368,-0.000706,0.002446,32.000000,-235.786527,84.050611,-0.154352,14.627538,0.581957,560639.617532,1.019148,20.350516,8.877129,1.580806,0.173187,0.048123,120.830901,32.000000,130.908929,120.055835,123.077889,109.830778,32.000000,109.095403,66.197910,56.248509,64.002303,0.130849,57.348196,83.785642,89.730192,17.873418,22.844698,59.610275,26.342229
54.755103,64.956959,85.884136,108.321700,113.433461,112.083648,29.425554,14.216670,83.657017,-0.000843,65.445156,55.681404,107.441115,83.700100,106.624018,83.378716,57.385512,80.390623,-0.000560,0.002457,32.000000,-235.788247,84.237309,-0.154170,14.623971,0.564573,560318.462570,1.006860,19.752942,8.908375,1.560928,0.106187,0.075783,120.232359,32.000000,131.220804,120.308618,121.046046,109.411912,32.000000,109.171898,66.185714,56.283833,63.997159,0.130849,57.257216,83.785642,89.526642,17.873418,22.882980,59.610442,26.424548
54.437562,64.978410,85.813751,108.329186,113.243093,112.091640,29.384829,14.224234,83.700536,-0.001142,65.422982,55.639586,107.418460,83.700486,106.647896,83.344231,57.393716,80.464136,-0.000473,0.002460,32.000000,-235.784782,84.278646,-0.153994,14.616261,0.575550,560544.547846,1.015611,20.154590,8.945912,1.574572,0.054721,0.074753,120.102387,32.000000,131.501384,119.962529,119.561290,109.818900,32.000000,108.751724,66.215725,56.258102,64.009061,0.130849,57.332658,83.785642,89.803934,17.873418,22.916218,59.613698,26.440395
54.578022,64.989135,85.882433,108.334455,113.145738,112.055081,29.390849,14.221237,83.736111,-0.001228,65.346985,55.672488,107.414925,83.738434,106.660674,83.461023,57.365739,80.480401,-0.000561,0.002476,32.000000,-235.790893,84.236818,-0.154251,14.604433,0.570489,560413.827420,1.010415,19.951365,8.818212,1.568514,0.070203,0.058261,120.012431,32.000000,131.701444,119.273900,119.549341,110.464764,32.000000,108.528030,66.229524,56.250975,63.985062,0.130849,57.313654,83.785642,89.183896,17.873418,22.916065,59.599152,26.277960
54.586983,64.989135,85.900895,108.334455,113.153462,112.059253,29.429082,14.221380,83.740503,-0.000981,65.237635,55.775779,107.454294,83.692085,106.646766,83.348548,57.381789,80.491481,-0.000646,0.002465,32.000000,-235.785177,84.161092,-0.154347,14.605823,0.577675,560636.843089,1.018479,20.279199,8.862833,1.576370,0.033236,0.024508,120.447615,32.000000,131.222721,119.195470,121.802828,110.528610,32.000000,108.149620,66.231213,56.253951,63.978837,0.130849,57.368247,83.785642,89.698969,17.873418,22.932734,59.614789,26.348172
54.216293,64.975935,85.969335,108.336673,113.323248,112.064032,29.389105,14.217526,83.718835,-0.000977,65.282371,55.713935,107.470631,83.753320,106.651584,83.404834,57.375874,80.527622,-0.000803,0.002477,32.000000,-235.789686,84.418129,-0.154394,14.570444,0.575516,560455.901299,1.015070,20.154232,8.902492,1.573572,0.067383,0.108188,120.736405,32.000000,130.746697,119.152979,123.466079,110.655669,32.000000,107.996176,66.238343,56.263697,63.998461,0.130849,57.308066,83.785642,89.369097,17.873418,22.911985,59.611367,26.316404
55.062922,64.959709,85.775424,108.331959,113.554130,112.060161,29.449753,14.221808,83.672287,-0.001211,65.261211,55.708145,107.462283,83.732316,106.700929,83.368696,57.367845,80.463832,-0.000901,0.002480,32.000000,-235.782290,84.250767,-0.154283,14.536402,0.575521,560438.016062,1.013604,20.145585,8.894400,1.573652,0.070855,0.073664,121.019222,32.000000,130.664209,119.472487,124.662779,110.370900,32.000000,108.461762,66.242925,56.252305,64.008465,0.130849,57.315189,83.785642,89.353328,17.873418,22.886444,59.616107,26.435699
54.794123,64.955034,85.904717,108.326414,113.693413,112.072407,29.414541,14.223235,83.712449,-0.001082,65.280669,55.734425,107.485879,83.794590,106.615512,83.365723,57.371196,80.614134,-0.000988,0.002482,32.000000,-235.785944,84.201615,-0.154082,14.529924,0.587190,560652.320075,1.022669,20.491027,8.926265,1.585673,0.046748,0.034934,121.191923,32.000000,130.416543,119.895042,124.712818,109.832343,32.000000,108.758037,66.232243,56.254571,64.015969,0.130849,57.336723,83.785642,89.624341,17.873418,22.886159,59.614445,26.414423
54.809766,64.955034,85.734924,108.326414,113.726809,112.092830,29.397467,14.219667,83.727186,-0.000837,65.350538,55.640867,107.442955,83.758070,106.609144,83.369815,57.351240,80.495319,-0.001015,0.002480,32.000000,-235.789020,84.130010,-0.154070,14.527774,0.564590,560176.203451,1.003134,19.658406,8.888486,1.557771,0.049373,0.046499,120.691155,32.000000,130.877839,120.141616,122.361150,109.624103,32.000000,109.153647,66.220156,56.268069,63.996586,0.130849,57.299737,83.785642,89.532506,17.873418,22.878542,59.609193,26.415010
55.286761,64.953384,85.841570,108.330295,113.623964,112.123215,29.382329,14.221808,83.664605,-0.001045,65.391424,55.745019,107.447306,83.659725,106.607531,83.387113,57.375113,80.463015,-0.001103,0.002461,32.000000,-235.784421,84.302326,-0.153890,14.532940,0.573476,560368.119011,1.009890,19.911885,8.993025,1.567772,0.070440,0.082903,120.330872,32.000000,131.457332,120.203376,120.733252,109.690143,32.000000,109.438303,66.212631,56.295465,63.999796,0.130849,57.337209,83.785642,89.535925,17.873418,22.875641,59.616913,26.330417
54.141551,64.968510,85.763760,108.329464,113.444130,112.129513,29.447960,14.222807,83.637820,-0.001218,65.366198,55.689002,107.429525,83.685030,106.632710,83.460800,57.376425,80.493887,-0.001191,0.002446,32.000000,-235.783750,84.239530,-0.153894,14.537714,0.570729,560503.262638,1.010341,19.896835,8.927705,1.564227,0.042744,0.043888,120.002774,32.000000,131.498903,119.692935,119.448533,110.029250,32.000000,108.682094,66.233998,56.301482,64.024919,0.130849,57.308861,83.785642,90.023272,17.873418,22.898963,59.613855,26.458517
54.659008,64.982535,85.879987,108.333623,113.274758,112.137738,29.381473,14.226660,83.717508,-0.000872,65.358172,55.693505,107.449712,83.664903,106.656504,83.395061,57.386377,80.469663,-0.001250,0.002462,32.000000,-235.780553,84.157561,-0.153615,14.572542,0.560525,560348.138807,1.001472,19.437839,8.880631,1.552660,0.061667,0.060775,120.040662,32.000000,131.570415,119.477028,119.979870,110.471769,32.000000,108.132354,66.246831,56.289160,64.019331,0.130849,57.358152,83.785642,89.355411,17.873418,22.898740,59.619510,26.438194
54.749569,64.982535,85.737605,108.333623,113.129851,112.102152,29.390363,14.220381,83.710412,-0.000887,65.326748,55.771206,107.465296,83.670696,106.653405,83.375255,57.396973,80.391068,-0.001249,0.002499,32.000000,-235.788471,84.148345,-0.153562,14.600551,0.587621,561007.145900,1.022760,20.556142,8.901491,1.584065,0.063081,0.050491,120.467232,32.000000,131.160276,119.059999,121.972991,110.837117,32.000000,108.387459,66.251921,56.274908,64.005606,0.130849,57.293718,83.785642,89.586396,17.873418,22.920515,59.597588,26.323668
55.088477,64.985285,85.784663,108.334732,113.035208,112.106112,29.398130,14.218383,83.613293,-0.001015,65.328992,55.665411,107.458540,83.672286,106.656191,83.402430,57.405150,80.445715,-0.001231,0.002522,32.000000,-235.791780,84.239021,-0.153545,14.591713,0.575133,560772.067681,1.014459,20.069515,8.874143,1.571195,0.040869,0.027085,120.861975,32.000000,130.822699,119.151827,123.718828,110.751946,32.000000,108.128090,66.283596,56.259722,64.012049,0.130849,57.312063,83.785642,89.622924,17.873418,22.924699,59.609134,26.360058
54.068785,64.976210,85.728125,108.334177,113.106545,112.126533,29.396691,14.222949,83.721152,-0.000839,65.314947,55.692719,107.446300,83.603609,106.651497,83.345391,57.355918,80.360826,-0.001213,0.002563,32.000000,-235.781968,84.318152,-0.153531,14.589667,0.569484,560521.766899,1.011974,19.982269,8.807071,1.565996,0.049537,0.039663,121.043381,32.000000,130.392809,119.674541,125.182742,110.060607,32.000000,108.319617,66.273263,56.230702,63.994541,0.130849,57.285293,83.785642,90.100188,17.873418,22.910404,59.609832,26.415523
54.429168,64.981435,85.818184,108.336950,113.252459,112.158432,29.394126,14.218954,83.674663,-0.000682,65.368266,55.688560,107.442368,83.668453,106.621690,83.374969,57.335145,80.449714,-0.001182,0.002556,32.000000,-235.791209,84.071702,-0.153530,14.584920,0.562230,560348.935032,1.004859,19.659489,8.838165,1.557216,0.097811,0.058983,121.050698,32.000000,130.680942,119.821275,124.350269,109.902083,32.000000,109.075900,66.249550,56.224419,63.983541,0.130849,57.299772,83.785642,89.190046,17.873418,22.910236,59.612891,26.356389
54.662564,64.981435,85.685541,108.336950,113.444665,112.162581,29.398480,14.215529,83.584289,-0.001000,65.394329,55.726232,107.455465,83.593252,106.605354,83.384093,57.384804,80.332020,-0.001095,0.002553,32.000000,-235.789717,84.109556,-0.153537,14.580278,0.586824,561085.147367,1.026061,20.634537,8.826383,1.585538,0.053350,0.040769,120.446894,32.000000,131.036948,120.095953,122.152474,109.667539,32.000000,109.263759,66.292876,56.245070,64.007322,0.130849,57.269637,83.785642,89.662480,17.873418,22.918263,59.616982,26.446925
54.247203,64.980060,85.812392,108.335286,113.573547,112.195193,29.373468,14.221522,83.682625,-0.001097,65.372868,55.835211,107.462117,83.666943,106.622760,83.410622,57.371833,80.453589,-0.001094,0.002525,32.000000,-235.786837,84.177061,-0.153322,14.566221,0.579535,561106.991911,1.018945,20.290343,8.911043,1.576695,0.074574,0.070242,120.267845,32.000000,131.307880,120.388088,120.517032,109.431247,32.000000,108.976169,66.292766,56.232303,64.002810,0.130849,57.305771,83.785642,89.342689,17.873418,22.915979,59.603155,26.383242
55.315818,64.983910,85.719413,108.335564,113.602751,112.195035,29.391714,14.219524,83.657092,-0.000846,65.362509,55.708786,107.411366,83.606546,106.657907,83.319312,57.407632,80.488810,-0.001094,0.002518,32.000000,-235.788016,84.243916,-0.153316,14.553738,0.571968,560894.419562,1.014020,20.064988,8.776782,1.567536,0.089732,0.067127,119.975363,32.000000,131.667648,119.544529,119.213752,110.294274,32.000000,108.814153,66.325820,56.247199,64.012004,0.130849,57.279316,83.785642,89.186082,17.873418,22.921858,59.615251,26.435039
54.932222,64.981160,85.854664,108.331405,113.368819,112.170352,29.379761,14.217812,83.691826,-0.001125,65.295626,55.691480,107.446385,83.678404,106.652775,83.450753,57.369552,80.456408,-0.001093,0.002526,32.000000,-235.786614,84.074150,-0.153432,14.558852,0.584914,561306.227419,1.023777,20.465175,8.877140,1.581877,0.045102,0.034244,120.083813,32.000000,131.780443,119.345710,120.180742,110.454858,32.000000,108.302874,66.327948,56.240072,63.989263,0.130849,57.303290,83.785642,89.981195,17.873418,22.921745,59.609449,26.427409
54.666080,64.981160,85.737506,108.331405,113.052138,112.133788,29.403145,14.219667,83.682895,-0.001358,65.219987,55.679528,107.428331,83.699508,106.649821,83.456846,57.363432,80.447979,-0.001036,0.002512,32.000000,-235.790332,84.004378,-0.153510,14.538894,0.557603,560666.039795,1.001292,19.440602,8.866637,1.549637,0.059668,0.050252,120.550066,32.000000,130.930064,119.204024,122.553463,110.555073,32.000000,107.750646,66.313185,56.242424,63.982772,0.130849,57.285768,83.785642,89.674419,17.873418,22.917318,59.610668,26.409361
54.802745,64.970985,85.829194,108.329464,112.894086,112.109349,29.407319,14.225661,83.679572,-0.001224,65.274449,55.680161,107.471047,83.665699,106.661551,83.305565,57.347184,80.443199,-0.000861,0.002517,32.000000,-235.783191,84.286763,-0.153665,14.523315,0.568710,560824.657881,1.009223,19.805259,8.881445,1.562920,0.078222,0.103521,120.846451,32.000000,130.841672,119.170644,123.646552,110.792325,32.000000,108.120522,66.347140,56.202128,63.997159,0.130849,57.260374,83.785642,89.848531,17.873418,22.901250,59.596103,26.379060
54.978708,64.970710,85.733282,108.328909,112.926810,112.076842,29.363976,14.220238,83.560560,-0.000962,65.332024,55.783246,107.444668,83.542662,106.638719,83.377720,57.377909,80.390109,-0.000688,0.002518,32.000000,-235.793531,84.213466,-0.153455,14.529374,0.574127,560795.967324,1.013526,20.061324,8.881511,1.568386,0.038101,0.023040,121.135504,32.000000,130.650236,119.669012,125.188944,110.167190,32.000000,108.911128,66.353237,56.212940,64.018868,0.130849,57.281772,83.785642,89.453740,17.873418,22.900615,59.610423,26.444577
55.258281,64.994086,85.758629,108.335009,113.197629,112.068774,29.419926,14.228372,83.620177,-0.001245,65.424702,55.707563,107.479057,83.597939,106.591567,83.289208,57.349555,80.360698,-0.000542,0.002513,32.000000,-235.780315,84.110489,-0.153354,14.534593,0.572598,560621.137255,1.010338,19.919539,8.894324,1.566148,0.075319,0.068492,121.149870,32.000000,130.532139,120.153482,123.909213,109.692813,32.000000,108.960898,66.350955,56.240581,64.027929,0.130849,57.275490,83.785642,89.890587,17.873418,22.900408,59.615517,26.290652
54.503282,64.994086,85.748259,108.335009,113.527199,112.060659,29.399001,14.224519,83.596385,-0.001319,65.459370,55.688765,107.466841,83.629648,106.631073,83.403351,57.370901,80.385739,-0.000512,0.002493,32.000000,-235.781874,84.108431,-0.153615,14.520981,0.566401,560297.687650,1.007951,19.750181,8.825447,1.559391,0.066198,0.176118,120.424550,32.000000,131.177943,120.224095,121.787344,109.635755,32.000000,109.202998,66.363151,56.236896,64.047855,0.130849,57.283424,83.785642,89.808269,17.873418,22.936863,59.613088,26.440909
55.131098,65.011136,85.753430,108.340832,113.746580,112.047619,29.379587,14.219239,83.636050,-0.000995,65.435707,55.803527,107.442952,83.727627,106.630633,83.480701,57.402861,80.406414,-0.000569,0.002530,32.000000,-235.787481,84.202351,-0.153723,14.535091,0.559723,560205.345629,1.000387,19.505762,8.832656,1.551960,0.036674,0.039696,120.242627,32.000000,131.552211,120.073191,120.362506,109.767048,32.000000,109.335939,66.398945,56.259630,64.073297,0.130849,57.276379,83.785642,89.646028,17.873418,22.963524,59.609282,26.416917
54.329360,64.993811,85.850657,108.338336,113.749292,112.006955,29.353486,14.219952,83.634639,-0.001135,65.304086,55.798230,107.423227,83.698815,106.643516,83.403185,57.419004,80.379377,-0.000743,0.002539,32.000000,-235.788407,84.265718,-0.153658,14.564648,0.578697,560518.585992,1.016392,20.231353,8.829311,1.573268,0.069971,0.063308,119.984382,32.000000,131.617140,119.611841,118.982407,110.183540,32.000000,108.280363,66.389098,56.236586,64.046272,0.130849,57.331554,83.785642,89.933173,17.873418,22.936510,59.602919,26.354629
54.664716,64.945409,85.803083,108.328909,113.433400,111.990602,29.373602,14.222664,83.709590,-0.001247,65.190238,55.721997,107.419231,83.738230,106.649863,83.374116,57.379105,80.364785,-0.000917,0.002552,32.000000,-235.783565,84.212792,-0.153807,14.582114,0.562664,560076.885565,1.004178,19.644509,8.812212,1.555446,0.073171,0.086209,120.115838,32.000000,131.588133,119.301143,120.463920,110.462951,32.000000,108.371350,66.373241,56.227705,64.003339,0.130849,57.286044,83.785642,89.489893,17.873418,22.936467,59.610934,26.274732
55.045088,64.945409,85.856111,108.328909,112.985598,111.962950,29.429448,14.219382,83.662016,-0.000983,65.090832,55.802207,107.452533,83.724670,106.681218,83.478562,57.405702,80.452754,-0.001033,0.002532,32.000000,-235.786191,84.100846,-0.153543,14.578364,0.582552,560237.509498,1.021082,20.399311,8.776635,1.580189,0.041944,0.028615,120.695586,32.000000,130.957768,119.015815,122.796848,110.700644,32.000000,108.187862,66.414825,56.235208,64.033073,0.130849,57.331255,83.785642,89.408872,17.873418,22.860511,59.621536,26.458223
54.288591,64.896458,85.849169,108.314491,112.720672,111.934427,29.356574,14.222521,83.725464,-0.000953,65.109051,55.773996,107.468868,83.702036,106.686033,83.411947,57.366093,80.420633,-0.001120,0.002517,32.000000,-235.787150,84.234023,-0.153450,14.585261,0.572666,559993.307871,1.013181,20.026886,8.806043,1.569625,0.067476,0.051499,120.919274,32.000000,130.652253,119.320309,124.167204,110.615811,32.000000,108.069823,66.404448,56.223017,64.026368,0.130849,57.305754,83.785642,89.430939,17.873418,22.783466,59.597814,26.321246
55.127099,64.871707,85.877418,108.303955,112.698161,111.921730,29.399900,14.224091,83.703662,-0.001145,65.117406,55.761109,107.435882,83.714209,106.602858,83.421829,57.342153,80.480154,-0.001207,0.002512,32.000000,-235.785252,84.226456,-0.153329,14.602518,0.564097,559596.908302,1.003276,19.661202,8.842670,1.559742,0.063846,0.044815,121.111656,32.000000,130.472713,119.772621,124.821213,109.781136,32.000000,108.787352,66.369029,56.180412,64.005122,0.130849,57.341045,83.785642,89.346753,17.873418,22.744033,59.622342,26.432985
55.170408,64.876108,85.855259,108.302014,113.061596,111.958263,29.364442,14.217669,83.651805,-0.001118,65.234972,55.742830,107.448956,83.688864,106.636645,83.329517,57.343703,80.444185,-0.001293,0.002498,32.000000,-235.787740,84.240103,-0.153447,14.609101,0.582181,559868.413466,1.020896,20.341456,8.859200,1.581348,0.040138,0.020352,120.945848,32.000000,130.739377,119.956075,123.785631,109.808014,32.000000,109.011906,66.397322,56.222553,64.049286,0.130849,57.280525,83.785642,89.762992,17.873418,22.743127,59.607157,26.424181
54.842575,64.911858,85.795695,108.305896,113.567449,112.026899,29.443159,14.220809,83.663770,-0.000816,65.400579,55.768386,107.406344,83.676507,106.620642,83.484879,57.358306,80.502827,-0.001465,0.002507,32.000000,-235.791485,84.109452,-0.153410,14.583662,0.561148,559376.817200,1.002062,19.508911,8.925902,1.557808,0.043063,0.036729,120.147054,32.000000,131.475192,120.181072,120.014439,109.771869,32.000000,109.084858,66.393067,56.240181,64.027000,0.130849,57.320042,83.785642,89.816718,17.873418,22.748831,59.607305,26.285737
54.799102,64.911858,85.803592,108.305896,113.836468,112.031111,29.357653,14.227230,83.679181,-0.000979,65.339699,55.779356,107.423790,83.660743,106.663581,83.395958,57.386552,80.540591,-0.001611,0.002517,32.000000,-235.781293,84.162537,-0.153391,14.602361,0.559709,559539.719180,1.002738,19.471842,8.898512,1.556183,0.078003,0.057575,119.939266,32.000000,131.767829,119.305460,119.192831,110.299303,32.000000,108.498022,66.446778,56.257432,64.044996,0.130849,57.301877,83.785642,89.593153,17.873418,22.804027,59.609606,26.408554
54.317345,64.949809,85.711742,108.312828,113.883319,112.031247,29.369341,14.220951,83.657048,-0.000975,65.255450,55.810437,107.409921,83.686437,106.659643,83.427327,57.384733,80.495297,-0.001756,0.002514,32.000000,-235.790031,84.300327,-0.153383,14.624364,0.568239,560078.176270,1.007395,19.822103,8.926031,1.564399,0.078156,0.090206,120.207328,32.000000,131.431955,119.405440,121.146709,110.437513,32.000000,108.011011,66.420154,56.261695,64.032744,0.130849,57.351489,83.785642,89.123591,17.873418,22.862837,59.598208,26.304592
54.870635,64.941559,85.894519,108.309500,113.730403,112.031273,29.360240,14.217955,83.651110,-0.000591,65.248951,55.728658,107.429668,83.699427,106.623699,83.410477,57.349067,80.550087,-0.001784,0.002522,32.000000,-235.791552,84.329310,-0.153401,14.623184,0.568722,560061.548405,1.011255,19.863917,8.924897,1.565785,0.044573,0.027030,120.652693,32.000000,130.765230,119.133280,122.900546,110.809671,32.000000,108.004840,66.390434,56.230345,64.009892,0.130849,57.348757,83.785642,89.521563,17.873418,22.849581,59.605131,26.421613
54.574616,64.945134,85.876314,108.310610,113.378266,112.051626,29.367943,14.219667,83.685183,-0.000873,65.247576,55.731345,107.451152,83.739311,106.655558,83.415938,57.327030,80.542658,-0.001697,0.002540,32.000000,-235.785414,84.120710,-0.153327,14.613402,0.578449,560376.869400,1.020882,20.366949,8.894197,1.577981,0.063406,0.068746,120.933476,32.000000,130.867600,119.199645,124.413698,110.699995,32.000000,108.453297,66.399624,56.244288,64.020625,0.130849,57.361039,83.785642,89.451227,17.873418,22.849169,59.611721,26.438047
54.641905,64.945134,85.826408,108.310610,113.097533,112.039394,29.375065,14.221522,83.688999,-0.001098,65.309451,55.652794,107.439897,83.754869,106.620410,83.411274,57.312843,80.458649,-0.001611,0.002561,32.000000,-235.786510,84.221929,-0.153056,14.595699,0.567546,560149.069053,1.009788,19.824829,8.969199,1.565400,0.076460,0.054232,121.188578,32.000000,130.474305,119.837768,124.992101,109.756198,32.000000,108.569052,66.366153,56.232342,64.018668,0.130849,57.315901,83.785642,89.698808,17.873418,22.854363,59.608308,26.298062
54.339182,64.947059,85.774711,108.312828,113.001930,112.030932,29.440996,14.229086,83.688881,-0.000967,65.358450,55.735728,107.442408,83.614802,106.612974,83.387383,57.354650,80.517144,-0.001525,0.002572,32.000000,-235.778946,84.373236,-0.153158,14.581983,0.575056,560460.802999,1.015780,20.113517,8.985904,1.573558,0.034106,0.030920,120.869848,32.000000,130.843040,120.100145,123.319000,109.758620,32.000000,108.925163,66.371287,56.250194,64.030059,0.130849,57.356778,83.785642,89.576328,17.873418,22.856990,59.602791,26.379060
55.051506,64.958609,85.785170,108.313659,113.098923,112.047210,29.451296,14.227373,83.638791,-0.000970,65.429823,55.696330,107.426173,83.619615,106.604279,83.409628,57.396458,80.510044,-0.001438,0.002573,32.000000,-235.780659,84.288638,-0.153087,14.582298,0.573292,560393.884923,1.014040,20.048604,8.939764,1.570707,0.063216,0.060160,120.306836,32.000000,131.415211,120.159180,121.074558,109.711661,32.000000,109.414609,66.379685,56.270084,64.030588,0.130849,57.292505,83.785642,89.417598,17.873418,22.874678,59.627171,26.415303
54.930966,64.978685,85.728436,108.319205,113.455350,112.047055,29.386647,14.218097,83.647003,-0.001281,65.452940,55.731887,107.420400,83.623716,106.623175,83.394811,57.396373,80.305206,-0.001351,0.002554,32.000000,-235.790754,84.181141,-0.153136,14.558747,0.580517,560425.187914,1.017935,20.343049,8.939967,1.578506,0.057783,0.055452,120.081728,32.000000,131.556843,119.966521,120.056315,109.760687,32.000000,109.002238,66.396553,56.283361,64.046383,0.130849,57.381025,83.785642,89.787198,17.873418,22.874385,59.605997,26.390872
54.777791,64.978685,85.793862,108.319205,113.857613,112.038953,29.355781,14.214672,83.641944,-0.001352,65.330909,55.726675,107.408121,83.662704,106.615655,83.401165,57.341396,80.458982,-0.001322,0.002533,32.000000,-235.793851,84.215243,-0.152975,14.528954,0.563176,560055.120639,1.003192,19.668250,8.893061,1.558271,0.065908,0.030298,120.018000,32.000000,131.684672,119.435443,119.119935,110.278802,32.000000,108.129180,66.362842,56.242489,64.014400,0.130849,57.302813,83.785642,89.607236,17.873418,22.905579,59.598198,26.273558
54.451393,64.985285,85.792485,108.319205,114.171625,112.010582,29.400600,14.223377,83.662906,-0.001032,65.307070,55.747888,107.450396,83.612031,106.666343,83.491196,57.376972,80.410226,-0.001279,0.002533,32.000000,-235.788916,84.217748,-0.152876,14.545004,0.566227,560145.286560,1.007896,19.803990,8.745924,1.560658,0.104690,0.053566,120.234211,32.000000,131.462475,119.138900,121.475541,110.740089,32.000000,108.384687,66.386747,56.275123,64.032984,0.130849,57.357558,83.785642,89.234062,17.873418,22.915765,59.615212,26.439881
54.694971,64.980335,85.851250,108.316155,114.312820,111.997938,29.390588,14.224234,83.689913,-0.001143,65.299656,55.681820,107.394857,83.625774,106.647346,83.409585,57.367751,80.431161,-0.001191,0.002556,32.000000,-235.783470,84.317478,-0.152791,14.547915,0.572116,560306.604755,1.012007,19.951252,8.911451,1.566216,0.080754,0.058449,120.714743,32.000000,130.881026,119.070376,123.183409,110.655487,32.000000,108.149333,66.411861,56.263002,64.055595,0.130849,57.323146,83.785642,89.673670,17.873418,22.907921,59.607561,26.350300
54.241360,64.978410,85.763468,108.318096,114.151901,112.022387,29.392476,14.219810,83.648552,-0.001238,65.275820,55.763813,107.462551,83.691494,106.673739,83.339481,57.342681,80.456284,-0.001191,0.002562,32.000000,-235.787566,84.091974,-0.152775,14.543064,0.579424,560269.773606,1.016929,20.272703,8.840840,1.575579,0.054526,0.036428,121.026372,32.000000,130.686777,119.468647,124.567267,110.324622,32.000000,108.193778,66.421161,56.243732,64.073764,0.130849,57.334371,83.785642,89.458593,17.873418,22.907782,59.609882,26.337974
55.334703,64.978410,85.775995,108.318096,113.884240,112.066141,29.394290,14.222378,83.679559,-0.000980,65.323473,55.822423,107.456108,83.629302,106.600028,83.371712,57.327097,80.395025,-0.001193,0.002539,32.000000,-235.784834,84.081653,-0.152604,14.531367,0.574073,560090.324373,1.012137,20.032656,8.865106,1.569637,0.070034,0.104262,121.158753,32.000000,130.539836,119.822472,124.941007,109.892986,32.000000,108.895751,66.378567,56.260938,64.067078,0.130849,57.289157,83.785642,89.204490,17.873418,22.904624,59.610777,26.401657
54.970444,64.961360,85.855343,108.310887,113.599106,112.053690,29.390579,14.217384,83.697445,-0.000944,65.343926,55.831722,107.458472,83.628059,106.619906,83.469720,57.329356,80.453858,-0.001194,0.002537,32.000000,-235.791140,84.349949,-0.152660,14.550486,0.584364,560505.458021,1.021656,20.469191,8.908226,1.581145,0.060927,0.035202,120.736622,32.000000,131.016981,120.027525,123.014103,109.632435,32.000000,109.041753,66.365626,56.243198,64.053439,0.130849,57.325759,83.785642,90.072292,17.873418,22.877769,59.624231,26.425061
54.910522,64.960810,85.819986,108.311441,113.420966,112.041083,29.462983,14.223092,83.702173,-0.001091,65.351644,55.804943,107.427386,83.693798,106.632558,83.456522,57.353207,80.478665,-0.001180,0.002520,32.000000,-235.785923,84.295778,-0.152945,14.568293,0.558186,560177.338168,0.999661,19.417064,8.879791,1.550130,0.049592,0.046215,120.247373,32.000000,131.309306,120.328384,120.930661,109.454127,32.000000,109.061362,66.377623,56.275590,64.079192,0.130849,57.308871,83.785642,89.521318,17.873418,22.876637,59.617946,26.400557
54.966825,64.947059,85.884246,108.313382,113.452114,112.005192,29.418587,14.219239,83.718096,-0.001056,65.323561,55.778186,107.391635,83.662213,106.646110,83.394975,57.382362,80.511378,-0.001182,0.002544,32.000000,-235.793382,84.121424,-0.152908,14.576685,0.567489,560278.701576,1.006973,19.748762,8.919810,1.561846,0.078639,0.050940,120.055746,32.000000,131.678331,119.840121,119.424704,109.945316,32.000000,108.876303,66.400982,56.290798,64.047108,0.130849,57.360640,83.785642,89.851360,17.873418,22.876360,59.600784,26.402097
54.416535,64.947059,85.800550,108.313382,113.620471,111.989036,29.375032,14.221237,83.762751,-0.000691,65.278655,55.703839,107.382869,83.690311,106.600320,83.470150,57.334190,80.468485,-0.001240,0.002543,32.000000,-235.786959,84.167801,-0.153124,14.559455,0.567675,560195.558842,1.005597,19.805753,8.913778,1.562906,0.132432,0.036664,119.946591,32.000000,131.758370,119.351989,119.488923,110.336780,32.000000,108.343382,66.381374,56.257873,64.032744,0.130849,57.302961,83.785642,89.893062,17.873418,22.854517,59.615950,26.398796
