OSU 80 Ton Compressor Load Stand
55.155980,64.936884,85.837280,108.313659,113.912063,111.968709,29.378340,14.219239,83.728883,-0.000913,65.233553,55.826105,107.436067,83.669228,106.639658,83.426430,57.392802,80.499298,-0.001241,0.002551,32.000000,-235.791251,84.363552,-0.153389,14.591424,0.566723,559902.929096,1.005613,19.737936,8.908115,1.562474,0.045613,0.034048,120.388099,32.000000,131.212733,119.233233,121.837746,110.432422,32.000000,108.063509,66.429230,56.291130,64.039497,0.130849,57.293185,83.785642,89.626461,17.873418,22.838208,59.595385,26.288671
54.594282,64.939909,85.763821,108.309223,114.123391,111.956576,29.391707,14.218811,83.690537,-0.001064,65.251742,55.762652,107.428160,83.636990,106.601891,83.426653,57.376332,80.504257,-0.001242,0.002546,32.000000,-235.793155,84.248750,-0.153322,14.605272,0.579663,560218.225271,1.018236,20.268185,8.925481,1.576737,0.067797,0.075504,120.746234,32.000000,130.923232,118.900361,123.446716,110.870118,32.000000,108.030912,66.378435,56.252367,64.014378,0.130849,57.284115,83.785642,89.759770,17.873418,22.842493,59.600381,26.300117
54.998744,64.944309,85.786909,108.306173,114.255822,111.972864,29.383288,14.223948,83.658247,-0.000679,65.268776,55.762429,107.429623,83.604119,106.631216,83.422175,57.332152,80.435609,-0.001242,0.002545,32.000000,-235.784084,84.082733,-0.153037,14.587176,0.560624,559582.820268,1.002812,19.546432,8.889001,1.556264,0.048588,0.038548,121.022064,32.000000,130.566977,119.500426,124.798239,110.162139,32.000000,108.288703,66.398722,56.234094,64.036989,0.130849,57.343135,83.785642,89.700774,17.873418,22.842069,59.605230,26.383755
54.608265,64.944309,85.871196,108.306173,114.236874,111.999978,29.383837,14.222664,83.643725,-0.000730,65.311148,55.752210,107.453765,83.698590,106.590120,83.441263,57.352898,80.513334,-0.001242,0.002558,32.000000,-235.787171,84.119628,-0.153007,14.593155,0.572730,559859.715966,1.013680,20.089315,8.909032,1.570930,0.045954,0.047504,121.064074,32.000000,130.497814,119.978406,124.528101,109.853985,32.000000,108.855517,66.416950,56.253390,64.023724,0.130849,57.330056,83.785642,89.755387,17.873418,22.848545,59.599673,26.298282
54.330309,64.947884,85.857696,108.308114,113.957975,112.016373,29.414506,14.221950,83.602479,-0.001058,65.338936,55.711212,107.465689,83.678301,106.631113,83.454240,57.375247,80.460546,-0.001417,0.002568,32.000000,-235.791327,84.405585,-0.153062,14.597561,0.563905,559828.867547,1.005876,19.704555,8.903902,1.559798,0.076686,0.064420,120.690763,32.000000,131.080862,120.003151,122.244530,109.728336,32.000000,109.188107,66.402365,56.263935,64.055510,0.130849,57.349739,83.785642,89.193556,17.873418,22.853751,59.608623,26.431004
54.884051,64.941834,85.777038,108.307837,113.644559,112.040694,29.409352,14.214815,83.632117,-0.001144,65.351909,55.827367,107.420837,83.654037,106.629184,83.441074,57.411177,80.399378,-0.001590,0.002579,32.000000,-235.794364,84.243122,-0.153087,14.601626,0.574692,560126.776128,1.014069,20.080224,8.938983,1.572495,0.039360,0.025543,120.253503,32.000000,131.409075,120.226280,120.885819,109.535250,32.000000,109.181007,66.399928,56.290153,64.058564,0.130849,57.290465,83.785642,89.545088,17.873418,22.843922,59.602840,26.255363
54.581684,64.947609,85.894152,108.306728,113.430549,112.024331,29.396376,14.221522,83.702074,-0.000971,65.345539,55.880531,107.412553,83.552755,106.646758,83.358795,57.394595,80.445753,-0.001708,0.002570,32.000000,-235.789296,84.194192,-0.153246,14.574797,0.581294,560312.980490,1.018905,20.352467,8.878722,1.580291,0.065321,0.051120,119.989889,32.000000,131.560794,119.715602,119.257355,110.020445,32.000000,108.592286,66.419163,56.279674,64.075960,0.130849,57.300727,83.785642,89.638884,17.873418,22.843511,59.616314,26.338708
54.862515,64.947609,85.814833,108.306728,113.444251,112.032464,29.386166,14.224947,83.584228,-0.001325,65.277848,55.783407,107.378307,83.656503,106.593365,83.541659,57.380965,80.498640,-0.001652,0.002561,32.000000,-235.782757,84.170043,-0.153122,14.573014,0.566352,560053.407518,1.007915,19.812211,8.798840,1.562877,0.075219,0.066638,119.997589,32.000000,131.822588,119.291888,119.679515,110.575235,32.000000,108.466421,66.393260,56.254719,64.030259,0.130849,57.301907,83.785642,89.575246,17.873418,22.852158,59.608387,26.441275
55.193570,64.955034,85.855022,108.310332,113.670540,112.057882,29.413574,14.223948,83.679658,-0.001437,65.268578,55.798327,107.430000,83.623368,106.636767,83.388276,57.388810,80.512333,-0.001537,0.002532,32.000000,-235.785887,84.241487,-0.153116,14.549096,0.576537,560176.867882,1.014412,20.109172,8.848748,1.573681,0.057464,0.035984,120.477664,32.000000,131.090018,119.035542,122.103160,110.575172,32.000000,108.156981,66.416202,56.289331,64.052670,0.130849,57.324304,83.785642,89.591651,17.873418,22.863417,59.606567,26.300850
54.690549,64.955309,85.798870,108.308669,113.966690,112.078190,29.384690,14.225090,83.704498,-0.001154,65.267313,55.663996,107.420900,83.656319,106.628053,83.491279,57.324346,80.508414,-0.001422,0.002541,32.000000,-235.782614,84.382945,-0.153117,14.565198,0.568525,560098.574170,1.009090,19.838684,8.900365,1.564180,0.101961,0.056730,120.840879,32.000000,130.767716,119.230774,123.669288,110.593167,32.000000,107.854821,66.385826,56.240444,64.029245,0.130849,57.294027,83.785642,89.686114,17.873418,22.863529,59.606853,26.397255
55.320950,64.957784,85.858451,108.305064,114.248294,112.066025,29.398799,14.218525,83.652171,-0.001187,65.306136,55.795341,107.406968,83.646329,106.614501,83.387579,57.323795,80.516051,-0.001337,0.002544,32.000000,-235.786392,84.264454,-0.153068,14.552348,0.562068,560044.192695,1.001701,19.528604,8.902353,1.555526,0.107322,0.074267,121.024085,32.000000,130.576852,119.545334,124.821827,110.220980,32.000000,108.631570,66.413307,56.266153,64.049175,0.130849,57.295626,83.785642,89.800955,17.873418,22.863213,59.608131,26.458957
54.266900,64.957784,85.835041,108.305064,114.349744,112.037348,29.408306,14.232368,83.664706,-0.001410,65.277258,55.769386,107.420377,83.684803,106.597282,83.421794,57.344142,80.524670,-0.001308,0.002542,32.000000,-235.779762,84.229512,-0.153083,14.534724,0.573094,560552.794696,1.013088,20.011891,8.964002,1.568806,0.035701,0.016889,121.098232,32.000000,130.649741,119.886973,124.478870,109.703249,32.000000,108.985233,66.394861,56.285446,64.063094,0.130849,57.307150,83.785642,90.004483,17.873418,22.866780,59.610491,26.369082
54.765744,64.958609,85.930835,108.308114,114.148607,112.008930,29.402087,14.220951,83.698235,-0.001291,65.313308,55.786559,107.425899,83.720368,106.573757,83.411029,57.369414,80.426410,-0.001307,0.002573,32.000000,-235.786097,84.208306,-0.153063,14.547234,0.558917,560162.595842,0.999727,19.409575,8.970038,1.552006,0.067601,0.048166,120.455696,32.000000,130.978754,120.233891,122.139111,109.471954,32.000000,109.022452,66.418987,56.304804,64.069363,0.130849,57.291743,83.785642,89.377107,17.873418,22.867774,59.612114,26.332692
54.879191,64.937434,85.867372,108.302292,113.803316,112.004930,29.393045,14.225233,83.665906,-0.001070,65.300877,55.805297,107.391214,83.679463,106.572458,83.383856,57.378258,80.414203,-0.001306,0.002583,32.000000,-235.780340,84.450962,-0.153295,14.563231,0.585179,560534.055612,1.020655,20.423803,8.955878,1.581720,0.059539,0.045063,120.180132,32.000000,131.437552,120.259018,120.340160,109.623892,32.000000,109.249848,66.400541,56.302583,64.051394,0.130849,57.325035,83.785642,89.542843,17.873418,22.834369,59.601650,26.284123
55.148080,64.923133,85.858484,108.303401,113.454758,111.984525,29.465678,14.224091,83.781458,-0.001297,65.259025,55.725860,107.376654,83.732805,106.617181,83.402434,57.362254,80.425631,-0.001306,0.002610,32.000000,-235.784269,84.325656,-0.153407,14.579859,0.573561,560072.641448,1.010334,19.942772,8.860031,1.569062,0.057789,0.036959,119.963699,32.000000,131.758222,119.389115,119.193691,110.201890,32.000000,108.810931,66.438199,56.331422,64.069781,0.130849,57.316530,83.785642,89.546442,17.873418,22.833928,59.618310,26.426088
54.231715,64.923133,85.829155,108.303401,113.359068,111.956025,29.385932,14.225375,83.739759,-0.001372,65.249886,55.776038,107.411777,83.708152,106.611356,83.427188,57.370234,80.519473,-0.001249,0.002613,32.000000,-235.784787,84.172756,-0.153296,14.559114,0.569135,559941.989507,1.008239,19.812480,8.842413,1.564662,0.069142,0.076991,120.045631,32.000000,131.646059,119.408487,120.256007,110.287242,32.000000,108.090767,66.406681,56.325671,64.062236,0.130849,57.306120,83.785642,90.017032,17.873418,22.811057,59.607738,26.375098
54.524235,64.913783,85.934736,108.300628,113.563404,111.923519,29.388229,14.223377,83.681048,-0.001052,65.191455,55.829757,107.421693,83.663252,106.643174,83.387705,57.379500,80.401901,-0.001221,0.002608,32.000000,-235.785966,84.266695,-0.153146,14.572148,0.561637,559711.426828,1.000102,19.540245,8.866631,1.556872,0.076757,0.059395,120.525827,32.000000,130.985075,119.109806,122.441984,110.587929,32.000000,107.967968,66.423744,56.340411,64.073519,0.130849,57.304447,83.785642,89.316492,17.873418,22.795872,59.609341,26.385443
54.712579,64.925334,85.758330,108.302846,113.869652,111.904818,29.404281,14.222664,83.629015,-0.001171,65.238349,55.836678,107.430061,83.659113,106.624092,83.462450,57.351347,80.486072,-0.001134,0.002615,32.000000,-235.784876,84.267450,-0.153360,14.588094,0.584508,560038.487798,1.021328,20.423267,8.926056,1.582638,0.157018,0.036352,120.884797,32.000000,130.838422,119.037830,123.835036,110.807223,32.000000,108.168433,66.440851,56.334107,64.070243,0.130849,57.277556,83.785642,89.663522,17.873418,22.813324,59.611662,26.352061
54.736566,64.926984,85.889768,108.299242,114.212545,111.900721,29.381070,14.225375,83.726684,-0.001304,65.262424,55.850760,107.401296,83.645349,106.598075,83.426047,57.306319,80.379086,-0.001076,0.002627,32.000000,-235.786263,84.313399,-0.153345,14.616287,0.578102,559685.129970,1.014870,20.130810,8.832330,1.576083,0.089848,0.082257,121.047003,32.000000,130.472544,119.723422,125.260579,109.831714,32.000000,108.566454,66.420695,56.313704,64.041867,0.130849,57.278418,83.785642,89.344616,17.873418,22.812797,59.601119,26.351547
54.650084,64.926984,85.801342,108.299242,114.434213,111.912555,29.370935,14.222521,83.625604,-0.001100,65.299894,55.793327,107.421922,83.687844,106.588879,83.379677,57.357464,80.558572,-0.001077,0.002627,32.000000,-235.786986,84.245281,-0.153180,14.599528,0.570103,559571.004199,1.010315,19.960690,8.920957,1.567434,0.067579,0.073474,120.993116,32.000000,130.644940,119.954273,123.728380,109.769317,32.000000,108.842600,66.429818,56.355838,64.071715,0.130849,57.296312,83.785642,89.701677,17.873418,22.814857,59.604423,26.424841
54.807371,64.928084,85.836354,108.297024,114.371272,111.928811,29.454649,14.224091,83.683559,-0.000927,65.341502,55.788399,107.426210,83.690719,106.562526,83.398360,57.386700,80.535656,-0.001107,0.002622,32.000000,-235.782957,84.229230,-0.153201,14.601574,0.570349,559636.467525,1.010590,19.939237,8.889110,1.569148,0.040291,0.027149,120.330680,32.000000,131.243293,120.101642,121.776644,109.641172,32.000000,109.234206,66.434314,56.359545,64.076903,0.130849,57.304317,83.785642,89.690486,17.873418,22.816064,59.609941,26.424914
54.410545,64.930559,85.800174,108.295637,114.109365,111.936994,29.395600,14.218525,83.677177,-0.001111,65.338059,55.835301,107.382949,83.707338,106.606768,83.382364,57.381937,80.390682,-0.001136,0.002608,32.000000,-235.788031,84.169495,-0.153008,14.618149,0.571877,559633.090617,1.012817,20.022568,8.966891,1.570013,0.066736,0.055326,120.135726,32.000000,131.437873,120.064495,120.341269,109.513968,32.000000,109.186300,66.441881,56.368469,64.076773,0.130849,57.295629,83.785642,89.891645,17.873418,22.819427,59.616854,26.451473
54.379609,64.935784,85.793520,108.296469,113.700319,111.928798,29.388070,14.225518,83.725029,-0.001066,65.336031,55.787227,107.351818,83.770936,106.583159,83.494803,57.382824,80.406980,-0.001164,0.002607,32.000000,-235.785792,84.281236,-0.153084,14.584501,0.568533,559568.768590,1.006880,19.872189,8.921206,1.566146,0.060145,0.092007,119.954618,32.000000,131.641568,119.473777,118.948677,110.147900,32.000000,108.216050,66.438415,56.355260,64.098965,0.130849,57.315766,83.785642,89.212031,17.873418,22.818936,59.614937,26.443917
54.921475,64.935784,85.890554,108.296469,113.381424,111.904593,29.383840,14.223948,83.753204,-0.000681,65.250711,55.824480,107.391045,83.759742,106.605323,83.472209,57.371072,80.390392,-0.001252,0.002619,32.000000,-235.786542,84.371361,-0.153362,14.561789,0.577190,559832.582739,1.017129,20.257479,8.821829,1.576903,0.039826,0.018275,120.046803,32.000000,131.659651,119.196230,120.582923,110.533338,32.000000,108.309659,66.447869,56.369469,64.094827,0.130849,57.332537,83.785642,89.518822,17.873418,22.826641,59.610472,26.432398
54.720624,64.952009,85.918421,108.296746,113.249419,111.909762,29.370185,14.228087,83.625449,-0.000986,65.240655,55.861593,107.409998,83.789817,106.647383,83.420446,57.363800,80.467009,-0.001340,0.002619,32.000000,-235.779289,84.182320,-0.153306,14.537320,0.579149,559814.050648,1.017970,20.292638,8.832656,1.577678,0.073097,0.057040,120.610757,32.000000,130.848294,119.091396,122.800974,110.723837,32.000000,107.970390,66.452320,56.371022,64.116027,0.130849,57.289363,83.785642,89.531178,17.873418,22.851597,59.611485,26.315450
54.466432,64.947884,85.784257,108.297301,113.315487,111.906806,29.415485,14.221665,83.769063,-0.001203,65.297364,55.858745,107.448552,83.723039,106.634648,83.429345,57.333411,80.451936,-0.001384,0.002615,32.000000,-235.788334,84.231209,-0.153321,14.538789,0.567973,559430.943740,1.006788,19.770206,8.832485,1.563879,0.076173,0.051303,120.957038,32.000000,130.659161,119.218992,124.144491,110.564636,32.000000,108.172236,66.433152,56.371022,64.102593,0.130849,57.287337,83.785642,89.853706,17.873418,22.844808,59.608819,26.306573
54.263498,64.956959,85.952825,108.297578,113.635384,111.915105,29.433670,14.224376,83.693488,-0.001064,65.367998,55.765293,107.446941,83.725424,106.603982,83.332150,57.358880,80.514067,-0.001470,0.002640,32.000000,-235.784147,84.253663,-0.153265,14.542277,0.574354,559603.113368,1.011440,19.979616,8.894814,1.570129,0.091709,0.040033,121.074336,32.000000,130.622408,119.705971,125.149646,109.923896,32.000000,108.875100,66.449798,56.375218,64.101953,0.130849,57.248335,83.785642,89.159517,17.873418,22.844440,59.611681,26.442156
54.993857,64.956959,85.829087,108.297578,113.993925,111.915246,29.390912,14.218668,83.638094,-0.000832,65.402541,55.775991,107.423346,83.637989,106.597867,83.400108,57.337135,80.513909,-0.001558,0.002636,32.000000,-235.790183,84.317949,-0.153267,14.546211,0.578578,559782.441569,1.015061,20.220761,8.914374,1.574993,0.072989,0.088942,121.028265,32.000000,130.582230,120.052402,123.604276,109.598110,32.000000,108.833176,66.444646,56.371268,64.091244,0.130849,57.305812,83.785642,89.464181,17.873418,22.858305,59.599890,26.387571
54.563422,64.974560,85.917855,108.297578,114.221300,111.882878,29.432977,14.218668,83.669965,-0.001163,65.384134,55.851200,107.403910,83.732276,106.544573,83.426674,57.357173,80.478975,-0.001615,0.002615,32.000000,-235.788052,84.188238,-0.153409,14.565723,0.586082,559890.738319,1.018731,20.426276,8.933527,1.583990,0.073935,0.067573,120.218134,32.000000,131.167918,120.213953,121.236190,109.589803,32.000000,109.183607,66.400933,56.379746,64.087305,0.130849,57.287444,83.785642,89.540475,17.873418,22.885564,59.610462,26.409507
55.195329,64.970435,85.842159,108.302014,114.253734,111.891127,29.393683,14.218954,83.734971,-0.001215,65.311973,55.871303,107.407110,83.673184,106.604694,83.466400,57.381955,80.447755,-0.001614,0.002622,32.000000,-235.787603,84.063707,-0.153649,14.583137,0.565983,559551.442626,1.005231,19.721894,8.955159,1.560703,0.034673,0.037968,120.106338,32.000000,131.570341,119.941366,119.910386,109.854993,32.000000,109.306111,66.416373,56.376394,64.088492,0.130849,57.311855,83.785642,89.307355,17.873418,22.878934,59.614160,26.457269
55.046170,64.954209,85.820522,108.300905,113.989039,111.917072,29.393248,14.214530,83.663211,-0.000919,65.326281,55.770066,107.386755,83.587360,106.614957,83.427588,57.386812,80.441699,-0.001592,0.002627,32.000000,-235.793338,84.274163,-0.153514,14.605534,0.577018,559599.562076,1.012319,20.153749,8.910034,1.574642,0.087749,0.049576,119.941469,32.000000,131.579007,119.378617,119.313087,110.346236,32.000000,108.202732,66.408368,56.386427,64.101250,0.130849,57.228332,83.785642,89.570058,17.873418,22.878725,59.622647,26.443183
54.574909,64.954209,85.931245,108.300905,113.632898,111.918226,29.405126,14.216813,83.614992,-0.001051,65.236643,55.724755,107.374662,83.669901,106.611605,83.437368,57.373621,80.462265,-0.001570,0.002602,32.000000,-235.785974,84.319847,-0.153364,14.583950,0.559719,559246.235506,1.000893,19.542321,8.862825,1.555243,0.061162,0.053507,120.098972,32.000000,131.462846,119.267608,121.047521,110.580832,32.000000,108.008923,66.399023,56.387513,64.063508,0.130849,57.348689,83.785642,89.753502,17.873418,22.853069,59.604954,26.442082
55.109169,64.944034,85.884854,108.297578,113.299577,111.960584,29.394734,14.224519,83.670912,-0.001104,65.265823,55.676907,107.398679,83.668798,106.601823,83.376786,57.366215,80.526289,-0.001541,0.002600,32.000000,-235.779907,84.222316,-0.153318,14.589379,0.562269,559420.424328,1.004102,19.668966,8.853618,1.559064,0.042132,0.034339,120.679617,32.000000,130.892881,118.949312,122.922170,110.812174,32.000000,108.154332,66.402950,56.377148,64.063682,0.130849,57.260132,83.785642,89.626578,17.873418,22.836811,59.608141,26.275098
54.347626,64.954209,85.831008,108.295360,113.154637,111.980853,29.403838,14.223663,83.752429,-0.000814,65.280481,55.787971,107.425162,83.716391,106.632719,83.397280,57.344470,80.487561,-0.001454,0.002587,32.000000,-235.785680,84.200249,-0.153145,14.591241,0.576370,559704.841784,1.013307,20.122310,8.881583,1.574556,0.067868,0.115530,120.947345,32.000000,130.737587,119.294848,124.449054,110.413011,32.000000,108.180696,66.388627,56.342406,64.053390,0.130849,57.301300,83.785642,89.926641,17.873418,22.852326,59.605308,26.427042
54.382499,64.956959,85.751748,108.297301,113.287200,111.976942,29.385005,14.219524,83.707594,-0.000834,65.332078,55.788056,107.407403,83.690720,106.624488,83.452466,57.345532,80.515091,-0.001397,0.002580,32.000000,-235.786704,84.201331,-0.152939,14.609416,0.562519,559635.782481,1.003142,19.598411,8.934967,1.558449,0.067429,0.052543,121.069366,32.000000,130.440656,119.852366,124.809639,109.747960,32.000000,108.555245,66.382509,56.364894,64.085785,0.130849,57.267397,83.785642,89.265482,17.873418,22.852003,59.603499,26.293293
54.800731,64.956959,85.848697,108.297301,113.578868,111.964864,29.392575,14.222664,83.699947,-0.000992,65.405525,55.776576,107.462376,83.694512,106.604712,83.429366,57.330060,80.538309,-0.001398,0.002555,32.000000,-235.789302,84.274955,-0.153063,14.603908,0.580545,560201.699684,1.018610,20.342023,8.928904,1.579296,0.048971,0.025948,120.803882,32.000000,130.840332,119.958599,123.188103,109.781225,32.000000,109.278319,66.358051,56.370509,64.072942,0.130849,57.308374,83.785642,89.597018,17.873418,22.855993,59.621733,26.436580
54.736363,64.966310,85.729824,108.298410,113.917395,111.930899,29.397373,14.219239,83.609900,-0.000945,65.441742,55.774938,107.423928,83.672980,106.602430,83.436208,57.374038,80.426329,-0.001426,0.002544,32.000000,-235.790104,84.386884,-0.153014,14.586914,0.577759,560166.045487,1.018512,20.311016,8.947611,1.576826,0.067004,0.062343,120.216191,32.000000,131.314940,120.130626,121.051909,109.630832,32.000000,109.190931,66.339408,56.376947,64.081891,0.130849,57.286094,83.785642,89.615076,17.873418,22.870332,59.600637,26.405252
54.558240,64.979785,85.932393,108.302846,114.180427,111.913253,29.416369,14.220666,83.634862,-0.000515,65.412784,55.821522,107.400372,83.653037,106.606702,83.487833,57.358920,80.473301,-0.001397,0.002524,32.000000,-235.790644,84.198557,-0.152973,14.584239,0.569016,559917.932020,1.009545,19.907453,8.979751,1.566561,0.065701,0.039728,119.984516,32.000000,131.456891,120.015520,119.796696,109.730138,32.000000,108.724389,66.338047,56.395815,64.063548,0.130849,57.347542,83.785642,89.778808,17.873418,22.891165,59.618949,26.374805
54.141038,64.991611,85.759878,108.305896,114.179149,111.909077,29.385620,14.220523,83.627692,-0.000727,65.393550,55.763877,107.365436,83.752075,106.586446,83.351929,57.390751,80.518212,-0.001280,0.002496,32.000000,-235.785705,84.190909,-0.153204,14.562104,0.569332,559698.812298,1.010413,19.978759,8.855349,1.566232,0.057351,0.034026,119.848272,32.000000,131.705140,119.177571,119.088870,110.504599,32.000000,108.440096,66.313920,56.375193,64.034954,0.130849,57.254899,83.785642,89.204209,17.873418,22.891022,59.612655,26.433132
54.561241,64.991611,85.805988,108.305896,113.963265,111.929289,29.421349,14.219667,83.640074,-0.000835,65.348326,55.701132,107.413741,83.637194,106.604169,83.353843,57.395742,80.555881,-0.001105,0.002471,32.000000,-235.788037,84.265922,-0.153134,14.549174,0.576795,559758.662103,1.013286,20.163976,8.904211,1.575058,0.067899,0.061446,120.136815,32.000000,131.394664,119.109443,121.512712,110.539627,32.000000,108.317552,66.344564,56.381321,64.015668,0.130849,57.288458,83.785642,89.791592,17.873418,22.909426,59.619952,26.466367
54.720651,65.004811,85.714249,108.313937,113.606982,111.945726,29.437432,14.219524,83.608224,-0.000399,65.424998,55.700502,107.447628,83.583872,106.613426,83.373095,57.402924,80.484402,-0.001047,0.002472,32.000000,-235.787524,84.268063,-0.153239,14.542067,0.585489,559907.686594,1.022988,20.579741,8.904633,1.584009,0.054635,0.031874,120.705932,32.000000,130.757902,119.089751,123.051849,110.652066,32.000000,107.855886,66.360091,56.377212,64.032407,0.130849,57.318035,83.785642,89.686866,17.873418,22.930039,59.606626,26.270329
55.126119,65.022687,85.898561,108.316987,113.197231,111.921441,29.397674,14.224947,83.701250,-0.000450,65.473250,55.832951,107.431437,83.668900,106.628257,83.401009,57.353844,80.476929,-0.001103,0.002477,32.000000,-235.782593,84.226823,-0.153384,14.527302,0.576323,559775.386261,1.013230,20.172905,8.926681,1.572655,0.050069,0.049066,120.966639,32.000000,130.685738,119.351455,124.494031,110.555743,32.000000,108.382157,66.357701,56.372685,64.038871,0.130849,57.328592,83.785642,89.377313,17.873418,22.958025,59.601355,26.266001
54.490982,65.040562,85.765663,108.323364,112.964364,111.925425,29.379474,14.223235,83.605397,-0.000775,65.457401,55.746771,107.419242,83.630158,106.600922,83.325793,57.352472,80.457750,-0.001161,0.002464,32.000000,-235.777913,84.096867,-0.153456,14.533124,0.571393,559776.312967,1.009597,20.032393,8.868181,1.566397,0.073682,0.116139,121.176080,32.000000,130.508552,119.762983,124.780809,109.855052,32.000000,109.000254,66.331578,56.374506,64.038764,0.130849,57.261573,83.785642,90.074387,17.873418,22.958185,59.599309,26.270109
54.675571,65.040562,85.822292,108.323364,112.970422,111.929457,29.366420,14.221094,83.604728,-0.000809,65.526774,55.792062,107.449531,83.629159,106.585880,83.359508,57.392256,80.429164,-0.001160,0.002471,32.000000,-235.788905,84.121648,-0.153404,14.520509,0.564632,559572.622451,1.002562,19.660828,8.911894,1.558219,0.041526,0.029563,120.656041,32.000000,130.883434,120.093171,122.984565,109.490225,32.000000,109.034779,66.344583,56.415081,64.051074,0.130849,57.292403,83.785642,89.741839,17.873418,22.986382,59.611554,26.430124
54.659587,65.046888,85.734922,108.326968,113.282883,111.963959,29.413626,14.224091,83.621943,-0.000634,65.494158,55.783363,107.436999,83.638355,106.581291,83.326812,57.389420,80.451750,-0.001130,0.002473,32.000000,-235.787711,84.253051,-0.153402,14.534357,0.578163,559958.076400,1.016220,20.289713,8.899488,1.573942,0.070166,0.051655,120.221884,32.000000,131.363746,120.276454,120.758882,109.599495,32.000000,109.324621,66.358948,56.394192,64.062886,0.130849,57.263749,83.785642,89.660402,17.873418,22.996574,59.607207,26.410168
54.727007,65.052388,85.802005,108.326691,113.735622,112.024884,29.409542,14.221094,83.603420,-0.001017,65.409558,55.735534,107.399032,83.679239,106.606157,83.356411,57.389756,80.476667,-0.001044,0.002440,32.000000,-235.789232,84.196864,-0.153518,14.535773,0.574945,559793.948512,1.012911,20.111578,8.839166,1.569664,0.067563,0.055678,119.956758,32.000000,131.518596,119.717977,119.512029,110.040683,32.000000,108.839619,66.341644,56.368244,64.019758,0.130849,57.281620,83.785642,89.711841,17.873418,23.005505,59.614052,26.436360
54.133494,65.014161,85.706367,108.318928,114.085983,112.045274,29.387172,14.222093,83.644788,-0.001109,65.285599,55.727599,107.406268,83.730644,106.608627,83.361811,57.381261,80.439304,-0.000869,0.002438,32.000000,-235.784463,84.232290,-0.153389,14.552243,0.573679,559990.729489,1.011942,20.133310,8.858231,1.568525,0.038759,0.036726,119.935124,32.000000,131.651605,119.437255,119.397234,110.350772,32.000000,108.144917,66.334645,56.371283,64.022195,0.130849,57.290050,83.785642,89.294444,17.873418,23.005875,59.603184,26.417871
54.672094,65.014161,85.832158,108.318928,114.215908,112.041287,29.390687,14.223092,83.680599,-0.000807,65.186297,55.751988,107.443319,83.702280,106.646522,83.349119,57.396580,80.541513,-0.000695,0.002415,32.000000,-235.786415,84.208162,-0.153061,14.549935,0.573262,560266.990548,1.011267,20.073848,8.875795,1.567818,0.062714,0.056176,120.329684,32.000000,131.284222,118.999116,121.608590,110.634674,32.000000,108.109793,66.318065,56.366313,64.011067,0.130849,57.293784,83.785642,89.762232,17.873418,22.946291,59.610777,26.450300
54.697065,64.970160,85.696922,108.311996,113.979631,112.017040,29.440774,14.225803,83.720574,-0.000830,65.195763,55.695410,107.429593,83.658174,106.630787,83.431201,57.409990,80.483499,-0.000550,0.002399,32.000000,-235.782064,84.286742,-0.153045,14.551010,0.586006,560645.607825,1.024398,20.609618,8.857448,1.583241,0.067204,0.059925,120.683903,32.000000,130.827202,118.863554,123.465564,110.909818,32.000000,107.917781,66.302839,56.344155,64.032314,0.130849,57.327407,83.785642,89.812748,17.873418,22.877483,59.611190,26.383755
54.983182,64.940734,85.799164,108.305341,113.542060,112.008723,29.388198,14.223663,83.650117,-0.001021,65.249111,55.800316,107.456077,83.634991,106.636612,83.400214,57.356810,80.458667,-0.000462,0.002385,32.000000,-235.786336,84.435034,-0.153047,14.554341,0.574555,560308.214125,1.013086,20.088527,8.915531,1.569945,0.039533,0.043460,120.984283,32.000000,130.500220,119.553715,124.757991,110.027703,32.000000,108.405392,66.313522,56.361716,64.043904,0.130849,57.274092,83.785642,89.547095,17.873418,22.831260,59.598788,26.278767
54.291049,64.938809,85.803063,108.300351,113.106805,112.013981,29.404302,14.222521,83.703563,-0.000907,65.306688,55.942932,107.447855,83.756683,106.627184,83.435253,57.374899,80.482338,-0.000547,0.002379,32.000000,-235.781577,84.284765,-0.152773,14.579439,0.571666,560079.139139,1.010513,20.020463,8.860465,1.566755,0.066144,0.056450,120.973686,32.000000,130.644615,119.771974,124.469808,109.979506,32.000000,108.994272,66.299899,56.353834,64.038031,0.130849,57.285507,83.785642,89.353214,17.873418,22.830842,59.608898,26.401951
54.775718,64.938809,85.773642,108.300351,112.818353,111.994984,29.391878,14.217812,83.624163,-0.000665,65.356692,55.748658,107.449047,83.697979,106.563107,83.425655,57.389506,80.468324,-0.000691,0.002368,32.000000,-235.787269,84.215119,-0.152684,14.596355,0.565930,559957.684217,1.006336,19.715913,8.895811,1.560462,0.069308,0.053898,120.708730,32.000000,131.005553,120.073601,122.208021,109.569582,32.000000,109.111795,66.291564,56.379984,64.058792,0.130849,57.266712,83.785642,89.691270,17.873418,22.827404,59.607669,26.410681
55.040264,64.948984,85.772017,108.298687,112.811208,111.974655,29.385900,14.222949,83.625868,-0.000885,65.294279,55.773450,107.385997,83.647327,106.598279,83.429977,57.361865,80.453873,-0.000865,0.002339,32.000000,-235.786394,84.225477,-0.152785,14.597483,0.582142,560309.359663,1.020027,20.381424,8.894723,1.580427,0.043274,0.032979,120.138604,32.000000,131.286361,120.173844,120.777788,109.468318,32.000000,109.047385,66.278798,56.343445,64.038471,0.130849,57.324479,83.785642,89.650173,17.873418,22.842906,59.601483,26.333132
54.298497,64.955309,85.816585,108.299242,113.103188,111.962561,29.376618,14.218954,83.638380,-0.001019,65.328931,55.772378,107.371059,83.642842,106.609191,83.440323,57.366762,80.443184,-0.001038,0.002326,32.000000,-235.788750,84.246119,-0.152884,14.603724,0.568932,559925.644982,1.010302,19.913372,8.870051,1.565906,0.097681,0.057890,119.962015,32.000000,131.605513,119.616540,118.999279,110.065815,32.000000,108.783019,66.289391,56.338982,64.040823,0.130849,57.283085,83.785642,90.046060,17.873418,22.852437,59.596438,26.325502
54.305703,64.956959,85.850767,108.298410,113.573074,111.954329,29.375879,14.222521,83.666626,-0.000691,65.267953,55.783743,107.409425,83.622430,106.581539,83.395975,57.388175,80.564285,-0.001124,0.002344,32.000000,-235.785347,84.329960,-0.152870,14.631681,0.562280,559757.951146,1.004975,19.669403,8.887311,1.558350,0.055076,0.063540,119.880385,32.000000,131.656286,119.184577,119.904859,110.425695,32.000000,108.451155,66.306697,56.343420,64.026548,0.130849,57.262164,83.785642,89.266272,17.873418,22.852121,59.618713,26.363579
54.825418,64.956959,85.707957,108.298410,114.035197,111.954331,29.425503,14.215814,83.636711,-0.000876,65.207407,55.835188,107.418567,83.634319,106.655565,83.295230,57.365387,80.512360,-0.001210,0.002340,32.000000,-235.792546,84.234658,-0.152864,14.614425,0.580959,560089.372630,1.020410,20.390708,8.874735,1.580460,0.042640,0.026197,120.443718,32.000000,131.004123,119.156570,122.109557,110.532129,32.000000,107.862738,66.292944,56.343842,64.040712,0.130849,57.234920,83.785642,89.659118,17.873418,22.854393,59.601748,26.328290
54.612013,64.950084,85.833045,108.300351,114.199993,111.963254,29.488184,14.217955,83.655686,-0.000982,65.302610,55.810851,107.409298,83.670227,106.620018,83.386845,57.351380,80.518909,-0.001211,0.002333,32.000000,-235.788602,84.085061,-0.152601,14.607344,0.580138,560002.322637,1.020216,20.385376,8.940280,1.580879,0.065508,0.055509,120.814310,32.000000,130.728552,119.084761,123.573190,110.722687,32.000000,108.099143,66.288227,56.342021,64.058574,0.130849,57.285101,83.785642,89.714278,17.873418,22.843323,59.612330,26.465413
54.682810,64.961635,85.787377,108.301183,114.093098,111.931696,29.401679,14.224662,83.656673,-0.000747,65.363013,55.766553,107.457873,83.652628,106.630450,83.414414,57.357183,80.482357,-0.001209,0.002332,32.000000,-235.782059,84.196516,-0.152351,14.596486,0.565852,559775.316806,1.007818,19.883705,8.925796,1.563289,0.073718,0.036194,121.072758,32.000000,130.683235,119.440344,124.919501,110.172785,32.000000,108.817109,66.308320,56.340001,64.081882,0.130849,57.267038,83.785642,89.777760,17.873418,22.861031,59.601207,26.326162
54.134568,64.979510,85.907027,108.303401,113.723473,111.937199,29.379175,14.220381,83.671350,-0.000560,65.343477,55.676992,107.431556,83.607729,106.626784,83.456418,57.358383,80.495216,-0.001100,0.002345,32.000000,-235.785029,84.331083,-0.152609,14.589641,0.573277,559952.838283,1.010088,20.082383,8.944505,1.571688,0.050501,0.042354,121.075833,32.000000,130.514212,119.985577,124.396310,109.627685,32.000000,108.863172,66.240713,56.341599,64.073462,0.130849,57.217191,83.785642,89.420312,17.873418,22.860760,59.618635,26.444797
55.378198,64.979510,85.821495,108.303401,113.224146,111.920985,29.455144,14.220666,83.697949,-0.000958,65.383099,55.815512,107.424821,83.667229,106.576260,83.391838,57.365808,80.508234,-0.000930,0.002326,32.000000,-235.792611,84.286500,-0.152719,14.602256,0.571133,559761.513761,1.011355,20.025674,8.912454,1.568818,0.084033,0.051033,120.443326,32.000000,130.979051,120.173819,121.827950,109.518268,32.000000,109.042995,66.247821,56.323063,64.048234,0.130849,57.280977,83.785642,89.264880,17.873418,22.888525,59.600962,26.325135
54.812587,64.973460,85.773310,108.304232,112.854715,111.908553,29.399992,14.222521,83.663031,-0.001076,65.350561,55.735336,107.403710,83.667616,106.590543,83.488058,57.418651,80.458832,-0.000756,0.002319,32.000000,-235.784363,84.127807,-0.152713,14.575453,0.586865,560103.574318,1.023572,20.573923,8.920487,1.586916,0.054402,0.039729,120.150300,32.000000,131.527027,120.055932,120.422467,109.730560,32.000000,109.450967,66.273615,56.369834,64.088964,0.130849,57.258906,83.785642,89.661727,17.873418,22.878906,59.604050,26.395274
54.351491,64.965485,85.785923,108.301183,112.774536,111.928612,29.373974,14.220381,83.609407,-0.000775,65.338501,55.813765,107.384571,83.699569,106.638241,83.415837,57.384492,80.461425,-0.000698,0.002336,32.000000,-235.787979,84.236940,-0.152678,14.578233,0.554386,559348.622486,0.995439,19.376640,8.922412,1.549734,0.048541,0.095427,119.937348,32.000000,131.690160,119.548503,118.939832,110.060490,32.000000,108.476754,66.285638,56.369769,64.103127,0.130849,57.261446,83.785642,90.022727,17.873418,22.866248,59.616127,26.377813
54.329004,64.946509,85.897619,108.294251,113.037796,111.917347,29.387708,14.220809,83.781281,-0.001159,65.202848,55.815330,107.392855,83.638988,106.599971,83.443645,57.391921,80.504786,-0.000783,0.002319,32.000000,-235.787387,84.210937,-0.152607,14.559035,0.568463,559460.965222,1.008586,19.912547,8.834087,1.564847,0.114877,0.070112,120.022297,32.000000,131.568121,119.338944,120.113213,110.367988,32.000000,108.163764,66.262232,56.349457,64.029011,0.130849,57.273849,83.785642,89.237106,17.873418,22.866004,59.610777,26.366294
55.023452,64.946509,85.855340,108.294251,113.533079,111.873649,29.460612,14.221808,83.671633,-0.001402,65.204241,55.834847,107.424379,83.717961,106.652629,83.350117,57.403866,80.531250,-0.000929,0.002315,32.000000,-235.784093,84.346052,-0.152544,14.567952,0.580035,559868.355717,1.019120,20.349556,8.870109,1.578355,0.043838,0.027896,120.472863,32.000000,131.082380,118.913179,122.451796,110.820079,32.000000,108.194831,66.271531,56.333139,64.054654,0.130849,57.292856,83.785642,89.522835,17.873418,22.835999,59.619962,26.421246
54.852304,64.927809,85.889939,108.288428,113.928203,111.858358,29.404174,14.223948,83.742418,-0.001286,65.281773,55.827566,107.445778,83.693838,106.626697,83.426087,57.389166,80.560162,-0.001074,0.002310,32.000000,-235.785559,84.254213,-0.152710,14.541831,0.582942,559780.767025,1.018956,20.352355,8.893822,1.581064,0.058998,0.046853,120.883148,32.000000,130.692375,119.196493,123.857000,110.526077,32.000000,108.132781,66.306057,56.338555,64.079767,0.130849,57.263314,83.785642,89.697112,17.873418,22.806336,59.612468,26.421319
54.572906,64.936884,85.837309,108.291478,114.139994,111.839295,29.383134,14.225661,83.704578,-0.001079,65.281363,55.788019,107.460737,83.661621,106.625358,83.502117,57.358003,80.618029,-0.001159,0.002324,32.000000,-235.783191,84.193273,-0.152808,14.523368,0.564569,559168.490659,1.001855,19.683052,8.900878,1.560341,0.083541,0.087972,120.976383,32.000000,130.506391,119.672151,125.114853,109.825882,32.000000,108.510188,66.289651,56.341775,64.079771,0.130849,57.284768,83.785642,89.853334,17.873418,22.820017,59.623758,26.359031
54.079285,64.944859,85.880294,108.293142,113.972867,111.815113,29.374099,14.222664,83.737701,-0.001382,65.336403,55.836678,107.443122,83.676078,106.587024,83.441426,57.397522,80.508926,-0.001246,0.002317,32.000000,-235.784057,84.265655,-0.152918,14.533386,0.570204,559187.511927,1.007059,19.828701,8.936330,1.565840,0.043235,0.038476,121.042512,32.000000,130.747687,119.862129,123.643639,109.860523,32.000000,109.078349,66.274932,56.353030,64.077611,0.130849,57.291667,83.785642,89.337609,17.873418,22.819571,59.601689,26.366000
55.326027,64.944859,85.886299,108.293142,113.594080,111.823307,29.377713,14.222521,83.757661,-0.001416,65.362269,55.861388,107.409022,83.756520,106.562430,83.468990,57.372852,80.518904,-0.001275,0.002348,32.000000,-235.786494,84.385598,-0.152925,14.547522,0.576972,559321.323663,1.013344,20.106918,9.009014,1.572892,0.059357,0.084624,120.297801,32.000000,131.115397,120.176497,121.830623,109.554688,32.000000,109.209975,66.294606,56.354803,64.091996,0.130849,57.305016,83.785642,89.302549,17.873418,22.831633,59.605122,26.322567
54.807562,64.963010,85.908805,108.296192,113.119032,111.827147,29.459427,14.225233,83.799598,-0.001093,65.334878,55.735774,107.381828,83.758253,106.578980,83.427208,57.344587,80.463339,-0.001216,0.002357,32.000000,-235.784274,84.351435,-0.152834,14.551666,0.589425,559387.367052,1.023693,20.592980,8.891195,1.588044,0.080152,0.069507,120.126051,32.000000,131.465270,120.116533,120.025569,109.578505,32.000000,108.956833,66.307768,56.336912,64.066879,0.130849,57.277681,83.785642,89.913796,17.873418,22.859668,59.604197,26.280161
54.860850,64.968510,85.897913,108.295360,112.725291,111.839306,29.365699,14.219382,83.826761,-0.001244,65.264127,55.866208,107.385050,83.678179,106.614046,83.436677,57.395237,80.426635,-0.001217,0.002378,32.000000,-235.783405,84.262863,-0.153003,14.574666,0.558167,558821.723561,0.998141,19.391800,8.923029,1.552367,0.040657,0.032389,119.990487,32.000000,131.647069,119.436191,118.927951,110.246665,32.000000,108.366653,66.335319,56.331896,64.086208,0.130849,57.311315,83.785642,89.644490,17.873418,22.868008,59.607069,26.386910
54.679627,64.938809,85.950287,108.289815,112.666635,111.847429,29.460545,14.223806,83.754533,-0.001310,65.154202,55.861698,107.354483,83.742634,106.632393,83.486735,57.392602,80.507456,-0.001333,0.002384,32.000000,-235.783734,84.165149,-0.152864,14.599791,0.571103,559202.160206,1.005893,19.906931,8.911389,1.567463,0.067276,0.079329,120.065279,32.000000,131.590845,119.208922,120.643403,110.487913,32.000000,108.224802,66.299102,56.314222,64.040970,0.130849,57.232289,83.785642,89.711652,17.873418,22.867785,59.608849,26.321467
55.479185,64.938809,85.898813,108.289815,112.940727,111.855378,29.393454,14.219667,83.763469,-0.001029,65.106429,55.750675,107.384692,83.715984,106.620056,83.465484,57.351636,80.473608,-0.001449,0.002390,32.000000,-235.788037,84.275385,-0.152499,14.613218,0.568798,559132.907412,1.008142,19.861185,8.834369,1.565742,0.066404,0.065661,120.663703,32.000000,130.848509,119.199545,122.640501,110.585414,32.000000,107.895121,66.338694,56.326033,64.062171,0.130849,57.315339,83.785642,89.171037,17.873418,22.820980,59.610324,26.383682
55.021005,64.895633,85.965374,108.280665,113.473844,111.835508,29.386490,14.214672,83.677410,-0.001065,65.153241,55.844767,107.421281,83.719798,106.599779,83.416974,57.360037,80.505669,-0.001624,0.002387,32.000000,-235.796638,84.425881,-0.152471,14.615343,0.573055,559232.339835,1.008577,20.005915,8.895058,1.571889,0.038615,0.030561,120.863106,32.000000,130.804790,119.057156,124.185738,110.634223,32.000000,108.265440,66.331215,56.302012,64.056299,0.130849,57.246671,83.785642,90.053321,17.873418,22.752933,59.608043,26.391973
54.803849,64.882158,85.807784,108.280942,113.868220,111.839720,29.378525,14.221094,83.759666,-0.001267,65.192131,55.828935,107.428475,83.722957,106.605391,83.502114,57.354073,80.577223,-0.001798,0.002345,32.000000,-235.786282,84.348276,-0.152349,14.593234,0.552288,558937.579157,0.994823,19.239619,8.911717,1.548307,0.169342,0.072075,121.127048,32.000000,130.507856,119.679516,125.105406,109.887643,32.000000,108.643502,66.335841,56.302898,64.061665,0.130849,57.271355,83.785642,89.672400,17.873418,22.731125,59.611219,26.431958
54.883270,64.884358,85.836099,108.275674,114.024003,111.864042,29.388618,14.225803,83.697693,-0.001169,65.253591,55.839980,107.429562,83.713311,106.575435,83.387034,57.327668,80.483988,-0.001914,0.002354,32.000000,-235.782556,84.214789,-0.152468,14.606662,0.564166,558999.088802,1.003952,19.634523,8.926339,1.562410,0.063811,0.080470,120.904298,32.000000,130.627358,120.035305,123.530213,109.616510,32.000000,109.007959,66.337814,56.299412,64.060122,0.130849,57.248264,83.785642,89.785550,17.873418,22.730293,59.608849,26.421099
54.778711,64.884358,85.826527,108.275674,113.894542,111.896451,29.465794,14.222378,83.690182,-0.000713,65.329311,55.859296,107.427343,83.671388,106.562865,83.418161,57.395367,80.487256,-0.001866,0.002338,32.000000,-235.783686,84.191622,-0.152221,14.605482,0.568003,559129.000420,1.008633,19.829650,8.983666,1.565725,0.047588,0.034775,120.218011,32.000000,131.310288,119.983196,121.135328,109.674847,32.000000,109.343271,66.340905,56.312664,64.071294,0.130849,57.279401,83.785642,89.690949,17.873418,22.732912,59.607895,26.382068
54.676680,64.896458,85.780926,108.275674,113.558313,111.912763,29.378376,14.219810,83.764593,-0.000959,65.328835,55.856077,107.345046,83.792796,106.555682,83.426675,57.389829,80.486810,-0.001779,0.002326,32.000000,-235.789697,84.302775,-0.151992,14.590244,0.566071,559267.574002,1.006896,19.755483,8.943140,1.563976,0.106345,0.049715,120.087398,32.000000,131.517537,120.001233,119.902414,109.681192,32.000000,108.988953,66.327550,56.306317,64.064127,0.130849,57.230178,83.785642,89.278270,17.873418,22.751044,59.602240,26.319706
54.582598,64.925884,85.912566,108.279279,113.178903,111.922805,29.373831,14.223092,83.625848,-0.001074,65.331841,55.807705,107.389312,83.638824,106.611946,83.381226,57.416470,80.406023,-0.001693,0.002316,32.000000,-235.785268,84.282236,-0.151974,14.562182,0.568719,559338.591849,1.006673,19.856039,8.877789,1.566786,0.066443,0.058317,119.863593,32.000000,131.624046,119.341061,119.182519,110.280965,32.000000,108.172659,66.336454,56.324186,64.059638,0.130849,57.314410,83.785642,89.827607,17.873418,22.796325,59.599919,26.266001
54.322829,64.955859,85.919607,108.283992,112.872755,111.922803,29.373196,14.220666,83.694844,-0.000643,65.392903,55.752974,107.391089,83.639334,106.618103,83.456378,57.419575,80.474117,-0.001693,0.002323,32.000000,-235.788841,84.215526,-0.151928,14.571729,0.571234,559504.083047,1.011935,19.966404,8.883005,1.568876,0.034060,0.035295,120.147631,32.000000,131.560465,119.153022,120.985643,110.650958,32.000000,108.196825,66.343734,56.335352,64.056032,0.130849,57.261737,83.785642,89.368286,17.873418,22.795802,59.614750,26.346118
55.174894,64.955859,85.778050,108.283992,112.773088,111.914376,29.376695,14.221237,83.615330,-0.000696,65.387953,55.771413,107.404498,83.696184,106.606456,83.383934,57.413701,80.361888,-0.001750,0.002345,32.000000,-235.784664,84.132233,-0.151861,14.576685,0.576726,559588.315128,1.014193,20.086565,8.798322,1.573992,0.067752,0.057340,120.664237,32.000000,130.781140,118.934286,122.995937,110.638577,32.000000,107.907122,66.338206,56.317524,64.044353,0.130849,57.255432,83.785642,89.386153,17.873418,22.842292,59.610295,26.406426
54.737252,64.993261,85.813793,108.294251,112.973753,111.918260,29.416613,14.220095,83.693456,-0.001050,65.339582,55.784403,107.429581,83.694390,106.593364,83.485958,57.367901,80.411841,-0.001866,0.002325,32.000000,-235.789576,84.230292,-0.151981,14.556098,0.582957,559764.422870,1.019663,20.367687,8.844143,1.581648,0.137367,0.046792,120.955427,32.000000,130.627742,119.329247,124.403261,110.351063,32.000000,107.919561,66.342418,56.296057,64.037356,0.130849,57.245508,83.785642,89.822016,17.873418,22.900552,59.608554,26.308114
54.853337,65.008661,85.774911,108.299242,113.311962,111.930107,29.381186,14.218097,83.703716,-0.001108,65.411825,55.737897,107.410526,83.672490,106.587816,83.411272,57.384480,80.521826,-0.002041,0.002301,32.000000,-235.796819,84.246568,-0.152207,14.543090,0.559598,559282.209315,1.002052,19.547301,8.769365,1.554657,0.048922,0.025213,121.169029,32.000000,130.497201,119.742087,124.750662,109.940577,32.000000,108.825517,66.319521,56.334888,64.022463,0.130849,57.252741,83.785642,89.624593,17.873418,22.924586,59.608997,26.380894
54.415700,65.010861,85.898556,108.301460,113.632552,111.946670,29.395653,14.217812,83.611252,-0.000919,65.451404,55.752556,107.463240,83.643332,106.556623,83.364375,57.365329,80.452164,-0.002041,0.002286,32.000000,-235.788745,84.306162,-0.152231,14.526200,0.571760,559687.637479,1.009693,20.004853,8.851073,1.567740,0.071620,0.057332,120.788892,32.000000,130.941548,119.843751,123.132275,109.738854,32.000000,109.210533,66.335620,56.352024,64.032715,0.130849,57.213892,83.785642,89.558735,17.873418,22.924647,59.608928,26.308921
55.181576,65.010861,85.854985,108.301460,113.794803,111.971054,29.459671,14.227230,83.638485,-0.001318,65.440743,55.674096,107.402366,83.611805,106.574073,83.414864,57.405453,80.411467,-0.001926,0.002257,32.000000,-235.781785,84.266306,-0.152230,14.540100,0.568897,559674.061891,1.008691,19.908560,8.913498,1.563714,0.050473,0.042967,120.190548,32.000000,131.231410,120.193905,120.984697,109.411267,32.000000,109.044675,66.296378,56.346896,64.011513,0.130849,57.283089,83.785642,89.388759,17.873418,22.928159,59.611475,26.425355
55.183581,65.012786,85.900596,108.301737,113.719974,111.995341,29.390886,14.223663,83.712060,-0.001386,65.426066,55.876662,107.385440,83.650977,106.606079,83.383427,57.402747,80.551878,-0.001753,0.002246,32.000000,-235.784861,84.025506,-0.152371,14.513454,0.582364,560032.399899,1.017327,20.332795,8.882619,1.578562,0.167296,0.058455,120.016692,32.000000,131.556308,119.906374,119.248885,110.030917,32.000000,109.032644,66.285299,56.367739,64.035574,0.130849,57.221597,83.785642,90.146169,17.873418,22.931250,59.603037,26.300483
54.515480,65.006186,85.784656,108.301183,113.504900,112.019890,29.365719,14.215671,83.634934,-0.001117,65.371266,55.767471,107.370083,83.683930,106.594682,83.417810,57.398002,80.496873,-0.001580,0.002264,32.000000,-235.794491,84.108230,-0.152500,14.509835,0.562354,559661.404001,0.999749,19.595908,8.813253,1.555863,0.067424,0.057615,119.936594,32.000000,131.663364,119.221970,119.236490,110.412333,32.000000,108.496532,66.259611,56.345539,64.005373,0.130849,57.254734,83.785642,89.881138,17.873418,22.921020,59.598660,26.414937
55.189901,64.990786,85.861630,108.295914,113.172771,112.028989,29.372092,14.221950,83.674391,-0.001158,65.284428,55.719009,107.377114,83.711416,106.623214,83.457010,57.390600,80.472953,-0.001494,0.002267,32.000000,-235.787557,84.267552,-0.152509,14.530003,0.564153,559792.667005,1.002271,19.595914,8.916804,1.556633,0.042987,0.027047,120.253559,32.000000,131.326493,119.157731,121.449694,110.410082,32.000000,107.884575,66.275319,56.371136,64.013909,0.130849,57.220737,83.785642,89.765886,17.873418,22.921063,59.612704,26.458077
54.255338,64.990786,85.828707,108.295914,112.859043,112.005271,29.372511,14.224804,83.662863,-0.001360,65.283184,55.713092,107.401403,83.608401,106.602560,83.342683,57.379228,80.450015,-0.001412,0.002247,32.000000,-235.781916,84.315275,-0.152599,14.554944,0.579197,560268.506776,1.016955,20.231669,8.882060,1.573583,0.060824,0.077179,120.722678,32.000000,130.821384,119.111247,123.225663,110.701884,32.000000,108.034582,66.273279,56.364854,64.014327,0.130849,57.272136,83.785642,90.079194,17.873418,22.896953,59.609085,26.303858
54.379570,64.975385,85.845627,108.295360,112.855059,111.993198,29.401491,14.221808,83.644666,-0.001196,65.240609,55.858888,107.422803,83.690882,106.621601,83.438940,57.372597,80.433469,-0.001411,0.002254,32.000000,-235.788355,84.251257,-0.152714,14.538159,0.562898,559950.267719,1.003027,19.567867,8.872281,1.555749,0.068381,0.060038,120.892809,32.000000,130.593087,119.242372,124.648170,110.379441,32.000000,108.573555,66.286966,56.369848,64.012344,0.130849,57.240818,83.785642,89.248911,17.873418,22.872770,59.611721,26.419559
54.850707,64.958884,85.886433,108.290646,112.991467,111.989282,29.392688,14.216385,83.685169,-0.000970,65.180215,55.756165,107.405459,83.701283,106.581548,83.449000,57.348280,80.442575,-0.001410,0.002240,32.000000,-235.791319,84.116612,-0.152970,14.547706,0.584451,560351.299267,1.021937,20.468015,8.867176,1.581940,0.028064,0.026789,121.096204,32.000000,130.460582,119.856439,124.875714,109.696961,32.000000,108.740796,66.279616,56.360301,64.009112,0.130849,57.296540,83.785642,89.642408,17.873418,22.846795,59.604718,26.383095
