OSU 80 Ton Compressor Load Stand
54.853303,64.921758,85.838316,108.286487,113.179954,112.036196,29.380563,14.224947,83.678695,-0.001218,65.260019,55.831164,107.447924,83.644105,106.572331,83.445828,57.392325,80.485417,-0.001411,0.002244,32.000000,-235.786035,84.384271,-0.153099,14.554996,0.582172,560216.109747,1.018199,20.332277,8.861920,1.578637,0.145065,0.055813,120.678439,32.000000,130.967367,120.058885,122.226199,109.649083,32.000000,109.073491,66.317060,56.396506,64.018546,0.130849,57.226260,83.785642,89.591933,17.873418,22.846505,59.610718,26.289332
54.558015,64.921758,85.866489,108.286487,113.294515,112.036393,29.374906,14.221522,83.699459,-0.001324,65.223834,55.780957,107.407215,83.611317,106.581714,83.455441,57.389664,80.512355,-0.001467,0.002252,32.000000,-235.784543,84.410051,-0.153195,14.579964,0.570671,559975.124356,1.008748,19.861312,8.892778,1.565822,0.067576,0.063513,120.193884,32.000000,131.325958,120.095120,120.866800,109.665903,32.000000,109.261329,66.291877,56.367647,64.024264,0.130849,57.285645,83.785642,89.856798,17.873418,22.787986,59.606223,26.421980
54.354379,64.893708,85.847081,108.277892,113.337188,112.039955,29.391957,14.226089,83.713668,-0.000892,65.254672,55.753361,107.371002,83.672978,106.579284,83.430998,57.383942,80.429588,-0.001631,0.002249,32.000000,-235.782926,84.242322,-0.153301,14.580410,0.569796,560059.021243,1.009433,19.821690,8.879509,1.564871,0.035935,0.061752,120.012517,32.000000,131.474183,119.654959,119.348942,109.975015,32.000000,108.683357,66.294333,56.387848,64.017751,0.130849,57.251968,83.785642,89.504569,17.873418,22.743506,59.610973,26.425355
55.190230,64.902233,85.809593,108.277060,113.357337,112.067620,29.389705,14.219952,83.810498,-0.000940,65.201672,55.846961,107.379955,83.624918,106.578298,83.485815,57.381039,80.438633,-0.001804,0.002232,32.000000,-235.789391,84.166680,-0.153330,14.553397,0.576525,560223.115638,1.015680,20.106167,8.901515,1.573857,0.137578,0.057274,119.856093,32.000000,131.733925,119.242848,119.667369,110.339108,32.000000,108.258342,66.260792,56.368667,63.988123,0.130849,57.259401,83.785642,89.393546,17.873418,22.756086,59.608672,26.300557
54.683566,64.917908,85.795035,108.272624,113.421401,112.087986,29.377203,14.217812,83.651294,-0.001007,65.130654,55.779521,107.431982,83.665027,106.586216,83.372198,57.385098,80.485465,-0.001949,0.002243,32.000000,-235.789400,84.298656,-0.153105,14.586205,0.581249,560319.221972,1.019254,20.274982,8.847786,1.579396,0.067064,0.067605,120.319390,32.000000,131.206930,118.948678,121.743045,110.598432,32.000000,108.084175,66.280754,56.364405,63.991315,0.130849,57.270932,83.785642,89.749701,17.873418,22.755395,59.607030,26.271210
54.364729,64.917908,85.870055,108.272624,113.490123,112.075913,29.376743,14.221522,83.712207,-0.000747,65.163567,55.754317,107.403993,83.740350,106.594010,83.403777,57.368005,80.480850,-0.002036,0.002255,32.000000,-235.789296,84.385088,-0.153131,14.602780,0.561271,560033.147608,1.002526,19.478998,8.857188,1.554797,0.056539,0.034082,120.761212,32.000000,130.664891,119.100378,123.486386,110.724188,32.000000,107.805452,66.298084,56.380678,64.009041,0.130849,57.288487,83.785642,90.007870,17.873418,22.779290,59.603371,26.379427
54.729599,64.911858,85.743205,108.272347,113.501029,112.108843,29.395193,14.219096,83.693601,-0.000525,65.204705,55.746531,107.400855,83.619005,106.601216,83.445355,57.338212,80.544536,-0.002093,0.002292,32.000000,-235.789919,84.354925,-0.152987,14.612956,0.572374,560418.506608,1.013476,19.981218,8.886771,1.568936,0.067821,0.062083,120.937608,32.000000,130.512171,119.417897,124.869880,110.144165,32.000000,108.520871,66.283541,56.367647,64.029630,0.130849,57.247847,83.785642,89.914609,17.873418,22.769236,59.602014,26.335847
54.887381,64.912133,85.871776,108.271238,113.457344,112.153385,29.386866,14.221522,83.650428,-0.000925,65.247958,55.763576,107.424327,83.755358,106.571387,83.348039,57.387226,80.524109,-0.002093,0.002311,32.000000,-235.787329,84.243629,-0.152737,14.603121,0.580680,560563.883421,1.019961,20.289164,8.900548,1.579518,0.044101,0.039440,121.142211,32.000000,130.624162,119.774032,124.356726,109.785735,32.000000,108.921347,66.284397,56.400567,64.034382,0.130849,57.285896,83.785642,89.643587,17.873418,22.769043,59.597323,26.303492
54.265251,64.901683,85.847081,108.269020,113.329619,112.195911,29.426883,14.218097,83.683123,-0.000959,65.283961,55.802223,107.406418,83.579182,106.542707,83.409316,57.388441,80.542721,-0.002006,0.002279,32.000000,-235.792885,84.189625,-0.152477,14.611278,0.569505,560591.538499,1.012085,19.930822,8.976070,1.566670,0.074971,0.066584,120.464780,32.000000,130.908534,120.136204,122.250531,109.309644,32.000000,109.064048,66.272703,56.406447,64.048960,0.130849,57.268940,83.785642,89.558018,17.873418,22.768423,59.618025,26.408700
55.374588,64.901683,85.923669,108.269020,113.228258,112.228392,29.403338,14.219810,83.703467,-0.000693,65.279707,55.807184,107.385246,83.670288,106.587975,83.474753,57.428339,80.542964,-0.001862,0.002304,32.000000,-235.785599,84.224296,-0.152284,14.620798,0.568153,560624.750540,1.009552,19.779310,8.912391,1.564509,0.069257,0.058296,120.147165,32.000000,131.357619,120.104813,120.394902,109.645173,32.000000,109.378644,66.287596,56.408444,64.053446,0.130849,57.310450,83.785642,89.280282,17.873418,22.751412,59.607738,26.414276
54.985343,64.899208,85.850866,108.267633,113.182291,112.248574,29.392449,14.223235,83.708853,-0.001074,65.240102,55.890041,107.375351,83.721835,106.594385,83.489261,57.398195,80.542961,-0.001716,0.002323,32.000000,-235.786764,84.457448,-0.152656,14.605954,0.583062,561150.221582,1.021335,20.369302,8.924538,1.581990,0.043757,0.035180,120.015199,32.000000,131.706446,119.486537,119.047410,110.181796,32.000000,108.830103,66.298060,56.434637,64.063235,0.130849,57.265936,83.785642,90.083196,17.873418,22.746842,59.608938,26.417945
55.015951,64.894533,85.958761,108.264306,113.204847,112.259215,29.376827,14.225518,83.615852,-0.001285,65.185572,55.831410,107.400245,83.658868,106.591849,83.408751,57.415216,80.590136,-0.001687,0.002326,32.000000,-235.780711,84.205367,-0.153030,14.608865,0.556697,560636.525473,0.999795,19.302258,8.884814,1.551681,0.105232,0.059165,119.949093,32.000000,131.604957,119.333885,120.008175,110.340689,32.000000,108.159040,66.278734,56.398632,64.054633,0.130849,57.324853,83.785642,89.544041,17.873418,22.738820,59.604945,26.273117
55.384124,64.887108,85.731997,108.264861,113.418101,112.279592,29.365645,14.218954,83.754584,-0.001145,65.161341,55.819485,107.415244,83.706135,106.615624,83.494921,57.396909,80.531498,-0.001599,0.002328,32.000000,-235.791209,84.166171,-0.153041,14.609311,0.565786,561005.988570,1.008189,19.672311,8.914957,1.561341,0.091262,0.128518,120.424060,32.000000,130.944389,119.008153,121.999566,110.656470,32.000000,107.921096,66.279040,56.406534,64.053601,0.130849,57.294582,83.785642,90.045778,17.873418,22.738075,59.604335,26.283976
54.352551,64.887108,85.981799,108.264861,113.669459,112.283743,29.394683,14.220523,83.697970,-0.000933,65.124605,55.748932,107.399429,83.743267,106.608942,83.466503,57.375161,80.530129,-0.001454,0.002346,32.000000,-235.787672,84.081103,-0.153200,14.629033,0.566584,560999.504807,1.008186,19.638271,8.931790,1.562433,0.063232,0.026602,120.769436,32.000000,130.885699,118.943216,123.622174,110.753743,32.000000,108.235150,66.242868,56.387222,64.057514,0.130849,57.340427,83.785642,90.024297,17.873418,22.725685,59.619657,26.430270
54.808510,64.882708,85.815953,108.259593,113.770096,112.295992,29.367496,14.222378,83.693778,-0.001266,65.190417,55.764432,107.423464,83.713638,106.617487,83.510406,57.361597,80.486930,-0.001397,0.002333,32.000000,-235.782703,84.246770,-0.153330,14.622371,0.554269,560933.978627,1.001305,19.278582,8.908013,1.547953,0.076411,0.059575,121.054538,32.000000,130.466860,119.392059,125.097715,109.993204,32.000000,108.653140,66.231810,56.408087,64.075398,0.130849,57.290990,83.785642,89.556273,17.873418,22.717997,59.610727,26.436066
54.611242,64.876658,85.914272,108.253216,113.665924,112.316203,29.368816,14.214102,83.675695,-0.001297,65.188495,55.819344,107.409408,83.713355,106.556050,83.370280,57.365541,80.487141,-0.001398,0.002345,32.000000,-235.796881,84.269493,-0.153342,14.618752,0.582623,561549.958191,1.021397,20.270153,8.928779,1.581928,0.064301,0.049470,121.081705,32.000000,130.460512,119.912448,123.980777,109.719492,32.000000,108.680384,66.221238,56.420586,64.075967,0.130849,57.309906,83.785642,89.837356,17.873418,22.707708,59.609213,26.406866
54.969748,64.879133,85.871023,108.249057,113.407873,112.299685,29.419166,14.220523,83.674598,-0.000978,65.306333,55.759978,107.420661,83.704442,106.528710,83.462265,57.375802,80.561798,-0.001368,0.002357,32.000000,-235.789475,84.362715,-0.153166,14.620614,0.569191,561391.364374,1.013034,19.825716,8.911322,1.565741,0.048146,0.041049,120.346800,32.000000,131.131384,119.973105,121.753234,109.693987,32.000000,109.383838,66.224702,56.424513,64.079461,0.130849,57.249362,83.785642,90.160879,17.873418,22.706837,59.619697,26.423741
54.754762,64.879133,85.845665,108.249057,113.144869,112.275025,29.416127,14.218525,83.726698,-0.001211,65.281427,55.848783,107.359576,83.706196,106.520080,83.453422,57.349643,80.517357,-0.001280,0.002348,32.000000,-235.789342,84.130500,-0.153120,14.628692,0.575764,561579.477636,1.017206,20.009701,8.907532,1.573198,0.098192,0.092740,120.104488,32.000000,131.359861,120.045525,120.238809,109.533251,32.000000,109.058779,66.196075,56.423803,64.086103,0.130849,57.274410,83.785642,89.758190,17.873418,22.709848,59.599614,26.297402
54.839162,64.895083,85.809683,108.249889,113.098900,112.238582,29.400315,14.222378,83.611896,-0.001289,65.344890,55.747376,107.355830,83.607117,106.557325,83.394855,57.371191,80.473217,-0.001218,0.002377,32.000000,-235.783031,84.205328,-0.153130,14.619565,0.566135,561288.847086,1.007994,19.667203,8.950868,1.562151,0.045193,0.034801,119.833981,32.000000,131.563894,119.451197,118.933543,109.983184,32.000000,108.263493,66.238413,56.417298,64.095363,0.130849,57.217458,83.785642,89.887905,17.873418,22.733973,59.607875,26.379133
54.613641,64.917633,85.861393,108.255711,113.278763,112.201571,29.381285,14.220238,83.689676,-0.001019,65.346613,55.683510,107.358067,83.630750,106.590611,83.432970,57.393159,80.518743,-0.001212,0.002382,32.000000,-235.783532,84.264861,-0.153106,14.594152,0.570595,561335.811439,1.012260,19.873866,8.945127,1.567821,0.142923,0.057140,119.965417,32.000000,131.731874,119.106153,120.089618,110.547003,32.000000,108.287217,66.259098,56.444977,64.094176,0.130849,57.277079,83.785642,89.877584,17.873418,22.768494,59.599653,26.277666
55.139585,64.937984,85.779835,108.262088,113.603491,112.152719,29.360445,14.220809,83.660665,-0.001043,65.258984,55.762375,107.378779,83.542091,106.605777,83.439571,57.392537,80.465118,-0.001212,0.002389,32.000000,-235.788862,84.263311,-0.153247,14.618149,0.568177,561085.203519,1.010794,19.808611,8.891881,1.564752,0.073029,0.061389,120.484267,32.000000,130.919539,118.923316,122.514688,110.688509,32.000000,107.880522,66.240386,56.445443,64.080186,0.130849,57.205823,83.785642,89.774068,17.873418,22.767912,59.613432,26.272384
54.468665,64.937984,85.822087,108.262088,113.945603,112.136432,29.415399,14.224947,83.655651,-0.001229,65.270062,55.825479,107.407834,83.576897,106.611786,83.356353,57.381053,80.472848,-0.001212,0.002404,32.000000,-235.787018,84.233349,-0.153242,14.637818,0.575362,561006.140938,1.015799,20.048362,8.902606,1.572160,0.047295,0.055337,120.853664,32.000000,130.661761,119.136851,123.692209,110.389398,32.000000,107.873767,66.250014,56.454342,64.114340,0.130849,57.260335,83.785642,89.977595,17.873418,22.799248,59.601768,26.369155
54.754621,64.948434,85.852679,108.265415,114.127473,112.120330,29.390550,14.221237,83.675148,-0.001144,65.304367,55.841911,107.417939,83.762413,106.577727,83.426798,57.324945,80.490359,-0.001213,0.002399,32.000000,-235.785156,84.120649,-0.153258,14.630737,0.560065,560512.749909,1.005406,19.563230,8.864718,1.555685,0.108822,0.065576,121.096830,32.000000,130.496203,119.606926,124.835872,109.973649,32.000000,108.701838,66.238937,56.433434,64.101298,0.130849,57.256345,83.785642,89.484953,17.873418,22.815175,59.614730,26.409948
54.501474,64.937709,85.920981,108.263197,114.044167,112.096140,29.400790,14.216385,83.585799,-0.000698,65.310410,55.723677,107.440426,83.639947,106.552484,83.406952,57.352990,80.452206,-0.001214,0.002423,32.000000,-235.789024,84.230824,-0.153143,14.624653,0.576346,560812.484217,1.017074,20.208702,8.881754,1.575623,0.078374,0.056118,121.090010,32.000000,130.600198,119.901960,123.720412,109.622834,32.000000,108.978572,66.253349,56.475006,64.124106,0.130849,57.305733,83.785642,89.951180,17.873418,22.798040,59.607275,26.428069
54.997467,64.933584,85.758600,108.263474,113.671274,112.104090,29.416242,14.221950,83.599700,-0.000940,65.344101,55.772613,107.430261,83.715983,106.572951,83.360364,57.372916,80.500867,-0.001215,0.002465,32.000000,-235.783787,84.299532,-0.153032,14.615133,0.569941,560717.841447,1.011936,19.943303,8.950439,1.567953,0.029883,0.038315,120.273949,32.000000,131.107107,120.124200,121.414767,109.458947,32.000000,109.098326,66.238104,56.466329,64.125071,0.130849,57.275167,83.785642,89.614585,17.873418,22.797600,59.602919,26.401510
54.401278,64.933584,85.862034,108.263474,113.272421,112.112061,29.423798,14.223092,83.723747,-0.001062,65.392336,55.711704,107.388358,83.633441,106.602234,83.366721,57.382357,80.461198,-0.001215,0.002477,32.000000,-235.778547,84.314868,-0.152885,14.622712,0.577306,560653.878545,1.016536,20.176722,8.894989,1.576489,0.071997,0.069383,120.109456,32.000000,131.535718,119.866311,119.893762,109.655391,32.000000,109.138528,66.237927,56.480489,64.139870,0.130849,57.277552,83.785642,90.025996,17.873418,22.790691,59.626847,26.344651
54.487438,64.925059,85.805413,108.262365,113.121676,112.109113,29.425967,14.219952,83.595741,-0.000596,65.376093,55.717661,107.324235,83.609258,106.561512,83.355759,57.390274,80.426553,-0.001243,0.002517,32.000000,-235.785129,84.108269,-0.152878,14.589667,0.563084,560382.320726,1.005924,19.695054,8.910013,1.559319,0.057652,0.054814,119.997630,32.000000,131.634545,119.302648,119.017320,110.239397,32.000000,108.212819,66.195697,56.468547,64.109699,0.130849,57.240609,83.785642,89.388551,17.873418,22.776871,59.610934,26.360571
54.754541,64.945134,85.860869,108.264306,113.200263,112.073333,29.405605,14.222664,83.621007,-0.000716,65.361415,55.710951,107.360260,83.670206,106.582459,83.343313,57.388410,80.433346,-0.001272,0.002530,32.000000,-235.787663,84.049959,-0.152889,14.558852,0.579069,560717.513083,1.017944,20.269470,8.872082,1.578309,0.034452,0.075135,120.023342,32.000000,131.496741,119.171656,120.441990,110.472082,32.000000,108.101684,66.212215,56.483572,64.106179,0.130849,57.273620,83.785642,89.770736,17.873418,22.807733,59.611377,26.416844
54.140064,64.965210,85.773977,108.271515,113.549126,112.012266,29.388614,14.220238,83.556474,-0.001067,65.344185,55.786657,107.405281,83.635318,106.621567,83.385869,57.376792,80.422105,-0.001272,0.002521,32.000000,-235.787302,84.200087,-0.152635,14.550853,0.577362,560626.649305,1.016039,20.177635,8.839273,1.574774,0.068899,0.055101,120.608346,32.000000,130.948253,118.876239,122.604661,110.816477,32.000000,108.110584,66.204406,56.489166,64.138109,0.130849,57.220632,83.785642,89.480529,17.873418,22.807346,59.619038,26.390799
55.191183,64.965210,85.817988,108.271515,113.978362,111.959377,29.409500,14.213103,83.559472,-0.001108,65.390524,55.716334,107.387184,83.667822,106.601457,83.397639,57.359457,80.441578,-0.001214,0.002536,32.000000,-235.794437,84.213836,-0.152498,14.551954,0.572645,560339.498865,1.010986,19.940082,8.846018,1.568105,0.066972,0.039059,120.901349,32.000000,130.700970,119.076854,124.199082,110.428284,32.000000,108.076839,66.202101,56.466592,64.115479,0.130849,57.261254,83.785642,89.438403,17.873418,22.838445,59.608387,26.361525
54.790044,64.986935,85.759134,108.277338,114.300679,111.970057,29.385503,14.217812,83.589188,-0.000769,65.454592,55.633489,107.424776,83.654914,106.581787,83.387681,57.334454,80.349485,-0.001212,0.002560,32.000000,-235.791203,84.215282,-0.152264,14.533412,0.586660,560414.871699,1.023775,20.554285,8.849558,1.584298,0.050922,0.033382,120.972501,32.000000,130.521316,119.674697,124.953971,109.749948,32.000000,108.585821,66.195672,56.458400,64.119924,0.130849,57.220850,83.785642,89.892362,17.873418,22.872222,59.613186,26.429243
54.846139,65.007011,85.795612,108.282883,114.372615,112.006609,29.399701,14.221094,83.631858,-0.001030,65.508880,55.724813,107.440024,83.585605,106.563225,83.419647,57.344581,80.481891,-0.001153,0.002569,32.000000,-235.785298,84.090648,-0.152202,14.511330,0.560979,559631.266906,1.001034,19.541063,8.880887,1.554922,0.063214,0.061841,120.913368,32.000000,130.743572,119.895615,123.093681,109.795652,32.000000,109.134054,66.202910,56.483014,64.129970,0.130849,57.244981,83.785642,89.699248,17.873418,22.903522,59.610550,26.457930
54.363691,65.029012,85.751340,108.288428,114.114049,112.030109,29.394863,14.219239,83.613986,-0.001103,65.532669,55.732217,107.418980,83.632524,106.551306,83.372484,57.404567,80.491789,-0.001066,0.002580,32.000000,-235.790760,84.084061,-0.152332,14.526174,0.570778,559981.444148,1.010134,19.947710,8.839693,1.565232,0.060038,0.043942,120.276752,32.000000,131.254976,120.058965,121.133070,109.463555,32.000000,109.125949,66.212519,56.476711,64.132655,0.130849,57.222553,83.785642,89.703522,17.873418,22.903571,59.619402,26.426969
55.264477,65.029012,85.768162,108.288428,113.800872,112.006304,29.420161,14.223520,83.560247,-0.000842,65.510907,55.795463,107.350655,83.572370,106.572045,83.256976,57.421611,80.425550,-0.000921,0.002584,32.000000,-235.786151,84.181016,-0.152173,14.531734,0.571021,560143.791513,1.008886,19.913831,8.924721,1.564296,0.052895,0.039949,120.089148,32.000000,131.397867,119.993809,119.745956,109.507910,32.000000,108.649213,66.202143,56.458199,64.133687,0.130849,57.225056,83.785642,89.402902,17.873418,22.938127,59.608180,26.432031
54.900668,65.048538,85.818623,108.293419,113.557896,112.018388,29.383039,14.221237,83.607158,-0.000889,65.413872,55.705138,107.362348,83.591130,106.611613,83.334389,57.402144,80.439264,-0.000746,0.002593,32.000000,-235.783353,84.252155,-0.152118,14.518621,0.581912,560419.918864,1.019240,20.401272,8.871843,1.577364,0.066255,0.048902,119.930647,32.000000,131.732599,119.234048,118.894524,110.409472,32.000000,108.405512,66.203984,56.463436,64.118133,0.130849,57.203840,83.785642,90.190050,17.873418,22.968910,59.615842,26.460278
54.661577,65.036437,85.634423,108.291201,113.517133,112.018923,29.381542,14.221950,83.589404,-0.001090,65.295071,55.798766,107.415466,83.589397,106.591966,83.354171,57.385413,80.468872,-0.000600,0.002601,32.000000,-235.788048,84.176836,-0.151722,14.535432,0.559561,559785.605298,0.999791,19.534765,8.807216,1.551958,0.069383,0.060088,120.118966,32.000000,131.489188,119.001898,121.270359,110.474261,32.000000,108.351711,66.177989,56.464126,64.095266,0.130849,57.228097,83.785642,89.915969,17.873418,22.950417,59.622087,26.446118
54.764751,64.998211,85.723986,108.284824,113.629787,112.007375,29.402216,14.218811,83.604242,-0.000811,65.234460,55.742509,107.396532,83.527858,106.622757,83.363907,57.381089,80.483362,-0.000514,0.002638,32.000000,-235.790860,84.045127,-0.151662,14.510622,0.569863,560109.339170,1.008567,19.902947,8.836536,1.563162,0.073188,0.057922,120.714222,32.000000,130.738100,119.098354,122.945504,110.566863,32.000000,107.743398,66.181476,56.449941,64.113541,0.130849,57.206385,83.785642,89.785770,17.873418,22.890900,59.609095,26.406279
54.494588,64.968510,85.765696,108.278447,113.720848,111.995131,29.396632,14.220809,83.646282,-0.000883,65.312448,55.728426,107.448368,83.575858,106.638444,83.372098,57.398022,80.387089,-0.000515,0.002638,32.000000,-235.787059,84.226600,-0.151759,14.544821,0.572326,560258.134119,1.013475,20.120942,8.874538,1.566629,0.044878,0.045238,120.933301,32.000000,130.614672,119.260688,124.235542,110.630099,32.000000,108.280766,66.182483,56.440839,64.116133,0.130849,57.267048,83.785642,89.810363,17.873418,22.890888,59.607325,26.262112
55.374111,64.968510,85.717722,108.278447,113.752046,112.015222,29.380659,14.213531,83.620045,-0.001053,65.280237,55.782387,107.429582,83.606262,106.600132,83.382421,57.343801,80.463064,-0.000515,0.002628,32.000000,-235.796960,84.334349,-0.151743,14.575715,0.571983,560098.466764,1.010443,19.983329,8.889269,1.565313,0.079041,0.105323,121.039948,32.000000,130.614284,119.629107,124.864950,109.882683,32.000000,109.057674,66.137771,56.433136,64.125019,0.130849,57.203191,83.785642,89.335147,17.873418,22.844292,59.607934,26.417138
54.987260,64.950084,85.702918,108.273456,113.735428,112.008762,29.382616,14.219382,83.615436,-0.000979,65.298686,55.735770,107.424163,83.599389,106.556496,83.483615,57.367186,80.416678,-0.000514,0.002616,32.000000,-235.790453,84.102151,-0.151771,14.606111,0.577847,560099.649302,1.015989,20.214176,8.803161,1.573839,0.063023,0.061717,120.817652,32.000000,130.655236,120.034876,122.958112,109.430460,32.000000,108.866636,66.107493,56.418529,64.088883,0.130849,57.246938,83.785642,90.140728,17.873418,22.815215,59.615350,26.294467
54.830797,64.945684,85.739794,108.270683,113.697062,111.984378,29.399860,14.221094,83.608487,-0.000546,65.393046,55.776305,107.355504,83.694247,106.531526,83.338973,57.392345,80.481564,-0.000513,0.002596,32.000000,-235.789068,84.182180,-0.151868,14.601390,0.554406,559852.572444,0.998856,19.369540,8.911977,1.547975,0.032052,0.034355,120.136397,32.000000,131.187937,120.094245,120.823615,109.470289,32.000000,109.140226,66.110521,56.444366,64.100890,0.130849,57.205416,83.785642,89.745038,17.873418,22.807982,59.607462,26.419339
55.236110,64.951734,85.726711,108.273456,113.671954,111.988401,29.411299,14.218954,83.616643,-0.000823,65.303786,55.672966,107.343769,83.682156,106.563558,83.436249,57.405222,80.427350,-0.000572,0.002643,32.000000,-235.790717,84.217566,-0.151864,14.594939,0.562394,559945.983247,1.006470,19.721348,8.855263,1.558596,0.060390,0.064215,119.945277,32.000000,131.548974,119.702847,119.268533,109.966725,32.000000,108.959650,66.110720,56.436976,64.096951,0.130849,57.212314,83.785642,90.121698,17.873418,22.807599,59.622018,26.422493
54.342954,64.951734,85.769492,108.273456,113.636218,111.968048,29.366849,14.219810,83.577620,-0.000901,65.209760,55.774859,107.367824,83.558546,106.570132,83.419503,57.359355,80.406332,-0.000572,0.002652,32.000000,-235.792648,84.197375,-0.151818,14.621584,0.566833,559847.051490,1.008827,19.867257,8.876723,1.563716,0.058824,0.051404,119.939041,32.000000,131.486448,119.267581,119.162012,110.134624,32.000000,108.221811,66.129694,56.427916,64.062308,0.130849,57.218419,83.785642,90.110322,17.873418,22.816704,59.611632,26.271723
54.584021,64.938809,85.729519,108.272624,113.640981,111.955858,29.367082,14.218811,83.564527,-0.000463,65.136017,55.801961,107.369604,83.607301,106.568729,83.398295,57.393497,80.430962,-0.000573,0.002624,32.000000,-235.788401,84.312055,-0.151412,14.623551,0.557009,559633.132539,1.000294,19.484609,8.824897,1.552005,0.049117,0.032504,120.276640,32.000000,131.277497,119.042939,121.357112,110.596107,32.000000,108.067145,66.118221,56.407873,64.061498,0.130849,57.261975,83.785642,89.804664,17.873418,22.796122,59.595759,26.284049
54.632925,64.909108,85.653570,108.266524,113.642565,111.928895,29.386573,14.224376,83.633833,-0.000525,65.146440,55.757821,107.378683,83.607809,106.603690,83.393593,57.373764,80.524024,-0.000515,0.002614,32.000000,-235.784639,84.164415,-0.151141,14.599948,0.578457,560103.342844,1.019866,20.344072,8.855661,1.578300,0.080074,0.146156,120.707016,32.000000,130.731868,118.865544,123.251092,110.848856,32.000000,108.071954,66.133161,56.420037,64.079530,0.130849,57.161689,83.785642,89.920934,17.873418,22.749247,59.606390,26.443917
54.341611,64.884908,85.754987,108.259315,113.593063,111.928843,29.385121,14.215386,83.589213,-0.000843,65.142384,55.748831,107.387551,83.699142,106.572770,83.346792,57.337632,80.488752,-0.000515,0.002608,32.000000,-235.792974,84.054592,-0.151132,14.587858,0.571738,559821.932301,1.014731,20.098116,8.839218,1.570597,0.050316,0.034993,121.005226,32.000000,130.434833,119.337677,124.577103,110.284284,32.000000,108.220869,66.112865,56.386428,64.062903,0.130849,57.252011,83.785642,89.725460,17.873418,22.748605,59.621831,26.416771
55.339877,64.884908,85.724671,108.259315,113.557256,111.928790,29.379341,14.221094,83.629734,-0.000877,65.161338,55.753077,107.413471,83.656728,106.568078,83.392104,57.374163,80.506540,-0.000515,0.002589,32.000000,-235.782840,84.080206,-0.150859,14.592972,0.570142,559662.082925,1.012729,20.021238,8.925792,1.567801,0.049402,0.067650,121.160611,32.000000,130.475508,119.793881,124.438921,109.708655,32.000000,108.740594,66.121708,56.420258,64.086611,0.130849,57.193725,83.785642,89.399638,17.873418,22.710008,59.602093,26.265781
54.893805,64.882158,85.833816,108.251275,113.520278,111.908459,29.390032,14.223520,83.721069,-0.000713,65.265245,55.877981,107.403700,83.636642,106.544762,83.410827,57.398479,80.490683,-0.000513,0.002582,32.000000,-235.787134,84.247422,-0.150743,14.604406,0.579302,559858.446166,1.018721,20.278545,8.936598,1.578072,0.079920,0.100815,120.673194,32.000000,130.906053,119.917643,122.415824,109.637900,32.000000,109.012300,66.125633,56.431399,64.078979,0.130849,57.235736,83.785642,90.072056,17.873418,22.704888,59.604227,26.295348
54.915499,64.888758,85.719147,108.251275,113.447823,111.880111,29.383104,14.219382,83.614129,-0.001148,65.318131,55.743567,107.370583,83.531039,106.535481,83.391532,57.399165,80.437409,-0.000513,0.002583,32.000000,-235.792256,84.315889,-0.150738,14.596093,0.554120,559250.166490,0.998589,19.318621,8.912840,1.549058,0.049279,0.034836,120.164700,32.000000,131.183217,120.105936,120.769870,109.557078,32.000000,109.109998,66.121332,56.435483,64.086345,0.130849,57.189677,83.785642,89.710295,17.873418,22.714377,59.622342,26.437020
55.236016,64.913508,85.817442,108.254602,113.377996,111.888258,29.395756,14.219810,83.599030,-0.001196,65.296976,55.769011,107.333930,83.541255,106.564054,83.455196,57.398721,80.515050,-0.000543,0.002591,32.000000,-235.790353,84.151364,-0.150732,14.601836,0.566086,559327.939208,1.007027,19.743162,8.877137,1.563634,0.110628,0.091855,119.978830,32.000000,131.510719,119.637825,119.095156,109.996153,32.000000,108.690234,66.111656,56.405028,64.060832,0.130849,57.232061,83.785642,90.162986,17.873418,22.713591,59.616166,26.406646
54.422000,64.913508,85.743820,108.254602,113.356628,111.904409,29.379234,14.219096,83.632475,-0.000889,65.335295,55.618530,107.361252,83.719165,106.603749,83.359792,57.423350,80.440225,-0.000572,0.002593,32.000000,-235.789427,84.084571,-0.150472,14.604774,0.564049,559182.035942,1.006587,19.728920,8.838183,1.560928,0.080425,0.060082,119.910393,32.000000,131.586516,119.144096,119.671046,110.426430,32.000000,108.383591,66.144894,56.411664,64.084433,0.130849,57.195604,83.785642,90.086808,17.873418,22.751624,59.614258,26.264533
54.763920,64.934409,85.780276,108.262365,113.353966,111.916364,29.396726,14.218668,83.604917,-0.000980,65.275953,55.709879,107.377130,83.533914,106.606514,83.391470,57.389568,80.538884,-0.000700,0.002582,32.000000,-235.782971,84.224296,-0.150470,14.612484,0.557535,559091.955220,0.999827,19.446473,8.894393,1.553650,0.039357,0.027017,120.347852,32.000000,131.081161,118.992027,121.867273,110.574832,32.000000,107.863450,66.134034,56.404050,64.068883,0.130849,57.212157,83.785642,89.881514,17.873418,22.783744,59.619913,26.437680
54.922965,64.956134,85.790376,108.263752,113.306113,111.928895,29.395304,14.215243,83.660819,-0.001206,65.286481,55.867105,107.392066,83.644189,106.607539,83.390164,57.416693,80.501342,-0.000874,0.002568,32.000000,-235.790822,84.286461,-0.150457,14.595280,0.576393,559549.632847,1.017116,20.229347,8.816021,1.575536,0.130045,0.085643,120.783389,32.000000,130.773991,119.032249,123.382634,110.709702,32.000000,107.947471,66.141778,56.389532,64.080335,0.130849,57.222474,83.785642,89.711494,17.873418,22.817253,59.605102,26.443256
54.519538,64.958334,85.828705,108.268188,113.291226,111.969522,29.361071,14.221237,83.619580,-0.001057,65.315949,55.639351,107.411834,83.609074,106.569226,83.370081,57.354829,80.468811,-0.001020,0.002553,32.000000,-235.791221,84.318234,-0.150336,14.591634,0.568290,559533.175372,1.009655,19.920326,8.920657,1.566365,0.052560,0.049514,120.976173,32.000000,130.513702,119.320958,124.935390,110.192102,32.000000,108.636784,66.130829,56.391951,64.077876,0.130849,57.252519,83.785642,89.781536,17.873418,22.816943,59.603410,26.361672
55.202795,64.958334,85.673762,108.268188,113.257141,111.985763,29.379033,14.214815,83.694059,-0.000858,65.295447,55.779123,107.384930,83.624022,106.552633,83.421354,57.343677,80.514953,-0.000992,0.002528,32.000000,-235.791578,84.242633,-0.150357,14.597850,0.565301,559483.627156,1.006638,19.789124,8.866577,1.562013,0.067485,0.056359,120.974028,32.000000,130.522678,119.817668,124.483273,109.644275,32.000000,108.688055,66.112617,56.365089,64.084780,0.130849,57.170337,83.785642,89.500242,17.873418,22.820084,59.603027,26.324475
54.783806,64.956134,85.817328,108.263197,113.251381,112.006813,29.398908,14.218097,83.741470,-0.001119,65.318325,55.821228,107.400347,83.609850,106.550161,83.342332,57.389675,80.466488,-0.000904,0.002541,32.000000,-235.792393,84.155525,-0.150344,14.610806,0.576177,560037.234212,1.016444,20.179899,8.905078,1.574274,0.076385,0.054810,120.439277,32.000000,130.892784,120.148892,121.996770,109.481547,32.000000,108.922518,66.115864,56.380605,64.081944,0.130849,57.206163,83.785642,90.067216,17.873418,22.816344,59.614573,26.335993
54.796436,64.945684,85.683398,108.261534,113.315141,112.019439,29.394330,14.217812,83.613540,-0.001138,65.340347,55.767013,107.352586,83.609075,106.566018,83.407890,57.412481,80.496075,-0.000817,0.002499,32.000000,-235.790875,84.177592,-0.150344,14.604852,0.556905,559781.734670,1.002056,19.523077,8.949367,1.551982,0.166621,0.033001,120.133970,32.000000,131.429555,119.978829,120.413204,109.717620,32.000000,109.487206,66.122051,56.398674,64.113347,0.130849,57.167967,83.785642,89.813051,17.873418,22.799693,59.619146,26.439441
55.181647,64.933584,85.807468,108.261534,113.493155,112.039868,29.436931,14.218811,83.624181,-0.000818,65.356903,55.762164,107.360786,83.605180,106.588557,83.416549,57.396459,80.471445,-0.000729,0.002496,32.000000,-235.790040,84.242876,-0.150350,14.605141,0.568912,560005.137307,1.010049,19.922912,8.868562,1.566473,0.125654,0.052512,119.982213,32.000000,131.514770,119.496384,119.088663,109.940835,32.000000,108.502227,66.129816,56.386286,64.112075,0.130849,57.243241,83.785642,90.066438,17.873418,22.799310,59.610993,26.444577
54.472522,64.933584,85.686735,108.261534,113.628916,112.052062,29.377459,14.222378,83.587870,-0.001030,65.255556,55.719762,107.322145,83.661764,106.566582,83.444400,57.346092,80.488562,-0.000698,0.002521,32.000000,-235.789751,84.204675,-0.150381,14.613245,0.566888,559997.640012,1.010034,19.900308,8.867007,1.563667,0.077021,0.074244,119.963162,32.000000,131.463882,119.282001,119.966523,110.339017,32.000000,108.037398,66.115972,56.368061,64.087176,0.130849,57.164799,83.785642,90.060670,17.873418,22.779948,59.613088,26.462332
54.869609,64.935509,85.866281,108.263474,113.554453,112.035166,29.412323,14.218240,83.674603,-0.001121,65.240396,55.718060,107.364050,83.581445,106.589039,83.328296,57.389649,80.489647,-0.000786,0.002532,32.000000,-235.790283,84.139841,-0.150401,14.611068,0.559369,559911.904166,1.000927,19.518564,8.865341,1.555000,0.038870,0.029667,120.389868,32.000000,131.049005,118.874657,122.215501,110.711505,32.000000,107.971927,66.115732,56.353899,64.060188,0.130849,57.198853,83.785642,89.672117,17.873418,22.782494,59.608426,26.379867
54.297097,64.942109,85.748556,108.265693,113.420000,112.067468,29.402031,14.218668,83.506854,-0.000819,65.321525,55.720113,107.400932,83.616130,106.563084,83.399945,57.392929,80.424942,-0.000930,0.002557,32.000000,-235.786741,84.072885,-0.150672,14.597299,0.574741,560458.105433,1.017530,20.200575,8.928001,1.573027,0.073809,0.092998,120.821225,32.000000,130.691861,119.063705,123.713940,110.561604,32.000000,107.942759,66.162330,56.355919,64.096872,0.130849,57.194172,83.785642,90.189522,17.873418,22.792359,59.599771,26.315450
54.549817,64.955034,85.771604,108.267911,113.213943,112.136573,29.367622,14.223520,83.544067,-0.000600,65.305145,55.704822,107.395720,83.580853,106.564632,83.422888,57.324894,80.459667,-0.001103,0.002577,32.000000,-235.783036,84.309259,-0.150646,14.579229,0.567643,560071.911293,1.008040,19.819766,8.885224,1.564915,0.060036,0.048773,120.935407,32.000000,130.417527,119.606577,125.046150,109.923742,32.000000,108.409264,66.122683,56.343640,64.085368,0.130849,57.229483,83.785642,89.532407,17.873418,22.791950,59.625716,26.413909
55.206704,64.955034,85.793045,108.267911,113.044805,112.172390,29.361360,14.214102,83.600187,-0.001021,65.406416,55.761841,107.389068,83.580733,106.570309,83.424063,57.352025,80.401113,-0.001276,0.002557,32.000000,-235.793766,84.268025,-0.150672,14.581800,0.580762,560538.887454,1.020476,20.378865,8.835461,1.579248,0.066834,0.026532,121.076971,32.000000,130.655497,119.830047,123.721830,109.963676,32.000000,109.007395,66.155308,56.357670,64.088884,0.130849,57.213225,83.785642,89.510644,17.873418,22.811813,59.601060,26.331224
54.632647,64.978410,85.863804,108.278447,112.984058,112.152003,29.390522,14.213673,83.582107,-0.001054,65.385286,55.737697,107.440989,83.605100,106.544291,83.301401,57.400040,80.411459,-0.001362,0.002548,32.000000,-235.793211,84.181938,-0.150803,14.590611,0.575911,560916.647639,1.017100,20.147358,8.928446,1.572354,0.126837,0.073351,120.356030,32.000000,131.018493,120.036896,121.782854,109.520556,32.000000,109.088537,66.165991,56.365528,64.112285,0.130849,57.177108,83.785642,90.037681,17.873418,22.848103,59.599240,26.409801
55.095562,64.987760,85.924663,108.277338,113.007299,112.122116,29.378463,14.221665,83.639784,-0.000722,65.349191,55.687536,107.364380,83.585360,106.557927,83.437493,57.379353,80.391863,-0.001392,0.002531,32.000000,-235.787350,84.125156,-0.151195,14.596539,0.560132,560688.223551,1.004243,19.516036,8.859239,1.554033,0.049595,0.041180,120.128616,32.000000,131.404668,120.095972,120.183793,109.543032,32.000000,108.979278,66.179855,56.364793,64.088836,0.130849,57.265975,83.785642,89.604615,17.873418,22.862571,59.600224,26.425208
55.344300,64.960535,85.815011,108.274011,113.215171,112.107898,29.378647,14.218240,83.587654,-0.001104,65.303003,55.742751,107.331764,83.582750,106.535616,83.329599,57.360203,80.394968,-0.001305,0.002510,32.000000,-235.786841,84.089752,-0.150974,14.587438,0.574896,560821.354349,1.014806,20.090808,8.818661,1.571657,0.060989,0.052177,119.855516,32.000000,131.693857,119.324290,118.856819,110.156626,32.000000,108.571867,66.179416,56.328919,64.075268,0.130849,57.209723,83.785642,90.013520,17.873418,22.862485,59.601866,26.435113
54.231127,64.960535,85.758429,108.274011,113.374086,112.115281,29.379804,14.223377,83.663560,-0.001280,65.195892,55.832843,107.354609,83.593434,106.567247,83.331640,57.387799,80.442874,-0.001277,0.002511,32.000000,-235.784327,84.139595,-0.151054,14.603357,0.564044,560484.768207,1.005539,19.655175,8.825262,1.559557,0.062663,0.069737,119.982386,32.000000,131.573265,119.158142,120.502175,110.430704,32.000000,108.288194,66.191700,56.352738,64.073814,0.130849,57.191976,83.785642,90.234857,17.873418,22.819698,59.621988,26.399456
54.906790,64.931934,85.786141,108.267079,113.433830,112.111961,29.377775,14.221950,83.636800,-0.001137,65.191920,55.693669,107.412388,83.567212,106.574158,83.313100,57.364809,80.469361,-0.001306,0.002507,32.000000,-235.789360,84.193641,-0.150783,14.611933,0.556576,560283.295758,1.000326,19.390025,8.846644,1.550566,0.031851,0.024877,120.574077,32.000000,130.878736,119.067272,122.599828,110.544206,32.000000,107.978947,66.210609,56.337708,64.071063,0.130849,57.179718,83.785642,89.761769,17.873418,22.774629,59.597234,26.278840
54.507688,64.917358,85.720216,108.259593,113.415148,112.117721,29.382120,14.222664,83.616430,-0.000933,65.249632,55.713063,107.372264,83.566947,106.598458,83.409971,57.342598,80.474156,-0.001336,0.002505,32.000000,-235.784548,84.119791,-0.150788,14.603174,0.582577,560851.509018,1.023109,20.461239,8.853475,1.581351,0.123408,0.060611,120.795956,32.000000,130.779340,119.035703,123.675922,110.647829,32.000000,108.075315,66.200210,56.328872,64.059055,0.130849,57.175301,83.785642,90.033751,17.873418,22.751357,59.598100,26.400483
54.779461,64.941284,85.875062,108.263752,113.457826,112.100395,29.369927,14.223948,83.599410,-0.001220,65.327098,55.643687,107.409040,83.590906,106.560059,83.401803,57.337522,80.385821,-0.001335,0.002503,32.000000,-235.782280,83.966564,-0.150847,14.610438,0.565885,560484.327119,1.009150,19.780460,8.895492,1.562396,0.078842,0.039957,121.084633,32.000000,130.476255,119.640488,124.967930,109.982195,32.000000,108.605192,66.207514,56.300411,64.062376,0.130849,57.210020,83.785642,89.959043,17.873418,22.750774,59.606735,26.401730
54.714875,64.941284,85.687269,108.263752,113.500211,112.092290,29.406905,14.218240,83.671171,-0.001268,65.316171,55.748111,107.397721,83.659420,106.569820,83.340682,57.369796,80.509236,-0.001333,0.002479,32.000000,-235.788808,84.136252,-0.150800,14.595017,0.575089,560751.288622,1.017194,20.150369,8.921147,1.572626,0.053708,0.085092,120.963457,32.000000,130.626939,119.918812,123.607524,109.750907,32.000000,108.870610,66.206899,56.304006,64.069325,0.130849,57.160128,83.785642,89.892219,17.873418,22.787715,59.610678,26.355436
54.853176,64.950909,85.842894,108.260702,113.566963,112.059948,29.377721,14.223377,83.687259,-0.000971,65.279552,55.785086,107.352743,83.653465,106.517218,83.437902,57.360374,80.405655,-0.001333,0.002471,32.000000,-235.783507,84.268979,-0.150804,14.610360,0.570339,560565.293681,1.011939,19.912243,8.862750,1.567651,0.087621,0.060134,120.157603,32.000000,131.306444,119.938915,121.432565,109.636809,32.000000,109.210003,66.185575,56.292128,64.039081,0.130849,57.168627,83.785642,89.738488,17.873418,22.802374,59.618871,26.453748
54.520949,64.925334,85.765815,108.258761,113.549635,112.035627,29.385746,14.221665,83.626218,-0.001189,65.305984,55.707353,107.383412,83.598084,106.536387,83.436516,57.366181,80.494052,-0.001334,0.002479,32.000000,-235.786039,84.276567,-0.150777,14.605823,0.569703,560490.977393,1.011914,19.974428,8.919143,1.566069,0.044777,0.053225,120.105376,32.000000,131.463541,120.005390,120.092435,109.543024,32.000000,108.964983,66.211901,56.293883,64.048604,0.130849,57.188665,83.785642,90.042121,17.873418,22.762035,59.603764,26.354188
54.785969,64.918458,85.808901,108.253493,113.472270,112.050714,29.379143,14.222949,83.649730,-0.001243,65.246988,55.698241,107.360922,83.627426,106.581926,83.442363,57.408141,80.442446,-0.001306,0.002500,32.000000,-235.785574,84.157440,-0.150701,14.614320,0.567872,560289.519108,1.009827,19.850963,8.854154,1.564958,0.083654,0.059949,119.845641,32.000000,131.606611,119.402266,119.038860,110.152553,32.000000,108.099961,66.259590,56.318945,64.063910,0.130849,57.178899,83.785642,89.565434,17.873418,22.761508,59.613816,26.282729
54.632914,64.918458,85.759006,108.253493,113.387315,112.042719,29.398572,14.226660,83.691358,-0.000944,65.263801,55.759292,107.327740,83.630320,106.586911,83.418693,57.387325,80.403387,-0.001220,0.002490,32.000000,-235.782847,84.117587,-0.150651,14.621034,0.574919,560294.388329,1.016072,20.145533,8.911855,1.573080,0.066037,0.049714,120.084675,32.000000,131.641097,119.171541,120.458335,110.612607,32.000000,108.426449,66.243970,56.310730,64.038659,0.130849,57.180360,83.785642,89.959154,17.873418,22.750197,59.604827,26.450813
54.799925,64.927534,85.764557,108.255157,113.363036,112.018338,29.392927,14.223235,83.635143,-0.001013,65.255712,55.722080,107.389017,83.636357,106.570258,83.349262,57.374891,80.369926,-0.001220,0.002491,32.000000,-235.782666,84.127052,-0.150706,14.597640,0.568758,560127.622906,1.010978,19.883155,8.832825,1.566257,0.089470,0.039742,120.634399,32.000000,130.855653,118.914355,122.800577,110.616484,32.000000,107.933038,66.257374,56.300252,64.038023,0.130849,57.225948,83.785642,89.890132,17.873418,22.763834,59.597775,26.301437
54.165991,64.948709,85.695541,108.257929,113.356744,111.994124,29.461240,14.219382,83.575394,-0.001194,65.381563,55.761436,107.424160,83.654852,106.607438,83.396421,57.349925,80.434797,-0.001220,0.002500,32.000000,-235.786683,84.226641,-0.150778,14.602938,0.571480,560213.390465,1.013371,20.030599,8.825574,1.569732,0.061434,0.061748,120.848608,32.000000,130.670968,119.215638,124.260213,110.455864,32.000000,107.983326,66.255464,56.291992,64.061728,0.130849,57.155446,83.785642,90.313532,17.873418,22.796434,59.609577,26.434526
54.308468,64.986110,85.813321,108.272624,113.398509,112.026555,29.374647,14.220238,83.616129,-0.001094,65.401128,55.694718,107.381317,83.605465,106.578070,83.306662,57.350019,80.410841,-0.001220,0.002507,32.000000,-235.789761,84.142329,-0.150727,14.611645,0.568249,560042.958706,1.009952,19.878801,8.813954,1.565049,0.056490,0.038179,121.032021,32.000000,130.476123,119.678796,124.934644,109.943607,32.000000,108.745194,66.264305,56.295877,64.040090,0.130849,57.209295,83.785642,89.495602,17.873418,22.796071,59.598581,26.301584
54.849211,64.986110,85.657647,108.272624,113.422109,112.042913,29.364808,14.216528,83.664719,-0.000694,65.409648,55.698480,107.416982,83.570761,106.535773,83.329680,57.348993,80.352935,-0.001161,0.002536,32.000000,-235.793143,84.137476,-0.150774,14.584239,0.582637,560344.340914,1.020501,20.512612,8.885546,1.582091,0.052470,0.071653,120.770561,32.000000,130.788858,119.790048,123.264383,109.759896,32.000000,109.087955,66.243352,56.295763,64.031969,0.130849,57.135066,83.785642,89.821254,17.873418,22.854369,59.611308,26.422493
54.652057,65.000961,85.730579,108.277338,113.374448,112.038326,29.377599,14.223806,83.663335,-0.000976,65.426419,55.735809,107.402694,83.620778,106.547735,83.461636,57.351722,80.390249,-0.001161,0.002519,32.000000,-235.784718,84.196312,-0.150802,14.586232,0.580718,560484.990101,1.020939,20.411849,8.868237,1.580109,0.091379,0.150753,120.178954,32.000000,131.144598,120.213880,121.072807,109.313267,32.000000,108.975209,66.269632,56.336278,64.062257,0.130849,57.196330,83.785642,89.907484,17.873418,22.877527,59.598650,26.391019
54.461682,64.998486,85.792736,108.279833,113.339832,112.033534,29.375856,14.222521,83.629199,-0.001036,65.432783,55.626341,107.389433,83.665006,106.572267,83.383752,57.357350,80.481033,-0.001104,0.002533,32.000000,-235.788297,84.175938,-0.151118,14.591215,0.566186,560281.667656,1.010293,19.889976,8.827634,1.561693,0.040779,0.028983,120.001484,32.000000,131.530870,119.887285,119.635481,109.866527,32.000000,109.081978,66.264062,56.314191,64.045275,0.130849,57.193747,83.785642,90.119917,17.873418,22.873664,59.607354,26.459104
54.092053,65.005361,85.807803,108.284824,113.462007,112.084637,29.386815,14.221237,83.627425,-0.000581,65.356020,55.733565,107.371983,83.671226,106.592605,83.379208,57.383768,80.371030,-0.001045,0.002547,32.000000,-235.787942,84.337813,-0.151137,14.619696,0.572063,560379.356556,1.013886,20.094642,8.851732,1.568662,0.079698,0.047010,119.914714,32.000000,131.686665,119.201234,119.073678,110.364454,32.000000,108.521215,66.294529,56.326044,64.052682,0.130849,57.208337,83.785642,89.458179,17.873418,22.873653,59.604895,26.461378
54.890277,65.005361,85.724447,108.284824,113.758949,112.087989,29.395684,14.216813,83.601427,-0.000700,65.306170,55.650034,107.371710,83.622431,106.581187,83.343655,57.376057,80.445614,-0.001044,0.002530,32.000000,-235.791383,84.249199,-0.151135,14.609337,0.577471,560442.191187,1.017818,20.275954,8.911335,1.575286,0.071891,0.057293,120.107512,32.000000,131.320643,119.163971,121.356471,110.469475,32.000000,107.934201,66.276737,56.301711,64.012852,0.130849,57.162635,83.785642,89.811691,17.873418,22.884425,59.613816,26.277299
54.605135,64.992161,85.730226,108.283992,114.111266,112.084194,29.445327,14.216813,83.618098,-0.001028,65.231815,55.768288,107.416101,83.637928,106.599766,83.352130,57.353130,80.432718,-0.001073,0.002545,32.000000,-235.786301,84.102193,-0.151155,14.606321,0.586056,560845.215853,1.025614,20.641075,8.805869,1.586329,0.034438,0.037886,120.712112,32.000000,130.757777,119.040560,122.916484,110.770767,32.000000,107.988859,66.291609,56.324776,64.050281,0.130849,57.217785,83.785642,89.911936,17.873418,22.863791,59.606813,26.411488
54.830401,64.977035,85.763217,108.278169,114.340821,112.088487,29.457562,14.220666,83.631103,-0.001036,65.233825,55.751674,107.430912,83.633136,106.618179,83.412374,57.367387,80.535332,-0.001149,0.002549,32.000000,-235.787366,84.177183,-0.151139,14.608026,0.565452,560456.089841,1.008854,19.869753,8.867186,1.561742,0.067770,0.050677,120.894623,32.000000,130.704869,119.141638,124.476606,110.569351,32.000000,108.463700,66.295887,56.304641,64.027234,0.130849,57.176698,83.785642,89.864018,17.873418,22.840084,59.606597,26.409581
54.236032,64.947059,85.740894,108.272070,114.332630,112.088414,29.373139,14.218383,83.647288,-0.000831,65.178554,55.758650,107.395453,83.644881,106.590633,83.370161,57.359228,80.554760,-0.001148,0.002552,32.000000,-235.788666,84.332348,-0.151162,14.615841,0.572645,560618.295538,1.012906,20.131096,8.880847,1.570003,0.047975,0.032690,121.122442,32.000000,130.366025,119.708641,124.784887,109.675216,32.000000,108.726967,66.292464,56.329438,64.053406,0.130849,57.219425,83.785642,89.644554,17.873418,22.839922,59.611170,26.310315
55.027546,64.947059,85.814181,108.272070,114.197968,112.088311,29.366567,14.228229,83.683448,-0.001093,65.144283,55.786852,107.441117,83.687516,106.552380,83.543964,57.355989,80.562484,-0.001148,0.002545,32.000000,-235.781441,84.397343,-0.151166,14.603856,0.567519,560468.921773,1.007880,19.898987,8.940287,1.564154,0.083074,0.047168,120.673238,32.000000,130.826838,119.944948,122.901301,109.706357,32.000000,108.942308,66.299503,56.305348,64.053535,0.130849,57.167077,83.785642,90.309546,17.873418,22.792870,59.599231,26.398429
55.184231,64.831007,85.837469,108.239353,113.965132,112.104586,29.560379,14.222378,83.714534,-0.001229,65.134685,55.823072,107.345073,83.654750,106.574018,83.409523,57.391722,80.517129,-0.001205,0.002576,32.000000,-235.786309,84.147896,-0.151294,14.596670,0.581532,560757.834604,1.022957,20.443006,8.962391,1.580884,0.080018,0.106818,119.958196,32.000000,131.497200,119.795543,119.476626,109.815808,32.000000,108.786734,66.313825,56.349368,64.050961,0.130849,57.217577,83.785642,90.117107,17.873418,22.674241,59.599752,26.296888
54.527469,64.823307,85.834481,108.231589,113.898479,112.080191,29.392518,14.225661,83.692157,-0.001242,65.133940,55.812223,107.332353,83.681848,106.550137,83.439696,57.342107,80.478622,-0.001350,0.002573,32.000000,-235.784994,84.131436,-0.151247,14.627197,0.563546,560344.610857,1.006910,19.679675,8.971174,1.559477,0.093021,0.101681,119.807684,32.000000,131.675038,119.181211,119.266764,110.293910,32.000000,108.330998,66.323410,56.316047,64.040599,0.130849,57.215137,83.785642,89.823414,17.873418,22.609930,59.615842,26.442963
55.392024,64.823307,85.692408,108.231589,113.899583,112.094803,29.374773,14.218954,83.712907,-0.001245,65.096070,55.744601,107.350867,83.709398,106.601709,83.415551,57.357535,80.557943,-0.001438,0.002536,32.000000,-235.791701,84.335693,-0.151242,14.620090,0.560247,560093.514875,0.996996,19.413514,8.902885,1.555471,0.070855,0.049241,120.277273,32.000000,131.293412,118.936983,121.605349,110.606834,32.000000,108.128351,66.307814,56.339489,64.022892,0.130849,57.142023,83.785642,89.441170,17.873418,22.596660,59.604246,26.344137
54.851415,64.847232,85.878854,108.230203,113.908309,112.111332,29.440966,14.215814,83.631154,-0.001261,65.144522,55.829503,107.373148,83.755849,106.578646,83.437347,57.333486,80.544356,-0.001466,0.002557,32.000000,-235.793201,84.339406,-0.151521,14.613349,0.575018,560416.546227,1.015830,20.037210,8.924847,1.574151,0.043072,0.034209,120.706377,32.000000,130.672073,119.019727,123.370951,110.627745,32.000000,107.829503,66.329507,56.316734,64.020344,0.130849,57.212417,83.785642,90.242671,17.873418,22.632880,59.613137,26.460278
54.699221,64.875282,85.701825,108.232698,113.825463,112.103301,29.383628,14.216813,83.613195,-0.001315,65.147136,55.875010,107.411724,83.646085,106.587821,83.416507,57.339513,80.571473,-0.001380,0.002553,32.000000,-235.789088,84.220157,-0.151788,14.620850,0.552080,559998.633890,0.999016,19.207241,8.966368,1.547017,0.135518,0.058196,120.941560,32.000000,130.487356,119.372776,124.622541,110.151698,32.000000,108.185301,66.339531,56.307055,64.038861,0.130849,57.148946,83.785642,89.953448,17.873418,22.675663,59.601876,26.334819
54.740488,64.873632,85.940804,108.231866,113.808588,112.115061,29.395567,14.222807,83.700907,-0.001323,65.216081,55.755764,107.407078,83.674753,106.588343,83.479706,57.354407,80.502866,-0.001264,0.002523,32.000000,-235.783750,84.098723,-0.151769,14.627826,0.568428,560454.860604,1.007875,19.748979,8.980666,1.565663,0.064509,0.036871,121.106602,32.000000,130.502945,119.650621,124.587113,109.804120,32.000000,108.884979,66.352164,56.359489,64.071189,0.130849,57.226835,83.785642,89.949249,17.873418,22.674782,59.618900,26.420146
55.263324,64.873632,85.765402,108.231866,113.906219,112.150374,29.375657,14.222236,83.648200,-0.001330,65.259681,55.789143,107.371661,83.705829,106.513076,83.425352,57.322486,80.533311,-0.001149,0.002506,32.000000,-235.788091,84.155095,-0.151744,14.621375,0.569240,560523.748780,1.012956,19.923508,8.994101,1.566783,0.088349,0.039629,120.586819,32.000000,130.821420,119.995150,122.345679,109.375198,32.000000,108.988749,66.297941,56.318109,64.015280,0.130849,57.170347,83.785642,89.544628,17.873418,22.671314,59.607069,26.437020
55.011448,64.885183,85.948234,108.233807,114.102136,112.142635,29.380023,14.220523,83.677377,-0.001331,65.212308,55.719531,107.371932,83.662519,106.520114,83.477585,57.380055,80.484258,-0.001062,0.002473,32.000000,-235.789803,84.381152,-0.151577,14.588671,0.571581,560525.001833,1.011802,19.882109,8.929957,1.569968,0.083527,0.054802,120.089278,32.000000,131.243733,120.048372,120.675124,109.491709,32.000000,109.340184,66.356988,56.364793,64.070727,0.130849,57.195892,83.785642,90.360684,17.873418,22.688509,59.598070,26.372897
54.677152,64.871982,85.766989,108.232698,114.368350,112.126942,29.384169,14.220381,83.685406,-0.001328,65.176187,55.704769,107.351618,83.683583,106.595695,83.434905,57.355138,80.508275,-0.001034,0.002471,32.000000,-235.789618,84.427347,-0.151607,14.610517,0.556584,560494.024143,1.002198,19.380489,8.983737,1.551941,0.039162,0.033087,119.985308,32.000000,131.691522,119.451800,119.042097,110.022642,32.000000,108.871565,66.344442,56.343659,64.045587,0.130849,57.173212,83.785642,89.982835,17.873418,22.667057,59.615310,26.346852
54.914523,64.869507,85.903716,108.229371,114.547091,112.144019,29.369536,14.218668,83.680752,-0.001054,65.237388,55.715564,107.364775,83.609116,106.588571,83.513541,57.359215,80.511460,-0.001035,0.002463,32.000000,-235.791822,84.198354,-0.151588,14.620667,0.566714,560480.134692,1.007096,19.633241,8.890948,1.562370,0.083106,0.049248,119.951852,32.000000,131.596999,119.277164,119.771485,110.329377,32.000000,108.109568,66.356569,56.366478,64.038768,0.130849,57.193079,83.785642,89.964262,17.873418,22.666153,59.605525,26.427189
54.372026,64.869507,85.755388,108.229371,114.548945,112.160257,29.415712,14.220951,83.664893,-0.001059,65.187200,55.733929,107.368563,83.636684,106.585995,83.462694,57.382336,80.552105,-0.001035,0.002463,32.000000,-235.784130,84.216790,-0.151317,14.613140,0.571287,560613.983187,1.013595,19.941474,8.933111,1.568607,0.073223,0.050808,120.362288,32.000000,131.091081,118.989514,121.874160,110.602405,32.000000,108.052009,66.351372,56.361218,64.033291,0.130849,57.169853,83.785642,90.213001,17.873418,22.661368,59.604246,26.296522
54.118750,64.890133,85.877445,108.232698,114.304060,112.144772,29.389603,14.218954,83.660934,-0.001081,65.231825,55.641291,107.389377,83.591620,106.572608,83.351337,57.336292,80.511745,-0.001150,0.002455,32.000000,-235.790226,84.233882,-0.151077,14.611120,0.567169,560560.808740,1.009395,19.710606,8.931321,1.564317,0.054048,0.040577,120.779512,32.000000,130.891491,118.878810,123.406517,110.909762,32.000000,108.177534,66.325685,56.328894,64.038590,0.130849,57.169409,83.785642,89.544921,17.873418,22.692746,59.606813,26.433425
55.150124,64.906633,85.762425,108.237134,113.958932,112.152163,29.400251,14.219382,83.664304,-0.001063,65.257583,55.750065,107.408310,83.607872,106.592363,83.391695,57.321196,80.455855,-0.001324,0.002466,32.000000,-235.786191,84.219136,-0.151012,14.619565,0.578724,560880.775212,1.019093,20.233700,8.937379,1.577197,0.072840,0.051541,120.957429,32.000000,130.528797,119.398231,124.972027,109.864254,32.000000,108.408450,66.342620,56.352361,64.056626,0.130849,57.169906,83.785642,89.648588,17.873418,22.717771,59.606794,26.418018
54.679571,64.902783,85.840947,108.242125,113.750137,112.144085,29.378187,14.223520,83.665010,-0.001060,65.259039,55.743645,107.392033,83.677587,106.543029,83.499977,57.341629,80.493458,-0.001497,0.002448,32.000000,-235.782381,84.357065,-0.151002,14.625020,0.586905,561067.975230,1.025193,20.499910,8.954448,1.586833,0.045212,0.049640,121.021085,32.000000,130.560360,119.803229,124.238634,109.707003,32.000000,108.620242,66.321385,56.345632,64.034274,0.130849,57.171425,83.785642,89.934412,17.873418,22.717112,59.604492,26.427776
