OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 4, 2020
11:46:55 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.765229,48.116373,199.577970,163.403183,165.306566,163.284213,149.924533,14.176142,197.994902,1.010860,47.932504,48.478841,161.522157,202.110083,160.109951,197.338042,94.460033,193.723067,-0.000475,0.037067,93.236952,66.464341,197.534860,21.168098,54.319165,0.672010,671475.827553,0.843889,8.004581,28.389417,4.007974,0.143172,0.062846,150.593980,92.039323,322.678246,32.000000,32.000000,32.000000,32.000000,32.000000,71.576941,61.647320,108.200930,100.000000,19.764529,37.696203,46.063291,40.176238,33.443038,27.582278,14.330643,149.924533,62.917031,0.589754,149.380603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793798,48.116373,199.538675,163.403183,165.425113,163.320277,150.091690,14.174715,197.874002,1.009929,48.064162,48.395058,161.545172,202.073591,160.099141,197.315754,94.427410,193.799669,-0.000473,0.037321,93.238601,66.503099,197.420038,21.172846,54.308059,0.672699,671821.467511,0.844309,8.032916,28.486198,4.007758,0.148605,0.063328,150.612630,92.033702,229.579543,32.000000,32.000000,32.000000,32.000000,32.000000,71.613501,61.647016,108.210504,100.000000,19.784570,37.696203,46.063291,40.183231,33.443038,27.582278,14.266326,150.091690,62.916077,0.582094,149.360737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.699299,48.183150,199.603703,163.417201,165.529121,163.355534,150.027902,14.172860,197.961220,1.007046,48.260951,48.415944,161.526158,202.187859,160.094016,197.341442,94.366958,193.297645,-0.000473,0.037605,93.289246,66.176820,197.533373,21.177724,54.329244,0.672599,672197.848961,0.845155,8.091651,28.500620,4.010390,0.151573,0.065898,150.572410,92.054371,72.451514,32.000000,32.000000,32.000000,32.000000,32.000000,71.565615,61.603168,108.166456,100.000000,19.769956,37.696203,46.063291,40.167899,33.443038,27.582278,14.157524,150.027902,62.381963,0.580686,149.399171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724096,48.291149,199.497399,163.441313,165.645794,163.376891,149.975751,14.175856,197.931366,1.006476,48.399301,48.443469,161.558228,202.191182,160.105448,197.363996,94.415374,193.825297,-0.000472,0.037865,93.407731,66.339415,197.605549,21.182727,54.340531,0.672446,672416.768470,0.843861,8.062066,28.561651,4.007300,0.146779,0.064580,150.608511,92.066525,570.158425,32.000000,32.000000,32.000000,32.000000,32.000000,71.593107,61.651105,108.194281,100.000000,19.803906,37.696203,46.063291,40.223949,33.443038,27.582278,14.121429,149.975751,62.072646,0.580443,149.253931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.723543,48.374141,199.631228,163.497946,165.786027,163.396684,149.961096,14.171861,197.997649,1.005839,48.336184,48.506723,161.554258,202.195830,160.102223,197.378254,94.431016,193.693810,-0.000472,0.038200,93.673832,66.387366,197.553911,21.188244,54.329334,0.673764,672985.351416,0.846348,8.226749,28.435772,4.016228,0.151581,0.065734,150.575387,92.057542,481.946429,32.000000,32.000000,32.000000,32.000000,32.000000,71.594114,61.672659,108.183869,100.000000,19.818569,37.696203,46.063291,40.169564,33.443038,27.582278,14.107794,149.961096,63.035152,0.586789,149.375646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.874727,48.395302,199.804951,163.536357,165.846373,163.412555,149.921288,14.184276,198.078217,1.004263,48.211094,48.397147,161.578419,202.275114,160.098206,197.495464,94.425497,194.080537,-0.000472,0.038455,93.803208,66.341791,197.756243,21.192733,54.377205,0.673386,673138.321825,0.846541,8.309043,28.583189,4.012087,0.142863,0.067849,150.580824,92.113076,96.897508,32.000000,32.000000,32.000000,32.000000,32.000000,71.593421,61.693750,108.190747,100.000000,19.834318,37.696203,46.063291,40.215025,33.443038,27.582278,14.108706,149.921288,62.268757,0.589505,149.278361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.813130,48.395302,199.815895,163.536357,165.957092,163.435864,150.063812,14.179852,198.232655,1.001100,48.153262,48.524785,161.605329,202.403285,160.127425,197.569596,94.374406,193.997431,-0.000474,0.038544,93.896046,66.329852,197.645929,21.196840,54.355605,0.674106,673345.709272,0.846935,8.392610,28.518784,4.014823,0.139334,0.066211,150.582462,92.169820,414.269271,32.000000,32.000000,32.000000,32.000000,32.000000,71.621850,61.714136,108.198418,100.000000,19.896355,37.696203,46.063291,40.129750,33.443038,27.582278,14.050705,150.063812,62.751147,0.581005,149.230052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822556,48.387058,199.864969,163.559347,165.996197,163.460284,149.921226,14.176427,198.274175,1.004161,48.157382,48.376628,161.609819,202.437698,160.135311,197.580839,94.326709,194.050161,-0.000473,0.038294,93.639857,66.530622,197.858037,21.200828,54.380252,0.672224,673311.884953,0.844437,8.257263,28.667650,4.006136,0.141801,0.064425,150.572107,92.186698,813.704585,32.000000,32.000000,32.000000,32.000000,32.000000,71.590770,61.682687,108.184411,100.000000,19.896582,37.696203,46.063291,40.163831,33.443038,27.582278,13.964420,149.921226,61.582332,0.587031,149.147676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800347,48.406020,199.849618,163.577010,166.021648,163.480172,150.076670,14.173002,198.182984,1.003565,48.280542,48.354686,161.639849,202.391216,160.177439,197.635761,94.381198,194.114807,-0.000472,0.038099,93.276518,66.470186,197.811212,21.204720,54.356488,0.673354,673633.204391,0.844916,8.320984,28.687956,4.011310,0.141040,0.063739,150.575945,92.215451,140.483517,32.000000,32.000000,32.000000,32.000000,32.000000,71.598207,61.685602,108.217420,100.000000,19.939207,37.696203,46.063291,40.156772,33.443038,27.582278,13.885590,150.076670,62.232000,0.583265,149.305583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851217,48.442020,199.926313,163.617664,166.151058,163.513552,150.208634,14.173716,198.339454,1.008135,48.317300,48.391135,161.651698,202.504139,160.205490,197.639571,94.637615,194.259826,-0.000472,0.038110,93.620184,66.562705,197.890241,21.209044,54.430233,0.673143,673853.016977,0.845648,8.302986,28.755187,4.011536,0.160229,0.062634,150.564130,92.335903,133.580686,32.000000,32.000000,32.000000,32.000000,32.000000,71.610030,61.635541,108.265832,100.000000,19.952344,37.696203,46.063291,40.095306,33.443038,27.582278,13.801829,150.208634,62.096197,0.594419,149.332216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856279,48.473075,199.203895,163.640935,166.254135,163.546331,149.930360,14.169435,198.316377,1.007794,48.271055,48.463037,161.660319,202.558082,160.195690,197.717920,94.625795,193.971995,-0.000472,0.038105,94.222830,66.436071,197.917939,21.212550,54.395290,0.673788,673834.414185,0.845339,8.344934,28.724643,4.013017,0.149218,0.063451,150.524128,92.412188,72.721482,32.000000,32.000000,32.000000,32.000000,32.000000,71.576465,61.633008,108.271267,100.000000,19.985387,37.696203,46.063291,40.137280,33.443038,27.582278,13.764296,149.930360,61.902947,0.588519,149.226433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864147,48.473075,200.035537,163.640935,166.299754,163.562302,150.009047,14.176713,198.363207,1.010464,48.341078,48.511737,161.667519,202.552965,160.201775,197.738888,94.610283,194.371867,-0.000470,0.038087,94.664624,66.464912,197.991460,21.216256,54.413374,0.672660,673203.550766,0.843896,8.328294,28.521916,4.010460,0.141376,0.063535,150.515971,92.345287,804.231422,32.000000,32.000000,32.000000,32.000000,32.000000,71.617123,61.641042,108.334622,100.000000,19.753077,37.696203,46.063291,40.132425,33.443038,27.582278,13.724217,150.009047,62.197224,0.589618,149.291224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.911464,48.498358,200.041368,163.655795,166.379639,163.577442,150.071563,14.174429,198.358309,1.010066,48.336046,48.669130,161.688809,202.580365,160.239661,197.866010,94.556295,194.083096,-0.000469,0.038049,94.948911,66.608015,197.989992,21.220463,54.437643,0.671484,673428.210528,0.845610,8.354113,28.427142,3.995563,0.148690,0.064548,150.547916,92.266484,265.851539,32.000000,32.000000,32.000000,32.000000,32.000000,71.632732,61.644683,108.385893,100.000000,20.005162,37.696203,46.063291,40.126253,33.443038,27.582278,13.680573,150.071563,62.528037,0.590045,149.351138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.876082,48.498358,199.971271,163.655795,166.512210,163.609095,149.993428,14.169863,198.444450,1.011858,48.492302,48.451933,161.677626,202.642993,160.214159,197.744750,94.517754,194.283723,-0.000469,0.038197,95.498865,66.399090,198.079079,21.224218,54.381875,0.673242,673542.415182,0.845101,8.345976,28.590712,4.011610,0.138172,0.063426,150.534782,92.186184,150.968694,32.000000,32.000000,32.000000,32.000000,32.000000,71.625783,61.628012,108.410680,100.000000,20.076090,37.696203,46.063291,40.098226,33.443038,27.582278,13.614067,149.993428,61.904488,0.588987,149.156410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.874748,48.585201,200.114735,163.679907,166.572821,163.642491,150.095333,14.176855,198.408458,1.014062,48.652378,48.515291,161.690713,202.764477,160.228023,197.740660,94.499014,194.329894,-0.000469,0.038511,95.363264,66.395792,198.068287,21.230330,54.449363,0.672506,673765.448585,0.843997,8.322342,28.537801,4.007924,0.130240,0.064573,150.546376,92.232900,334.166576,32.000000,32.000000,32.000000,32.000000,32.000000,71.634831,61.616632,108.462511,100.000000,20.095692,37.696203,46.063291,40.134550,33.443038,27.582278,13.525392,150.095333,61.905662,0.585491,149.251099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852409,48.585201,200.087887,163.679907,166.616980,163.659562,150.176611,14.173859,198.388628,1.017401,48.732137,48.498649,161.699296,202.718424,160.243019,197.823716,94.475880,194.443288,-0.000469,0.038548,94.992832,66.440658,198.152254,21.234440,54.440203,0.673580,674058.861818,0.845266,8.358918,28.650622,4.009362,0.153498,0.064460,150.540918,92.140955,802.313143,32.000000,32.000000,32.000000,32.000000,32.000000,71.624003,61.584299,108.496909,100.000000,20.124529,37.696203,46.063291,40.114155,33.443038,27.582278,13.553440,150.176611,61.897738,0.591727,149.264513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.857167,48.585201,200.164479,163.679907,166.629524,163.679476,150.185503,14.174715,198.366439,1.018088,48.665753,48.458896,161.711358,202.703623,160.242311,197.837448,94.492413,194.357463,-0.000469,0.038544,95.234095,66.391364,198.195042,21.238607,54.486109,0.673425,674442.881389,0.845097,8.447140,28.686450,4.012346,0.136797,0.064905,150.534081,92.196357,75.083255,32.000000,32.000000,32.000000,32.000000,32.000000,71.618668,61.573032,108.542570,100.000000,20.156170,37.696203,46.063291,40.126977,33.443038,27.582278,13.496549,150.185503,62.692307,0.592313,149.337881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870440,48.705024,200.105525,163.752244,166.734833,163.695488,150.027250,14.178711,198.632098,1.014866,48.673052,48.431866,161.762238,202.797483,160.255662,197.984539,94.535261,194.482910,-0.000469,0.038478,95.166076,66.595307,198.175706,21.242407,54.465356,0.673816,674612.329727,0.845148,8.470243,28.751535,4.013605,0.146547,0.063750,150.564566,92.190801,596.980838,32.000000,32.000000,32.000000,32.000000,32.000000,71.641646,61.551859,108.619301,100.000000,20.199500,37.696203,46.063291,40.122795,33.443038,27.582278,13.561277,150.027250,62.364281,0.592634,149.311169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901078,48.731407,200.206140,163.767384,166.796218,163.719114,150.072892,14.178140,198.472503,1.013799,48.692458,48.419600,161.752754,202.830510,160.266854,197.825227,94.569896,194.342605,-0.000469,0.038390,95.475355,66.522696,197.977223,21.246846,54.463535,0.673459,674636.311159,0.845111,8.465321,28.703252,4.014758,0.155627,0.060924,150.557310,92.238475,104.163093,32.000000,32.000000,32.000000,32.000000,32.000000,71.605096,61.524088,108.651813,100.000000,20.204661,37.696203,46.063291,40.111867,33.443038,27.582278,13.517654,150.072892,62.075581,0.585305,149.276590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.956816,48.771533,200.085250,163.775515,166.912605,163.756468,150.007666,14.172574,198.471350,1.015308,48.732737,48.558766,161.768549,202.706538,160.272897,197.847531,94.603871,194.388297,-0.000469,0.038382,95.142895,66.726062,198.129596,21.250498,54.479834,0.673729,674812.807764,0.846121,8.571418,28.706807,4.012508,0.150558,0.061623,150.549053,92.249094,74.071838,32.000000,32.000000,32.000000,32.000000,32.000000,71.604293,61.515311,108.657872,100.000000,20.238590,37.696203,46.063291,40.091972,33.443038,27.582278,13.501784,150.007666,62.234568,0.588396,149.267228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.898432,48.807810,200.001033,163.786731,167.023694,163.793749,150.030083,14.168150,198.558124,1.013568,48.789168,48.514870,161.796440,202.630842,160.315138,197.988321,94.620189,194.213450,-0.000469,0.038393,95.417960,66.564981,198.124030,21.255106,54.466059,0.673778,674821.656376,0.845471,8.566127,28.620271,4.012060,0.153406,0.065351,150.557969,92.345113,637.442389,32.000000,32.000000,32.000000,32.000000,32.000000,71.626769,61.507041,108.719195,100.000000,20.281688,37.696203,46.063291,40.054607,33.443038,27.582278,13.491203,150.030083,62.374406,0.591156,149.362979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.973882,48.807810,200.157677,163.786731,167.095588,163.819439,150.106867,14.174429,198.487424,1.013194,48.789435,48.452113,161.758733,202.696650,160.304449,197.826895,94.653504,194.473568,-0.000470,0.038404,95.888027,66.561458,198.211399,21.258336,54.453077,0.672858,674893.838988,0.845077,8.548666,28.603202,4.005164,0.166783,0.062828,150.555549,92.329599,651.354702,32.000000,32.000000,32.000000,32.000000,32.000000,71.651861,61.468305,108.717857,100.000000,20.245318,37.696203,46.063291,40.085391,33.443038,27.582278,13.493104,150.106867,62.693554,0.589016,149.366244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.915406,48.846836,200.062465,163.807479,167.191794,163.859072,150.044041,14.188272,198.468743,1.013185,48.831244,48.443539,161.797754,202.646723,160.328495,197.853612,94.712323,193.908885,-0.000470,0.038692,96.211062,66.534299,198.072361,21.263348,54.455385,0.673748,675137.085497,0.846330,8.645264,28.522176,4.008163,0.140688,0.064102,150.579058,92.322279,252.030763,32.000000,32.000000,32.000000,32.000000,32.000000,71.631532,61.437667,108.755129,100.000000,20.328812,37.696203,46.063291,40.075391,33.443038,27.582278,13.489725,150.044041,62.545865,0.588325,149.358927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890312,48.870472,200.138998,163.821498,167.195414,163.913046,149.963853,14.172717,198.436517,1.011110,48.900640,48.626158,161.798864,202.625134,160.298379,197.817848,94.711983,194.183246,-0.000470,0.038702,96.046598,66.545861,198.058601,21.265310,54.427907,0.673488,675060.221239,0.844609,8.567322,28.585108,4.005246,0.139570,0.063447,150.588612,92.365199,132.590917,32.000000,32.000000,32.000000,32.000000,32.000000,71.648908,61.400339,108.787741,100.000000,20.366988,37.696203,46.063291,40.066780,33.443038,27.582278,13.485794,149.963853,62.055111,0.584964,149.286307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.977672,48.913346,200.125098,163.839162,167.271175,163.976278,149.941264,14.185989,198.353688,1.013462,48.979440,48.381966,161.827784,202.549193,160.300641,197.705952,94.640792,194.193743,-0.000471,0.038674,95.783300,66.576938,197.964188,21.268380,54.406036,0.674177,675177.220751,0.846361,8.666747,28.317225,4.008030,0.145608,0.064174,150.571301,92.299869,73.123795,32.000000,32.000000,32.000000,32.000000,32.000000,71.648085,61.366806,108.816884,100.000000,20.359852,37.696203,46.063291,40.034806,33.443038,27.582278,13.497155,149.941264,62.689959,0.586970,149.361209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872030,48.961993,200.117912,163.830470,167.337071,164.008036,149.907848,14.160730,198.261583,1.010112,49.063238,48.585744,161.835554,202.557532,160.307299,197.695199,94.644527,194.137631,-0.000471,0.038838,95.708115,66.436840,198.011372,21.270362,54.395885,0.675280,675486.753490,0.847623,8.716319,28.419200,4.011580,0.139531,0.063496,150.592290,92.328683,72.392912,32.000000,32.000000,32.000000,32.000000,32.000000,71.638433,61.341103,108.851916,100.000000,20.344723,37.696203,46.063291,40.021016,33.443038,27.582278,13.525974,149.907848,62.242638,0.592281,149.279580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858925,49.018060,200.042036,163.838882,167.431133,164.043005,149.958845,14.172146,198.284767,1.012146,49.154122,48.421403,161.863225,202.543342,160.336528,197.744100,94.626404,194.066448,-0.000470,0.039073,95.628433,66.506411,197.920324,21.271818,54.414312,0.674815,675960.634297,0.846532,8.668945,28.494277,4.004290,0.142111,0.063636,150.597247,92.179901,72.464774,32.000000,32.000000,32.000000,32.000000,32.000000,71.642446,61.309110,108.863447,100.000000,20.408133,37.696203,46.063291,40.077425,33.443038,27.582278,13.510803,149.958845,62.669563,0.585644,149.366716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873446,49.018060,200.143342,163.838882,167.440036,164.061378,150.152625,14.176570,198.320734,1.012417,49.075983,48.596224,161.824433,202.534882,160.352967,197.720655,94.654266,194.294512,-0.000469,0.039144,95.439802,66.513122,197.798953,21.273465,54.429313,0.676427,676302.241404,0.848995,8.826741,28.469767,4.012628,0.145535,0.065317,150.601844,92.151231,72.433219,32.000000,32.000000,32.000000,32.000000,32.000000,71.631551,61.284664,108.862298,100.000000,20.382583,37.696203,46.063291,40.082864,33.443038,27.582278,13.556679,150.152625,62.876459,0.591152,149.403262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.876331,49.065883,200.044927,163.851218,167.430672,164.079121,149.974761,14.171718,198.343176,1.013129,49.187617,48.396935,161.846968,202.601628,160.333784,197.686141,94.605544,193.917634,-0.000469,0.039141,95.460697,66.556297,197.921201,21.275082,54.443521,0.676441,676635.105712,0.849269,8.896361,28.461525,4.012161,0.146273,0.064909,150.599246,92.125008,78.480636,32.000000,32.000000,32.000000,32.000000,32.000000,71.603394,61.240644,108.847675,100.000000,20.451490,37.696203,46.063291,40.072151,33.443038,27.582278,13.596256,149.974761,62.366482,0.587336,149.301689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782486,49.110682,200.037939,163.862153,167.497129,164.121502,150.141704,14.171861,198.188217,1.015517,49.448414,48.391230,161.859170,202.372950,160.349771,197.538136,94.663708,194.118889,-0.000468,0.039116,95.396702,66.389327,197.812680,21.276469,54.442710,0.676400,676613.416173,0.847994,8.881345,28.518103,4.013024,0.135837,0.065366,150.592129,92.046654,72.406214,32.000000,32.000000,32.000000,32.000000,32.000000,71.589517,61.199758,108.881119,100.000000,20.422142,37.696203,46.063291,40.034535,33.443038,27.582278,13.638491,150.141704,62.088787,0.585529,149.396260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835574,49.194236,199.895366,163.881500,167.593003,164.139747,150.168903,14.174858,198.301534,1.017333,49.466511,48.418754,161.886229,202.482121,160.342647,197.691562,94.691059,194.064425,-0.000468,0.039103,94.621058,66.527418,197.836072,21.277142,54.442313,0.676121,676927.634889,0.849151,8.926185,28.427247,4.010819,0.134216,0.063939,150.572318,92.049825,72.513763,32.000000,32.000000,32.000000,32.000000,32.000000,71.628060,61.213203,108.870737,100.000000,20.457044,37.696203,46.063291,40.119206,33.443038,27.582278,13.724590,150.168903,62.404413,0.590227,149.385638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823063,49.256902,200.020579,163.899444,167.628904,164.142345,150.058426,14.172574,198.179941,1.015538,49.598587,48.251110,161.887656,202.306795,160.368155,197.512447,94.695366,194.204651,-0.000468,0.039096,94.509848,66.288270,197.802136,21.278107,54.395903,0.677520,677129.552717,0.850310,9.068088,28.443645,4.018239,0.141576,0.066191,150.602963,92.157679,72.409153,32.000000,32.000000,32.000000,32.000000,32.000000,71.658209,61.197185,108.880533,100.000000,20.426077,37.696203,46.063291,40.088698,33.443038,27.582278,13.735135,150.058426,62.059880,0.594085,149.352908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.816347,49.330562,199.837194,163.944026,167.613231,164.159633,150.022420,14.178282,198.084809,1.018533,49.605944,48.348595,161.894557,202.381981,160.385980,197.571938,94.660057,193.838007,-0.000470,0.039082,95.137428,66.285810,197.725775,21.279579,54.370534,0.676785,677237.529395,0.849444,9.096693,28.396121,4.011098,0.137301,0.065659,150.605781,92.194244,72.539150,32.000000,32.000000,32.000000,32.000000,32.000000,71.637660,61.199022,108.859268,100.000000,20.485197,37.696203,46.063291,40.095096,33.443038,27.582278,13.813911,150.022420,62.599864,0.590434,149.434104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.800752,49.391031,199.844966,163.977112,167.634569,164.168646,149.952544,14.173145,198.095688,1.022911,49.667628,48.440920,161.901240,202.245064,160.394181,197.503239,94.652821,194.044593,-0.000470,0.039039,95.133040,66.454973,197.753270,21.279514,54.362528,0.677964,677385.797140,0.850469,9.172304,28.443742,4.014618,0.135236,0.062983,150.626310,92.239150,72.448240,32.000000,32.000000,32.000000,32.000000,32.000000,71.669465,61.185938,108.850159,100.000000,20.482634,37.696203,46.063291,40.098947,33.443038,27.582278,13.917424,149.952544,62.432513,0.594240,149.376630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850141,49.391031,199.809847,163.977112,167.640016,164.176910,149.999395,14.172574,198.010947,1.024855,49.569976,48.506624,161.922074,202.294889,160.372919,197.583017,94.607579,193.432196,-0.000471,0.039040,94.959409,66.355082,197.734915,21.279111,54.386833,0.678143,677723.228915,0.851066,9.252915,28.343218,4.011478,0.134160,0.061853,150.615215,92.220464,72.376484,32.000000,32.000000,32.000000,32.000000,32.000000,71.655171,61.201656,108.821497,100.000000,20.460476,37.696203,46.063291,40.107237,33.443038,27.582278,14.006670,149.999395,62.190914,0.588995,149.289218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726925,49.425938,199.773042,164.008515,167.665129,164.188292,150.037997,14.173145,198.036687,1.022519,49.592672,48.385204,161.943282,202.264146,160.394545,197.473251,94.617956,193.827646,-0.000469,0.038996,94.949282,66.497119,197.631227,21.278532,54.347076,0.678614,677934.354559,0.851950,9.329526,28.427013,4.012891,0.137837,0.063286,150.601442,92.217122,72.403117,32.000000,32.000000,32.000000,32.000000,32.000000,71.665311,61.260143,108.822187,100.000000,20.509170,37.696203,46.063291,40.105140,33.443038,27.582278,14.085214,150.037997,61.841686,0.590897,149.273719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797095,49.448202,199.896931,164.025899,167.654673,164.195372,150.029464,14.169292,198.019759,1.019953,49.587715,48.401006,161.929531,202.226206,160.409735,197.373730,94.609191,193.891701,-0.000471,0.038974,95.284830,66.577884,197.634716,21.278271,54.323565,0.677661,678038.336778,0.850790,9.278418,28.245126,4.008210,0.131328,0.064476,150.601542,92.205502,72.384889,32.000000,32.000000,32.000000,32.000000,32.000000,71.655941,61.354636,108.830229,100.000000,20.489268,37.696203,46.063291,40.149948,33.443038,27.582278,14.144011,150.029464,62.390620,0.592624,149.310855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844937,49.462769,199.868025,164.047209,167.676216,164.197677,150.093341,14.171861,198.038508,1.018084,49.667760,48.380184,161.977855,202.253239,160.450630,197.424377,94.645287,193.595050,-0.000469,0.039109,95.802581,66.398475,197.567616,21.276940,54.345291,0.679680,678275.828650,0.853055,9.440900,28.381478,4.017402,0.137351,0.062475,150.581612,92.235637,72.393859,32.000000,32.000000,32.000000,32.000000,32.000000,71.667002,61.530158,108.828850,100.000000,20.482103,37.696203,46.063291,40.107432,33.443038,27.582278,14.210351,150.093341,62.423049,0.597310,149.298502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822698,49.485033,199.848334,164.046368,167.708095,164.203767,149.983987,14.171718,197.866102,1.015134,49.719682,48.409280,161.983905,202.174811,160.469858,197.190523,94.659780,193.817567,-0.000469,0.039293,95.633952,66.505656,197.426341,21.275831,54.321347,0.679496,678302.666682,0.851858,9.390482,28.413988,4.014229,0.145416,0.063330,150.581212,92.250173,72.398062,32.000000,32.000000,32.000000,32.000000,32.000000,71.653382,61.611098,108.816921,100.000000,20.527915,37.696203,46.063291,40.027466,33.443038,27.582278,14.237203,149.983987,62.585997,0.591638,149.355229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782444,49.543029,199.808279,164.059546,167.691309,164.230814,149.986476,14.174572,197.877292,1.017092,49.547744,48.408885,161.995211,202.173914,160.453349,197.269977,94.673848,193.383916,-0.000470,0.039418,94.918669,66.393835,197.490543,21.274880,54.295275,0.678619,678170.552900,0.850635,9.355540,28.267871,4.009796,0.153712,0.062945,150.614594,92.265495,72.381924,32.000000,32.000000,32.000000,32.000000,32.000000,71.674964,61.635035,108.836328,100.000000,20.502722,37.696203,46.063291,40.129806,33.443038,27.582278,14.315970,149.986476,62.429211,0.590803,149.320807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868509,49.521315,199.719318,164.048050,167.700320,164.233099,150.059249,14.172289,197.772533,1.014698,49.477535,48.441526,161.997784,202.036752,160.458559,197.322943,94.661264,193.829239,-0.000470,0.039396,94.366429,66.348916,197.454975,21.273797,54.292895,0.679212,678228.501564,0.851762,9.400814,28.335917,4.011190,0.147815,0.063881,150.594005,92.312314,72.388892,32.000000,32.000000,32.000000,32.000000,32.000000,71.640530,61.609826,108.868791,100.000000,20.531651,37.696203,46.063291,40.117541,33.443038,27.582278,14.403331,150.059249,62.120041,0.589520,149.282452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835661,49.521315,199.668139,164.048050,167.724454,164.223503,150.020694,14.174715,197.819741,1.016822,49.434491,48.482125,162.032504,202.183190,160.470026,197.318850,94.693157,193.818116,-0.000471,0.039387,93.146248,66.439227,197.547138,21.272062,54.234116,0.680163,678455.678056,0.852791,9.500480,28.160929,4.013629,0.130748,0.066572,150.638481,92.334998,72.402589,32.000000,32.000000,32.000000,32.000000,32.000000,71.650254,61.628888,108.911300,100.000000,20.519915,37.696203,46.063291,40.065768,33.443038,27.582278,14.445243,150.020694,61.871033,0.591544,149.060973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862880,49.504548,199.747433,164.029264,167.760376,164.217448,149.843222,14.172003,197.850861,1.015133,49.328740,48.439941,161.998443,202.115894,160.470129,197.192112,94.641827,193.628820,-0.000471,0.039432,92.766864,66.490096,197.531701,21.269921,54.265579,0.678898,678370.741463,0.850704,9.389705,28.338760,4.004919,0.143800,0.064287,150.621650,92.157761,72.378982,32.000000,32.000000,32.000000,32.000000,32.000000,71.654095,61.646186,108.911968,100.000000,20.505280,37.696203,46.063291,40.085639,33.443038,27.582278,14.474986,149.843222,62.241318,0.593357,149.026433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.905800,49.469366,199.758613,163.998702,167.761765,164.211971,150.054433,14.173716,197.934292,1.014753,49.348730,48.512801,162.011388,202.100155,160.478586,197.293405,94.594377,193.850091,-0.000471,0.039462,93.006858,66.638502,197.490176,21.267900,54.248919,0.679862,678269.512160,0.851496,9.423682,28.302744,4.006531,0.133379,0.065443,150.601640,92.215311,72.351998,32.000000,32.000000,32.000000,32.000000,32.000000,71.647668,61.618308,108.934715,100.000000,20.575113,37.696203,46.063291,40.068816,33.443038,27.582278,14.484181,150.054433,61.962595,0.595945,149.044214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901875,49.477887,199.794652,163.976831,167.807827,164.195421,149.912334,14.182706,197.794555,1.011055,49.411189,48.480857,162.023446,202.064621,160.500824,197.307447,94.689464,193.675762,-0.000472,0.039429,93.146586,66.651576,197.525272,21.265122,54.275550,0.679277,678331.844112,0.851916,9.378760,28.283863,4.005935,0.139409,0.063527,150.646395,92.275497,72.387016,32.000000,32.000000,32.000000,32.000000,32.000000,71.654343,61.628835,109.045770,100.000000,20.591339,37.696203,46.063291,40.042685,33.443038,27.582278,14.547507,149.912334,62.253790,0.592233,149.092680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.883036,49.487507,199.878285,163.959447,167.859635,164.181314,149.948070,14.173145,197.941403,1.011798,49.440316,48.461063,162.011910,202.208205,160.506945,197.271321,94.831343,193.768880,-0.000471,0.039406,93.269868,66.457260,197.481447,21.263713,54.344101,0.678895,678338.273165,0.849792,9.299204,28.413378,4.002713,0.141885,0.062177,150.660047,92.323591,72.403980,32.000000,32.000000,32.000000,32.000000,32.000000,71.666879,61.589971,109.074320,100.000000,20.560688,37.696203,46.063291,40.040492,33.443038,27.582278,14.599224,149.948070,61.950196,0.594380,149.060422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939763,49.497402,199.761965,163.953279,167.913550,164.170177,150.060015,14.171290,197.881528,1.012036,49.513172,48.448162,162.015331,202.239621,160.511878,197.253819,94.865796,193.644431,-0.000471,0.039363,93.357203,66.478438,197.504718,21.262005,54.309898,0.678643,677994.055860,0.850607,9.311782,28.253641,4.003750,0.145777,0.063337,150.669722,92.302757,72.417220,32.000000,32.000000,32.000000,32.000000,32.000000,71.686804,61.591276,109.100300,100.000000,20.630998,37.696203,46.063291,40.049063,33.443038,27.582278,14.642242,150.060015,61.885779,0.591670,149.127495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862693,49.542480,199.836777,163.976551,167.996553,164.171997,150.070898,14.171718,197.895684,1.011395,49.689251,48.491473,162.016915,202.170245,160.507446,197.253596,94.820607,193.884823,-0.000471,0.039320,93.333869,66.585701,197.508083,21.258561,54.325386,0.678179,677539.357094,0.850710,9.340876,28.146300,4.006939,0.148648,0.065504,150.677277,92.305949,72.418308,32.000000,32.000000,32.000000,32.000000,32.000000,71.691035,61.572926,109.124066,100.000000,20.649996,37.696203,46.063291,40.025566,33.443038,27.582278,14.710737,150.070898,61.714100,0.594914,149.226394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827234,49.614495,199.750733,163.999262,168.027760,164.181935,149.953937,14.171861,197.942407,1.013235,49.726614,48.395453,162.017451,202.043663,160.507607,197.309314,94.722033,193.089656,-0.000471,0.039468,93.663696,66.502532,197.426484,21.255055,54.297312,0.677616,677341.116275,0.848969,9.292149,28.065685,4.000058,0.136123,0.066213,150.675937,92.339295,72.409009,32.000000,32.000000,32.000000,32.000000,32.000000,71.682516,61.520712,109.102430,100.000000,20.598489,37.696203,46.063291,40.053400,33.443038,27.582278,14.802267,149.953937,62.264502,0.594664,149.302200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.943119,49.634285,199.609464,164.038517,168.028256,164.172088,150.028744,14.176285,197.787316,1.013688,49.541761,48.529827,162.039389,202.017752,160.528835,197.169991,94.607257,193.715211,-0.000470,0.039465,94.558559,66.369574,197.414265,21.252192,54.299620,0.678640,677677.859167,0.850482,9.416884,28.200022,4.007741,0.135433,0.065977,150.668082,92.264620,72.426712,32.000000,32.000000,32.000000,32.000000,32.000000,71.705472,61.515863,109.154931,100.000000,20.634790,37.696203,46.063291,40.071353,33.443038,27.582278,14.927124,150.028744,62.589886,0.597390,149.352987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843193,49.634285,199.788915,164.038517,168.038829,164.172069,149.960334,14.170576,197.770821,1.012686,49.495275,48.436077,162.030085,202.153772,160.495062,197.182536,94.563286,193.791613,-0.000470,0.039468,94.118104,66.520034,197.431562,21.249372,54.319832,0.679398,678198.432835,0.852042,9.525581,28.003394,4.008867,0.136673,0.065739,150.642996,92.228611,72.447290,32.000000,32.000000,32.000000,32.000000,32.000000,71.675746,61.505476,109.158481,100.000000,20.588206,37.696203,46.063291,40.002689,33.443038,27.582278,15.005019,149.960334,62.237502,0.592464,149.273207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839690,49.602950,199.648594,164.032909,168.086339,164.166065,150.056314,14.173859,197.812674,1.015360,49.555900,48.502710,162.036687,202.103886,160.519733,197.320928,94.470754,193.768940,-0.000469,0.039483,94.041277,66.462874,197.464540,21.247269,54.297258,0.677624,678440.525770,0.849418,9.425565,28.350482,3.996736,0.129183,0.065721,150.647373,92.312120,72.396528,32.000000,32.000000,32.000000,32.000000,32.000000,71.687584,61.502787,109.152738,100.000000,20.668605,37.696203,46.063291,40.056782,33.443038,27.582278,15.032485,150.056314,62.688932,0.587870,149.346142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901527,49.599927,199.660760,164.038237,168.082854,164.155298,150.036306,14.171147,197.825162,1.018540,49.495052,48.467187,162.054493,202.081114,160.543592,197.163713,94.411855,193.781900,-0.000469,0.039502,94.026810,66.533346,197.450081,21.245055,54.319418,0.679021,678691.867562,0.851699,9.528860,28.422786,4.008349,0.142671,0.065805,150.638239,92.329080,72.412751,32.000000,32.000000,32.000000,32.000000,32.000000,71.684034,61.526439,109.170968,100.000000,20.666424,37.696203,46.063291,40.057309,33.443038,27.582278,15.103816,150.036306,61.864723,0.592638,149.244450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839246,49.591406,199.665945,164.029825,168.163431,164.140411,149.907724,14.174858,197.763007,1.019337,49.460124,48.442470,162.085081,202.043888,160.554303,197.113477,94.363586,193.481329,-0.000468,0.039517,94.216314,66.287286,197.481528,21.242684,54.259124,0.678908,678890.689438,0.851114,9.501150,28.506911,4.005815,0.143290,0.066710,150.646714,92.364787,72.398727,32.000000,32.000000,32.000000,32.000000,32.000000,71.698725,61.535441,109.161571,100.000000,20.635107,37.696203,46.063291,40.018403,33.443038,27.582278,15.159281,149.907724,62.439703,0.588028,149.256055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919351,49.574639,199.665438,164.009076,168.265233,164.122220,150.053632,14.173859,197.758576,1.020211,49.417035,48.433674,162.082218,202.096873,160.559711,197.194782,94.347454,193.529303,-0.000469,0.039521,94.516344,66.397042,197.406129,21.240215,54.292571,0.677865,678952.065341,0.849993,9.434182,28.570616,4.001095,0.137305,0.066001,150.647093,92.356296,72.417041,32.000000,32.000000,32.000000,32.000000,32.000000,71.705092,61.546077,109.175855,100.000000,20.656449,37.696203,46.063291,40.051965,33.443038,27.582278,15.205783,150.053632,62.734860,0.595190,149.337763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904236,49.574639,199.573783,164.009076,168.331589,164.108588,149.918611,14.173430,197.722029,1.016619,49.483891,48.507155,162.058211,201.975755,160.543932,197.121992,94.430236,193.631880,-0.000468,0.039544,94.558157,66.229501,197.342069,21.237895,54.267743,0.679308,679084.645742,0.851806,9.490063,28.507362,4.006199,0.142428,0.065622,150.649092,92.343869,72.433504,32.000000,32.000000,32.000000,32.000000,32.000000,71.710497,61.535621,109.167627,100.000000,20.656352,37.696203,46.063291,40.004103,33.443038,27.582278,15.242668,149.918611,62.373232,0.590308,149.317739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819287,49.581236,199.591182,164.011600,168.354709,164.094549,150.001257,14.180994,197.754108,1.016847,49.426084,48.509846,162.050746,201.988211,160.542094,197.067297,94.454495,193.503463,-0.000467,0.039550,94.654861,66.447303,197.357953,21.235664,54.276560,0.677806,678934.949091,0.849327,9.390473,28.541303,3.999760,0.141928,0.066878,150.612692,92.293392,72.418020,32.000000,32.000000,32.000000,32.000000,32.000000,71.712201,61.530638,109.122853,100.000000,20.649064,37.696203,46.063291,40.009390,33.443038,27.582278,15.302029,150.001257,61.863549,0.586593,149.247479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.924403,49.575738,199.606698,164.014684,168.416328,164.086315,149.870800,14.172289,197.681172,1.014307,49.333385,48.501790,162.050510,201.980974,160.556904,197.165995,94.447873,193.684607,-0.000468,0.039570,95.241930,66.593949,197.259021,21.232830,54.234693,0.678019,678641.870610,0.850307,9.406093,28.496588,3.999135,0.140313,0.064854,150.617849,92.325164,72.435920,32.000000,32.000000,32.000000,32.000000,32.000000,71.703244,61.520315,109.098085,100.000000,20.643319,37.696203,46.063291,40.057954,33.443038,27.582278,15.355425,149.870800,61.877122,0.589909,149.179895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.965139,49.546603,199.471991,164.017207,168.597436,164.098287,150.027615,14.171718,197.520596,1.018981,49.330516,48.487575,162.058059,201.845525,160.555064,197.015810,94.456427,192.662313,-0.000467,0.039570,95.569734,66.476252,197.167245,21.229485,54.306508,0.678936,678615.013796,0.851391,9.500546,28.424670,4.006303,0.152221,0.062943,150.642995,92.417026,72.414165,32.000000,32.000000,32.000000,32.000000,32.000000,71.704532,61.494792,109.073963,100.000000,20.681779,37.696203,46.063291,40.004431,33.443038,27.582278,15.420430,150.027615,62.598397,0.595671,149.351689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
