OSU 80 Ton Compressor Load Stand
49.803600,49.510595,199.557609,164.006833,168.629889,164.108128,149.924993,14.174715,197.518036,1.020102,49.254618,48.464419,162.066713,201.846401,160.572010,196.974151,94.447300,193.620594,-0.000467,0.039604,95.240158,66.342031,197.185089,21.226296,54.251533,0.678177,678475.357319,0.850084,9.386352,28.498513,3.998179,0.147951,0.062229,150.675417,92.389279,72.426948,32.000000,32.000000,32.000000,32.000000,32.000000,71.732298,61.526251,109.057840,100.000000,20.632961,37.696203,46.063291,39.967472,33.443038,27.582278,15.441494,149.924993,61.958340,0.594415,149.083593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.919739,49.510595,199.489379,164.006833,168.693307,164.101558,149.966700,14.177426,197.497212,1.018401,49.175533,48.357972,162.050928,201.866727,160.567479,196.879727,94.402069,193.432804,-0.000467,0.039606,95.056951,66.388685,197.282433,21.223417,54.243672,0.676450,678364.984949,0.848419,9.315141,28.109976,3.992223,0.147336,0.063870,150.700422,92.455112,72.438380,32.000000,32.000000,32.000000,32.000000,32.000000,71.718613,61.497309,109.032777,100.000000,20.646743,37.696203,46.063291,40.057333,33.443038,27.582278,15.453180,149.966700,62.608228,0.586846,149.333357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.938188,49.475688,199.505092,163.974588,168.704236,164.097939,149.969482,14.178140,197.509530,1.018178,49.232713,48.404331,162.060708,201.906909,160.560352,196.958833,94.476399,193.575210,-0.000468,0.039640,94.885921,66.442979,197.220983,21.221007,54.253949,0.679263,678562.617975,0.852024,9.446142,28.475337,4.006891,0.142236,0.063842,150.675097,92.421281,72.413120,32.000000,32.000000,32.000000,32.000000,32.000000,71.725675,61.489366,108.975757,100.000000,20.641733,37.696203,46.063291,39.989640,33.443038,27.582278,15.463323,149.969482,62.073673,0.594772,149.275764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862722,49.481735,199.467045,163.958606,168.680692,164.106295,149.938815,14.173288,197.468231,1.018327,49.413544,48.396718,162.048913,201.789522,160.560570,196.854401,94.478415,193.480086,-0.000469,0.039645,94.715533,66.470798,197.107956,21.218130,54.241472,0.677763,678540.677446,0.849552,9.326029,28.450863,3.996202,0.146226,0.063145,150.692566,92.412387,72.505165,32.000000,32.000000,32.000000,32.000000,32.000000,71.730470,61.495059,108.947183,100.000000,20.636584,37.696203,46.063291,39.976603,33.443038,27.582278,15.505032,149.938815,62.101773,0.587213,149.266480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.826445,49.510870,199.373192,163.943185,168.709176,164.104469,150.033092,14.173859,197.433499,1.015620,49.328425,48.519766,162.067587,201.763672,160.575895,196.966612,94.497580,193.329170,-0.000468,0.039641,95.233620,66.554027,197.104774,21.213814,54.218285,0.677358,678203.597387,0.849086,9.272062,28.429397,3.995041,0.140710,0.062350,150.707957,92.498708,72.507843,32.000000,32.000000,32.000000,32.000000,32.000000,71.756451,61.595966,108.896988,100.000000,20.647785,37.696203,46.063291,40.021626,33.443038,27.582278,15.567451,150.033092,62.585631,0.592028,149.299486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810314,49.502624,199.445459,163.924118,168.705824,164.100816,150.140854,14.171004,197.568586,1.013128,49.422104,48.475978,162.063892,201.667528,160.574074,196.848370,94.507958,193.462948,-0.000468,0.039659,95.239926,66.489751,197.172568,21.211811,54.241454,0.678383,678326.817036,0.850745,9.356110,28.392072,4.000324,0.134957,0.063684,150.692286,92.495367,72.467210,32.000000,32.000000,32.000000,32.000000,32.000000,71.740781,61.629980,108.853225,100.000000,20.584793,37.696203,46.063291,40.035660,33.443038,27.582278,15.641552,150.140854,62.084972,0.592519,149.267700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878467,49.502624,199.345566,163.924118,168.715425,164.095074,149.973511,14.170576,197.521415,1.009201,49.475020,48.397255,162.053303,201.843731,160.549923,196.892924,94.537097,193.458602,-0.000469,0.039630,95.078129,66.627195,197.225003,21.210280,54.282059,0.678937,678360.225835,0.850958,9.422772,28.316863,4.001353,0.159553,0.062768,150.685930,92.497899,72.481038,32.000000,32.000000,32.000000,32.000000,32.000000,71.734899,61.616063,108.796966,100.000000,20.623115,37.696203,46.063291,40.044593,33.443038,27.582278,15.678483,149.973511,62.095757,0.588167,149.279501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.857500,49.525163,199.511870,163.922436,168.788831,164.091827,150.034561,14.171147,197.508094,1.008943,49.550519,48.388892,162.056444,201.738943,160.554951,196.924623,94.584167,193.495739,-0.000470,0.039641,94.950965,66.455262,197.137305,21.207876,54.241364,0.678990,678316.360172,0.850615,9.431221,28.356166,4.004100,0.145091,0.066762,150.701021,92.519217,72.476182,32.000000,32.000000,32.000000,32.000000,32.000000,71.756997,61.634658,108.786939,100.000000,20.623164,37.696203,46.063291,40.015607,33.443038,27.582278,15.761780,150.034561,62.084605,0.593210,149.263766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.754098,49.568592,199.362164,163.940381,168.822915,164.103051,150.149818,14.162585,197.508030,1.010988,49.565324,48.388289,162.060971,201.715050,160.584688,196.911009,94.586204,193.173265,-0.000470,0.039653,94.686390,66.118192,197.061522,21.205621,54.263794,0.677386,678125.261088,0.850242,9.360717,28.325413,3.996626,0.138923,0.064236,150.699142,92.548343,72.493122,32.000000,32.000000,32.000000,32.000000,32.000000,71.771514,61.681201,108.794104,100.000000,20.617422,37.696203,46.063291,40.014178,33.443038,27.582278,15.853046,150.149818,61.753278,0.592149,149.326394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772884,49.594429,199.407951,163.959447,168.824456,164.110144,150.105846,14.172717,197.488744,1.015497,49.463347,48.281141,162.076819,201.630751,160.550163,196.891479,94.510229,193.167562,-0.000471,0.039644,94.418737,66.447847,197.122886,21.203745,54.271601,0.678591,678039.219533,0.850330,9.404938,28.292130,4.001642,0.135247,0.063900,150.709995,92.544939,72.479948,32.000000,32.000000,32.000000,32.000000,32.000000,71.768704,61.764264,108.764166,100.000000,20.600213,37.696203,46.063291,40.074548,33.443038,27.582278,15.905042,150.105846,62.098765,0.592864,149.372538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.813267,49.569416,199.348266,163.972625,168.794872,164.113950,150.140733,14.171433,197.528155,1.015385,49.276456,48.474782,162.079112,201.685571,160.559608,196.827611,94.566532,193.324132,-0.000473,0.039608,94.148215,66.410135,197.008532,21.202443,54.230672,0.679336,678281.049844,0.851800,9.555400,28.170305,4.006950,0.140415,0.065489,150.709475,92.575510,72.626721,32.000000,32.000000,32.000000,32.000000,32.000000,71.805187,61.857331,108.756478,100.000000,20.576291,37.696203,46.063291,40.065178,33.443038,27.582278,15.984216,150.140733,62.424956,0.596946,149.411563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.740677,49.569416,199.300602,163.972625,168.825022,164.101908,150.032521,14.171718,197.417140,1.017300,49.255307,48.385239,162.067457,201.618661,160.559214,196.783240,94.553204,193.432646,-0.000472,0.039597,94.125325,66.574756,197.133634,21.200212,54.258367,0.679205,678579.198846,0.851791,9.561778,28.244162,4.006357,0.132345,0.065679,150.718569,92.613484,72.456451,32.000000,32.000000,32.000000,32.000000,32.000000,71.808480,61.905074,108.759633,100.000000,20.592684,37.696203,46.063291,40.042441,33.443038,27.582278,16.012761,150.032521,61.617989,0.593595,149.278636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.795036,49.518566,199.376884,163.961410,168.876711,164.099039,150.027222,14.173002,197.379036,1.018807,49.308634,48.423234,162.101422,201.633809,160.594374,196.883289,94.593207,193.159849,-0.000472,0.039628,94.219691,66.378053,196.982039,21.197575,54.240174,0.679047,678325.630591,0.850787,9.494957,28.246039,4.001911,0.138175,0.065290,150.712193,92.755832,72.868413,32.000000,32.000000,32.000000,32.000000,32.000000,71.810333,61.984874,108.795838,100.000000,20.567858,37.696203,46.063291,40.035937,33.443038,27.582278,16.028722,150.027222,61.900893,0.589911,149.366047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755238,49.508671,199.263650,163.965055,168.891174,164.104039,149.982592,14.173002,197.364980,1.017871,49.372452,48.261122,162.080480,201.644247,160.576024,196.843033,94.509761,193.222044,-0.000471,0.039607,94.197647,66.326760,197.064597,21.195278,54.219133,0.679413,678401.268466,0.852718,9.570128,28.299668,4.006793,0.145918,0.065316,150.704618,92.713823,123.473533,32.000000,32.000000,32.000000,32.000000,32.000000,71.811250,62.002139,108.801416,100.000000,20.595934,37.696203,46.063291,40.053775,33.443038,27.582278,16.075179,149.982592,61.958193,0.598265,149.269667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.767562,49.530111,199.343899,164.000664,168.935374,164.113924,150.041204,14.179852,197.433446,1.020358,49.397689,48.353901,162.089452,201.640985,160.580876,196.748022,94.406823,193.337612,-0.000471,0.039582,94.544500,66.375265,197.010262,21.193618,54.194774,0.679051,678089.057856,0.851578,9.462978,28.158316,4.003951,0.141463,0.064138,150.696923,92.725841,117.781490,32.000000,32.000000,32.000000,32.000000,32.000000,71.809138,61.974448,108.857277,100.000000,20.553452,37.696203,46.063291,40.076397,33.443038,27.582278,16.110862,150.041204,62.267436,0.595013,149.367031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799078,49.524064,199.183571,163.998982,168.976828,164.115586,149.968155,14.172717,197.388883,1.021337,49.312325,48.322400,162.105439,201.682288,160.595389,196.743331,94.353566,193.275301,-0.000471,0.039585,94.511594,66.383975,196.995785,21.192085,54.204492,0.679514,678393.047455,0.852591,9.494297,28.264878,4.004878,0.138211,0.065032,150.691206,92.769466,903.271521,32.000000,32.000000,32.000000,32.000000,32.000000,71.812279,61.975531,108.892580,100.000000,20.585309,37.696203,46.063291,40.070961,33.443038,27.582278,16.179566,149.968155,62.226571,0.594637,149.276354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822161,49.524064,199.341186,163.998982,168.981901,164.116369,150.143156,14.173573,197.395460,1.021726,49.133072,48.409186,162.091649,201.593769,160.581949,196.701650,94.320409,193.210861,-0.000471,0.039605,94.399611,66.474514,196.954057,21.190413,54.249334,0.679951,678787.556961,0.852126,9.502971,28.410755,4.005499,0.140182,0.066375,150.714671,92.725331,85.864168,32.000000,32.000000,32.000000,32.000000,32.000000,71.816116,61.912382,108.930597,100.000000,20.524221,37.696203,46.063291,40.054923,33.443038,27.582278,16.220940,150.143156,61.588348,0.591799,149.218801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833465,49.473214,199.167897,163.999823,169.018341,164.140867,149.928392,14.172289,197.254110,1.017101,49.312258,48.387434,162.119949,201.543067,160.585479,196.786092,94.387380,193.122243,-0.000471,0.039468,94.297748,66.496263,196.923730,21.187137,54.154043,0.679053,678909.187117,0.851936,9.464292,28.440862,3.999744,0.132728,0.065715,150.748489,92.723735,72.475327,32.000000,32.000000,32.000000,32.000000,32.000000,71.812549,61.882796,109.052450,100.000000,20.546152,37.696203,46.063291,39.995404,33.443038,27.582278,16.230205,149.928392,62.619820,0.591512,149.243073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.768189,49.462494,199.182195,163.988327,168.970841,164.154402,149.980867,14.173430,197.338604,1.015947,49.319841,48.274220,162.100349,201.524801,160.595932,196.689121,94.397844,193.275688,-0.000470,0.039237,94.385171,66.436309,197.105488,21.184691,54.169892,0.678601,678988.577057,0.850509,9.440400,28.450074,4.001055,0.145415,0.064551,150.746950,92.676428,72.420147,32.000000,32.000000,32.000000,32.000000,32.000000,71.745382,61.886898,109.036556,100.000000,20.550836,37.696203,46.063291,40.032632,33.443038,27.582278,16.271640,149.980867,62.066263,0.597738,149.274859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832539,49.486682,199.318853,163.985243,168.948662,164.146644,149.893683,14.173002,197.282934,1.016924,49.236358,48.434767,162.095650,201.617988,160.628459,196.818261,94.372203,192.930332,-0.000470,0.039030,94.436278,66.534548,196.915144,21.182389,54.173570,0.679226,678758.237926,0.851518,9.377853,28.350163,3.996670,0.148830,0.062334,150.742173,92.642648,72.412611,32.000000,32.000000,32.000000,32.000000,32.000000,71.745581,61.877882,109.023231,100.000000,20.508335,37.696203,46.063291,40.070409,33.443038,27.582278,16.301404,149.893683,61.933542,0.587399,149.083514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858451,49.472664,199.202927,163.983561,168.915764,164.137352,150.019351,14.178425,197.293097,1.015283,49.137720,48.508089,162.099979,201.533873,160.583148,196.614256,94.301855,193.284601,-0.000470,0.038826,94.117595,66.449145,196.979956,21.180714,54.143874,0.679885,678836.800994,0.852505,9.434707,28.396728,4.002199,0.151557,0.063800,150.757963,92.693403,72.425677,32.000000,32.000000,32.000000,32.000000,32.000000,71.715988,61.845425,109.007587,100.000000,20.543590,37.696203,46.063291,40.034002,33.443038,27.582278,16.367987,150.019351,61.813733,0.593387,149.076866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869069,49.472664,199.293330,163.983561,168.883053,164.125910,149.953767,14.175143,197.214960,1.015499,49.159784,48.344643,162.105337,201.580660,160.608827,196.644873,94.293470,193.233326,-0.000470,0.038591,94.045456,66.420053,196.871273,21.179108,54.176040,0.679415,678854.243555,0.851795,9.392280,28.293967,3.999773,0.146519,0.065377,150.755384,92.702783,72.404857,32.000000,32.000000,32.000000,32.000000,32.000000,71.695809,61.796095,108.949730,100.000000,20.509663,37.696203,46.063291,40.019163,33.443038,27.582278,16.396168,149.953767,62.106175,0.594287,149.075725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838932,49.437482,199.044065,163.954961,168.845440,164.110505,149.875730,14.173002,197.156270,1.017861,49.136341,48.342990,162.107988,201.462397,160.590044,196.621057,94.288035,192.917273,-0.000470,0.038257,94.800508,66.325616,196.837806,21.177133,54.138753,0.679120,678983.341121,0.850509,9.351457,28.496029,3.995369,0.138756,0.062580,150.740394,92.691679,72.404356,32.000000,32.000000,32.000000,32.000000,32.000000,71.702460,61.781455,108.949542,100.000000,20.492949,37.696203,46.063291,40.059611,33.443038,27.582278,16.414326,149.875730,62.073380,0.594855,149.087212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832705,49.429236,199.138524,163.927483,168.778700,164.109632,149.783430,14.166152,197.198452,1.012681,49.032575,48.359369,162.083389,201.508879,160.619937,196.650062,94.235790,193.102884,-0.000471,0.038242,95.007544,66.456312,196.867341,21.174661,54.117531,0.678759,678948.703550,0.850620,9.340475,28.485361,3.996332,0.143027,0.065187,150.740194,92.798157,72.396820,32.000000,32.000000,32.000000,32.000000,32.000000,71.727503,61.776626,108.937427,100.000000,20.494883,37.696203,46.063291,40.028117,33.443038,27.582278,16.443435,149.783430,61.474849,0.592090,149.011720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865356,49.395703,199.140605,163.907856,168.745387,164.110481,149.926864,14.175856,197.265849,1.007899,49.064896,48.396037,162.076596,201.570447,160.610122,196.628800,94.286401,193.216736,-0.000471,0.038225,94.841379,66.512245,196.859587,21.171829,54.163094,0.678849,678853.174600,0.851471,9.336465,28.373276,3.993747,0.140561,0.066777,150.755944,92.723586,72.409276,32.000000,32.000000,32.000000,32.000000,32.000000,71.716697,61.751863,108.912611,100.000000,20.472237,37.696203,46.063291,40.030487,33.443038,27.582278,16.480001,149.926864,62.096417,0.592074,149.073365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797043,49.393505,199.015934,163.900286,168.674540,164.119708,149.862925,14.172289,197.197233,1.004366,49.168592,48.287210,162.100567,201.391227,160.578847,196.570309,94.313169,193.121427,-0.000471,0.038197,95.041550,66.472086,196.868746,21.169030,54.130243,0.679398,679005.739971,0.852090,9.334661,28.494556,3.996141,0.140465,0.063988,150.768235,92.751620,72.425325,32.000000,32.000000,32.000000,32.000000,32.000000,71.751420,61.743420,108.906804,100.000000,20.489516,37.696203,46.063291,40.010389,33.443038,27.582278,16.480056,149.862925,62.061127,0.598088,149.103931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841224,49.375639,199.142241,163.911221,168.602905,164.110204,150.066449,14.172574,197.028034,1.003348,49.017893,48.457405,162.083162,201.355305,160.613691,196.479978,94.283089,193.017075,-0.000470,0.038189,94.311154,66.134879,196.643382,21.165690,54.145947,0.678370,678745.735867,0.850580,9.267353,28.486266,3.993566,0.135257,0.064701,150.779408,92.770380,72.440416,32.000000,32.000000,32.000000,32.000000,32.000000,71.738433,61.723992,108.924831,100.000000,20.449928,37.696203,46.063291,40.048856,33.443038,27.582278,16.521465,150.066449,62.464795,0.591703,149.133081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822232,49.375639,199.039929,163.911221,168.549027,164.102411,149.857519,14.172432,197.118436,1.003960,48.905680,48.419902,162.077751,201.434426,160.594729,196.502653,94.244176,192.825614,-0.000470,0.038177,94.766535,66.481867,196.704261,21.162770,54.147714,0.679338,678771.723201,0.852282,9.335839,28.424071,3.996541,0.149111,0.062615,150.753026,92.653794,72.390002,32.000000,32.000000,32.000000,32.000000,32.000000,71.758138,61.678559,108.880985,100.000000,20.443933,37.696203,46.063291,40.023970,33.443038,27.582278,16.535281,149.857519,61.475876,0.592524,149.030170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.783523,49.330562,199.154843,163.882621,168.544259,164.099432,149.981223,14.176570,197.164741,1.005328,48.930019,48.381644,162.049483,201.513914,160.589728,196.617942,94.346857,192.950714,-0.000471,0.038154,94.838130,66.655241,196.828811,21.160091,54.160083,0.678836,678734.806976,0.850196,9.272249,28.415347,3.995533,0.140249,0.064358,150.730840,92.845181,72.402131,32.000000,32.000000,32.000000,32.000000,32.000000,71.760500,61.617666,108.953844,100.000000,20.408421,37.696203,46.063291,40.033993,33.443038,27.582278,16.520160,149.981223,62.366629,0.588431,149.158494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.779212,49.303077,199.213504,163.857387,168.454696,164.091462,150.028410,14.177569,197.174893,1.008118,48.931932,48.361039,162.076319,201.485882,160.603826,196.654471,94.416034,193.005582,-0.000471,0.038145,94.721271,66.520002,196.825404,21.158143,54.143387,0.678766,678840.271185,0.851702,9.291902,28.383025,3.995002,0.148991,0.065164,150.732179,92.759319,72.416830,32.000000,32.000000,32.000000,32.000000,32.000000,71.757800,61.580566,108.977865,100.000000,20.369782,37.696203,46.063291,40.050920,33.443038,27.582278,16.525435,150.028410,61.787907,0.597854,149.189179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.808265,49.293457,199.047213,163.841685,168.361384,164.090073,149.975500,14.174429,197.083660,1.006666,48.875555,48.282366,162.067273,201.428596,160.587240,196.521437,94.446534,192.905641,-0.000471,0.038177,94.438811,66.522580,196.773970,21.156340,54.128025,0.679250,678459.451066,0.851611,9.286893,28.326895,4.000417,0.143314,0.064985,150.724444,92.674704,72.609249,32.000000,32.000000,32.000000,32.000000,32.000000,71.755276,61.544480,109.010260,100.000000,20.406255,37.696203,46.063291,40.059694,33.443038,27.582278,16.538268,149.975500,61.575435,0.589871,149.033947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786192,49.266247,199.169094,163.838601,168.337463,164.085406,149.906177,14.174715,197.235289,1.004008,48.923278,48.414551,162.044474,201.515158,160.594489,196.595226,94.383983,192.911150,-0.000472,0.038180,94.494115,66.670048,196.866603,21.155057,54.124473,0.679565,678160.118805,0.851318,9.263874,28.278129,4.001942,0.144898,0.065457,150.735797,92.631011,73.187245,32.000000,32.000000,32.000000,32.000000,32.000000,71.757045,61.498906,109.016965,100.000000,20.373284,37.696203,46.063291,40.042107,33.443038,27.582278,16.559799,149.906177,62.109183,0.595488,149.200115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819523,49.256627,199.118725,163.847573,168.255353,164.067289,150.088571,14.175000,197.237535,1.005362,48.961299,48.341414,162.052403,201.452000,160.591525,196.573835,94.408562,193.178824,-0.000471,0.038160,94.599966,66.619367,196.911268,21.153469,54.217600,0.678969,678003.532587,0.851037,9.224176,28.210450,3.996269,0.144602,0.064830,150.749068,92.628161,144.537974,32.000000,32.000000,32.000000,32.000000,32.000000,71.777798,61.499794,109.060992,100.000000,20.348147,37.696203,46.063291,40.060679,33.443038,27.582278,16.557876,150.088571,62.148141,0.596850,149.257826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856100,49.249756,199.172429,163.864116,168.211725,164.053050,150.026102,14.175714,197.311469,1.005674,48.918917,48.406128,162.090027,201.546818,160.594240,196.689611,94.474189,193.105753,-0.000471,0.038133,94.420994,66.656019,196.908229,21.152006,54.207972,0.679510,678145.971553,0.851760,9.219815,28.275049,4.000489,0.132460,0.066124,150.761880,92.600569,73.041112,32.000000,32.000000,32.000000,32.000000,32.000000,71.786584,61.474735,109.081521,100.000000,20.423321,37.696203,46.063291,40.036722,33.443038,27.582278,16.565921,150.026102,62.072426,0.592153,149.312153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756898,49.249756,199.274941,163.864116,168.170610,164.045363,150.025217,14.172860,197.235885,1.005113,48.958184,48.366238,162.077583,201.507105,160.579515,196.633137,94.489067,193.195129,-0.000471,0.038116,94.438199,66.498630,196.871764,21.151241,54.208657,0.677720,677942.443483,0.849976,9.175692,28.350013,3.996801,0.135292,0.066234,150.772852,92.422258,185.770830,32.000000,32.000000,32.000000,32.000000,32.000000,71.771616,61.424370,109.079892,100.000000,20.395458,37.696203,46.063291,40.032742,33.443038,27.582278,16.570582,150.025217,61.841539,0.591238,149.194332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762201,49.253878,199.142067,163.882902,168.131818,164.022790,150.051784,14.178425,197.230173,1.005891,49.085494,48.292047,162.084624,201.587531,160.622303,196.698353,94.397207,192.775779,-0.000470,0.038105,94.571431,66.346558,196.835234,21.150384,54.219619,0.677455,677623.308771,0.849547,9.130980,28.257223,3.994946,0.141921,0.063856,150.793438,92.332589,812.284840,32.000000,32.000000,32.000000,32.000000,32.000000,71.808368,61.424687,109.108546,100.000000,20.402977,37.696203,46.063291,40.070224,33.443038,27.582278,16.597175,150.051784,62.132147,0.591623,149.281154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799417,49.281638,199.086060,163.917389,168.148906,164.011182,150.046400,14.175286,197.076835,1.002503,49.001877,48.340888,162.074293,201.329802,160.573586,196.579662,94.351294,192.976201,-0.000470,0.038102,94.773583,66.454010,196.875169,21.149183,54.167313,0.678863,677659.084717,0.851394,9.233663,28.275569,4.004971,0.147564,0.062397,150.774131,92.417556,107.419991,32.000000,32.000000,32.000000,32.000000,32.000000,71.790348,61.373744,109.064960,100.000000,20.384414,37.696203,46.063291,40.071301,33.443038,27.582278,16.642500,150.046400,62.107569,0.595074,149.248345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.770787,49.276416,199.046787,163.937577,168.158353,164.009331,149.949859,14.177569,197.143839,1.002909,49.001209,48.268287,162.068826,201.494037,160.552687,196.547231,94.290562,193.073001,-0.000469,0.038141,94.739272,66.461031,196.829320,21.147680,54.131757,0.678259,677843.280888,0.851035,9.232292,28.211445,4.001874,0.144525,0.063294,150.780367,92.407215,818.433503,32.000000,32.000000,32.000000,32.000000,32.000000,71.766099,61.319845,109.050842,100.000000,20.344184,37.696203,46.063291,40.050858,33.443038,27.582278,16.662723,149.949859,61.795831,0.591882,149.063097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.786229,49.272843,199.090682,163.920754,168.071545,164.014177,150.032385,14.173145,197.196128,1.000422,48.948263,48.240147,162.093053,201.420298,160.604043,196.556497,94.343292,192.998873,-0.000469,0.038153,94.808927,66.267114,196.846923,21.146153,54.146362,0.678331,677959.256794,0.850365,9.221516,28.331939,3.997759,0.139419,0.064741,150.805329,92.577296,73.634207,32.000000,32.000000,32.000000,32.000000,32.000000,71.811039,61.346062,109.056690,100.000000,20.356156,37.696203,46.063291,40.068003,33.443038,27.582278,16.677260,150.032385,62.285998,0.591609,149.083081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793763,49.251130,199.167338,163.911501,168.012977,163.999304,150.066044,14.181565,197.173331,0.998668,48.945015,48.328161,162.090824,201.542394,160.586388,196.652110,94.201844,193.020025,-0.000470,0.038173,94.438938,66.256748,196.871658,21.143984,54.145460,0.679013,678162.902806,0.851434,9.245938,28.428673,3.999269,0.135772,0.065230,150.795197,92.714440,673.516088,32.000000,32.000000,32.000000,32.000000,32.000000,71.785393,61.359085,109.035783,100.000000,20.322847,37.696203,46.063291,40.058685,33.443038,27.582278,16.699562,150.066044,62.053571,0.594800,149.261484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.785716,49.251130,199.057809,163.911501,167.996325,163.992683,149.947666,14.178140,197.249337,0.996404,49.126199,48.294686,162.105095,201.509939,160.629648,196.542260,94.104900,192.999623,-0.000469,0.038185,94.131132,66.177363,196.826791,21.142583,54.110067,0.678756,677993.566167,0.850689,9.226373,28.348375,3.998911,0.133280,0.066194,150.823177,92.823021,72.439840,32.000000,32.000000,32.000000,32.000000,32.000000,71.813969,61.386760,109.065023,100.000000,20.343708,37.696203,46.063291,40.055760,33.443038,27.582278,16.695971,149.947666,62.386438,0.590055,149.134222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.719669,49.264598,199.096351,163.910940,168.031091,163.983554,149.827947,14.170576,197.150412,0.995956,49.147663,48.431367,162.077576,201.400605,160.582893,196.578049,94.074961,193.100452,-0.000468,0.038216,94.136263,66.401437,196.786270,21.141044,54.104405,0.678763,678314.948499,0.850227,9.196859,28.497690,3.999845,0.141144,0.064244,150.801073,92.834654,72.451577,32.000000,32.000000,32.000000,32.000000,32.000000,71.793140,61.361898,109.075257,100.000000,20.298829,37.696203,46.063291,40.061158,33.443038,27.582278,16.726485,149.827947,61.963475,0.592261,149.232924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872890,49.303352,198.992710,163.917109,168.012499,163.972893,149.985685,14.169720,197.156093,0.992285,48.919475,48.331099,162.080997,201.439380,160.568643,196.530581,94.124625,192.960025,-0.000468,0.038215,94.076121,66.245067,196.788513,21.139900,54.143008,0.679008,678597.058181,0.851016,9.205191,28.587045,3.998292,0.134534,0.064102,150.798835,92.819342,72.446851,32.000000,32.000000,32.000000,32.000000,32.000000,71.781594,61.340145,109.096727,100.000000,20.303352,37.696203,46.063291,40.099573,33.443038,27.582278,16.744821,149.985685,61.960247,0.588929,149.061327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827886,49.258551,199.137007,163.900846,167.948950,163.951503,149.983900,14.178282,197.186393,0.990726,48.872864,48.340473,162.082524,201.451694,160.601016,196.529854,94.205199,192.969077,-0.000469,0.038241,94.069596,66.379903,196.805723,21.138601,54.128314,0.679964,678757.563225,0.852938,9.287080,28.654480,4.004378,0.136922,0.062930,150.822278,92.816003,72.471893,32.000000,32.000000,32.000000,32.000000,32.000000,71.772098,61.355685,109.158918,100.000000,20.296392,37.696203,46.063291,40.080801,33.443038,27.582278,16.812894,149.983900,62.773598,0.593721,149.334143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.831045,49.232990,199.140535,163.885986,167.935163,163.939304,150.127797,14.173573,197.185606,0.992970,48.893600,48.342749,162.094995,201.416323,160.593952,196.599463,94.282666,193.083207,-0.000469,0.038233,94.061592,66.425834,196.871498,21.138053,54.200435,0.677404,678466.222660,0.849171,9.167211,28.552590,3.989998,0.145593,0.063199,150.840904,92.818045,72.478512,32.000000,32.000000,32.000000,32.000000,32.000000,71.794963,61.363743,109.195442,100.000000,20.261574,37.696203,46.063291,40.038887,33.443038,27.582278,16.786742,150.127797,61.886220,0.591939,149.251964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724322,49.232990,199.119562,163.885986,167.916593,163.926091,149.990715,14.167722,197.209337,0.992242,48.837354,48.366461,162.076328,201.338548,160.579387,196.573565,94.309669,193.032954,-0.000470,0.038220,94.122960,66.547727,196.898605,21.137508,54.218357,0.678301,678084.038345,0.849815,9.168962,28.475385,3.996497,0.136198,0.065340,150.822658,92.770339,72.447830,32.000000,32.000000,32.000000,32.000000,32.000000,71.766920,61.348766,109.236286,100.000000,20.289312,37.696203,46.063291,40.035620,33.443038,27.582278,16.777521,149.990715,62.203974,0.584885,149.432766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849647,49.210452,199.124822,163.886827,167.870805,163.918468,150.095745,14.164868,197.187034,0.992273,48.676379,48.249251,162.066176,201.395223,160.621121,196.627428,94.270248,193.071564,-0.000469,0.038215,94.293970,66.577054,196.779256,21.136678,54.189473,0.677268,677738.463428,0.848817,9.140134,28.440363,3.996315,0.144681,0.066271,150.844022,92.618484,72.458652,32.000000,32.000000,32.000000,32.000000,32.000000,71.774770,61.332816,109.267733,100.000000,20.260357,37.696203,46.063291,40.097370,33.443038,27.582278,16.769481,150.095745,61.955405,0.593157,149.322656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.875521,49.153009,199.018119,163.877294,167.794187,163.918893,150.082364,14.173859,197.115123,0.994876,48.645534,48.358303,162.055119,201.465700,160.590109,196.573019,94.209361,193.040233,-0.000469,0.038209,95.183277,66.229439,196.909473,21.135329,54.204600,0.678233,677718.668537,0.851550,9.250650,28.394673,4.004470,0.137158,0.065226,150.844802,92.641140,72.520056,32.000000,32.000000,32.000000,32.000000,32.000000,71.779966,61.308729,109.323295,100.000000,20.242609,37.696203,46.063291,40.021234,33.443038,27.582278,16.727632,150.082364,62.446233,0.591163,149.309714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774169,49.118928,199.131955,163.855985,167.722131,163.904257,149.958213,14.176427,197.136160,0.998795,48.675712,48.401806,162.064628,201.560906,160.604149,196.600524,94.212334,192.905027,-0.000468,0.038375,95.310049,66.434732,196.913021,21.134485,54.188842,0.677006,677620.768649,0.848484,9.098350,28.448453,3.994508,0.138897,0.061953,150.862409,92.591574,72.525282,32.000000,32.000000,32.000000,32.000000,32.000000,71.808258,61.310544,109.379771,100.000000,20.216123,37.696203,46.063291,40.011091,33.443038,27.582278,16.733612,149.958213,62.625616,0.592145,149.344647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793939,49.102162,199.095622,163.847573,167.783072,163.890963,150.084359,14.176855,197.299209,0.998392,48.706268,48.363574,162.050604,201.418953,160.587089,196.618065,94.163631,193.165661,-0.000468,0.038615,95.096166,66.561761,196.856507,21.133298,54.156820,0.676129,677658.398158,0.847936,9.014148,28.497688,3.990297,0.132860,0.063891,150.864787,92.544792,72.459151,32.000000,32.000000,32.000000,32.000000,32.000000,71.784509,61.296978,109.406850,100.000000,20.220359,37.696203,46.063291,40.068438,33.443038,27.582278,16.702484,150.084359,62.045280,0.586893,149.203105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.820014,49.102162,199.129020,163.847573,167.824272,163.880325,149.935404,14.177426,197.158896,1.001339,48.712811,48.305018,162.059853,201.456383,160.611026,196.503247,94.110572,193.073184,-0.000469,0.038863,94.605267,66.399139,196.863441,21.133079,54.150996,0.677696,677626.608157,0.850401,9.084946,28.444421,4.000709,0.132325,0.064791,150.874839,92.518709,73.186365,32.000000,32.000000,32.000000,32.000000,32.000000,71.787672,61.322402,109.463759,100.000000,20.227432,37.696203,46.063291,40.058263,33.443038,27.582278,16.687055,149.935404,62.420114,0.586399,149.183789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841820,49.102162,199.085404,163.847573,167.885275,163.872625,150.035562,14.171433,197.078539,1.000202,48.770713,48.256303,162.064975,201.443050,160.605626,196.518929,94.057297,192.970226,-0.000469,0.039171,94.095024,66.535265,196.809642,21.132249,54.183378,0.677678,677670.709665,0.849203,9.047709,28.590053,3.998391,0.148357,0.065914,150.860011,92.524347,72.491183,32.000000,32.000000,32.000000,32.000000,32.000000,71.786282,61.327702,109.490710,100.000000,20.177917,37.696203,46.063291,40.025446,33.443038,27.582278,16.687522,150.035562,62.079909,0.591518,149.085678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776869,49.091993,199.038690,163.864957,167.892266,163.884081,150.034653,14.174144,197.213144,1.002322,48.738737,48.411706,162.063635,201.459624,160.565540,196.591721,94.050184,192.714854,-0.000470,0.039433,94.029368,66.419544,196.734363,21.131089,54.157234,0.677475,677759.142565,0.849497,9.020720,28.608732,3.996968,0.137791,0.066774,150.854076,92.559259,72.875878,32.000000,32.000000,32.000000,32.000000,32.000000,71.766170,61.323690,109.509498,100.000000,20.242024,37.696203,46.063291,40.029463,33.443038,27.582278,16.687872,150.034653,61.729874,0.587727,149.120965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879507,49.101063,199.136864,163.890472,167.893121,163.882003,149.958580,14.178140,197.105512,1.000940,48.601224,48.305082,162.087842,201.488737,160.581143,196.590991,94.112229,193.172822,-0.000471,0.039655,94.349835,66.565495,196.878186,21.130560,54.160263,0.676663,677865.724552,0.848477,8.998157,28.623713,3.994345,0.140337,0.064028,150.870324,92.628293,689.576396,32.000000,32.000000,32.000000,32.000000,32.000000,71.829721,61.386778,109.545903,100.000000,20.180881,37.696203,46.063291,40.066819,33.443038,27.582278,16.677150,149.958580,62.081230,0.590592,149.323443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773571,49.055988,199.147824,163.881219,167.923639,163.870608,150.126822,14.174715,197.238231,1.005540,48.599777,48.356885,162.041431,201.531467,160.566615,196.685516,94.194757,193.008278,-0.000471,0.039653,94.574263,66.413744,197.029436,21.130614,54.199443,0.677689,677979.897425,0.849748,9.055216,28.535784,3.998618,0.153809,0.064353,150.848141,92.716231,76.270090,32.000000,32.000000,32.000000,32.000000,32.000000,71.788471,61.411251,109.566756,100.000000,20.243555,37.696203,46.063291,40.007695,33.443038,27.582278,16.686250,150.126822,62.577927,0.594555,149.286464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799602,49.055988,199.162022,163.881219,167.953767,163.858267,149.986295,14.175143,197.248465,1.008583,48.560070,48.357638,162.060619,201.521620,160.595995,196.643407,94.206497,193.251445,-0.000470,0.039664,94.846553,66.609708,196.951221,21.130934,54.210875,0.676658,677694.300771,0.848246,8.958080,28.644117,3.992358,0.142877,0.065013,150.868306,92.776085,81.965418,32.000000,32.000000,32.000000,32.000000,32.000000,71.792657,61.445671,109.602888,100.000000,20.205676,37.696203,46.063291,40.065830,33.443038,27.582278,16.639065,149.986295,62.913656,0.590323,149.378715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838731,49.047193,199.105543,163.883743,168.007886,163.846065,150.053024,14.172146,197.199052,1.010159,48.405074,48.349931,162.066549,201.468880,160.607955,196.566418,94.223248,192.639561,-0.000470,0.039683,94.679577,66.294866,196.835971,21.131746,54.216969,0.677340,677411.328310,0.849133,9.022626,28.500409,4.001076,0.137148,0.067061,150.895085,92.784380,956.706627,32.000000,32.000000,32.000000,32.000000,32.000000,71.792987,61.479121,109.649099,100.000000,20.219878,37.696203,46.063291,40.031162,33.443038,27.582278,16.623463,150.053024,62.448434,0.586652,149.312468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.906222,48.990576,199.062922,163.850938,167.946112,163.857210,149.992856,14.168008,197.361947,1.011966,48.354871,48.455113,162.043355,201.566023,160.595625,196.698855,94.205224,193.128899,-0.000470,0.039673,94.573842,66.458494,196.916675,21.132454,54.205033,0.676860,677300.439406,0.849371,8.995673,28.579068,3.999269,0.138333,0.065658,150.924061,92.864922,745.797824,32.000000,32.000000,32.000000,32.000000,32.000000,71.805499,61.500591,109.680156,100.000000,20.196599,37.696203,46.063291,40.028372,33.443038,27.582278,16.560261,149.992856,61.923270,0.583231,149.250430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.936325,48.936708,199.193451,163.827105,167.913345,163.852018,150.022424,14.172146,197.335849,1.014973,48.260557,48.324753,162.053651,201.609956,160.599922,196.763785,94.238725,193.268201,-0.000471,0.039685,94.600731,66.442866,196.908087,21.133639,54.209360,0.676110,677120.236361,0.848169,8.946383,28.334680,3.994996,0.144834,0.064810,150.952556,92.865348,918.209812,32.000000,32.000000,32.000000,32.000000,32.000000,71.810229,61.546876,109.653211,100.000000,20.154995,37.696203,46.063291,39.989302,33.443038,27.582278,16.548256,150.022424,61.840585,0.586991,149.194568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860028,48.936708,199.167891,163.827105,167.835598,163.849457,150.110845,14.169577,197.408788,1.017114,48.505048,48.349799,162.066002,201.662350,160.632607,196.838794,94.271801,193.170626,-0.000471,0.039706,94.531355,66.576209,196.986282,21.134333,54.178510,0.675263,677037.293557,0.847156,8.819978,28.534794,3.988740,0.136978,0.065879,150.960909,92.857671,654.912550,32.000000,32.000000,32.000000,32.000000,32.000000,71.809774,61.589586,109.631797,100.000000,20.179523,37.696203,46.063291,39.968355,33.443038,27.582278,16.477599,150.110845,61.843446,0.591097,149.208140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
