OSU 80 Ton Compressor Load Stand
49.859319,48.925989,199.219417,163.808040,167.840136,163.853091,150.090345,14.179424,197.303902,1.015946,48.553750,48.395057,162.031208,201.575156,160.614297,196.727221,94.307359,193.232383,-0.000471,0.039708,94.411902,66.552404,197.043445,21.134768,54.192646,0.675032,676765.994052,0.846267,8.735006,28.553066,3.988949,0.146470,0.065080,150.956793,92.841975,428.141087,32.000000,32.000000,32.000000,32.000000,32.000000,71.802867,61.589720,109.607669,100.000000,20.176843,37.696203,46.063291,40.010075,33.443038,27.582278,16.448750,150.090345,61.941245,0.591732,149.258022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856222,48.955671,199.161559,163.825143,167.746394,163.848269,149.959595,14.173573,197.262912,1.014395,48.580460,48.393429,162.029037,201.632259,160.594069,196.830729,94.199323,192.857445,-0.000470,0.039653,94.248707,66.281101,196.970046,21.134891,54.229807,0.676265,676737.207488,0.847194,8.813869,28.483728,3.994540,0.142952,0.066667,150.967864,92.751115,701.363547,32.000000,32.000000,32.000000,32.000000,32.000000,71.814966,61.649744,109.573229,100.000000,20.145864,37.696203,46.063291,40.054300,33.443038,27.582278,16.454430,149.959595,61.663330,0.592448,149.223679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822714,48.955671,199.093417,163.825143,167.737581,163.839088,150.046779,14.175143,197.289978,1.016870,48.642823,48.477030,162.022342,201.549183,160.583600,196.749017,94.199514,193.269565,-0.000469,0.039631,94.190726,66.448313,197.042427,21.135092,54.234585,0.676213,676621.080333,0.847316,8.803883,28.471123,3.995631,0.142452,0.065389,150.977915,92.736758,304.104833,32.000000,32.000000,32.000000,32.000000,32.000000,71.827042,61.646881,109.554777,100.000000,20.173921,37.696203,46.063291,40.010144,33.443038,27.582278,16.438560,150.046779,61.688715,0.591622,149.163648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.741936,48.977933,199.183980,163.833274,167.668894,163.841866,149.933031,14.165011,197.409615,1.018151,48.681235,48.362613,162.014914,201.694969,160.555470,196.822819,94.305937,193.271023,-0.000469,0.039652,94.069495,66.424132,197.051221,21.135585,54.232764,0.675691,676994.014327,0.848159,8.836770,28.439726,3.994718,0.139389,0.066466,150.995699,92.724166,317.526403,32.000000,32.000000,32.000000,32.000000,32.000000,71.837068,61.618891,109.511880,100.000000,20.131794,37.696203,46.063291,40.028735,33.443038,27.582278,16.422690,149.933031,62.449901,0.594236,149.299014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865812,48.998821,199.154683,163.840844,167.679156,163.857504,149.977290,14.179852,197.439330,1.016824,48.672601,48.415465,162.036453,201.691381,160.593976,196.860151,94.402159,193.161802,-0.000469,0.039685,94.244252,66.339654,197.052684,21.136325,54.194467,0.675831,677003.294326,0.848253,8.871436,28.592783,3.996037,0.142747,0.065783,150.986427,92.717126,618.240795,32.000000,32.000000,32.000000,32.000000,32.000000,71.843847,61.619466,109.502194,100.000000,20.145638,37.696203,46.063291,40.035580,33.443038,27.582278,16.426590,149.977290,61.986219,0.594167,149.180642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.801378,49.012014,199.275591,163.856265,167.717262,163.875455,150.033704,14.174001,197.357317,1.017656,48.735023,48.383137,162.051492,201.694500,160.591365,196.820563,94.370957,193.247692,-0.000467,0.039727,94.429825,66.554986,197.065270,21.136743,54.235198,0.677114,676824.091255,0.850496,8.977342,28.486902,4.004347,0.156175,0.067038,150.987806,92.726677,74.023943,32.000000,32.000000,32.000000,32.000000,32.000000,71.867470,61.624100,109.511567,100.000000,20.158592,37.696203,46.063291,40.004097,33.443038,27.582278,16.435928,150.033704,62.540950,0.588020,149.351610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803272,49.012014,199.152619,163.856265,167.703937,163.882757,149.925515,14.174715,197.453314,1.017845,48.773053,48.383525,162.053214,201.619375,160.575035,196.901625,94.299951,193.260975,-0.000467,0.039708,94.384882,66.361143,197.058315,21.136885,54.215454,0.676122,676493.076867,0.848029,8.870001,28.350090,3.993812,0.140167,0.065377,151.011704,92.724231,446.364665,32.000000,32.000000,32.000000,32.000000,32.000000,71.859847,61.589140,109.503217,100.000000,20.171336,37.696203,46.063291,40.040111,33.443038,27.582278,16.438713,149.925515,61.812999,0.591132,149.262979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.878568,49.034551,199.177121,163.877294,167.683274,163.888818,149.892039,14.175856,197.380582,1.021560,48.746551,48.424951,162.043771,201.597846,160.595289,196.788845,94.266198,193.339656,-0.000468,0.039718,93.985421,66.442983,197.084093,21.136766,54.217690,0.676794,676766.683934,0.849053,8.949860,28.413213,4.001407,0.142303,0.063693,150.994740,92.733654,255.822648,32.000000,32.000000,32.000000,32.000000,32.000000,71.866822,61.562252,109.480735,100.000000,20.178236,37.696203,46.063291,40.088314,33.443038,27.582278,16.449577,149.892039,61.827599,0.586913,148.988117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832780,49.040322,199.220302,163.898323,167.700228,163.890936,150.041019,14.170719,197.439512,1.024574,48.851088,48.315367,162.058196,201.647672,160.625539,196.743778,94.335275,193.036441,-0.000469,0.039690,93.824597,66.349797,197.169672,21.137619,54.203500,0.676748,677015.174877,0.849668,8.947900,28.489154,3.998786,0.144471,0.064325,151.013063,92.773365,451.686055,32.000000,32.000000,32.000000,32.000000,32.000000,71.857475,61.565363,109.516139,100.000000,20.131245,37.696203,46.063291,39.997175,33.443038,27.582278,16.448299,150.041019,62.255991,0.593567,149.148778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.875511,49.068631,199.190531,163.913183,167.748430,163.886995,150.070154,14.174144,197.300747,1.027202,48.743725,48.287441,162.069302,201.574279,160.595291,196.817610,94.359495,193.134382,-0.000469,0.039672,93.847094,66.534873,197.060354,21.138009,54.200291,0.675939,677108.838126,0.848517,8.892540,28.552140,3.993241,0.144454,0.062982,151.021056,92.730144,666.658712,32.000000,32.000000,32.000000,32.000000,32.000000,71.875519,61.555967,109.557011,100.000000,20.137745,37.696203,46.063291,40.022694,33.443038,27.582278,16.441802,150.070154,62.601331,0.592742,149.256606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844962,49.048018,199.221263,163.908697,167.744790,163.895570,150.046269,14.175000,197.243583,1.028368,48.642179,48.339465,162.062528,201.531263,160.570826,196.706500,94.266262,193.061943,-0.000469,0.039659,94.432401,66.596007,196.865583,21.139352,54.176401,0.676799,676961.109410,0.848565,8.945670,28.370365,3.997776,0.143375,0.065118,151.041876,92.720381,509.255493,32.000000,32.000000,32.000000,32.000000,32.000000,71.905724,61.532057,109.605729,100.000000,20.084437,37.696203,46.063291,40.032619,33.443038,27.582278,16.465006,150.046269,62.156285,0.589259,149.128164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828268,49.027405,199.230706,163.884584,167.729440,163.891076,149.888044,14.175714,197.301663,1.026530,48.516669,48.425296,162.051900,201.588081,160.603810,196.844441,94.234885,193.163703,-0.000469,0.039665,94.669091,66.442186,197.042182,21.140402,54.190807,0.676294,676884.270621,0.847639,8.929780,28.382561,3.993754,0.141440,0.066164,151.032465,92.717638,206.174213,32.000000,32.000000,32.000000,32.000000,32.000000,71.873303,61.524802,109.630797,100.000000,20.127150,37.696203,46.063291,40.013252,33.443038,27.582278,16.439200,149.888044,62.156872,0.585536,149.253341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.891862,49.027405,199.289447,163.884584,167.709862,163.884104,149.882879,14.177284,197.345726,1.026026,48.586093,48.357667,162.052455,201.738066,160.598723,196.797769,94.233336,193.426458,-0.000469,0.039653,95.148185,66.607112,197.024825,21.141453,54.210280,0.677029,677196.386342,0.848347,8.940762,28.448862,3.996818,0.141038,0.066341,151.023035,92.683753,179.086282,32.000000,32.000000,32.000000,32.000000,32.000000,71.898341,61.524164,109.668533,100.000000,20.121845,37.696203,46.063291,40.022500,33.443038,27.582278,16.411872,149.882879,62.170738,0.590109,149.192051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864214,48.987553,199.244753,163.862153,167.714045,163.897818,149.935899,14.193695,197.403160,1.026690,48.669664,48.428333,162.047832,201.710768,160.620044,196.830641,94.242464,193.123733,-0.000468,0.039663,95.579143,66.460821,197.083495,21.142757,54.168648,0.677007,677252.371345,0.849486,8.937422,28.518071,3.998347,0.145398,0.062372,151.017200,92.834746,1022.545887,32.000000,32.000000,32.000000,32.000000,32.000000,71.875854,61.503912,109.708835,100.000000,20.095406,37.696203,46.063291,39.984566,33.443038,27.582278,16.363496,149.935899,62.478221,0.590242,149.164238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824180,49.013113,199.252060,163.869443,167.685576,163.910091,149.911679,14.175428,197.296638,1.028268,48.768648,48.362310,162.053919,201.515056,160.604704,196.765437,94.236456,193.446804,-0.000469,0.039645,95.477037,66.660961,197.080076,21.143978,54.177951,0.676110,677163.489005,0.848276,8.871650,28.617240,3.994428,0.129704,0.062463,151.047611,92.878834,239.024174,32.000000,32.000000,32.000000,32.000000,32.000000,71.882982,61.478013,109.744564,100.000000,20.111529,37.696203,46.063291,39.999419,33.443038,27.582278,16.351156,149.911679,61.640659,0.589540,149.005466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837410,49.039773,199.263382,163.890192,167.725844,163.940440,150.056060,14.177284,197.484158,1.027936,48.950940,48.333139,162.035682,201.601394,160.598093,196.847967,94.228474,193.125442,-0.000469,0.039664,95.336899,66.463849,197.091720,21.144992,54.238407,0.676832,677129.923298,0.848475,8.860385,28.495633,3.995746,0.129896,0.066067,151.056043,92.850229,178.793862,32.000000,32.000000,32.000000,32.000000,32.000000,71.884399,61.484898,109.771610,100.000000,20.083335,37.696203,46.063291,39.994200,33.443038,27.582278,16.363476,150.056060,61.982478,0.586814,149.250981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817590,49.105185,199.165381,163.916268,167.748841,163.951366,150.117753,14.175428,197.383750,1.027914,48.923909,48.385213,162.037441,201.664287,160.614525,196.849534,94.292225,193.354899,-0.000470,0.039656,95.929308,66.409230,197.114013,21.145047,54.188048,0.677325,677307.396579,0.849494,8.927360,28.621674,3.999104,0.127164,0.066271,151.070488,92.819540,-1578.190908,32.000000,32.000000,32.000000,32.000000,32.000000,71.884683,61.468418,109.782733,100.000000,20.080094,37.696203,46.063291,40.011895,33.443038,27.582278,16.382009,150.117753,62.477487,0.595322,149.332373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856584,49.105185,199.205094,163.916268,167.752876,163.955929,149.954953,14.159445,197.460272,1.025317,48.806832,48.363870,162.068523,201.571976,160.629115,196.751084,94.487441,193.264641,-0.000470,0.039663,96.152322,66.446827,196.968645,21.145161,54.201463,0.676615,677491.211960,0.848647,8.940331,28.510259,3.998269,0.128210,0.066224,151.058740,92.778342,205.603067,32.000000,32.000000,32.000000,32.000000,32.000000,71.877972,61.458270,109.803768,100.000000,20.072070,37.696203,46.063291,40.022459,33.443038,27.582278,16.444258,149.954953,62.074187,0.592079,149.286189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.770470,49.106560,199.163239,163.918230,167.798809,163.960782,150.052796,14.177712,197.478212,1.023767,48.791144,48.463680,162.053211,201.773070,160.607380,196.859314,94.543448,193.257769,-0.000470,0.039636,95.137343,66.598555,197.000290,21.145768,54.214571,0.677426,677507.177575,0.848886,9.026251,28.531774,3.997893,0.142293,0.066062,151.085273,92.801333,-44239.554316,32.000000,32.000000,32.000000,32.000000,32.000000,71.876819,61.439077,109.840996,100.000000,20.083655,37.696203,46.063291,39.999166,33.443038,27.582278,16.444943,150.052796,61.835376,0.587546,149.138668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853657,49.092817,199.264409,163.917389,167.837598,163.955016,149.960897,14.176713,197.432921,1.021563,48.703847,48.435716,162.059375,201.688567,160.607161,196.687351,94.480755,193.225428,-0.000471,0.039619,94.612003,66.419499,197.075649,21.146267,54.188914,0.676901,676875.343224,0.849093,8.985909,28.303027,3.995562,0.123137,0.063348,151.077501,92.781745,-84451.010076,32.000000,32.000000,32.000000,32.000000,32.000000,71.864157,61.413261,109.863804,100.000000,20.061440,37.696203,46.063291,40.048659,33.443038,27.582278,16.447124,149.960897,62.257679,0.591051,149.149722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.882833,49.065883,199.179116,163.908697,167.836849,163.974698,150.037486,14.174287,197.445205,1.018802,48.749889,48.356620,162.059080,201.679128,160.611756,196.979916,94.378280,193.214676,-0.000471,0.039608,94.740672,66.601664,197.093945,21.147615,54.260440,0.677705,676822.056307,0.850199,9.076409,28.244466,4.001635,0.135483,0.063067,151.088850,92.722295,920.027159,32.000000,32.000000,32.000000,32.000000,32.000000,71.871699,61.404967,109.894289,100.000000,20.070309,37.696203,46.063291,39.974162,33.443038,27.582278,16.432770,150.037486,62.615931,0.594183,149.287251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793773,49.099963,199.272148,163.922156,167.793747,163.991103,150.109442,14.174001,197.527455,1.017286,48.925021,48.384111,162.084823,201.778656,160.616108,196.842566,94.338459,193.251446,-0.000471,0.039612,94.996940,66.378072,197.086480,21.148738,54.206097,0.677208,676868.418529,0.849080,8.976567,28.295142,3.996987,0.131934,0.062624,151.090847,92.722402,687.441770,32.000000,32.000000,32.000000,32.000000,32.000000,71.874419,61.409818,109.914216,100.000000,20.114817,37.696203,46.063291,39.981080,33.443038,27.582278,16.403753,150.109442,62.969709,0.589440,149.399250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776942,49.099963,199.212898,163.922156,167.700343,163.998369,150.014802,14.175856,197.477337,1.016386,48.987402,48.400586,162.071192,201.629650,160.632165,196.900485,94.318122,192.724728,-0.000470,0.039603,95.451587,66.336801,196.946714,21.150154,54.211325,0.675779,677176.026329,0.848133,8.919461,28.393621,3.992939,0.157801,0.063053,151.120677,92.708086,1027.081768,32.000000,32.000000,32.000000,32.000000,32.000000,71.879260,61.394177,109.933871,100.000000,20.086700,37.696203,46.063291,40.031127,33.443038,27.582278,16.435935,150.014802,61.981377,0.585603,149.266323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841377,49.146962,199.132877,163.949634,167.672160,163.996087,150.011931,14.172432,197.466067,1.012549,48.923508,48.352653,162.090317,201.702879,160.611456,196.875710,94.251911,193.297543,-0.000469,0.039574,95.425884,66.606180,197.139242,21.151546,54.204474,0.677902,677541.630790,0.849578,9.045683,28.447106,4.001949,0.142682,0.062526,151.086452,92.650228,716.630875,32.000000,32.000000,32.000000,32.000000,32.000000,71.892070,61.370676,109.956405,100.000000,20.087280,37.696203,46.063291,40.041432,33.443038,27.582278,16.483745,150.011931,62.296343,0.583557,149.304364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.824681,49.152184,199.317026,163.947110,167.685547,164.011334,149.886068,14.177569,197.423317,1.013417,48.870623,48.367049,162.076485,201.656479,160.621295,196.985806,94.233313,193.482245,-0.000470,0.039584,95.330487,66.602660,197.154659,21.152765,54.205628,0.677927,677639.959054,0.850471,9.063111,28.271522,4.002112,0.141673,0.064505,151.093245,92.652610,1007.301869,32.000000,32.000000,32.000000,32.000000,32.000000,71.887995,61.367807,109.996798,100.000000,20.028776,37.696203,46.063291,40.004103,33.443038,27.582278,16.489055,149.886068,62.595682,0.592941,149.161130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843510,49.139541,199.223639,163.934493,167.617042,164.017382,150.015046,14.175286,197.505204,1.013406,48.943375,48.476685,162.082649,201.754335,160.609040,196.954512,94.287405,193.154786,-0.000471,0.039585,94.902108,66.589922,197.211113,21.154132,54.228292,0.677125,677877.571994,0.849366,9.043416,28.550781,3.995333,0.141663,0.066487,151.075822,92.694685,140.935114,32.000000,32.000000,32.000000,32.000000,32.000000,71.833931,61.388525,109.996046,100.000000,20.073684,37.696203,46.063291,40.000363,33.443038,27.582278,16.502015,150.015046,62.277708,0.589171,149.190831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822953,49.164552,199.241227,163.929726,167.623979,164.029645,149.903067,14.170006,197.424416,1.010212,49.007956,48.346166,162.047458,201.726222,160.614781,196.828302,94.291353,193.297076,-0.000472,0.039596,94.680718,66.578107,197.063558,21.154745,54.235288,0.677839,678032.806690,0.850487,9.065913,28.637975,4.000367,0.132766,0.065127,151.061316,92.642463,391.832453,32.000000,32.000000,32.000000,32.000000,32.000000,71.807126,61.382347,110.002305,100.000000,20.060139,37.696203,46.063291,40.000511,33.443038,27.582278,16.494138,149.903067,61.808010,0.586984,149.242955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.903562,49.164552,199.203544,163.929726,167.615314,164.038084,150.070553,14.174001,197.456850,1.008386,48.903884,48.244090,162.068423,201.704122,160.615474,196.931715,94.237622,193.297644,-0.000473,0.039570,94.574772,66.518394,197.132328,21.155185,54.210875,0.677094,677834.647513,0.849400,9.033788,28.462236,3.996983,0.137183,0.065631,151.071106,92.679157,484.151845,32.000000,32.000000,32.000000,32.000000,32.000000,71.821553,61.385635,110.027591,100.000000,20.055249,37.696203,46.063291,40.012204,33.443038,27.582278,16.524936,150.070553,61.815567,0.589580,149.229541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.841220,49.184616,199.227055,163.938418,167.643120,164.025575,149.949011,14.164440,197.369983,1.007347,48.893939,48.284235,162.080871,201.780349,160.622303,196.828604,94.221275,193.435978,-0.000473,0.039574,94.336727,66.522228,197.100414,21.155560,54.209919,0.677407,677952.584909,0.850548,9.080068,28.511166,3.998985,0.141872,0.066210,151.049647,92.733504,370.236315,32.000000,32.000000,32.000000,32.000000,32.000000,71.820376,61.399535,110.051959,100.000000,20.038315,37.696203,46.063291,39.964438,33.443038,27.582278,16.552559,149.949011,62.448727,0.594411,149.309950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.809412,49.169225,199.222168,163.925240,167.676800,164.017423,149.899690,14.174429,197.436195,1.001816,48.940949,48.385027,162.069665,201.720860,160.624241,196.942085,94.167306,193.305418,-0.000471,0.039583,94.199616,66.400880,197.092782,21.155563,54.215707,0.676680,678063.149395,0.848117,8.996705,28.565108,3.991770,0.144054,0.065171,151.007587,92.757433,97.323283,32.000000,32.000000,32.000000,32.000000,32.000000,71.764540,61.375703,110.026277,100.000000,20.035786,37.696203,46.063291,39.990289,33.443038,27.582278,16.565198,149.899690,61.988420,0.593433,149.299407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806892,49.177745,199.296916,163.917389,167.710038,164.021252,149.899864,14.175286,197.421688,0.998761,48.994742,48.358431,162.066149,201.609508,160.587242,196.833256,94.173463,193.496939,-0.000472,0.039591,94.067721,66.429017,197.148623,21.155676,54.183469,0.677493,678178.675116,0.849968,9.081232,28.632836,3.997235,0.135878,0.064560,150.987566,92.771279,827.618776,32.000000,32.000000,32.000000,32.000000,32.000000,71.750724,61.337398,110.024796,100.000000,20.029734,37.696203,46.063291,40.015107,33.443038,27.582278,16.557920,149.899864,61.821289,0.588112,149.128125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849048,49.198358,199.195916,163.930006,167.675181,164.022783,149.875485,14.174858,197.359971,1.000329,48.943196,48.370186,162.084741,201.658171,160.627685,196.769430,94.164610,192.885991,-0.000474,0.039577,94.016782,66.670681,197.103000,21.155345,54.224253,0.677728,678311.153418,0.850772,9.098755,28.638312,3.999689,0.139927,0.063790,151.016819,92.773321,75.191646,32.000000,32.000000,32.000000,32.000000,32.000000,71.768746,61.354387,110.046222,100.000000,20.004076,37.696203,46.063291,40.016571,33.443038,27.582278,16.574973,149.875485,62.113292,0.592747,149.275331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853348,49.198358,199.186537,163.930006,167.799512,164.009825,149.942817,14.173716,197.394458,0.999286,48.792522,48.365145,162.087744,201.614298,160.608503,196.730477,94.177349,193.307153,-0.000474,0.039585,94.077604,66.516149,197.056989,21.155944,54.151951,0.678381,678333.950246,0.850859,9.109884,28.703281,4.001392,0.136235,0.062984,150.989704,92.895186,247.852310,32.000000,32.000000,32.000000,32.000000,32.000000,71.783238,61.333006,110.048433,100.000000,20.011719,37.696203,46.063291,39.992054,33.443038,27.582278,16.605375,149.942817,62.129432,0.594570,149.090674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.880801,49.165926,199.273819,163.922436,167.849067,163.996062,149.848396,14.171861,197.461410,0.996934,48.740942,48.409260,162.090588,201.811092,160.600821,196.854278,94.171701,193.357208,-0.000473,0.039576,94.407363,66.719141,197.057908,21.157076,54.211668,0.677161,678349.643497,0.850255,9.086876,28.485060,3.995982,0.142640,0.064294,150.988565,93.001447,173.798403,32.000000,32.000000,32.000000,32.000000,32.000000,71.773953,61.309349,110.097583,100.000000,20.012265,37.696203,46.063291,39.976934,33.443038,27.582278,16.585929,149.848396,61.759954,0.591154,149.058022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.908847,49.126898,199.276787,163.919352,167.955800,163.995189,149.999792,14.168436,197.465994,0.996953,48.718377,48.375784,162.087268,201.685183,160.640373,196.901214,94.190108,193.399654,-0.000472,0.039324,94.499462,66.627668,197.130189,21.157396,54.233106,0.677937,678261.860098,0.849724,9.082428,28.628914,3.995450,0.145109,0.065546,150.972099,93.050991,768.967967,32.000000,32.000000,32.000000,32.000000,32.000000,71.765323,61.325766,110.075241,100.000000,20.015053,37.696203,46.063291,39.969606,33.443038,27.582278,16.593339,149.999792,61.980570,0.590889,149.144332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.934250,49.100513,199.315332,163.926642,168.001023,163.994423,149.941256,14.172432,197.554650,0.998639,48.715128,48.438582,162.076637,201.806607,160.648151,196.957525,94.202741,193.185397,-0.000472,0.039082,94.008165,66.737355,197.162574,21.157829,54.259881,0.676941,678123.479873,0.849591,9.021607,28.653156,3.995000,0.149540,0.064977,150.961968,93.080609,-8996.069280,32.000000,32.000000,32.000000,32.000000,32.000000,71.752354,61.330244,110.067042,100.000000,20.029729,37.696203,46.063291,39.950782,33.443038,27.582278,16.558255,149.941256,62.817692,0.594205,149.350115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847652,49.121126,199.333271,163.943745,167.998274,163.981864,149.893940,14.170576,197.479575,0.996181,48.900702,48.315224,162.094103,201.799206,160.646091,197.048242,94.203929,193.470519,-0.000474,0.038803,94.322686,66.625561,197.230551,21.158723,54.242789,0.676258,677948.508173,0.848106,8.953588,28.650513,3.992815,0.144394,0.065574,150.987385,93.110885,72.644767,32.000000,32.000000,32.000000,32.000000,32.000000,71.752157,61.342203,110.086047,100.000000,20.001263,37.696203,46.063291,39.932523,33.443038,27.582278,16.532616,149.893940,62.342198,0.591727,149.158140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870789,49.121126,199.330542,163.943745,167.923973,163.980691,150.062370,14.171290,197.488951,0.995840,48.951182,48.336567,162.082465,201.806280,160.650605,196.948887,94.217411,193.021504,-0.000473,0.038604,94.577937,66.367683,197.122764,21.159595,54.293364,0.675654,677816.873044,0.847890,8.900955,28.558278,3.991556,0.146859,0.066271,150.993620,93.136504,622.610336,32.000000,32.000000,32.000000,32.000000,32.000000,71.751329,61.334656,110.094538,100.000000,20.041521,37.696203,46.063291,39.980134,33.443038,27.582278,16.554467,150.062370,62.024150,0.583608,149.267739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.891511,49.157131,199.363242,163.968139,167.907970,163.987550,149.948879,14.172146,197.552077,0.994341,48.871823,48.395576,162.084619,201.628875,160.630572,196.931815,94.304641,193.401079,-0.000473,0.038377,95.036281,66.392552,197.167020,21.160476,54.243023,0.676951,677909.082532,0.849780,9.011088,28.663005,3.998850,0.146341,0.064546,151.008146,93.028749,72.802439,32.000000,32.000000,32.000000,32.000000,32.000000,71.740040,61.336643,110.103758,100.000000,19.984170,37.696203,46.063291,39.965249,33.443038,27.582278,16.556917,149.948879,61.689668,0.589003,149.222971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.850907,49.157406,199.246274,163.975710,167.899139,163.997899,149.941393,14.172717,197.483187,0.991603,48.790742,48.260511,162.109551,201.805913,160.668339,196.869965,94.402327,192.992079,-0.000473,0.038080,94.383213,66.487543,197.199244,21.160258,54.239561,0.676031,677825.303089,0.848383,8.987159,28.482674,3.996940,0.143948,0.065828,150.998735,92.909242,-100336.339667,32.000000,32.000000,32.000000,32.000000,32.000000,71.784518,61.377483,110.167257,100.000000,20.034099,37.696203,46.063291,39.946874,33.443038,27.582278,16.600993,149.941393,61.735890,0.591769,149.225922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851885,49.146687,199.336307,163.983841,167.893012,164.015082,149.930303,14.173859,197.491029,0.992528,48.748907,48.382507,162.102814,201.656356,160.665350,196.900769,94.265623,193.220778,-0.000473,0.037840,94.333896,66.486071,197.124843,21.160640,54.202527,0.676589,677646.612302,0.848754,9.001740,28.536510,3.995935,0.145496,0.066928,151.019255,92.855118,79.212756,32.000000,32.000000,32.000000,32.000000,32.000000,71.780813,61.419427,110.142308,100.000000,20.002549,37.696203,46.063291,39.970701,33.443038,27.582278,16.607460,149.930303,62.650634,0.594917,149.190241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851738,49.121676,199.326513,163.963653,167.929614,164.012751,149.844408,14.177712,197.477885,0.994782,48.838225,48.403091,162.108741,201.799002,160.690094,196.956449,94.145925,193.121789,-0.000474,0.037658,94.541760,66.579116,197.197549,21.160944,54.208206,0.676883,677423.608489,0.849619,9.044001,28.286812,3.996844,0.135282,0.065263,151.039476,92.926744,917.753694,32.000000,32.000000,32.000000,32.000000,32.000000,71.786937,61.464194,110.172138,100.000000,20.005294,37.696203,46.063291,39.968680,33.443038,27.582278,16.602257,149.844408,62.524295,0.594692,149.127810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902211,49.141740,199.268258,163.955522,167.940603,164.012588,150.050705,14.165439,197.412985,0.997379,48.891268,48.343224,162.090740,201.762265,160.651749,196.855027,94.067045,193.504233,-0.000473,0.037612,94.490617,66.572397,197.253150,21.160547,54.208675,0.677596,677899.025982,0.849727,9.032271,28.508547,3.998571,0.146116,0.064200,151.013081,92.981884,354.776297,32.000000,32.000000,32.000000,32.000000,32.000000,71.760456,61.488526,110.150527,100.000000,20.053446,37.696203,46.063291,39.968487,33.443038,27.582278,16.582065,150.050705,62.319014,0.586226,149.205544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.876433,49.141740,199.314614,163.955522,167.995410,164.014976,149.912040,14.172574,197.411295,1.000060,48.898855,48.385283,162.096786,201.699597,160.658558,196.918879,94.039186,193.476434,-0.000475,0.037601,94.583635,66.431533,197.163206,21.160164,54.206547,0.677444,678204.709177,0.850145,9.007411,28.591450,3.998386,0.148618,0.063108,151.040775,92.997619,-700.296414,32.000000,32.000000,32.000000,32.000000,32.000000,71.782445,61.532582,110.162793,100.000000,20.005017,37.696203,46.063291,39.936055,33.443038,27.582278,16.605681,149.912040,62.153057,0.587340,149.101650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.888393,49.165377,199.295748,163.962531,168.027022,164.005841,150.040362,14.171290,197.448255,1.001370,48.947466,48.332344,162.097576,201.730116,160.664239,196.902438,93.993190,193.356800,-0.000475,0.037571,95.228224,66.630849,197.258349,21.160021,54.251894,0.676728,678443.511380,0.848069,8.975287,28.812406,3.993175,0.143638,0.061848,151.035460,93.048927,72.530832,32.000000,32.000000,32.000000,32.000000,32.000000,71.811473,61.579570,110.148921,100.000000,20.015876,37.696203,46.063291,39.948027,33.443038,27.582278,16.634404,150.040362,62.438162,0.588657,149.165339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855879,49.179669,199.373677,163.967859,168.093246,164.005762,149.900568,14.187130,197.538786,1.000269,48.923795,48.390418,162.087204,201.667018,160.655728,196.871666,93.978262,193.285633,-0.000475,0.037553,95.592801,66.525969,197.121962,21.159710,54.203590,0.677184,678568.148336,0.849353,9.001936,28.829946,3.996168,0.145685,0.061734,151.029006,93.031555,-24209.729190,32.000000,32.000000,32.000000,32.000000,32.000000,71.788025,61.577211,110.112060,100.000000,20.008966,37.696203,46.063291,39.939123,33.443038,27.582278,16.641753,149.900568,62.296710,0.590604,149.124742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844653,49.172248,199.275002,163.962812,168.022854,163.990653,149.924939,14.176855,197.461012,0.996158,48.758231,48.421889,162.102456,201.739758,160.657845,196.935058,94.069189,193.322862,-0.000475,0.037533,95.659037,66.505893,197.037124,21.159756,54.236262,0.676441,678707.054598,0.848410,9.013207,28.831516,3.994832,0.148100,0.063092,151.023072,92.955345,654.278247,32.000000,32.000000,32.000000,32.000000,32.000000,71.818512,61.595916,110.101901,100.000000,20.055205,37.696203,46.063291,39.975751,33.443038,27.582278,16.667642,149.924939,61.669199,0.587753,149.214513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.924394,49.120577,199.225468,163.940100,168.006955,163.988275,150.072875,14.182278,197.442082,0.995664,48.636256,48.452977,162.104433,201.809766,160.657193,196.860295,94.080698,193.551761,-0.000474,0.037540,95.390057,66.646901,197.109931,21.159680,54.254490,0.677661,678818.507933,0.849850,9.061122,28.820006,3.999000,0.148126,0.062733,151.006567,93.056156,-100336.330528,32.000000,32.000000,32.000000,32.000000,32.000000,71.786740,61.596447,110.043446,100.000000,20.021596,37.696203,46.063291,39.961070,33.443038,27.582278,16.668494,150.072875,62.642344,0.589624,149.263412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.916915,49.120577,199.279488,163.940100,167.979971,163.991428,149.917497,14.169292,197.474695,0.997786,48.709007,48.428458,162.115833,201.712298,160.666734,196.854643,94.107346,193.282650,-0.000474,0.037523,95.214578,66.346899,197.149971,21.160260,54.255482,0.677065,678472.276096,0.849829,9.065312,28.742909,3.997921,0.140569,0.063176,151.025949,93.134144,72.689026,32.000000,32.000000,32.000000,32.000000,32.000000,71.811321,61.612108,110.002637,100.000000,19.974709,37.696203,46.063291,39.913059,33.443038,27.582278,16.622252,149.917497,62.178442,0.595459,149.242955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865422,49.098039,199.244373,163.930287,167.978905,163.975372,150.119483,14.175856,197.521302,0.999239,48.788494,48.372159,162.098782,201.726854,160.648899,196.983930,94.076281,193.451966,-0.000476,0.037534,94.923605,66.612709,197.092578,21.160806,54.234801,0.675639,678231.626960,0.847349,8.931199,28.816395,3.990544,0.136600,0.061220,150.991021,93.133336,85.492137,32.000000,32.000000,32.000000,32.000000,32.000000,71.791687,61.621572,109.927713,100.000000,20.002908,37.696203,46.063291,39.913706,33.443038,27.582278,16.601766,150.119483,62.660319,0.585170,149.324820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847954,49.117828,199.342156,163.933091,168.018652,163.981425,149.986362,14.160159,197.448728,1.000710,48.773540,48.456198,162.102497,201.798900,160.671803,196.925369,94.108407,192.924672,-0.000475,0.037536,94.687722,66.646998,197.100048,21.161302,54.266607,0.675863,678163.896591,0.848384,8.938929,28.689813,3.992224,0.135772,0.062647,150.996196,93.199432,312.341122,32.000000,32.000000,32.000000,32.000000,32.000000,71.819799,61.608535,109.867703,100.000000,19.978495,37.696203,46.063291,39.941141,33.443038,27.582278,16.601660,149.986362,61.982331,0.589742,149.262507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.909111,49.111507,199.210512,163.935614,168.003113,163.984351,149.967128,14.173716,197.409985,1.000500,48.670996,48.435481,162.106668,201.704000,160.639122,196.885632,94.128366,193.256385,-0.000473,0.037553,94.319751,66.703844,197.082605,21.161228,54.269618,0.676544,678208.370728,0.848079,8.969621,28.783764,3.995642,0.147409,0.063663,151.018396,93.265461,581.751833,32.000000,32.000000,32.000000,32.000000,32.000000,71.823157,61.609001,109.776302,100.000000,19.981953,37.696203,46.063291,39.950579,33.443038,27.582278,16.623794,149.967128,62.569343,0.585573,149.330406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.874595,49.082923,199.189025,163.940661,168.004507,163.993957,150.033624,14.172146,197.504190,1.001117,48.622612,48.460713,162.102855,201.670301,160.655236,196.847556,94.155628,193.278648,-0.000472,0.037544,94.486437,66.612102,197.010877,21.160386,54.233106,0.676660,678182.714648,0.849240,9.007478,28.555656,3.999004,0.130888,0.062355,151.042533,93.433697,782.044858,32.000000,32.000000,32.000000,32.000000,32.000000,71.854559,61.623604,109.748776,100.000000,19.992829,37.696203,46.063291,39.911767,33.443038,27.582278,16.618996,150.033624,61.768612,0.592428,149.220650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885196,49.082923,199.295049,163.940661,168.079096,163.992802,149.909930,14.179567,197.537597,1.001632,48.695988,48.391788,162.117753,201.829236,160.661512,196.939562,94.170766,193.476571,-0.000473,0.037562,95.029509,66.737956,197.196794,21.159494,54.256978,0.675562,678058.324214,0.848193,8.937923,28.659035,3.991466,0.135058,0.062788,151.048047,93.400392,439.118416,32.000000,32.000000,32.000000,32.000000,32.000000,71.889207,61.610899,109.715280,100.000000,19.947941,37.696203,46.063291,39.928679,33.443038,27.582278,16.590314,149.909930,62.829284,0.585949,149.291146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.899120,49.064234,199.275240,163.934773,168.103568,163.983621,150.046593,14.170576,197.623890,1.002742,48.802645,48.312462,162.095624,201.817146,160.647239,196.942632,94.206370,193.515083,-0.000474,0.037574,95.567734,66.398334,197.234140,21.159598,54.245187,0.676359,677992.595291,0.848451,8.945020,28.640044,3.993797,0.142167,0.063549,151.031443,93.341538,72.456689,32.000000,32.000000,32.000000,32.000000,32.000000,71.879706,61.598347,109.676920,100.000000,20.009197,37.696203,46.063291,39.920329,33.443038,27.582278,16.569564,150.046593,61.910651,0.593847,149.235796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.895075,49.086221,199.439296,163.940100,168.120869,163.970589,149.861713,14.170006,197.509567,1.001261,48.880877,48.332034,162.099201,202.011962,160.663987,196.887137,94.191869,193.410202,-0.000473,0.037573,95.637851,66.364765,197.246133,21.159495,54.250199,0.676192,677933.598021,0.848944,8.934060,28.698417,3.995074,0.136310,0.062913,151.024630,93.334289,1025.682151,32.000000,32.000000,32.000000,32.000000,32.000000,71.864606,61.585576,109.638872,100.000000,19.973287,37.696203,46.063291,39.911037,33.443038,27.582278,16.565715,149.861713,62.687098,0.583934,149.229856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.828191,49.124974,199.373822,163.954400,168.139459,163.979753,149.963980,14.182849,197.572423,1.002328,48.774519,48.397020,162.123582,201.705631,160.677883,196.914323,94.183971,193.318734,-0.000473,0.037569,95.625603,66.473825,197.175928,21.158769,54.293202,0.676045,677730.852687,0.847816,8.900976,28.677108,3.993562,0.140139,0.063433,151.040355,93.366364,88.096291,32.000000,32.000000,32.000000,32.000000,32.000000,71.883216,61.578848,109.643797,100.000000,20.012142,37.696203,46.063291,39.976864,33.443038,27.582278,16.585334,149.963980,61.991428,0.592340,149.226748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901608,49.115904,199.368307,163.955241,168.092267,163.981615,149.863201,14.179424,197.555105,1.003780,48.813637,48.508601,162.091893,201.677905,160.654409,197.008359,94.207580,193.216059,-0.000471,0.037554,95.937776,66.539173,197.176582,21.158569,54.237235,0.676425,677770.772152,0.848923,8.927145,28.652669,3.997174,0.132805,0.064251,151.031064,93.404133,139.473973,32.000000,32.000000,32.000000,32.000000,32.000000,71.874350,61.574064,109.649558,100.000000,20.032457,37.696203,46.063291,39.948494,33.443038,27.582278,16.626113,149.863201,61.852617,0.585387,149.153498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837776,49.115904,199.331034,163.955241,168.065844,163.974302,149.876584,14.171290,197.520985,1.008656,48.905774,48.501604,162.125640,201.771541,160.672799,197.011959,94.303961,193.406915,-0.000471,0.037575,96.071877,66.588703,197.155396,21.158793,54.236965,0.676655,677989.218617,0.849750,9.035070,28.626594,4.001225,0.134362,0.062504,151.038637,93.451359,211.178877,32.000000,32.000000,32.000000,32.000000,32.000000,71.876791,61.592462,109.630502,100.000000,20.006334,37.696203,46.063291,39.904577,33.443038,27.582278,16.619448,149.876584,61.678150,0.592626,149.115654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.802807,49.135693,199.232882,163.975990,168.091097,163.973881,150.061925,14.171004,197.481147,1.009294,48.890734,48.464607,162.114300,201.618274,160.672720,196.867927,94.396893,193.456255,-0.000470,0.037542,96.383850,66.459857,197.180073,21.159395,54.248396,0.676441,677818.397079,0.848919,8.950075,28.564836,3.995228,0.135012,0.063781,151.008046,93.506848,671.446189,32.000000,32.000000,32.000000,32.000000,32.000000,71.869666,61.576447,109.602116,100.000000,19.982018,37.696203,46.063291,39.938976,33.443038,27.582278,16.641406,150.061925,62.100966,0.593156,149.292641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
