OSU 80 Ton Compressor Load Stand
49.880544,49.157681,199.284750,163.987486,168.098088,163.987240,149.936811,14.177997,197.379454,1.012679,48.782530,48.362117,162.119398,201.725243,160.673315,196.890729,94.340048,193.275031,-0.000472,0.037505,96.560338,66.269516,197.010855,21.159943,54.247549,0.677091,677566.842506,0.850014,9.016082,28.539357,3.999597,0.135737,0.063042,151.005029,93.464472,72.871786,32.000000,32.000000,32.000000,32.000000,32.000000,71.872804,61.587588,109.564857,100.000000,19.954211,37.696203,46.063291,39.957416,33.443038,27.582278,16.645468,149.936811,62.763033,0.595403,149.347991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.907438,49.132120,199.217707,163.990009,168.056844,164.004129,149.926846,14.173288,197.426718,1.012874,48.642176,48.338890,162.112979,201.662799,160.668012,196.856194,94.240041,193.077535,-0.000473,0.037459,96.441118,66.543164,197.069451,21.159257,54.230167,0.677174,677360.546822,0.849671,9.072060,28.464745,4.000435,0.141788,0.064207,151.038077,93.359903,74.865259,32.000000,32.000000,32.000000,32.000000,32.000000,71.830532,61.592576,109.521251,100.000000,19.953016,37.696203,46.063291,39.959940,33.443038,27.582278,16.675637,149.926846,62.097151,0.591547,149.199446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871645,49.093642,199.199778,163.992533,168.126326,164.006362,150.078965,14.176998,197.382704,1.011436,48.679253,48.366641,162.133331,201.748219,160.679752,196.951661,94.122527,193.370997,-0.000473,0.037493,96.338143,66.568764,197.118030,21.159479,54.256708,0.676471,677546.210521,0.849029,9.013626,28.454281,3.995240,0.138725,0.065247,151.048967,93.322620,-100337.475886,32.000000,32.000000,32.000000,32.000000,32.000000,71.872438,61.606496,109.526679,100.000000,19.969676,37.696203,46.063291,39.894944,33.443038,27.582278,16.654304,150.078965,62.242125,0.584689,149.308062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.820047,49.093642,199.231591,163.992533,168.098135,164.020791,150.008113,14.175000,197.505736,1.010551,48.628889,48.233069,162.116636,201.759921,160.669420,196.929943,94.059550,192.823612,-0.000475,0.037504,96.710220,66.575261,197.139364,21.159387,54.245872,0.676213,677836.220777,0.848604,8.960266,28.480879,3.991744,0.139298,0.064691,151.063733,93.254322,77.890915,32.000000,32.000000,32.000000,32.000000,32.000000,71.855682,61.583666,109.483405,100.000000,19.929218,37.696203,46.063291,39.912055,33.443038,27.582278,16.617497,150.008113,62.568903,0.590544,149.355229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.847384,49.080999,199.281791,163.984682,168.113997,164.033754,150.123234,14.171718,197.466334,1.010480,48.742677,48.318802,162.139142,201.695478,160.692344,196.912971,94.086623,193.575481,-0.000475,0.037521,96.879465,66.459590,197.178176,21.159042,54.210190,0.676205,678174.577874,0.848340,8.958788,28.707451,3.994249,0.139234,0.065989,151.126029,93.373506,519.250926,32.000000,32.000000,32.000000,32.000000,32.000000,71.855662,61.634359,109.503675,100.000000,19.945652,37.696203,46.063291,39.940331,33.443038,27.582278,16.604071,150.123234,61.972353,0.589451,149.235520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.843217,49.099963,199.293197,163.969821,168.133072,164.049839,150.001546,14.173288,197.429169,1.008658,48.949113,48.352859,162.166903,201.767179,160.708498,196.940617,94.162996,193.252692,-0.000476,0.037651,96.831194,66.341420,197.150051,21.159151,54.256095,0.677097,678474.423572,0.849792,9.012166,28.566906,3.999025,0.155432,0.066774,151.138676,93.400691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.913605,61.631406,109.498248,100.000000,19.950713,37.696203,46.063291,39.921867,33.443038,27.582278,16.602078,150.001546,62.316959,0.587029,149.289966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.840322,49.161254,199.210951,163.970102,168.125187,164.049535,150.018072,14.175999,197.470615,1.009364,48.983285,48.405602,162.145567,201.847686,160.693891,196.909918,94.214970,193.535198,-0.000477,0.037898,97.053896,66.483147,197.126984,21.158719,54.254490,0.677367,678404.439266,0.848660,8.971238,28.819274,3.997839,0.145526,0.066282,151.148106,93.413146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.890902,61.641951,109.436310,100.000000,19.940326,37.696203,46.063291,39.923024,33.443038,27.582278,16.620733,150.018072,62.103460,0.592525,149.267070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.893001,49.164552,199.275694,163.981317,168.200611,164.059894,150.025801,14.165867,197.403280,1.011221,48.975188,48.394170,162.135555,201.746873,160.681980,196.813407,94.378661,193.495029,-0.000477,0.038227,96.761467,66.547342,197.127294,21.157234,54.230672,0.676973,678271.987705,0.849556,8.994513,28.623032,3.998402,0.153910,0.064722,151.168165,93.409852,97.313316,32.000000,32.000000,32.000000,32.000000,32.000000,71.911739,61.624906,109.435851,100.000000,19.953373,37.696203,46.063291,39.927534,33.443038,27.582278,16.687608,150.025801,62.490546,0.589404,149.308101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.848198,49.164552,199.243589,163.981317,168.258998,164.063699,149.945171,14.172860,197.489213,1.011438,49.075669,48.289568,162.148932,201.740819,160.652506,196.930410,94.440662,193.360819,-0.000477,0.038445,96.350846,66.661986,197.110465,21.155924,54.188679,0.676957,678251.151464,0.849662,9.058799,28.675975,3.996984,0.142273,0.064035,151.195775,93.521599,74.945771,32.000000,32.000000,32.000000,32.000000,32.000000,71.904135,61.635230,109.403220,100.000000,19.940539,37.696203,46.063291,39.892728,33.443038,27.582278,16.697971,149.945171,61.630314,0.591399,149.131626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.877366,49.193136,199.289638,163.997860,168.260112,164.059873,150.048936,14.175999,197.579301,1.014398,48.938214,48.245601,162.133999,201.854210,160.657854,196.931431,94.357499,193.480512,-0.000477,0.038646,95.749847,66.634578,197.247558,21.155244,54.258277,0.676824,677733.105670,0.848683,9.007620,28.497373,3.994061,0.148455,0.064694,151.176337,93.446813,464.522106,32.000000,32.000000,32.000000,32.000000,32.000000,71.884767,61.588801,109.368230,100.000000,19.930884,37.696203,46.063291,39.916145,33.443038,27.582278,16.705229,150.048936,62.157092,0.587363,149.253026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890470,49.211276,199.271349,164.018048,168.266787,164.052997,149.984016,14.185989,197.573274,1.017255,48.898634,48.373032,162.131569,201.811520,160.668208,196.974016,94.339902,193.295266,-0.000478,0.038854,95.263278,66.630029,197.178415,21.155440,54.235198,0.677827,677603.374290,0.850007,9.053950,28.385537,3.997007,0.140764,0.064202,151.163950,93.369023,241.164906,32.000000,32.000000,32.000000,32.000000,32.000000,71.893266,61.631353,109.338228,100.000000,19.936660,37.696203,46.063291,39.898523,33.443038,27.582278,16.743610,149.984016,61.823417,0.595982,149.229226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.864919,49.191212,199.177749,164.015245,168.259257,164.046287,150.085080,14.173288,197.471990,1.018095,48.962708,48.330605,162.154708,201.766363,160.720349,196.910466,94.373207,193.236531,-0.000478,0.039093,95.747424,66.503796,197.142709,21.155167,54.253156,0.676761,677876.344518,0.848915,9.052368,28.513147,3.995593,0.136897,0.061683,151.166448,93.406006,389.151606,32.000000,32.000000,32.000000,32.000000,32.000000,71.902225,61.652576,109.311085,100.000000,19.775712,37.696203,46.063291,39.888688,33.443038,27.582278,16.773784,150.085080,62.263768,0.590759,149.318604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.849082,49.200282,199.385693,164.004029,168.262287,164.047864,150.071464,14.165582,197.475234,1.017064,48.987402,48.387387,162.141711,201.766486,160.694541,196.911887,94.349179,193.456382,-0.000478,0.039332,95.573366,66.508505,197.279072,21.154799,54.245241,0.676858,677922.391912,0.849043,9.056960,28.461944,3.994177,0.134639,0.063785,151.152184,93.390024,1016.485756,32.000000,32.000000,32.000000,32.000000,32.000000,71.892031,61.626749,109.291020,100.000000,19.923113,37.696203,46.063291,39.901183,33.443038,27.582278,16.768514,150.071464,62.777266,0.593780,149.257236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.871203,49.200282,199.219377,164.004029,168.307708,164.048702,149.915292,14.171147,197.512670,1.013811,48.986201,48.316444,162.143708,201.790807,160.711961,196.854705,94.317381,193.427994,-0.000480,0.039378,95.111864,66.594114,197.147584,21.155005,54.234260,0.676641,677776.156288,0.848872,9.063316,28.406816,3.994346,0.140743,0.062357,151.129848,93.398568,845.603267,32.000000,32.000000,32.000000,32.000000,32.000000,71.868150,61.637361,109.296240,100.000000,19.954083,37.696203,46.063291,39.905240,33.443038,27.582278,16.788265,149.915292,62.141538,0.589587,149.202279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838756,49.215399,199.345267,164.019731,168.305935,164.057891,149.943746,14.172860,197.518305,1.013831,48.979973,48.437711,162.171291,201.725162,160.718536,197.011573,94.319100,193.027155,-0.000479,0.039384,95.265051,66.685346,197.106386,21.155404,54.281031,0.677467,677899.775674,0.849278,9.088764,28.512508,3.999787,0.140070,0.063297,151.139438,93.384945,86.292631,32.000000,32.000000,32.000000,32.000000,32.000000,71.888222,61.667737,109.296742,100.000000,19.930229,37.696203,46.063291,39.890819,33.443038,27.582278,16.814823,149.943746,62.172646,0.585393,149.250784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.913334,49.223095,199.210523,164.021974,168.321944,164.059443,150.014367,14.167580,197.551596,1.013750,48.964645,48.310278,162.178801,201.854108,160.738470,196.970927,94.301248,193.496742,-0.000479,0.039387,95.232488,66.721721,197.167512,21.155933,54.274071,0.676933,677975.702922,0.849748,9.065886,28.533764,3.994678,0.137999,0.064212,151.166669,93.348896,330.442619,32.000000,32.000000,32.000000,32.000000,32.000000,71.898161,61.681569,109.271248,100.000000,19.932169,37.696203,46.063291,39.908370,33.443038,27.582278,16.827711,150.014367,61.965016,0.590796,149.252554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.885346,49.212926,199.334011,164.021974,168.274660,164.074690,150.012857,14.174144,197.497035,1.010651,48.942131,48.375645,162.162129,201.860020,160.709732,197.089621,94.244270,193.481595,-0.000480,0.039406,94.878080,66.554802,197.302971,21.156024,54.293634,0.677120,678067.358249,0.850285,9.114564,28.383085,3.999804,0.144661,0.062638,151.168088,93.276498,662.623042,32.000000,32.000000,32.000000,32.000000,32.000000,71.888881,61.674690,109.256068,100.000000,19.957776,37.696203,46.063291,39.874442,33.443038,27.582278,16.853559,150.012857,62.786364,0.591173,149.327102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.925337,49.205230,199.473840,164.022815,168.299044,164.064526,149.933944,14.170862,197.549485,1.009703,48.897836,48.348484,162.184278,201.868317,160.716504,197.024896,94.235884,193.562545,-0.000479,0.039428,94.552993,66.830694,197.205873,21.156306,54.301297,0.676003,678072.937442,0.848500,9.045146,28.575422,3.991128,0.136679,0.062559,151.218652,93.310913,100.026790,32.000000,32.000000,32.000000,32.000000,32.000000,71.912482,61.699837,109.223619,100.000000,19.946648,37.696203,46.063291,39.875865,33.443038,27.582278,16.856227,149.933944,61.997004,0.592099,149.213372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.993646,49.205230,199.385939,164.022815,168.291510,164.063531,149.974439,14.173573,197.586191,1.010091,48.802028,48.384170,162.174422,201.898755,160.729946,197.109748,94.230790,193.612433,-0.000479,0.039423,94.400738,66.717750,197.366522,21.156518,54.311989,0.676439,678321.967024,0.849093,9.063906,28.626777,3.995843,0.147406,0.063765,151.199054,93.315908,76.857629,32.000000,32.000000,32.000000,32.000000,32.000000,71.878012,61.706854,109.182106,100.000000,19.976578,37.696203,46.063291,39.848956,33.443038,27.582278,16.860746,149.974439,62.761272,0.584941,149.340713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.951068,49.177745,199.527653,164.031227,168.344840,164.066516,150.006932,14.182135,197.665686,1.009177,48.745419,48.562967,162.181024,201.866054,160.739193,197.087508,94.235673,193.603202,-0.000479,0.039408,94.511075,66.951743,197.249778,21.157135,54.278921,0.676141,678246.552560,0.848712,9.014879,28.665210,3.995443,0.140064,0.061385,151.193401,93.329279,168.271310,32.000000,32.000000,32.000000,32.000000,32.000000,71.875357,61.697461,109.141677,100.000000,19.933102,37.696203,46.063291,39.805084,33.443038,27.582278,16.844612,150.006932,62.311237,0.592211,149.132570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.918241,49.141190,199.451529,164.018048,168.415330,164.079527,149.980856,14.181993,197.675839,1.009183,48.649259,48.476733,162.167038,201.897062,160.733455,197.051347,94.256075,193.401131,-0.000478,0.039429,94.644043,66.677000,197.295810,21.157262,54.287396,0.674964,678181.815798,0.847190,8.944339,28.688820,3.988226,0.139583,0.062830,151.158699,93.349705,383.146467,32.000000,32.000000,32.000000,32.000000,32.000000,71.850823,61.701963,109.145081,100.000000,19.990863,37.696203,46.063291,39.825089,33.443038,27.582278,16.853331,149.980856,62.231046,0.584096,149.106331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.961816,49.125799,199.468529,164.000945,168.328737,164.084117,149.895088,14.171575,197.713146,1.003586,48.765247,48.553057,162.188855,201.852069,160.742150,197.066517,94.253379,193.557709,-0.000481,0.039439,95.436958,66.642569,197.263855,21.157660,54.273584,0.676188,678168.171868,0.847758,8.960815,28.680511,3.994462,0.136066,0.067219,151.172105,93.341756,72.504767,32.000000,32.000000,32.000000,32.000000,32.000000,71.856255,61.794622,109.205913,100.000000,19.931005,37.696203,46.063291,39.805831,33.443038,27.582278,16.823806,149.895088,62.332587,0.589023,149.215379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.964142,49.124974,199.426847,163.988608,168.348133,164.082678,149.938050,14.175999,197.653665,1.003754,48.644007,48.515247,162.178209,202.006702,160.738253,197.095061,94.222427,192.842404,-0.000481,0.039422,95.664988,66.600273,197.303032,21.158152,54.311665,0.676275,678112.751702,0.848506,8.958172,28.585094,3.995564,0.140997,0.065137,151.153226,93.358825,460.117141,32.000000,32.000000,32.000000,32.000000,32.000000,71.851551,61.822964,109.181418,100.000000,19.940402,37.696203,46.063291,39.808448,33.443038,27.582278,16.811720,149.938050,62.170958,0.589950,149.173955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902603,49.124974,199.454701,163.988608,168.336246,164.079521,149.848710,14.174715,197.648295,1.003512,48.554646,48.542876,162.181845,201.795190,160.708048,197.075523,94.202131,193.361531,-0.000482,0.039419,95.661657,66.885841,197.246437,21.158690,54.275622,0.675949,678062.537348,0.848155,8.897768,28.645921,3.992420,0.134799,0.064941,151.147412,93.304984,353.223111,32.000000,32.000000,32.000000,32.000000,32.000000,71.857632,61.865570,109.203115,100.000000,19.962722,37.696203,46.063291,39.801827,33.443038,27.582278,16.813819,149.848710,61.653058,0.588555,149.057590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.995889,49.087046,199.449549,163.972906,168.310924,164.082108,150.057740,14.176570,197.734811,1.006505,48.620283,48.553341,162.175585,201.939263,160.720205,197.143222,94.174786,193.623919,-0.000483,0.039423,95.565612,66.647890,197.393177,21.159285,54.289433,0.675333,678129.724702,0.847859,8.894543,28.411024,3.991399,0.140580,0.064687,151.164195,93.324455,72.561226,32.000000,32.000000,32.000000,32.000000,32.000000,71.860664,61.882465,109.225417,100.000000,19.938894,37.696203,46.063291,39.832837,33.443038,27.582278,16.778199,150.057740,62.909768,0.589961,149.343978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949727,49.060386,199.477339,163.964494,168.254249,164.088707,149.999165,14.175714,197.651255,1.008449,48.697198,48.458433,162.202597,202.016202,160.759678,197.165998,94.202577,193.627633,-0.000481,0.039408,95.326802,66.687383,197.291489,21.159618,54.301604,0.676583,678262.492676,0.849511,8.958117,28.624332,3.996880,0.150696,0.064053,151.177441,93.272313,347.090168,32.000000,32.000000,32.000000,32.000000,32.000000,71.885488,61.861080,109.258305,100.000000,19.973209,37.696203,46.063291,39.774802,33.443038,27.582278,16.776875,149.999165,62.340584,0.595623,149.295394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939244,49.062584,199.533583,163.950475,168.232976,164.110052,149.913134,14.172574,197.820052,1.009261,48.760575,48.534076,162.200287,201.997569,160.749467,197.219575,94.229158,193.750515,-0.000481,0.039413,95.297911,66.467797,197.327997,21.160487,54.257321,0.675201,678177.234841,0.846491,8.823840,28.749084,3.989319,0.133605,0.064728,151.180817,93.229054,470.539129,32.000000,32.000000,32.000000,32.000000,32.000000,71.887496,61.865625,109.252709,100.000000,19.962269,37.696203,46.063291,39.778726,33.443038,27.582278,16.745099,149.913134,62.638602,0.582680,149.235048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.960761,49.068356,199.388000,163.953839,168.243848,164.121470,150.074608,14.175143,197.743680,1.010105,48.671917,48.434959,162.180988,202.074835,160.748183,197.099746,94.240580,193.492389,-0.000482,0.039423,95.130536,66.649077,197.376087,21.161619,54.329316,0.675644,678113.872760,0.847663,8.844840,28.722671,3.993562,0.155836,0.064858,151.187390,93.238471,238.047235,32.000000,32.000000,32.000000,32.000000,32.000000,71.881942,61.797992,109.218319,100.000000,19.978449,37.696203,46.063291,39.795148,33.443038,27.582278,16.743217,150.074608,62.078809,0.588518,149.182570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.995790,49.068356,199.546218,163.953839,168.292930,164.131375,149.946767,14.174144,197.744643,1.011176,48.637511,48.495361,162.164218,201.907480,160.737399,197.188712,94.275523,193.589334,-0.000483,0.039425,95.583133,66.673725,197.383409,21.162358,54.317705,0.676558,678139.916680,0.848463,8.857866,28.741674,3.995527,0.141211,0.062339,151.196740,93.328793,622.075194,32.000000,32.000000,32.000000,32.000000,32.000000,71.880834,61.763768,109.199128,100.000000,19.958245,37.696203,46.063291,39.776848,33.443038,27.582278,16.745256,149.946767,61.842199,0.586032,149.224466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.023116,49.061760,199.426116,163.968139,168.383438,164.151328,149.922382,14.170719,197.787307,1.006800,48.665063,48.475043,162.166730,202.009414,160.728633,197.173878,94.344154,193.469192,-0.000483,0.039433,96.408354,66.702808,197.376884,21.163056,54.258818,0.675101,678132.841324,0.847217,8.841415,28.634474,3.990892,0.136800,0.061382,151.220334,93.358338,344.910290,32.000000,32.000000,32.000000,32.000000,32.000000,71.903891,61.730534,109.218236,100.000000,19.981027,37.696203,46.063291,39.751403,33.443038,27.582278,16.735168,149.922382,62.256064,0.590826,149.089651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041372,49.045819,199.422489,163.962251,168.413102,164.176316,149.855013,14.174715,197.906199,1.006939,48.657764,48.572440,162.154839,202.159868,160.702805,197.217478,94.442855,193.790528,-0.000485,0.039469,96.662727,66.730980,197.464254,21.163036,54.314550,0.675252,678028.446184,0.847330,8.805253,28.635514,3.991260,0.136492,0.065970,151.255153,93.287960,382.420898,32.000000,32.000000,32.000000,32.000000,32.000000,71.892019,61.687506,109.197897,100.000000,20.015732,37.696203,46.063291,39.725397,33.443038,27.582278,16.713491,149.855013,62.246967,0.593092,149.134970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.982839,49.040597,199.481825,163.941222,168.389346,164.181650,149.898810,14.176142,197.869055,1.006446,48.549619,48.520750,162.155513,202.119380,160.726421,197.309521,94.476836,193.761755,-0.000484,0.039482,96.481185,66.653016,197.505491,21.163395,54.309934,0.675428,677849.653289,0.847040,8.770460,28.522289,3.986679,0.141353,0.065266,151.251458,93.360359,188.861398,32.000000,32.000000,32.000000,32.000000,32.000000,71.869164,61.635453,109.232519,100.000000,19.979612,37.696203,46.063291,39.712282,33.443038,27.582278,16.707602,149.898810,62.731705,0.588664,149.236976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.063452,49.027130,199.441039,163.935334,168.426166,164.176303,150.029619,14.173716,197.845709,1.004466,48.648529,48.491847,162.157036,202.016488,160.738102,197.231799,94.463486,193.661385,-0.000483,0.039490,96.210602,66.771473,197.454771,21.164781,54.344174,0.674577,677600.710232,0.847168,8.735687,28.542816,3.985152,0.144051,0.062851,151.289753,93.336489,158.142316,32.000000,32.000000,32.000000,32.000000,32.000000,71.882850,61.632544,109.255489,100.000000,20.034093,37.696203,46.063291,39.739070,33.443038,27.582278,16.696028,150.029619,62.338309,0.588612,149.112389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.956569,49.027130,199.632818,163.935334,168.419721,164.178072,149.970365,14.173573,197.842788,1.004017,48.669316,48.520943,162.168738,202.041462,160.747193,197.254147,94.391363,193.742210,-0.000482,0.039464,95.781472,66.547860,197.520218,21.165696,54.327874,0.675497,677570.806229,0.848038,8.790860,28.498165,3.991006,0.133308,0.063270,151.270077,93.374515,72.857550,32.000000,32.000000,32.000000,32.000000,32.000000,71.886234,61.585675,109.288877,100.000000,19.992795,37.696203,46.063291,39.686716,33.443038,27.582278,16.675395,149.970365,62.024077,0.584811,149.114828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.967511,49.037299,199.486765,163.952157,168.481386,164.195609,150.127383,14.171861,197.800543,1.003965,48.694108,48.438824,162.168603,202.013980,160.726372,197.263680,94.346045,193.600273,-0.000482,0.039466,95.683205,66.553826,197.468742,21.166857,54.351548,0.673951,677468.689219,0.845722,8.694230,28.474285,3.983765,0.130911,0.062449,151.279046,93.469668,78.879211,32.000000,32.000000,32.000000,32.000000,32.000000,71.860829,61.564567,109.308963,100.000000,20.013771,37.696203,46.063291,39.741111,33.443038,27.582278,16.677759,150.127383,62.415859,0.587525,149.254560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.019323,49.057637,199.548344,163.972906,168.469157,164.207967,150.087467,14.175286,197.889936,1.003323,48.884784,48.522168,162.148914,202.137769,160.729588,197.277536,94.410171,193.586885,-0.000483,0.039464,95.525792,66.791339,197.575772,21.168715,54.359193,0.675911,677822.565510,0.848079,8.804517,28.576389,3.996127,0.141199,0.061948,151.264625,93.334387,119.664181,32.000000,32.000000,32.000000,32.000000,32.000000,71.896663,61.549709,109.388303,100.000000,20.056294,37.696203,46.063291,39.724871,33.443038,27.582278,16.689293,150.087467,61.786880,0.592041,149.074112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.968224,49.098039,199.479642,163.983841,168.412769,164.208749,150.100492,14.170148,197.815992,1.006914,48.847850,48.325517,162.159311,202.151876,160.712550,197.322433,94.398328,193.387817,-0.000484,0.039495,95.657026,66.516665,197.442229,21.169440,54.363664,0.675223,678040.687593,0.847100,8.803388,28.569052,3.992329,0.131491,0.063606,151.238676,93.428736,72.618270,32.000000,32.000000,32.000000,32.000000,32.000000,71.875422,61.524852,109.416321,100.000000,20.042020,37.696203,46.063291,39.691100,33.443038,27.582278,16.684713,150.100492,62.626936,0.587982,149.332334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.909100,49.104910,199.419257,163.986364,168.362813,164.202716,150.130816,14.173573,197.866650,1.005758,48.769104,48.562852,162.170478,201.998731,160.707190,197.277290,94.355472,193.860886,-0.000484,0.039507,95.693367,67.036620,197.549913,21.170568,54.381659,0.674751,677877.978108,0.846462,8.770250,28.499957,3.989425,0.152152,0.063471,151.233642,93.386633,72.618945,32.000000,32.000000,32.000000,32.000000,32.000000,71.872006,61.527261,109.447949,100.000000,20.064182,37.696203,46.063291,39.714330,33.443038,27.582278,16.724123,150.130816,62.268537,0.593636,149.360933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.982585,49.104910,199.523192,163.986364,168.312994,164.203757,150.005857,14.173002,197.787302,1.006086,48.710334,48.419823,162.187513,202.147717,160.727267,197.237604,94.299814,193.576439,-0.000485,0.039501,95.615266,66.703621,197.521278,21.171747,54.389664,0.675235,678057.193478,0.847451,8.863392,28.437898,3.992130,0.153541,0.064190,151.251861,93.401171,72.860771,32.000000,32.000000,32.000000,32.000000,32.000000,71.872578,61.544188,109.479284,100.000000,20.009037,37.696203,46.063291,39.744218,33.443038,27.582278,16.731244,150.005857,62.279982,0.586141,149.304049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.002551,49.081823,199.425475,163.992253,168.407652,164.212874,150.000202,14.175856,197.834448,1.003753,48.771552,48.455977,162.180028,202.086802,160.719767,197.229376,94.255361,193.854517,-0.000485,0.039487,95.296294,66.702881,197.518911,21.173105,54.382578,0.675561,678258.420395,0.848381,8.931339,28.656285,3.995649,0.144372,0.066475,151.243811,93.390183,73.122285,32.000000,32.000000,32.000000,32.000000,32.000000,71.882953,61.505649,109.501413,100.000000,20.079480,37.696203,46.063291,39.697825,33.443038,27.582278,16.708466,150.000202,62.058193,0.589995,149.325331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.970153,49.075777,199.561372,164.002907,168.434826,164.235757,150.164168,14.176142,197.866277,1.004916,48.788531,48.440343,162.166201,202.100624,160.710804,197.243677,94.316330,193.603412,-0.000486,0.039491,95.005812,66.372045,197.541550,21.174475,54.359517,0.674832,678345.365020,0.847705,8.855437,28.606438,3.991854,0.144562,0.065525,151.227171,93.444763,72.715083,32.000000,32.000000,32.000000,32.000000,32.000000,71.873914,61.523744,109.515357,100.000000,20.019367,37.696203,46.063291,39.681185,33.443038,27.582278,16.706564,150.164168,61.819822,0.589337,149.312900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041399,49.092268,199.533948,164.007394,168.426543,164.257614,149.961983,14.173430,197.858335,1.003844,48.715431,48.570181,162.158519,202.102479,160.749365,197.344457,94.401471,193.794631,-0.000485,0.039522,95.457861,66.702415,197.538675,21.175766,54.323439,0.674435,678455.660167,0.847353,8.811741,28.754034,3.988306,0.151979,0.065837,151.195327,93.503356,72.755616,32.000000,32.000000,32.000000,32.000000,32.000000,71.847223,61.503848,109.531264,100.000000,20.056302,37.696203,46.063291,39.689416,33.443038,27.582278,16.697221,149.961983,62.853201,0.591019,149.230603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.070901,49.073853,199.625976,164.000945,168.437073,164.256678,150.016729,14.173002,197.865425,1.004011,48.719014,48.532555,162.200092,202.104824,160.748894,197.280957,94.438764,193.717479,-0.000484,0.039539,95.759661,66.677484,197.544447,21.177131,54.338404,0.675526,678378.716241,0.847142,8.839139,28.599931,3.993611,0.149926,0.064455,151.217902,93.560479,567.805752,32.000000,32.000000,32.000000,32.000000,32.000000,71.800332,61.512126,109.550093,100.000000,20.093015,37.696203,46.063291,39.645122,33.443038,27.582278,16.712605,150.016729,62.249315,0.594005,149.296889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.922992,49.073853,199.503617,164.000945,168.468989,164.267303,150.013790,14.162157,197.941692,1.002478,48.704816,48.579699,162.176506,202.223801,160.722632,197.286409,94.437321,193.351095,-0.000484,0.039397,95.751820,66.906771,197.629376,21.178641,54.375366,0.675169,678163.843987,0.847093,8.782109,28.585721,3.987378,0.135598,0.064162,151.202120,93.537635,72.542807,32.000000,32.000000,32.000000,32.000000,32.000000,71.751955,61.486208,109.522101,100.000000,20.103024,37.696203,46.063291,39.621870,33.443038,27.582278,16.692489,150.013790,62.072279,0.583542,149.235481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.031061,49.064234,199.646146,163.993094,168.502006,164.282770,150.069180,14.175714,197.956393,1.005174,48.654699,48.570840,162.182774,202.183537,160.746963,197.342666,94.452836,193.727536,-0.000483,0.039162,95.480043,66.671701,197.550585,21.179893,54.408470,0.674813,677969.582582,0.846180,8.733272,28.519815,3.986866,0.142457,0.062692,151.213307,93.481701,72.485236,32.000000,32.000000,32.000000,32.000000,32.000000,71.759697,61.489853,109.549655,100.000000,20.115558,37.696203,46.063291,39.699966,33.443038,27.582278,16.679941,150.069180,62.132587,0.589055,149.170768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041017,49.048567,199.565130,163.991411,168.563060,164.291685,150.040915,14.178425,197.920370,1.004624,48.690129,48.642912,162.174812,202.150204,160.751773,197.321257,94.509207,193.952092,-0.000484,0.039041,95.660612,66.842832,197.629491,21.181025,54.386419,0.675878,678176.114422,0.849040,8.885927,28.385265,3.996227,0.145963,0.063306,151.186278,93.403277,299.189545,32.000000,32.000000,32.000000,32.000000,32.000000,71.730624,61.489765,109.545209,100.000000,20.124273,37.696203,46.063291,39.633322,33.443038,27.582278,16.676092,150.040915,61.731781,0.592070,149.210343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.998739,49.062310,199.576896,163.997580,168.542672,164.320608,149.986330,14.173716,197.935273,1.004881,48.851658,48.482425,162.182027,202.245472,160.752984,197.336594,94.549552,193.507449,-0.000484,0.039048,95.528452,66.881085,197.546955,21.182213,54.388474,0.674558,678058.239996,0.846745,8.764738,28.509474,3.990444,0.138103,0.064674,151.188576,93.366954,164.077392,32.000000,32.000000,32.000000,32.000000,32.000000,71.714979,61.470995,109.555938,100.000000,20.134080,37.696203,46.063291,39.628698,33.443038,27.582278,16.653324,149.986330,62.691059,0.590699,149.337212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.964950,49.093642,199.795302,164.017207,168.608539,164.321387,150.044480,14.175856,197.968140,1.005465,48.794585,48.515429,162.182424,202.139318,160.732322,197.380783,94.556407,193.857292,-0.000483,0.039019,95.244394,66.758912,197.545996,21.183047,54.358183,0.674519,677880.841521,0.846726,8.738801,28.536353,3.988031,0.140250,0.063478,151.195408,93.318491,975.442678,32.000000,32.000000,32.000000,32.000000,32.000000,71.712104,61.470180,109.578941,100.000000,20.143761,37.696203,46.063291,39.635513,33.443038,27.582278,16.662195,150.044480,62.367876,0.594259,149.177692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.991702,49.093642,199.649635,164.017207,168.651779,164.340387,149.897305,14.178711,197.847599,1.008702,48.705062,48.601776,162.187781,202.182130,160.743707,197.394883,94.582722,193.801380,-0.000483,0.039018,94.659670,66.839523,197.483913,21.183866,54.355406,0.675177,677941.024540,0.848013,8.796162,28.331093,3.991639,0.140557,0.064257,151.220560,93.385637,329.810296,32.000000,32.000000,32.000000,32.000000,32.000000,71.733750,61.453946,109.598082,100.000000,20.202013,37.696203,46.063291,39.649625,33.443038,27.582278,16.691090,149.897305,62.671250,0.585759,149.172066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.969387,49.075502,199.659563,164.013562,168.656294,164.367607,150.089289,14.168721,197.959207,1.010491,48.673483,48.531847,162.182251,202.188613,160.745687,197.369247,94.543334,193.970302,-0.000481,0.039014,94.724753,66.583847,197.526950,21.184819,54.366693,0.676565,678036.670611,0.848400,8.862375,28.454018,3.998709,0.137988,0.063065,151.218782,93.355072,-6546.153857,32.000000,32.000000,32.000000,32.000000,32.000000,71.740072,61.467053,109.635485,100.000000,20.137807,37.696203,46.063291,39.628953,33.443038,27.582278,16.672085,150.089289,62.117620,0.589676,149.259281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.994080,49.074128,199.618301,163.999823,168.656742,164.383624,150.116218,14.175286,197.875717,1.009876,48.805177,48.622229,162.188438,202.185881,160.710517,197.432202,94.492314,193.866353,-0.000480,0.039026,95.125798,66.692509,197.585888,21.185589,54.422173,0.675998,678002.407790,0.848826,8.834758,28.406972,3.993655,0.147860,0.061380,151.214028,93.337898,234.521008,32.000000,32.000000,32.000000,32.000000,32.000000,71.743999,61.444619,109.659864,100.000000,20.172036,37.696203,46.063291,39.633571,33.443038,27.582278,16.669484,150.116218,62.191868,0.586300,149.272066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.029747,49.091443,199.737839,164.013282,168.660112,164.396874,149.999269,14.172860,197.951578,1.009630,49.007104,48.552229,162.194153,202.310995,160.754603,197.418205,94.409518,193.950281,-0.000481,0.038875,95.113248,66.746114,197.638284,21.186847,54.393342,0.676226,678227.044629,0.848258,8.839654,28.508975,3.995638,0.130624,0.066238,151.251864,93.420558,72.556721,32.000000,32.000000,32.000000,32.000000,32.000000,71.755272,61.422915,109.709307,100.000000,20.166504,37.696203,46.063291,39.635336,33.443038,27.582278,16.664468,149.999269,62.341391,0.591848,149.377849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.929276,49.148336,199.668284,164.025619,168.652250,164.407315,150.075279,14.162442,197.922528,1.012831,49.119126,48.469365,162.184791,202.156728,160.720402,197.324179,94.377275,194.049888,-0.000480,0.038643,95.199430,66.440676,197.673224,21.187513,54.373437,0.675200,678418.717411,0.847720,8.812788,28.521469,3.992839,0.136384,0.065880,151.210132,93.371312,73.172765,32.000000,32.000000,32.000000,32.000000,32.000000,71.749085,61.384371,109.717655,100.000000,20.187946,37.696203,46.063291,39.585681,33.443038,27.582278,16.680566,150.075279,62.432366,0.590846,149.411602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.993712,49.148336,199.695611,164.025619,168.661966,164.425392,150.104913,14.175999,198.030552,1.012370,49.008372,48.512810,162.197180,202.282820,160.740712,197.471868,94.430488,194.037979,-0.000480,0.038415,95.182178,66.508957,197.583828,21.188242,54.417629,0.675507,678729.036726,0.847818,8.793301,28.635372,3.992382,0.147345,0.062842,151.222638,93.423789,73.448429,32.000000,32.000000,32.000000,32.000000,32.000000,71.765237,61.372215,109.727151,100.000000,20.204090,37.696203,46.063291,39.636920,33.443038,27.582278,16.739575,150.104913,63.099349,0.589385,149.464238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.941207,49.212926,199.787172,164.060107,168.625853,164.428433,150.032727,14.166866,197.968956,1.012947,48.957295,48.470377,162.172604,202.216115,160.737526,197.417426,94.461604,193.906905,-0.000481,0.038437,95.069627,66.509462,197.576816,21.189322,54.379080,0.676962,679110.153762,0.849474,8.953915,28.704519,3.999022,0.154027,0.063541,151.193092,93.413757,72.726535,32.000000,32.000000,32.000000,32.000000,32.000000,71.716593,61.378726,109.743868,100.000000,20.223487,37.696203,46.063291,39.595106,33.443038,27.582278,16.810595,150.032727,62.823928,0.589578,149.338392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.037222,49.209352,199.653899,164.078052,168.673730,164.439053,150.108797,14.170434,197.956670,1.010407,48.865342,48.595124,162.203267,202.259641,160.751323,197.451471,94.488813,193.797674,-0.000482,0.038406,95.327486,66.837617,197.608773,21.190469,54.393451,0.675773,678945.918788,0.848183,8.887378,28.646894,3.994415,0.137759,0.062629,151.193651,93.414756,72.634404,32.000000,32.000000,32.000000,32.000000,32.000000,71.716463,61.394525,109.782913,100.000000,20.263407,37.696203,46.063291,39.619562,33.443038,27.582278,16.823209,150.108797,62.774625,0.582795,149.367857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.076655,49.183791,199.775645,164.087586,168.747114,164.444589,149.909647,14.176855,198.005095,1.009403,48.867701,48.612753,162.218877,202.257255,160.756057,197.462130,94.510419,193.851272,-0.000482,0.038401,95.399035,66.740308,197.635100,21.191568,54.377944,0.677259,679057.423040,0.849753,9.006180,28.567211,4.000447,0.145659,0.063094,151.185141,93.370568,73.264467,32.000000,32.000000,32.000000,32.000000,32.000000,71.691860,61.425373,109.814070,100.000000,20.219403,37.696203,46.063291,39.558938,33.443038,27.582278,16.831933,149.909647,62.668095,0.586221,149.327298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.980304,49.185441,199.663432,164.088988,168.855360,164.453034,150.030698,14.173573,198.068495,1.008695,48.826739,48.582507,162.204811,202.345795,160.761144,197.513446,94.545139,193.810118,-0.000482,0.038421,95.735550,66.728532,197.737382,21.192355,54.419036,0.675632,678897.817356,0.847557,8.903501,28.499508,3.990108,0.140930,0.063262,151.188976,93.371822,72.624041,32.000000,32.000000,32.000000,32.000000,32.000000,71.700361,61.441944,109.845830,100.000000,20.238175,37.696203,46.063291,39.532126,33.443038,27.582278,16.820394,150.030698,61.986293,0.585427,149.248188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.027352,49.185441,199.747181,164.088988,168.937697,164.453770,149.999839,14.177284,198.046382,1.007217,48.624322,48.683030,162.224431,202.327814,160.756356,197.419369,94.552100,193.987516,-0.000481,0.038427,95.929870,66.790233,197.773071,21.192835,54.410598,0.675617,678755.319698,0.847908,8.837280,28.497774,3.989397,0.135846,0.066715,151.199325,93.337197,72.481949,32.000000,32.000000,32.000000,32.000000,32.000000,71.708340,61.459662,109.867344,100.000000,20.249498,37.696203,46.063291,39.576392,33.443038,27.582278,16.831517,149.999839,62.331266,0.586242,149.301374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.040602,49.136518,199.670393,164.074127,168.980623,164.459858,150.088075,14.178568,198.034265,1.006146,48.551318,48.679116,162.234330,202.318986,160.761009,197.402074,94.547410,193.855923,-0.000481,0.038442,95.669319,66.978723,197.663571,21.193340,54.436742,0.676032,678793.324967,0.849087,8.938323,28.447795,3.994842,0.148926,0.066895,151.200983,93.352693,72.700520,32.000000,32.000000,32.000000,32.000000,32.000000,71.696484,61.465687,109.890881,100.000000,20.283807,37.696203,46.063291,39.546444,33.443038,27.582278,16.837898,150.088075,62.353716,0.593502,149.368801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
