OSU 80 Ton Compressor Load Stand
49.961596,49.074952,199.674082,164.059266,168.964492,164.481690,150.132289,14.178568,198.014652,1.002690,48.755778,48.599684,162.194742,202.157849,160.732628,197.371434,94.447617,193.665258,-0.000478,0.038434,95.784070,66.684520,197.617887,21.193798,54.418549,0.675782,678726.587338,0.848378,8.889770,28.506588,3.992759,0.139852,0.063728,151.201562,93.351290,72.721571,32.000000,32.000000,32.000000,32.000000,32.000000,71.708715,61.395903,109.898226,100.000000,20.303041,37.696203,46.063291,39.530504,33.443038,27.582278,16.731715,150.132289,62.017327,0.589908,149.325135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.052928,49.090893,199.731720,164.064313,168.927633,164.486303,149.981310,14.171290,198.050522,1.004492,48.688039,48.544000,162.214675,202.299150,160.743950,197.604060,94.495117,194.040126,-0.000478,0.038416,95.416684,66.512253,197.607835,21.194660,54.443377,0.675030,678642.446978,0.847544,8.827179,28.462507,3.990168,0.139345,0.064621,151.246651,93.290625,72.630376,32.000000,32.000000,32.000000,32.000000,32.000000,71.738573,61.398043,109.976637,100.000000,20.316325,37.696203,46.063291,39.569791,33.443038,27.582278,16.745232,149.981310,62.509622,0.589322,149.356331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.964859,49.089519,199.705910,164.074407,168.951647,164.485477,150.131101,14.177569,197.974265,1.004912,48.671482,48.557101,162.191976,202.171529,160.738883,197.317467,94.467632,193.830438,-0.000477,0.038408,95.106878,66.747066,197.583766,21.195296,54.399960,0.676175,678995.078810,0.848750,8.847149,28.491591,3.996551,0.136683,0.064960,151.228372,93.245729,72.634883,32.000000,32.000000,32.000000,32.000000,32.000000,71.747074,61.374788,109.956357,100.000000,20.314520,37.696203,46.063291,39.511363,33.443038,27.582278,16.742939,150.131101,62.344912,0.593325,149.277771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.030276,49.073578,199.702672,164.074407,169.027118,164.499196,149.967049,14.173716,198.027615,1.004745,48.714120,48.569005,162.229653,202.295052,160.760460,197.537057,94.469987,193.896288,-0.000477,0.038409,94.871530,66.923394,197.663451,21.195355,54.379892,0.674959,678807.020310,0.847943,8.768844,28.583062,3.990410,0.135525,0.062284,151.253742,93.283227,72.953488,32.000000,32.000000,32.000000,32.000000,32.000000,71.760478,61.343501,109.992765,100.000000,20.309050,37.696203,46.063291,39.555395,33.443038,27.582278,16.725710,149.967049,62.316739,0.587862,149.273404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.072546,49.079350,199.731307,164.084501,169.070424,164.510618,150.022013,14.171861,198.041450,1.005305,48.759806,48.518743,162.217879,202.293034,160.753176,197.476693,94.479687,193.928224,-0.000479,0.038414,95.230666,66.715711,197.761938,21.195630,54.444080,0.676489,678980.541784,0.848749,8.858346,28.532837,3.996927,0.146281,0.062082,151.237442,93.337368,72.644615,32.000000,32.000000,32.000000,32.000000,32.000000,71.781030,61.322385,110.018156,100.000000,20.316578,37.696203,46.063291,39.511276,33.443038,27.582278,16.722895,150.022013,62.909988,0.590280,149.392680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.983908,49.102712,199.844933,164.089549,169.024012,164.517913,150.027266,14.175571,198.174766,1.004089,48.867679,48.516281,162.203063,202.471744,160.752623,197.488226,94.414421,194.076566,-0.000479,0.038429,95.919691,66.576975,197.707727,21.196489,54.440654,0.675965,678922.967133,0.848475,8.774892,28.554891,3.991636,0.140701,0.064344,151.221180,93.309160,72.493054,32.000000,32.000000,32.000000,32.000000,32.000000,71.754335,61.312125,110.018218,100.000000,20.336017,37.696203,46.063291,39.479300,33.443038,27.582278,16.726364,150.027266,62.795388,0.589872,149.350036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.066846,49.102712,199.801014,164.089549,168.948933,164.511074,150.098783,14.172717,198.075647,1.005123,48.843249,48.603092,162.233469,202.412623,160.781959,197.509167,94.514515,193.890392,-0.000478,0.038442,96.066711,66.786320,197.823163,21.197247,54.425238,0.674790,678905.142455,0.847441,8.737073,28.557028,3.988839,0.148073,0.066356,151.205698,93.390017,72.871699,32.000000,32.000000,32.000000,32.000000,32.000000,71.767587,61.281940,110.036140,100.000000,20.390729,37.696203,46.063291,39.522892,33.443038,27.582278,16.748762,150.098783,62.000159,0.583982,149.250076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.039264,49.113980,199.899935,164.093474,168.882168,164.516362,150.143497,14.175000,198.120261,1.005527,48.770510,48.551609,162.220452,202.368424,160.786592,197.577620,94.632634,194.068159,-0.000477,0.038440,96.262432,66.956369,197.753004,21.197660,54.460884,0.676259,679293.073504,0.849176,8.851873,28.677256,3.998185,0.139854,0.064640,151.172275,93.407360,72.519706,32.000000,32.000000,32.000000,32.000000,32.000000,71.770618,61.238887,110.020263,100.000000,20.385157,37.696203,46.063291,39.468526,33.443038,27.582278,16.760611,150.143497,62.323196,0.586285,149.288825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.974175,49.115355,199.776480,164.085903,168.842832,164.536164,149.961343,14.174001,198.175648,0.999770,48.936227,48.593656,162.236160,202.478003,160.788415,197.687935,94.708027,193.918285,-0.000477,0.038431,96.586973,66.626046,197.802421,21.198356,54.420929,0.675314,678855.212830,0.847173,8.766312,28.508178,3.990685,0.137257,0.063853,151.152157,93.479642,339.017108,32.000000,32.000000,32.000000,32.000000,32.000000,71.786704,61.215342,110.056731,100.000000,20.411126,37.696203,46.063291,39.475011,33.443038,27.582278,16.764217,149.961343,62.326717,0.592807,149.280918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.076326,49.150535,199.852003,164.093754,168.860046,164.558564,150.042773,14.171575,198.104415,0.997576,48.946305,48.576773,162.208126,202.479980,160.768225,197.544533,94.714817,194.103912,-0.000476,0.038428,96.199128,66.902141,197.721516,21.198937,54.415303,0.675493,678569.671315,0.847494,8.806023,28.455928,3.994862,0.142289,0.063355,151.138812,93.498153,72.607887,32.000000,32.000000,32.000000,32.000000,32.000000,71.782279,61.172283,110.048344,100.000000,20.406054,37.696203,46.063291,39.503911,33.443038,27.582278,16.766028,150.042773,62.029139,0.590277,149.251531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.025547,49.173347,199.832759,164.101045,168.842850,164.569213,149.998554,14.172003,198.196858,0.995401,48.989019,48.533992,162.228495,202.425283,160.791642,197.545776,94.730964,193.872538,-0.000476,0.038436,95.985376,66.707196,197.845781,21.199936,54.424481,0.676555,678490.205842,0.849858,8.874562,28.325006,3.997594,0.137842,0.066902,151.125546,93.486868,214.360398,32.000000,32.000000,32.000000,32.000000,32.000000,71.749678,61.141364,110.033699,100.000000,20.410635,37.696203,46.063291,39.438680,33.443038,27.582278,16.806143,149.998554,62.321361,0.590738,149.315929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.031481,49.173347,199.847390,164.101045,168.740645,164.566144,149.916380,14.172003,198.182312,0.995544,48.982479,48.572977,162.232428,202.349281,160.793701,197.631176,94.707391,194.003621,-0.000475,0.038425,95.520231,66.702295,197.851165,21.200507,54.412437,0.675739,678525.610220,0.847669,8.804363,28.386988,3.990948,0.130147,0.066621,151.120051,93.479812,-838.599182,32.000000,32.000000,32.000000,32.000000,32.000000,71.772236,61.148273,110.034700,100.000000,20.451389,37.696203,46.063291,39.460969,33.443038,27.582278,16.835846,149.916380,62.959731,0.592795,149.271516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.076196,49.202206,199.870438,164.114223,168.710817,164.568943,150.086220,14.176855,198.219035,0.992922,48.871618,48.617464,162.231223,202.440083,160.796631,197.643036,94.648019,194.158001,-0.000475,0.038417,95.381112,66.876383,197.724185,21.201192,54.422480,0.676287,678619.503520,0.848986,8.879538,28.285113,3.994614,0.142336,0.065655,151.123748,93.476072,122.439401,32.000000,32.000000,32.000000,32.000000,32.000000,71.766766,61.127218,110.043713,100.000000,20.449950,37.696203,46.063291,39.450463,33.443038,27.582278,16.873369,150.086220,62.247040,0.590593,149.261051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.022365,49.196435,199.784381,164.127402,168.766889,164.575507,149.924648,14.171575,198.182701,0.992136,48.897137,48.606824,162.241814,202.357823,160.802353,197.628466,94.588899,193.658755,-0.000475,0.038404,95.599585,66.765086,197.802279,21.202664,54.448083,0.676385,678676.693532,0.849323,8.873418,28.357264,3.994433,0.135140,0.064526,151.131479,93.454012,-4209.075144,32.000000,32.000000,32.000000,32.000000,32.000000,71.751534,61.113050,110.040688,100.000000,20.511374,37.696203,46.063291,39.418758,33.443038,27.582278,16.882748,149.924648,62.715638,0.584560,149.353223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.017308,49.188739,199.912434,164.120112,168.797687,164.583893,150.128156,14.179139,198.181112,0.990865,48.911265,48.608377,162.244147,202.547888,160.794912,197.616146,94.550763,193.884244,-0.000474,0.038386,95.442725,66.776406,197.773621,21.203308,54.429097,0.675850,678887.957279,0.847603,8.856166,28.473816,3.991326,0.141580,0.062932,151.140370,93.440048,10.386069,32.000000,32.000000,32.000000,32.000000,32.000000,71.777710,61.115237,110.063052,100.000000,20.481005,37.696203,46.063291,39.437158,33.443038,27.582278,16.893536,150.128156,62.823561,0.590895,149.351020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.047911,49.188739,199.888443,164.120112,168.827240,164.587694,149.964463,14.178140,198.166711,0.992221,48.868080,48.656434,162.243636,202.301433,160.804554,197.606673,94.563603,194.108355,-0.000473,0.038545,95.473509,66.887632,197.718943,21.203589,54.472586,0.675989,679135.707977,0.849552,8.905908,28.347897,3.993901,0.147910,0.063290,151.157012,93.490459,105.157239,32.000000,32.000000,32.000000,32.000000,32.000000,71.773834,61.116763,110.043567,100.000000,20.510004,37.696203,46.063291,39.433196,33.443038,27.582278,16.895946,149.964463,62.655990,0.586876,149.361759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.971416,49.185166,199.869373,164.125439,168.851566,164.610676,150.085474,14.172717,198.097058,0.991357,49.042186,48.459335,162.252921,202.414743,160.815737,197.553008,94.554689,194.044818,-0.000473,0.038781,95.398551,66.785176,197.686599,21.204090,54.448173,0.676616,679283.267620,0.848521,8.903431,28.469651,3.996865,0.143736,0.063960,151.182784,93.557847,781.191330,32.000000,32.000000,32.000000,32.000000,32.000000,71.786976,61.094007,110.016570,100.000000,20.541994,37.696203,46.063291,39.407261,33.443038,27.582278,16.902255,150.085474,61.960101,0.586207,149.364002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.056546,49.211276,199.812730,164.132729,168.800003,164.620090,150.087470,14.173859,198.268501,0.992417,48.991110,48.593513,162.260391,202.427301,160.810811,197.746790,94.549915,194.087749,-0.000471,0.038852,95.492759,66.873877,197.934274,21.204331,54.449669,0.675663,679230.090352,0.848889,8.871862,28.539848,3.993942,0.136240,0.063507,151.196509,93.485635,880.413404,32.000000,32.000000,32.000000,32.000000,32.000000,71.764575,61.083481,110.003948,100.000000,20.545518,37.696203,46.063291,39.444534,33.443038,27.582278,16.938298,150.087470,62.989224,0.587416,149.459281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.046565,49.225019,199.880425,164.162451,168.792806,164.607501,150.069847,14.175286,198.284801,0.989212,48.993691,48.589417,162.245024,202.412745,160.812713,197.675855,94.578586,194.054406,-0.000471,0.038850,95.657832,66.750990,197.833890,21.205176,54.463336,0.676932,679429.926775,0.849758,8.947223,28.525228,3.999674,0.141312,0.067025,151.183643,93.435203,468.159768,32.000000,32.000000,32.000000,32.000000,32.000000,71.746793,61.057503,109.971881,100.000000,20.599689,37.696203,46.063291,39.385590,33.443038,27.582278,16.954874,150.069847,62.354010,0.594862,149.300233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.004429,49.230241,199.861228,164.192174,168.765605,164.613537,150.031261,14.170719,198.268957,0.989485,48.969020,48.685887,162.283883,202.465261,160.832467,197.700299,94.590533,194.097179,-0.000471,0.038850,95.851115,66.742830,197.859344,21.206256,54.422101,0.675839,679443.605582,0.848251,8.885495,28.545904,3.991740,0.142666,0.065099,151.222220,93.408806,262.837957,32.000000,32.000000,32.000000,32.000000,32.000000,71.761505,61.100922,109.957860,100.000000,20.588762,37.696203,46.063291,39.384677,33.443038,27.582278,16.982268,150.031261,62.934859,0.584215,149.350036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.134222,49.212376,199.894692,164.191893,168.775905,164.615812,150.141880,14.174429,198.293751,0.987670,48.883500,48.633556,162.297814,202.576124,160.840783,197.770667,94.548472,194.065793,-0.000473,0.038842,95.851390,66.875591,197.930929,21.206699,54.515192,0.675934,679342.870714,0.848507,8.909532,28.504883,3.993889,0.132811,0.062759,151.204640,93.430485,242.446772,32.000000,32.000000,32.000000,32.000000,32.000000,71.746646,61.106003,109.941085,100.000000,20.640317,37.696203,46.063291,39.401636,33.443038,27.582278,17.001908,150.141880,63.313802,0.590397,149.401492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.014309,49.212376,199.968950,164.191893,168.818592,164.607491,150.142165,14.170862,198.302441,0.985648,48.846699,48.705684,162.296609,202.478614,160.846721,197.815993,94.536355,193.979299,-0.000473,0.038842,96.274525,66.825794,197.745113,21.207331,54.455800,0.676939,679390.210448,0.849564,8.958220,28.508779,3.996870,0.134672,0.063465,151.200445,93.400581,80.851709,32.000000,32.000000,32.000000,32.000000,32.000000,71.740348,61.129399,109.924018,100.000000,20.626272,37.696203,46.063291,39.319179,33.443038,27.582278,16.997647,150.142165,63.111088,0.585374,149.394253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.017483,49.200557,199.916879,164.175350,168.804241,164.609006,149.902227,14.179281,198.194820,0.984291,48.891465,48.515280,162.309728,202.531396,160.851968,197.651981,94.548409,194.026080,-0.000474,0.038831,96.352127,66.848262,197.840333,21.207864,54.427402,0.674280,679345.007840,0.846464,8.806550,28.539214,3.987190,0.129847,0.065840,151.205340,93.346021,72.655849,32.000000,32.000000,32.000000,32.000000,32.000000,71.747782,61.137767,109.921201,100.000000,20.651599,37.696203,46.063291,39.378833,33.443038,27.582278,16.998205,149.902227,63.110060,0.580577,149.505780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.039910,49.204405,199.964432,164.163573,168.756881,164.624709,150.055543,14.172860,198.249687,0.983300,49.006084,48.598199,162.321902,202.570151,160.854388,197.624698,94.725874,194.231545,-0.000475,0.038966,96.284553,66.861933,197.964112,21.208191,54.453961,0.676600,679481.903799,0.848676,8.930162,28.519288,3.998235,0.144357,0.065855,151.201605,93.222093,168.583204,32.000000,32.000000,32.000000,32.000000,32.000000,71.739681,61.191205,109.917696,100.000000,20.672421,37.696203,46.063291,39.367684,33.443038,27.582278,17.017104,150.055543,62.276754,0.583809,149.117897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.085969,49.220896,199.897548,164.164695,168.796143,164.628768,150.064929,14.172860,198.278779,0.982599,49.078180,48.452330,162.322397,202.549275,160.860149,197.657131,94.727317,194.242645,-0.000475,0.039208,95.447493,66.917800,197.937027,21.208608,54.438959,0.676776,679422.671214,0.849954,8.915067,28.524565,3.996940,0.152086,0.067204,151.203343,93.215461,718.657804,32.000000,32.000000,32.000000,32.000000,32.000000,71.743954,61.247108,109.898500,100.000000,20.705062,37.696203,46.063291,39.346123,33.443038,27.582278,17.028775,150.064929,62.155478,0.583665,149.277062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.994537,49.250305,199.956480,164.186285,168.848796,164.627443,149.979016,14.165154,198.219590,0.984916,49.105183,48.496604,162.320601,202.560651,160.858725,197.704023,94.711552,193.954328,-0.000475,0.039419,95.318843,66.917935,197.932258,21.209193,54.462525,0.676361,678923.429307,0.848753,8.895782,28.423190,3.996099,0.152243,0.066404,151.221143,93.298217,102.020426,32.000000,32.000000,32.000000,32.000000,32.000000,71.762263,61.327699,109.890530,100.000000,20.710040,37.696203,46.063291,39.311611,33.443038,27.582278,17.058401,149.979016,62.166850,0.591401,149.239651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.036541,49.250305,199.932088,164.186285,168.931530,164.637333,150.075177,14.174572,198.317919,0.985758,48.903370,48.571972,162.306697,202.486239,160.844794,197.724687,94.604117,193.951994,-0.000474,0.039401,95.877419,66.937645,198.005635,21.209571,54.452735,0.675881,678919.763749,0.847892,8.864783,28.425855,3.991089,0.131867,0.065947,151.197810,93.310546,838.486101,32.000000,32.000000,32.000000,32.000000,32.000000,71.748579,61.351577,109.862194,100.000000,20.735559,37.696203,46.063291,39.355755,33.443038,27.582278,17.102833,150.075177,62.148728,0.591971,149.256370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.113653,49.253329,199.934301,164.207035,168.936577,164.633763,150.052410,14.166581,198.290805,0.984197,48.783531,48.670215,162.311440,202.540386,160.852932,197.609293,94.545865,194.166989,-0.000472,0.039414,95.801547,66.690501,197.823064,21.209652,54.458811,0.676889,679122.368953,0.850166,8.988494,28.334838,3.999567,0.151521,0.063172,151.199529,93.449276,72.534600,32.000000,32.000000,32.000000,32.000000,32.000000,71.754640,61.384126,109.875090,100.000000,20.756817,37.696203,46.063291,39.325018,33.443038,27.582278,17.122655,150.052410,62.151736,0.593002,149.301335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.077868,49.214300,200.009402,164.190772,168.849005,164.633705,149.932216,14.174429,198.313037,0.982799,48.733953,48.595058,162.307491,202.530132,160.831300,197.732204,94.569952,194.141700,-0.000471,0.039426,95.699720,66.659308,197.902376,21.211058,54.426194,0.676485,679450.271992,0.848880,8.945156,28.441407,3.995722,0.131219,0.062207,151.189560,93.609466,158.131089,32.000000,32.000000,32.000000,32.000000,32.000000,71.750283,61.375522,109.857541,100.000000,20.746700,37.696203,46.063291,39.264320,33.443038,27.582278,17.145440,149.932216,62.494728,0.592715,149.300469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.085435,49.175271,199.953988,164.163012,168.790735,164.625980,150.057230,14.175571,198.186697,0.981204,48.634631,48.591002,162.302930,202.566338,160.865087,197.655116,94.600235,194.151003,-0.000471,0.039411,95.597629,66.834914,197.887528,21.212044,54.460109,0.675476,679540.896571,0.847545,8.868689,28.579299,3.989617,0.149905,0.063112,151.195294,93.798033,139.536810,32.000000,32.000000,32.000000,32.000000,32.000000,71.745665,61.378393,109.839742,100.000000,20.806060,37.696203,46.063291,39.280858,33.443038,27.582278,17.120033,150.057230,62.198324,0.591868,149.230524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.063234,49.132670,200.011962,164.147310,168.716023,164.635097,150.031294,14.178711,198.293129,0.979323,48.683549,48.501715,162.313856,202.675326,160.853095,197.771526,94.667440,193.954010,-0.000472,0.039406,95.603511,66.850468,198.026416,21.213214,54.456070,0.676413,679422.004266,0.848805,8.866537,28.545848,3.993968,0.144964,0.064727,151.195934,93.744219,90.751896,32.000000,32.000000,32.000000,32.000000,32.000000,71.769727,61.359574,109.807105,100.000000,20.789127,37.696203,46.063291,39.267754,33.443038,27.582278,17.090305,150.031294,62.275067,0.589083,149.186858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.171515,49.132670,199.901768,164.147310,168.676119,164.638165,149.895605,14.181137,198.235247,0.980744,48.745281,48.634578,162.318124,202.561466,160.873541,197.776070,94.668247,194.253534,-0.000472,0.039392,95.655181,66.670099,197.959825,21.213976,54.419090,0.675651,679203.498158,0.847823,8.819709,28.519010,3.992258,0.148087,0.063767,151.186065,93.625532,115.358813,32.000000,32.000000,32.000000,32.000000,32.000000,71.774022,61.342540,109.814243,100.000000,20.834971,37.696203,46.063291,39.289033,33.443038,27.582278,17.052696,149.895605,62.357165,0.591592,149.103066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.024529,49.132670,199.991827,164.135253,168.619506,164.627713,149.951505,14.169149,198.164749,0.981038,48.832041,48.647444,162.320260,202.547032,160.888466,197.701662,94.643335,193.907393,-0.000471,0.039401,95.466599,66.754819,197.785332,21.214797,54.400933,0.676059,678961.515134,0.848332,8.799995,28.378832,3.995187,0.143690,0.062232,151.215373,93.619965,72.545292,32.000000,32.000000,32.000000,32.000000,32.000000,71.779277,61.396493,109.843666,100.000000,20.847266,37.696203,46.063291,39.292750,33.443038,27.582278,17.057667,149.951505,62.440437,0.591175,149.153616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.131475,49.142289,199.954747,164.136375,168.624714,164.632432,150.177847,14.171290,198.306465,0.979834,48.867040,48.534578,162.320736,202.538083,160.864125,197.710648,94.638816,194.176106,-0.000471,0.039184,95.401614,66.878986,198.008226,21.214570,54.430359,0.674959,678856.044190,0.847079,8.688445,28.488957,3.984368,0.139141,0.062503,151.213016,93.592023,72.762455,32.000000,32.000000,32.000000,32.000000,32.000000,71.794294,61.458647,109.855081,100.000000,20.819671,37.696203,46.063291,39.278556,33.443038,27.582278,17.061395,150.177847,62.354597,0.589037,149.107629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.996843,49.164827,200.014891,164.148151,168.541886,164.634081,150.084217,14.175000,198.346295,0.977459,49.044684,48.458369,162.296695,202.544729,160.842295,197.829910,94.663919,194.141454,-0.000470,0.038946,95.285126,66.658246,198.016668,21.214935,54.433334,0.677132,679048.056959,0.849476,8.839911,28.385660,3.997875,0.152401,0.064066,151.191860,93.557811,-4616.979722,32.000000,32.000000,32.000000,32.000000,32.000000,71.766116,61.482519,109.877387,100.000000,20.870749,37.696203,46.063291,39.208303,33.443038,27.582278,17.075597,150.084217,62.689592,0.589948,149.191461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.095875,49.230791,200.015609,164.186846,168.497099,164.623415,150.053625,14.166866,198.352216,0.979611,49.042193,48.576612,162.297171,202.585359,160.864582,197.748110,94.711535,194.175763,-0.000469,0.038730,95.715006,66.608129,197.932339,21.215899,54.413410,0.675428,678988.063647,0.846231,8.739292,28.489723,3.988607,0.146426,0.062414,151.199871,93.548971,-100324.436389,32.000000,32.000000,32.000000,32.000000,32.000000,71.742624,61.477601,109.885359,100.000000,20.859089,37.696203,46.063291,39.276654,33.443038,27.582278,17.104929,150.053625,62.292161,0.589592,149.072735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.067511,49.230791,200.026707,164.186846,168.515353,164.620419,149.979984,14.172432,198.313817,0.982478,49.062902,48.628147,162.323583,202.629741,160.878259,197.884058,94.738142,194.116685,-0.000467,0.038512,95.971686,66.906754,197.993052,21.216304,54.401456,0.677211,679116.981562,0.849357,8.900636,28.451789,4.000550,0.152110,0.063805,151.215813,93.538877,73.154644,32.000000,32.000000,32.000000,32.000000,32.000000,71.774662,61.494524,109.930950,100.000000,20.927258,37.696203,46.063291,39.213216,33.443038,27.582278,17.181604,149.979984,62.410723,0.588022,149.128164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.078613,49.242609,200.032253,164.199184,168.532563,164.621590,149.890854,14.169863,198.281830,0.980529,48.929249,48.580583,162.346914,202.518715,160.902009,197.814016,94.732011,194.138439,-0.000466,0.038207,96.265031,66.906309,197.970578,21.216747,54.458324,0.676367,678954.835986,0.847766,8.864470,28.416878,3.992656,0.144456,0.067585,151.243062,93.604200,661.468035,32.000000,32.000000,32.000000,32.000000,32.000000,71.777628,61.461057,109.953068,100.000000,20.930967,37.696203,46.063291,39.228056,33.443038,27.582278,17.213057,149.890854,62.172279,0.590820,149.103459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.999902,49.230241,199.961090,164.196940,168.554726,164.623892,150.072549,14.177141,198.343205,0.980869,49.074648,48.548876,162.354580,202.660872,160.866070,197.756429,94.732011,194.118782,-0.000467,0.037966,96.143348,66.854616,197.959909,21.217025,54.416187,0.676872,678889.785033,0.848701,8.893706,28.368393,3.995140,0.151981,0.064705,151.241924,93.607027,971.038671,32.000000,32.000000,32.000000,32.000000,32.000000,71.755444,61.426861,109.882501,100.000000,20.968793,37.696203,46.063291,39.203033,33.443038,27.582278,17.216404,150.072549,62.538822,0.590008,149.170257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.053461,49.243709,200.066621,164.205352,168.595756,164.623507,149.952765,14.173002,198.253262,0.981782,49.070066,48.554971,162.338581,202.439655,160.880875,197.738437,94.789722,193.961524,-0.000463,0.037755,96.038927,66.585841,197.949733,21.217232,54.443990,0.676070,678927.415649,0.849030,8.894080,28.382582,3.994365,0.155148,0.065789,151.246159,93.545721,360.415447,32.000000,32.000000,32.000000,32.000000,32.000000,71.759324,61.374614,109.866705,100.000000,20.969211,37.696203,46.063291,39.239306,33.443038,27.582278,17.230936,149.952765,62.843957,0.592187,149.169509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.025677,49.262948,200.011367,164.218531,168.649719,164.629585,150.088024,14.178853,198.289840,0.989147,49.026667,48.535644,162.323411,202.572556,160.856652,197.753089,94.770096,194.005084,-0.000462,0.037550,96.358073,66.870540,198.017258,21.216764,54.436742,0.677357,678999.666395,0.849469,8.962893,28.375302,3.999230,0.144512,0.064962,151.265636,93.564017,831.204727,32.000000,32.000000,32.000000,32.000000,32.000000,71.753768,61.338384,109.823615,100.000000,20.956897,37.696203,46.063291,39.201599,33.443038,27.582278,17.260131,150.088024,62.340510,0.589381,149.205898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.963351,49.262948,200.067271,164.218531,168.645530,164.633430,149.976985,14.158161,198.260322,0.989785,49.057987,48.532008,162.333346,202.499837,160.883151,197.721966,94.716925,194.236272,-0.000461,0.037476,96.625410,66.873534,197.971113,21.217090,54.446406,0.676643,678782.336837,0.849166,8.921110,28.259334,3.997059,0.138512,0.063178,151.269092,93.572539,734.301847,32.000000,32.000000,32.000000,32.000000,32.000000,71.768456,61.309233,109.790747,100.000000,21.017456,37.696203,46.063291,39.208490,33.443038,27.582278,17.296392,149.976985,62.353863,0.586201,149.298856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.045306,49.262124,200.023670,164.222737,168.661292,164.628479,149.902198,14.177141,198.304307,0.990822,49.050157,48.529384,162.338899,202.567582,160.883826,197.837266,94.616727,194.106050,-0.000461,0.037459,96.620399,66.732589,198.014404,21.217332,54.460055,0.677006,678942.668735,0.849002,8.969006,28.295100,3.998174,0.137543,0.063262,151.320130,93.523471,153.319483,32.000000,32.000000,32.000000,32.000000,32.000000,71.773340,61.298247,109.786574,100.000000,21.007026,37.696203,46.063291,39.223766,33.443038,27.582278,17.319729,149.902198,62.169931,0.591172,149.270375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.047849,49.269270,199.955979,164.239000,168.710143,164.615961,150.023380,14.166866,198.239281,0.990910,49.001663,48.635901,162.358651,202.604604,160.882183,197.805478,94.561594,194.283175,-0.000462,0.037466,96.760922,66.794518,197.928586,21.217500,54.496530,0.677789,679200.144025,0.850829,9.033334,28.433889,4.004281,0.137636,0.064489,151.312259,93.374976,-1021.526510,32.000000,32.000000,32.000000,32.000000,32.000000,71.774843,61.263291,109.766456,100.000000,21.058165,37.696203,46.063291,39.182708,33.443038,27.582278,17.345044,150.023380,62.690106,0.591835,149.329580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.042652,49.265972,200.034156,164.270405,168.737951,164.604087,150.030068,14.170291,198.304976,0.991613,48.957682,48.622270,162.354486,202.590578,160.884777,197.936026,94.555122,193.687180,-0.000462,0.037457,96.389204,66.661867,197.969048,21.218024,54.432739,0.676503,679393.793280,0.849676,8.947935,28.485870,3.996852,0.141024,0.065391,151.317932,93.332147,97.614402,32.000000,32.000000,32.000000,32.000000,32.000000,71.777286,61.238511,109.764453,100.000000,21.062811,37.696203,46.063291,39.173830,33.443038,27.582278,17.363897,150.030068,61.839631,0.592608,149.203105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.045363,49.261574,200.007942,164.283024,168.719105,164.589634,149.972974,14.175428,198.327274,0.990956,49.020105,48.600930,162.402032,202.617081,160.925269,197.852014,94.611041,194.405027,-0.000463,0.037454,96.220182,66.754890,198.048749,21.218111,54.473037,0.675816,679530.193332,0.848895,8.952458,28.606580,3.995296,0.140036,0.066171,151.351970,93.361097,-37557.469186,32.000000,32.000000,32.000000,32.000000,32.000000,71.794547,61.258505,109.778206,100.000000,21.129194,37.696203,46.063291,39.168940,33.443038,27.582278,17.379160,149.972974,62.610355,0.587487,149.234812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.991278,49.261574,200.041316,164.283024,168.721443,164.598064,149.952639,14.176713,198.384944,0.991923,48.973700,48.741099,162.377679,202.609069,160.915910,197.828689,94.696195,194.069872,-0.000463,0.037453,96.323529,66.680541,197.961928,21.218425,54.441880,0.676804,679484.699110,0.848886,8.954520,28.392218,3.997273,0.134296,0.066360,151.330797,93.324027,1006.519914,32.000000,32.000000,32.000000,32.000000,32.000000,71.769748,61.213267,109.780668,100.000000,21.114286,37.696203,46.063291,39.161175,33.443038,27.582278,17.393022,149.952639,62.346013,0.595739,149.216756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.060324,49.263498,200.003970,164.288912,168.660976,164.581176,149.951908,14.170719,198.308346,0.988701,48.862549,48.594109,162.400179,202.673695,160.942213,197.717085,94.837310,194.284090,-0.000465,0.037446,96.107005,66.675691,198.002924,21.218217,54.466257,0.676143,679256.989421,0.849073,8.947326,28.602221,3.996533,0.133333,0.065406,151.352829,93.425009,505.277966,32.000000,32.000000,32.000000,32.000000,32.000000,71.783807,61.203184,109.800515,100.000000,21.178048,37.696203,46.063291,39.148338,33.443038,27.582278,17.419047,149.951908,62.210797,0.588266,149.223483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.068843,49.223645,200.056039,164.271247,168.619963,164.565555,150.078374,14.174715,198.183389,0.987315,48.799247,48.543851,162.387953,202.660240,160.914548,197.808601,94.864423,194.038817,-0.000463,0.037477,95.757164,66.806124,197.973962,21.218232,54.457206,0.677294,679079.702889,0.850253,9.003127,28.393003,4.001524,0.142981,0.063294,151.318014,93.562404,760.985912,32.000000,32.000000,32.000000,32.000000,32.000000,71.792678,61.186589,109.816876,100.000000,21.184423,37.696203,46.063291,39.135464,33.443038,27.582278,17.396811,150.078374,62.370664,0.591428,149.294844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.078565,49.178844,199.997098,164.247132,168.610901,164.580403,150.115610,14.176142,198.317854,0.990402,48.703271,48.602456,162.413002,202.607683,160.932125,197.822903,94.824115,194.109948,-0.000464,0.037496,95.545688,66.760178,197.920894,21.218016,54.482936,0.676001,678502.228186,0.848871,8.933824,28.331203,3.995259,0.140622,0.062548,151.334333,93.615294,311.315864,32.000000,32.000000,32.000000,32.000000,32.000000,71.785119,61.164256,109.839079,100.000000,21.197809,37.696203,46.063291,39.123490,33.443038,27.582278,17.410612,150.115610,62.876532,0.591846,149.345158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.054224,49.143939,200.093630,164.228345,168.587508,164.588190,150.046816,14.172717,198.319659,0.991188,48.726749,48.481102,162.398012,202.561853,160.935154,197.677687,94.737254,194.309268,-0.000464,0.037517,95.815042,67.012241,197.982895,21.217982,54.517193,0.675991,678253.142520,0.847820,8.885186,28.213271,3.995619,0.147096,0.064783,151.333774,93.614700,675.161317,32.000000,32.000000,32.000000,32.000000,32.000000,71.790940,61.143733,109.888053,100.000000,21.227460,37.696203,46.063291,39.109382,33.443038,27.582278,17.375635,150.046816,62.376900,0.590223,149.255308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.068304,49.143939,200.051597,164.228345,168.600207,164.579123,150.027028,14.173716,198.383255,0.991342,48.851737,48.554385,162.381916,202.640974,160.923164,197.834167,94.613738,194.265865,-0.000463,0.037556,96.089561,66.736515,198.033332,21.218067,54.460758,0.675376,678334.467662,0.847396,8.830363,28.279926,3.993667,0.140163,0.067098,151.305171,93.639986,95.947429,32.000000,32.000000,32.000000,32.000000,32.000000,71.747508,61.116521,109.901388,100.000000,21.246778,37.696203,46.063291,39.115001,33.443038,27.582278,17.347758,150.027028,62.030386,0.585218,149.247204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.045840,49.156032,200.044664,164.231430,168.564452,164.577617,149.999713,14.167151,198.278301,0.990716,49.074852,48.534826,162.394820,202.610761,160.922180,197.759804,94.540291,194.554277,-0.000462,0.037428,95.952977,66.815549,197.905866,21.219046,54.475200,0.675437,678593.882529,0.848200,8.820553,28.440576,3.997537,0.142776,0.065846,151.288791,93.519607,77.212192,32.000000,32.000000,32.000000,32.000000,32.000000,71.742698,61.096133,109.954449,100.000000,21.273632,37.696203,46.063291,39.121208,33.443038,27.582278,17.367114,149.999713,62.801918,0.590329,149.341067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.041682,49.193136,200.042809,164.234794,168.550662,164.580664,150.022758,14.173288,198.213342,0.990938,48.974416,48.532515,162.382221,202.496534,160.922717,197.713950,94.588826,194.029554,-0.000461,0.037206,95.800164,66.680710,197.884755,21.219008,54.383822,0.675834,678923.493785,0.848000,8.806036,28.548029,3.995574,0.147783,0.066302,151.289691,93.581128,605.647506,32.000000,32.000000,32.000000,32.000000,32.000000,71.747845,61.101765,109.965299,100.000000,21.239532,37.696203,46.063291,39.101708,33.443038,27.582278,17.411089,150.022758,62.299351,0.593361,149.108731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.020807,49.232165,199.955048,164.259189,168.488695,164.576009,149.874865,14.172574,198.100837,0.989639,48.941713,48.393243,162.400414,202.440532,160.921393,197.520596,94.699552,194.126296,-0.000461,0.036970,95.979804,66.523665,197.811110,21.218812,54.430106,0.675926,679204.361958,0.848598,8.841292,28.728166,3.997229,0.134654,0.066449,151.310805,93.587439,970.548314,32.000000,32.000000,32.000000,32.000000,32.000000,71.748456,61.101126,110.007966,100.000000,21.293992,37.696203,46.063291,39.097734,33.443038,27.582278,17.421512,149.874865,62.204340,0.586307,149.256095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.992348,49.214575,200.010904,164.258348,168.484552,164.576922,150.029836,14.169292,198.242361,0.990449,48.986741,48.553372,162.400259,202.451276,160.890780,197.791932,94.805788,194.076653,-0.000460,0.036732,96.044874,66.714612,197.876517,21.218832,54.438599,0.677197,679137.440486,0.848651,8.882684,28.485436,3.997524,0.123094,0.066277,151.298861,93.649423,73.418506,32.000000,32.000000,32.000000,32.000000,32.000000,71.743316,61.072435,110.006986,100.000000,21.283526,37.696203,46.063291,39.102440,33.443038,27.582278,17.474430,150.029836,62.790692,0.591155,149.356252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.039611,49.214575,199.935846,164.258348,168.473709,164.573330,149.871888,14.176855,198.240281,0.991592,49.030076,48.452752,162.390069,202.525708,160.905764,197.660149,94.877750,194.271780,-0.000460,0.036515,96.050690,66.916732,197.892076,21.218889,54.439104,0.676722,678882.734408,0.849952,8.943246,28.410542,3.997437,0.135548,0.067074,151.291470,93.676685,774.010819,32.000000,32.000000,32.000000,32.000000,32.000000,71.714681,61.082856,110.000456,100.000000,21.322236,37.696203,46.063291,39.111351,33.443038,27.582278,17.470671,149.871888,62.319087,0.592146,149.118093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.971570,49.225569,200.089693,164.244608,168.359337,164.557306,149.847252,14.185132,198.195441,0.993872,49.048851,48.454857,162.402594,202.521590,160.933729,197.729217,94.857363,194.123836,-0.000462,0.036541,96.383080,66.580002,197.882079,21.219168,54.403115,0.677064,678549.992369,0.849574,8.955023,28.285921,4.000830,0.143393,0.067544,151.305673,93.676451,810.083003,32.000000,32.000000,32.000000,32.000000,32.000000,71.733883,61.100207,110.026389,100.000000,21.316818,37.696203,46.063291,39.097733,33.443038,27.582278,17.499299,149.847252,62.694875,0.587004,149.147165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.935499,49.242609,199.910763,164.259470,168.284509,164.547258,150.012817,14.173288,198.237041,0.997559,48.948856,48.572150,162.425884,202.482508,160.965710,197.614044,94.777317,194.121785,-0.000463,0.036553,96.560917,66.797672,197.855387,21.219267,54.394605,0.676291,678262.381827,0.849557,8.906259,28.286207,3.995552,0.129671,0.064491,151.286857,93.672988,-1576.382389,32.000000,32.000000,32.000000,32.000000,32.000000,71.731837,61.094360,110.016647,100.000000,21.340188,37.696203,46.063291,39.108405,33.443038,27.582278,17.530609,150.012817,62.374699,0.590777,149.059911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.052340,49.228042,200.125671,164.265639,168.303843,164.553563,149.939286,14.174144,198.203738,1.001907,48.854857,48.409919,162.417431,202.468034,160.952354,197.694923,94.751772,194.077098,-0.000464,0.036547,96.669193,66.761937,197.803869,21.219199,54.393505,0.677893,678357.232544,0.850927,8.987467,28.251820,4.004071,0.133210,0.064347,151.298862,93.711191,313.883580,32.000000,32.000000,32.000000,32.000000,32.000000,71.734105,61.097076,110.010159,100.000000,21.342471,37.696203,46.063291,39.123104,33.443038,27.582278,17.546510,149.939286,62.060320,0.588238,149.042562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
