OSU 80 Ton Compressor Load Stand
49.954824,49.209902,199.898942,164.251899,168.336154,164.575542,149.922016,14.176713,198.121973,1.002799,48.850118,48.435879,162.408090,202.425425,160.909154,197.563034,94.790387,193.817665,-0.000465,0.036559,96.535078,66.732978,197.842822,21.218013,54.366820,0.677987,678641.820880,0.850659,9.041759,28.331109,4.003380,0.150547,0.061855,151.306753,93.742190,-1381.211253,32.000000,32.000000,32.000000,32.000000,32.000000,71.730424,61.114316,110.012454,100.000000,21.375296,37.696203,46.063291,39.050514,33.443038,27.582278,17.546551,149.922016,62.854595,0.591247,149.160737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.028164,49.209902,199.962135,164.251899,168.308858,164.594862,149.923624,14.173145,198.219737,1.006396,48.797606,48.605957,162.389286,202.392664,160.897834,197.573646,94.852379,194.051286,-0.000465,0.036569,96.199227,66.773353,197.894402,21.216830,54.406883,0.677113,678582.966340,0.848866,8.906599,28.340103,3.998328,0.135976,0.062124,151.290353,93.722729,759.930920,32.000000,32.000000,32.000000,32.000000,32.000000,71.718786,61.115530,110.038533,100.000000,21.371313,37.696203,46.063291,39.100557,33.443038,27.582278,17.541758,149.923624,62.352322,0.593464,149.088156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.012724,49.185166,199.991667,164.226382,168.308254,164.585047,150.039370,14.180423,198.212959,1.004269,48.903495,48.603164,162.382155,202.461754,160.914003,197.689141,94.964218,193.837210,-0.000466,0.036561,96.595201,66.613845,197.810637,21.215000,54.402736,0.678122,678618.110315,0.850876,8.989093,28.205346,4.001594,0.146681,0.062611,151.310649,93.748756,-3435.132770,32.000000,32.000000,32.000000,32.000000,32.000000,71.723755,61.110917,110.027622,100.000000,21.396621,37.696203,46.063291,39.052866,33.443038,27.582278,17.528930,150.039370,62.204120,0.586549,149.262861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.010515,49.189563,199.911248,164.225822,168.373952,164.556071,149.982709,14.170576,198.145256,1.005533,48.918802,48.454595,162.379609,202.424671,160.924612,197.491055,94.889336,194.159395,-0.000468,0.036585,96.820510,66.686493,197.872091,21.213525,54.401023,0.676973,678428.335349,0.849580,8.913394,28.229934,3.996991,0.144225,0.064738,151.295168,93.706051,72.822275,32.000000,32.000000,32.000000,32.000000,32.000000,71.721773,61.128201,110.015418,100.000000,21.453144,37.696203,46.063291,39.056562,33.443038,27.582278,17.541651,149.982709,62.340877,0.590708,149.257314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946225,49.207978,200.008816,164.224700,168.353563,164.544671,150.036002,14.164868,198.131049,1.005525,49.022049,48.412339,162.385140,202.384061,160.926394,197.641806,94.779801,193.943595,-0.000469,0.036746,97.222118,66.719827,197.776809,21.213436,54.390205,0.677187,677998.868627,0.849107,8.904588,28.038760,3.998816,0.151900,0.064441,151.284641,93.671036,-50343.478653,32.000000,32.000000,32.000000,32.000000,32.000000,71.739057,61.130188,110.012351,100.000000,21.435289,37.696203,46.063291,39.050088,33.443038,27.582278,17.555980,150.036002,62.829724,0.592257,149.363136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.016648,49.207978,199.904176,164.224700,168.387607,164.530467,149.919660,14.171004,198.128196,1.009014,49.072833,48.420262,162.391836,202.509093,160.949647,197.667173,94.698431,194.168964,-0.000471,0.036975,97.228978,66.734131,197.830587,21.213365,54.426482,0.676933,678131.770610,0.849330,8.911263,28.233016,3.997384,0.143197,0.065806,151.275592,93.611753,-1103.555423,32.000000,32.000000,32.000000,32.000000,32.000000,71.732781,61.145639,109.977926,100.000000,21.456910,37.696203,46.063291,39.081080,33.443038,27.582278,17.586058,149.919660,62.059293,0.590717,149.035206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.982330,49.240685,200.009654,164.239000,168.482518,164.517817,149.851531,14.177141,198.170452,1.008506,49.038755,48.557160,162.390495,202.426343,160.938527,197.657990,94.632864,194.014635,-0.000470,0.037227,97.211933,66.612360,197.811761,21.212879,54.390440,0.678072,678532.960735,0.850228,8.996049,28.262611,4.004483,0.142297,0.064569,151.277630,93.858548,147.108440,32.000000,32.000000,32.000000,32.000000,32.000000,71.745379,61.172235,109.933276,100.000000,21.463554,37.696203,46.063291,39.037135,33.443038,27.582278,17.631322,149.851531,62.048361,0.586991,149.150941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.973909,49.246457,199.918144,164.251899,168.472909,164.518529,150.007482,14.180423,197.968457,1.005593,49.121435,48.606412,162.397804,202.428646,160.922914,197.472217,94.691175,193.954906,-0.000471,0.037471,97.204990,66.736688,197.614194,21.211781,54.401997,0.676459,678652.440175,0.849483,8.923350,28.427463,3.996753,0.145181,0.066729,151.287359,93.899164,179.946002,32.000000,32.000000,32.000000,32.000000,32.000000,71.742678,61.189628,109.881196,100.000000,21.537923,37.696203,46.063291,39.050596,33.443038,27.582278,17.652868,150.007482,62.514538,0.593260,149.126236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.971651,49.272843,199.849142,164.269845,168.485833,164.535310,150.039086,14.174001,198.045388,1.004512,49.122458,48.409939,162.394088,202.410482,160.934983,197.486657,94.907008,193.900002,-0.000471,0.037782,96.506797,66.751339,197.728673,21.210766,54.379657,0.677594,678909.506081,0.850531,8.991474,28.435872,4.001607,0.140234,0.064832,151.317502,93.846461,349.426424,32.000000,32.000000,32.000000,32.000000,32.000000,71.765493,61.182960,109.832993,100.000000,21.493133,37.696203,46.063291,39.051054,33.443038,27.582278,17.701419,150.039086,62.391867,0.593966,149.192955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.946128,49.283013,199.778840,164.269845,168.473075,164.525379,149.949078,14.165296,197.990921,1.006631,49.116230,48.377680,162.397446,202.313217,160.924435,197.535646,94.880914,193.902724,-0.000470,0.037869,96.136299,66.734793,197.714584,21.210194,54.345580,0.677343,678751.816940,0.849823,9.005940,28.355429,4.000450,0.152365,0.065806,151.316463,93.761801,166.223944,32.000000,32.000000,32.000000,32.000000,32.000000,71.766300,61.169100,109.820013,100.000000,21.499345,37.696203,46.063291,39.045279,33.443038,27.582278,17.720668,149.949078,62.167217,0.589443,149.202790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939048,49.290159,199.823617,164.275172,168.515994,164.514501,150.127660,14.172574,198.044615,1.009293,49.037532,48.439862,162.408963,202.338761,160.923189,197.513262,94.815530,193.636410,-0.000472,0.037853,96.036934,66.640301,197.752699,21.209062,54.413266,0.677605,678207.627498,0.849837,9.034657,28.119248,3.999250,0.146950,0.066016,151.321696,93.719331,878.916632,32.000000,32.000000,32.000000,32.000000,32.000000,71.766998,61.169807,109.790193,100.000000,21.521704,37.696203,46.063291,39.054845,33.443038,27.582278,17.750989,150.127660,62.030973,0.590589,149.259399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.934728,49.290159,199.809559,164.275172,168.486325,164.494537,149.929124,14.176713,198.054964,1.009022,48.967792,48.531717,162.408823,202.404060,160.935458,197.531090,94.759901,194.060730,-0.000473,0.037823,96.169840,66.777247,197.750637,21.208548,54.399617,0.678145,678298.722145,0.850803,9.071184,28.146349,3.999886,0.139857,0.065966,151.328908,93.621231,315.796258,32.000000,32.000000,32.000000,32.000000,32.000000,71.767672,61.196907,109.812001,100.000000,21.516810,37.696203,46.063291,39.053954,33.443038,27.582278,17.778881,149.929124,62.294069,0.592824,149.165654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.929911,49.268995,199.778423,164.280780,168.340756,164.480881,149.898945,14.174715,197.957846,1.010714,48.936802,48.377190,162.393181,202.356070,160.925426,197.465531,94.652132,193.388956,-0.000473,0.037657,96.419859,66.489541,197.751250,21.206996,54.383245,0.677468,678473.886582,0.849885,9.085644,28.112975,4.001350,0.135214,0.065670,151.309052,93.606165,940.274193,32.000000,32.000000,32.000000,32.000000,32.000000,71.755796,61.189074,109.765485,100.000000,21.552549,37.696203,46.063291,39.081199,33.443038,27.582278,17.784841,149.898945,62.133247,0.594272,149.213766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.949407,49.245633,199.851067,164.283584,168.341245,164.484401,150.053562,14.170148,198.063109,1.011357,48.920605,48.513944,162.423361,202.273055,160.939495,197.495679,94.650795,193.852074,-0.000473,0.037435,96.558182,66.804987,197.651399,21.205324,54.416674,0.677573,678580.131602,0.850989,9.090106,28.325910,4.001415,0.142779,0.065706,151.311969,93.666192,365.366699,32.000000,32.000000,32.000000,32.000000,32.000000,71.762181,61.213990,109.793908,100.000000,21.543464,37.696203,46.063291,39.050807,33.443038,27.582278,17.779951,150.053562,62.696195,0.591705,149.343899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.935590,49.234639,199.776456,164.269284,168.317688,164.483930,150.167828,14.166723,197.971755,1.013928,48.904654,48.459189,162.407876,202.275991,160.946917,197.425596,94.672270,194.025602,-0.000473,0.037169,96.584695,66.599492,197.660047,21.203888,54.431657,0.677655,678801.800298,0.851131,9.073919,28.184515,4.001177,0.124565,0.062929,151.305997,93.717568,455.137743,32.000000,32.000000,32.000000,32.000000,32.000000,71.793542,61.224363,109.791634,100.000000,21.570479,37.696203,46.063291,39.035565,33.443038,27.582278,17.796187,150.167828,63.131337,0.593130,149.390634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881455,49.234639,199.832155,164.269284,168.288127,164.481664,150.065655,14.173859,197.944405,1.012844,48.961208,48.470710,162.422117,202.289976,160.964193,197.377807,94.759668,193.980500,-0.000475,0.037176,96.461772,66.563501,197.754799,21.202309,54.392134,0.677147,678759.476949,0.849847,9.030418,28.357694,4.001070,0.132765,0.061935,151.300983,93.707392,-465.074121,32.000000,32.000000,32.000000,32.000000,32.000000,71.763707,61.254950,109.801067,100.000000,21.560671,37.696203,46.063291,39.038967,33.443038,27.582278,17.800453,150.065655,63.105879,0.587724,149.344568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.947129,49.230516,199.818561,164.275453,168.342876,164.486997,150.001224,14.171575,198.016976,1.011231,48.900405,48.469564,162.423619,202.282963,160.964945,197.423114,94.809718,193.897902,-0.000475,0.037196,96.292553,66.631461,197.777316,21.200880,54.407226,0.676923,678687.231091,0.849433,9.033696,28.400528,4.000683,0.135118,0.062842,151.289278,93.643267,327.188247,32.000000,32.000000,32.000000,32.000000,32.000000,71.756254,61.253273,109.775754,100.000000,21.585800,37.696203,46.063291,39.066586,33.443038,27.582278,17.811287,150.001224,62.029433,0.583641,149.250941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.944488,49.230516,199.827090,164.275453,168.317612,164.484713,150.090591,14.174572,197.937927,1.010634,48.929907,48.449982,162.420734,202.237521,160.957919,197.431163,94.820921,193.569684,-0.000475,0.036941,96.398925,66.525663,197.610791,21.199545,54.399689,0.678197,678467.332841,0.851025,9.089642,28.296419,4.006141,0.147977,0.063458,151.319561,93.612096,361.461130,32.000000,32.000000,32.000000,32.000000,32.000000,71.781228,61.286947,109.792324,100.000000,21.599273,37.696203,46.063291,39.025736,33.443038,27.582278,17.825849,150.090591,62.212117,0.584551,149.165851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.926594,49.215674,199.799761,164.263395,168.256600,164.478641,150.100327,14.173430,197.983365,1.010606,48.899628,48.551988,162.410108,202.264105,160.949153,197.414375,94.804140,193.911348,-0.000475,0.036616,96.536326,66.758446,197.625639,21.197734,54.370967,0.677193,678248.208614,0.850164,9.017652,28.215760,4.000601,0.130786,0.064542,151.299587,93.636469,492.282954,32.000000,32.000000,32.000000,32.000000,32.000000,71.767848,61.313649,109.759561,100.000000,21.562981,37.696203,46.063291,39.023864,33.443038,27.582278,17.830201,150.100327,62.788051,0.593979,149.378557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.924706,49.192037,199.825347,164.255825,168.247974,164.470309,149.972303,14.178853,197.897753,1.012858,48.847498,48.430060,162.403530,202.275399,160.946322,197.341079,94.781842,193.719739,-0.000476,0.036373,96.350124,66.762236,197.672177,21.196667,54.375366,0.677333,678199.401445,0.849696,9.020381,28.082823,4.000984,0.130489,0.065608,151.364366,93.621404,999.846946,32.000000,32.000000,32.000000,32.000000,32.000000,71.762660,61.345291,109.756661,100.000000,21.616237,37.696203,46.063291,39.028602,33.443038,27.582278,17.843120,149.972303,61.864283,0.592275,149.219745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.868484,49.200282,199.766431,164.265078,168.229161,164.447017,150.163976,14.171575,197.932152,1.010416,48.984570,48.372751,162.391066,202.244473,160.954140,197.444790,94.801298,193.806651,-0.000478,0.036148,96.164514,66.537858,197.597025,21.195734,54.374969,0.677781,678222.916428,0.849913,9.024025,28.226320,4.001870,0.136913,0.065506,151.334484,93.553278,1027.215127,32.000000,32.000000,32.000000,32.000000,32.000000,71.747252,61.360296,109.738129,100.000000,21.601266,37.696203,46.063291,39.025888,33.443038,27.582278,17.830302,150.163976,62.052103,0.586921,149.214317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.911499,49.200282,199.791967,164.265078,168.196982,164.426350,150.028916,14.174858,197.879865,1.009118,48.998230,48.343871,162.401435,202.186432,160.956256,197.419714,94.799814,194.045326,-0.000478,0.035930,95.631693,66.443454,197.637508,21.194263,54.359121,0.677729,678204.804510,0.850574,9.002338,28.177576,4.002534,0.140535,0.065775,151.332707,93.567538,-20482.483231,32.000000,32.000000,32.000000,32.000000,32.000000,71.724737,61.408351,109.713274,100.000000,21.626654,37.696203,46.063291,39.053151,33.443038,27.582278,17.849277,150.028916,62.162888,0.595687,149.275804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.858524,49.225019,199.763289,164.296763,168.153677,164.420207,150.021031,14.172860,197.879011,1.005885,48.916384,48.427477,162.422569,202.103213,160.946598,197.403537,94.756024,193.792591,-0.000479,0.035620,95.735974,66.572794,197.479204,21.192071,54.354036,0.678192,678131.377087,0.850452,9.068698,28.190350,4.005865,0.141624,0.064290,151.348408,93.718275,244.091579,32.000000,32.000000,32.000000,32.000000,32.000000,71.746814,61.543040,109.674163,100.000000,21.612283,37.696203,46.063291,39.029525,33.443038,27.582278,17.890250,150.021031,62.870810,0.594285,149.386346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.886746,49.214849,199.656419,164.300128,168.163411,164.410319,150.057679,14.174429,197.746236,1.006953,48.946197,48.476154,162.425510,202.158441,160.938641,197.222082,94.738902,194.017963,-0.000479,0.035541,95.797457,66.501670,197.507205,21.189850,54.299891,0.677848,678007.933331,0.850296,9.024231,28.280291,4.002925,0.138247,0.061938,151.329253,93.793166,456.362260,32.000000,32.000000,32.000000,32.000000,32.000000,71.726870,61.553031,109.644234,100.000000,21.629253,37.696203,46.063291,39.052763,33.443038,27.582278,17.893882,150.057679,63.005879,0.592753,149.359399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832880,49.210727,199.740028,164.285267,168.159998,164.394283,149.990937,14.173573,197.733939,1.009647,48.991314,48.404475,162.424267,201.952576,160.942659,197.201179,94.796040,193.639858,-0.000480,0.035795,95.958722,66.359185,197.470291,21.187766,54.301784,0.678505,678226.301933,0.851372,9.103736,28.230412,4.006603,0.143365,0.063773,151.347750,93.832214,674.336757,32.000000,32.000000,32.000000,32.000000,32.000000,71.718458,61.564636,109.619940,100.000000,21.624601,37.696203,46.063291,39.033703,33.443038,27.582278,17.906709,149.990937,62.197444,0.586591,149.294568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862122,49.216224,199.653539,164.265358,168.186268,164.374585,150.089776,14.168721,197.819468,1.011477,48.907086,48.436659,162.402419,202.124843,160.952730,197.334533,94.783840,193.680550,-0.000480,0.036020,96.388525,66.523079,197.474413,21.185732,54.321365,0.678516,678189.379596,0.850553,9.064383,28.331067,4.002194,0.145952,0.062365,151.355620,93.781652,151.292827,32.000000,32.000000,32.000000,32.000000,32.000000,71.691866,61.545684,109.583350,100.000000,21.641560,37.696203,46.063291,39.062632,33.443038,27.582278,17.915048,150.089776,63.035959,0.584761,149.360658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860458,49.216224,199.796788,164.265358,168.159093,164.344124,150.089554,14.177712,197.760305,1.011542,48.908110,48.406664,162.401706,202.088657,160.959159,197.289414,94.732814,193.709782,-0.000482,0.036259,96.992773,66.553469,197.430866,21.184295,54.362655,0.679275,677989.625385,0.851861,9.115970,28.133745,4.008198,0.151146,0.064593,151.357678,93.753970,702.139714,32.000000,32.000000,32.000000,32.000000,32.000000,71.690665,61.560396,109.566464,100.000000,21.641616,37.696203,46.063291,39.043594,33.443038,27.582278,17.933201,150.089554,62.393555,0.593044,149.373679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.856160,49.196435,199.679287,164.262274,168.100370,164.326948,150.103475,14.174429,197.721066,1.012300,48.922638,48.410042,162.419997,202.081460,160.968460,197.407225,94.676521,193.754003,-0.000484,0.036397,97.202452,66.449397,197.348452,21.181590,54.335032,0.678397,677925.802490,0.850656,9.091218,28.161041,4.004112,0.149369,0.063541,151.409810,93.701641,899.054178,32.000000,32.000000,32.000000,32.000000,32.000000,71.732795,61.568250,109.570180,100.000000,21.650166,37.696203,46.063291,39.042326,33.443038,27.582278,17.929691,150.103475,62.050122,0.584610,149.228597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.819374,49.192587,199.696103,164.265078,168.126229,164.327745,150.079823,14.175999,197.693544,1.008567,48.818022,48.406089,162.423492,201.988110,160.940379,197.046168,94.667461,193.727985,-0.000484,0.036399,97.131492,66.443289,197.398317,21.179078,54.310871,0.678129,677960.838709,0.850532,9.092939,28.222911,4.007119,0.133792,0.066065,151.436954,93.726075,985.826771,32.000000,32.000000,32.000000,32.000000,32.000000,71.686132,61.547424,109.538264,100.000000,21.640944,37.696203,46.063291,39.043088,33.443038,27.582278,17.936574,150.079823,62.012852,0.590845,149.208022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794625,49.172523,199.658507,164.267601,168.226207,164.329992,150.047282,14.178853,197.640993,1.008585,48.857249,48.460761,162.432992,201.947744,160.954785,197.119266,94.694791,193.656401,-0.000484,0.036405,96.879065,66.632205,197.232628,21.177107,54.315000,0.678121,678027.740066,0.850398,9.077596,28.295605,4.005108,0.145914,0.067609,151.491898,93.780889,639.408956,32.000000,32.000000,32.000000,32.000000,32.000000,71.729743,61.565579,109.557615,100.000000,21.681616,37.696203,46.063291,39.061585,33.443038,27.582278,17.946936,150.047282,62.338529,0.593806,149.297440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852326,49.158231,199.649872,164.255544,168.178987,164.324205,150.076311,14.172432,197.657289,1.004535,48.886263,48.369546,162.408932,201.956327,160.944591,197.101598,94.721654,193.590397,-0.000485,0.036406,96.429641,66.463407,197.322143,21.174695,54.317975,0.678910,678092.723089,0.851225,9.111807,28.295015,4.008402,0.140688,0.065637,151.473924,93.790428,982.249795,32.000000,32.000000,32.000000,32.000000,32.000000,71.695326,61.538707,109.520585,100.000000,21.662467,37.696203,46.063291,39.075786,33.443038,27.582278,17.935453,150.076311,62.701918,0.594590,149.321870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810259,49.155757,199.609734,164.253021,168.070052,164.292646,149.950246,14.175571,197.559915,1.003167,48.832019,48.346371,162.375035,201.927663,160.941087,196.984297,94.730800,193.548155,-0.000487,0.036418,96.250620,66.568481,197.203240,21.171850,54.264299,0.679028,678000.106952,0.851843,9.117361,28.241131,4.009640,0.140876,0.065654,151.491639,93.730559,1008.772293,32.000000,32.000000,32.000000,32.000000,32.000000,71.679872,61.547376,109.503405,100.000000,21.671197,37.696203,46.063291,39.023950,33.443038,27.582278,17.930746,149.950246,61.724665,0.591631,149.215811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832464,49.155757,199.565214,164.253021,168.089724,164.257166,150.145201,14.178140,197.520153,0.999871,48.936790,48.403031,162.390344,201.921261,160.918072,197.025328,94.731140,193.060349,-0.000487,0.036419,95.979545,66.379924,197.271235,21.169773,54.258800,0.678218,677795.528966,0.850519,9.043357,28.189777,4.004826,0.147858,0.064989,151.453633,93.686493,449.830767,32.000000,32.000000,32.000000,32.000000,32.000000,71.688896,61.568664,109.473992,100.000000,21.676036,37.696203,46.063291,39.063065,33.443038,27.582278,17.934703,150.145201,62.365602,0.587532,149.289848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833480,49.170874,199.488405,164.248254,168.124582,164.252497,150.039369,14.175714,197.449574,1.002160,49.081387,48.305092,162.408042,201.708281,160.942195,196.895616,94.651760,193.400729,-0.000486,0.036365,96.244996,66.530888,197.130451,21.167424,54.232746,0.679165,677678.382666,0.851864,9.084411,28.164954,4.007402,0.139018,0.066392,151.456329,93.707528,97.667481,32.000000,32.000000,32.000000,32.000000,32.000000,71.686062,61.584657,109.471654,100.000000,21.611029,37.696203,46.063291,39.049974,33.443038,27.582278,17.956330,150.039369,62.187906,0.597078,149.165930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.798941,49.206329,199.447518,164.260311,168.105671,164.244867,149.948661,14.169007,197.409198,1.000814,49.068485,48.300009,162.397689,201.652646,160.920542,196.800249,94.548733,193.322032,-0.000487,0.036117,96.325633,66.455082,197.065496,21.164692,54.214553,0.678711,677493.923198,0.850153,9.061432,27.983390,4.004723,0.137451,0.067031,151.468652,93.775133,72.594443,32.000000,32.000000,32.000000,32.000000,32.000000,71.681678,61.593212,109.441697,100.000000,21.640636,37.696203,46.063291,39.049959,33.443038,27.582278,17.964289,149.948661,62.026278,0.590486,149.095670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812229,49.229142,199.440005,164.255264,168.140392,164.230966,149.878354,14.171575,197.445599,1.002392,48.981796,48.416284,162.397074,201.759921,160.930454,196.961070,94.489415,193.439849,-0.000487,0.035990,96.307982,66.559748,197.112444,21.160385,54.233268,0.678850,677759.748827,0.850745,9.075498,28.189259,4.003100,0.142840,0.063372,151.437496,93.725440,72.640881,32.000000,32.000000,32.000000,32.000000,32.000000,71.673959,61.587077,109.390883,100.000000,21.606516,37.696203,46.063291,39.109423,33.443038,27.582278,18.013503,149.878354,62.036036,0.592011,149.207944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793306,49.214849,199.397933,164.251058,168.087362,164.210913,149.958944,14.172289,197.412644,0.998507,48.847662,48.227433,162.393733,201.687242,160.916579,196.909467,94.510256,193.254142,-0.000487,0.035987,96.278639,66.482377,197.049852,21.157478,54.243961,0.679443,678161.751620,0.851961,9.146700,28.263058,4.005055,0.145940,0.065185,151.402843,93.772946,468.479218,32.000000,32.000000,32.000000,32.000000,32.000000,71.638384,61.575802,109.341966,100.000000,21.613021,37.696203,46.063291,39.063469,33.443038,27.582278,18.050226,149.958944,62.490767,0.593872,149.237330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.779181,49.214849,199.389601,164.251058,167.980233,164.202997,150.055283,14.170719,197.343738,0.999713,48.804318,48.313905,162.422310,201.710952,160.949346,196.877909,94.517706,193.303993,-0.000489,0.035971,96.436109,66.358291,197.038329,21.154648,54.242392,0.679015,678324.966481,0.852090,9.155756,28.366132,4.003836,0.131302,0.063377,151.418202,93.811888,72.564679,32.000000,32.000000,32.000000,32.000000,32.000000,71.666606,61.613584,109.329460,100.000000,21.613282,37.696203,46.063291,39.076550,33.443038,27.582278,18.049602,150.055283,62.541830,0.593610,149.286700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822228,49.169499,199.239813,164.253581,167.959306,164.193806,150.072629,14.174001,197.237517,1.001028,48.659873,48.365106,162.405184,201.534016,160.931060,196.732066,94.496080,193.380080,-0.000489,0.035964,96.254962,66.321714,196.985159,21.152122,54.190158,0.678897,678163.661856,0.851854,9.161052,28.276311,4.004513,0.138505,0.064593,151.386844,93.886707,141.958234,32.000000,32.000000,32.000000,32.000000,32.000000,71.661374,61.627149,109.300250,100.000000,21.556829,37.696203,46.063291,39.085244,33.443038,27.582278,18.016400,150.072629,62.687978,0.589304,149.338156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851915,49.129097,199.218710,164.242085,167.950579,164.169718,150.062283,14.173430,197.282709,1.003920,48.709656,48.295824,162.397558,201.707955,160.927932,196.749260,94.541136,193.373469,-0.000491,0.035939,96.036292,66.446927,196.898766,21.148947,54.229987,0.679035,678124.640341,0.851534,9.175679,28.287384,4.005482,0.145111,0.063646,151.395852,93.949157,159.004201,32.000000,32.000000,32.000000,32.000000,32.000000,71.655858,61.620728,109.274358,100.000000,21.550875,37.696203,46.063291,39.062540,33.443038,27.582278,18.024206,150.062283,62.533100,0.588926,149.308455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.713575,49.105735,199.272989,164.218251,167.985795,164.153757,150.058896,14.173859,197.245056,1.002110,48.890559,48.246546,162.385584,201.541049,160.931727,196.684008,94.626170,193.296358,-0.000493,0.036015,95.901722,66.421055,196.933784,21.145563,54.239020,0.678663,678010.315620,0.850463,9.085766,28.337272,3.999015,0.150620,0.064758,151.387842,93.886961,108.990660,32.000000,32.000000,32.000000,32.000000,32.000000,71.663351,61.613643,109.274316,100.000000,21.541892,37.696203,46.063291,39.044735,33.443038,27.582278,17.988022,150.058896,61.864429,0.586665,149.195473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724376,49.146137,199.142434,164.227224,167.923678,164.127723,150.099966,14.174858,197.190486,0.998877,48.972653,48.264764,162.384674,201.466046,160.901110,196.742538,94.757281,192.746256,-0.000493,0.036324,96.027927,66.396571,196.995478,21.141647,54.200075,0.677570,677651.046368,0.849737,9.014648,28.289760,3.996210,0.134888,0.066566,151.378435,93.917316,-2664.100645,32.000000,32.000000,32.000000,32.000000,32.000000,71.653236,61.619751,109.275193,100.000000,21.525120,37.696203,46.063291,39.127190,33.443038,27.582278,17.967029,150.099966,62.209256,0.587603,149.336110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.696648,49.146137,199.160218,164.227224,167.934248,164.109904,150.115382,14.183420,197.174369,0.993990,48.902417,48.239539,162.379712,201.496789,160.925844,196.659996,94.751573,193.278658,-0.000495,0.036566,95.826863,66.214987,196.870250,21.138306,54.194052,0.679151,677426.489871,0.852245,9.134534,28.176083,4.008422,0.151063,0.064863,151.400765,93.867205,125.846519,32.000000,32.000000,32.000000,32.000000,32.000000,71.658114,61.639776,109.308851,100.000000,21.501368,37.696203,46.063291,39.123171,33.443038,27.582278,18.010273,150.115382,62.796342,0.595439,149.351020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726524,49.160979,199.082297,164.231990,168.021315,164.088486,150.066598,14.173859,197.084234,0.992910,48.730217,48.353918,162.374216,201.491142,160.917705,196.611971,94.592598,193.056721,-0.000495,0.036792,95.543577,66.479373,196.801625,21.135070,54.220936,0.679163,676972.733704,0.851768,9.163742,27.840378,4.004926,0.126401,0.064084,151.397989,93.865060,355.526095,32.000000,32.000000,32.000000,32.000000,32.000000,71.664887,61.728350,109.326578,100.000000,21.492983,37.696203,46.063291,39.142310,33.443038,27.582278,18.030557,150.066598,62.387245,0.591724,149.266441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701505,49.115080,199.161052,164.215727,168.037365,164.070216,150.057233,14.172574,197.080171,0.990804,48.819203,48.160632,162.381504,201.447943,160.931023,196.517626,94.468594,192.893175,-0.000495,0.037033,95.403955,66.247921,196.803278,21.132048,54.144433,0.679546,676961.211400,0.852116,9.192485,28.044103,4.007518,0.158686,0.063867,151.396650,93.923369,853.707737,32.000000,32.000000,32.000000,32.000000,32.000000,71.664232,61.769592,109.377938,100.000000,21.466968,37.696203,46.063291,39.128738,33.443038,27.582278,18.037419,150.057233,62.050416,0.586457,149.251020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695363,49.131021,199.019118,164.223859,168.038811,164.053402,150.137523,14.174858,197.110892,0.990696,48.955233,48.274185,162.411032,201.275552,160.957975,196.552505,94.497139,192.900519,-0.000496,0.037400,95.752356,66.161339,196.893014,21.127657,54.151284,0.678598,677357.913363,0.851748,9.176357,28.120584,4.003543,0.142996,0.062061,151.380631,93.956378,72.519128,32.000000,32.000000,32.000000,32.000000,32.000000,71.663686,61.806332,109.441321,100.000000,21.455122,37.696203,46.063291,39.140409,33.443038,27.582278,17.994900,150.137523,62.143666,0.589771,149.273837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.645526,49.150260,198.986455,164.223859,168.007701,164.034335,150.095493,14.170719,196.990223,0.990712,48.914942,48.175183,162.376265,201.257714,160.919758,196.500451,94.550239,192.780643,-0.000496,0.037416,96.030117,66.353064,196.669754,21.124142,54.130261,0.679888,677593.124048,0.852073,9.156392,28.183751,4.007143,0.145523,0.063413,151.382788,93.960689,72.553987,32.000000,32.000000,32.000000,32.000000,32.000000,71.667977,61.815702,109.443972,100.000000,21.437677,37.696203,46.063291,39.153937,33.443038,27.582278,18.014037,150.095493,61.715494,0.593262,149.230485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.620912,49.150260,198.878160,164.223859,167.913020,164.012212,149.905365,14.174429,196.992789,0.993576,49.025085,48.112781,162.382761,201.290944,160.931907,196.482485,94.587164,192.491499,-0.000497,0.037425,96.339766,66.170875,196.711969,21.119609,54.058896,0.679488,677476.655798,0.851685,9.178700,28.157938,4.004782,0.140055,0.064733,151.392115,93.958501,75.104525,32.000000,32.000000,32.000000,32.000000,32.000000,71.659408,61.794880,109.497748,100.000000,21.404583,37.696203,46.063291,39.186382,33.443038,27.582278,18.037820,149.905365,62.018134,0.592098,149.053066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.685816,49.168125,198.798189,164.207596,167.855240,163.986272,150.086350,14.173145,196.853073,0.991969,49.006910,48.066339,162.367607,201.279222,160.903940,196.424647,94.570229,192.911866,-0.000497,0.037678,96.432210,66.168774,196.564169,21.115087,54.020402,0.680244,677327.611460,0.852821,9.249635,28.060222,4.008145,0.140081,0.066400,151.393633,93.989979,72.838472,32.000000,32.000000,32.000000,32.000000,32.000000,71.635646,61.778380,109.480692,100.000000,21.384424,37.696203,46.063291,39.205978,33.443038,27.582278,18.061629,150.086350,62.019528,0.596638,149.096850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.675615,49.178844,198.822601,164.189650,167.847576,163.958797,150.044523,14.171861,196.804229,0.990797,48.959036,48.170639,162.378921,201.055478,160.900610,196.394679,94.499558,192.330097,-0.000498,0.037962,96.320850,66.117340,196.513937,21.110652,54.042759,0.681081,677143.295321,0.854258,9.275181,27.915599,4.007951,0.130047,0.064461,151.371142,94.032649,72.531255,32.000000,32.000000,32.000000,32.000000,32.000000,71.631151,61.746594,109.484157,100.000000,21.304073,37.696203,46.063291,39.174093,33.443038,27.582278,18.069283,150.044523,62.023637,0.593673,149.078636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.667213,49.168125,198.691914,164.175069,167.793421,163.937130,150.093892,14.174572,196.800566,0.989554,48.777257,48.235402,162.342016,201.095375,160.910263,196.305796,94.467700,192.793148,-0.000495,0.038283,95.974591,66.345645,196.570980,21.104472,54.065387,0.680510,677063.008749,0.851898,9.225706,28.089070,4.001105,0.140403,0.062693,151.370003,94.043140,72.556882,32.000000,32.000000,32.000000,32.000000,32.000000,71.631842,61.703293,109.487329,100.000000,21.311627,37.696203,46.063291,39.200004,33.443038,27.582278,18.091555,150.093892,61.831194,0.592739,149.078912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622104,49.127448,198.763749,164.146188,167.781496,163.927987,149.927352,14.172146,196.650556,0.990401,48.805938,48.099940,162.360662,201.039291,160.894726,196.133873,94.529736,192.648049,-0.000497,0.038539,95.946901,66.364455,196.445532,21.099239,54.081507,0.680322,677189.265252,0.852212,9.247004,27.943034,4.002419,0.137921,0.065022,151.361973,94.051147,72.540399,32.000000,32.000000,32.000000,32.000000,32.000000,71.637922,61.655803,109.485680,100.000000,21.268758,37.696203,46.063291,39.195314,33.443038,27.582278,18.089120,149.927352,62.461493,0.592782,149.276040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.595743,49.127448,198.628265,164.146188,167.730859,163.918458,149.896179,14.171290,196.755117,0.990540,48.780505,48.060910,162.349733,201.034357,160.904081,196.169850,94.504268,192.510071,-0.000498,0.038770,95.964454,66.246800,196.404539,21.094317,54.076314,0.679700,677195.484041,0.851954,9.245000,28.147418,4.000464,0.129725,0.065894,151.361913,94.016782,72.555814,32.000000,32.000000,32.000000,32.000000,32.000000,71.628346,61.620548,109.493946,100.000000,21.239054,37.696203,46.063291,39.227568,33.443038,27.582278,18.053986,149.896179,62.201626,0.594332,149.244844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.578594,49.114530,198.588869,164.137777,167.690491,163.903934,149.972400,14.165582,196.675698,0.991115,48.771270,48.147142,162.342896,200.939763,160.912648,196.178321,94.552315,192.769465,-0.000499,0.038996,95.807954,66.263308,196.402910,21.089157,54.070292,0.680105,676927.303286,0.853616,9.251130,28.031353,4.005549,0.145232,0.065566,151.358936,94.031776,72.612640,32.000000,32.000000,32.000000,32.000000,32.000000,71.644823,61.609561,109.526928,100.000000,21.194354,37.696203,46.063291,39.249001,33.443038,27.582278,18.044024,149.972400,62.330972,0.588860,149.261366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.539206,49.093642,198.671474,164.138898,167.626958,163.881761,150.111716,14.164583,196.712944,0.993135,48.769978,48.071909,162.333114,200.954258,160.875774,196.258322,94.534552,192.462390,-0.000500,0.039221,95.718226,66.209055,196.370911,21.084108,54.096580,0.680117,676992.841822,0.854248,9.278501,28.005417,4.004946,0.131213,0.063344,151.372578,94.121739,72.611181,32.000000,32.000000,32.000000,32.000000,32.000000,71.627817,61.557143,109.521751,100.000000,21.134842,37.696203,46.063291,39.265657,33.443038,27.582278,18.045744,150.111716,62.524149,0.591275,149.302554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.596983,49.080449,198.605800,164.136935,167.579610,163.837436,150.097005,14.172432,196.642996,0.991548,48.807739,47.996265,162.372420,200.990159,160.896729,196.164635,94.526614,192.670535,-0.000501,0.039189,95.904563,66.126732,196.355754,21.078805,54.086285,0.680214,676782.867219,0.854035,9.283394,28.053986,4.005537,0.135906,0.062768,151.371559,94.095235,72.683046,32.000000,32.000000,32.000000,32.000000,32.000000,71.650481,61.549903,109.559554,100.000000,21.150258,37.696203,46.063291,39.254098,33.443038,27.582278,18.025294,150.097005,62.051149,0.590066,149.329855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.555845,49.084572,198.699728,164.145908,167.541401,163.809150,150.012651,14.173288,196.665753,0.992209,48.834707,47.959598,162.346796,200.951057,160.908283,196.234920,94.559997,192.355194,-0.000503,0.039129,96.109464,66.067147,196.364279,21.075446,54.107705,0.680434,676738.264808,0.853830,9.303431,27.957363,4.010389,0.134611,0.062100,151.366925,94.095554,92.427351,32.000000,32.000000,32.000000,32.000000,32.000000,71.619722,61.530927,109.582076,100.000000,21.129603,37.696203,46.063291,39.272178,33.443038,27.582278,18.010336,150.012651,61.689522,0.588719,149.224151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.596753,49.084572,198.596579,164.145908,167.636319,163.794527,150.032027,14.172432,196.629921,0.991203,48.763168,48.053605,162.331207,200.952647,160.897930,196.147522,94.571605,192.718691,-0.000503,0.038989,96.481594,66.202365,196.358364,21.071089,54.076873,0.679483,676490.981827,0.852547,9.230214,28.042850,4.004393,0.134214,0.066320,151.336483,94.106363,97.999605,32.000000,32.000000,32.000000,32.000000,32.000000,71.611218,61.502619,109.577629,100.000000,21.106368,37.696203,46.063291,39.303201,33.443038,27.582278,18.012619,150.032027,62.221362,0.592265,149.360501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.634947,49.080999,198.680276,164.163853,167.719991,163.770176,150.110204,14.170434,196.734812,0.990459,48.785955,48.060866,162.346000,200.931567,160.906733,196.173068,94.626801,192.609608,-0.000500,0.039069,96.746010,66.154955,196.366482,21.066805,54.065478,0.679837,676319.408921,0.853676,9.277070,27.891954,4.009612,0.138074,0.065275,151.357317,94.152319,179.946201,32.000000,32.000000,32.000000,32.000000,32.000000,71.604348,61.502793,109.609314,100.000000,21.084099,37.696203,46.063291,39.287306,33.443038,27.582278,18.007395,150.110204,62.369417,0.596283,149.334537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.527636,49.070555,198.604305,164.163012,167.753073,163.736627,150.012657,14.172289,196.640075,0.990368,48.940900,48.015452,162.363221,201.059331,160.935643,196.210615,94.663702,192.680187,-0.000500,0.039135,96.899017,66.158770,196.433275,21.062667,54.096850,0.679414,676185.775361,0.852708,9.234576,28.015791,4.004225,0.146114,0.064242,151.390913,94.232417,72.670789,32.000000,32.000000,32.000000,32.000000,32.000000,71.626664,61.527475,109.658300,100.000000,21.058028,37.696203,46.063291,39.271704,33.443038,27.582278,18.005402,150.012657,62.046381,0.590481,149.285127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
